datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/11 01:15:00,0.548809962816873,0.6103360515686022,48.18165448769341,61.17194597629819,2.472236429698705,2.36,2032.201757534356,2188.4707487151554,0.9922038884594122,0.9988343344235143,40.93981124625429,8.784327937639604,2.2883128032280333,0.9981307115933772,0.9340893285995993,10.434500327777778,passed,
2025/02/11 01:30:00,0.5304679725891682,0.589409726473191,47.133156673581645,59.8193535328114,2.4155009696450316,2.34,2067.418185640088,2234.229777990897,0.9916485586220962,0.9965178863595564,40.68874003455086,8.203601487907132,2.2823137943748457,1.0127888968055412,0.9564798620221016,10.39063482722222,passed,
2025/02/11 01:45:00,0.5211531989587043,0.5790640930864821,46.47702766541402,59.00186459426156,2.3874981436947813,2.33,2078.8125278410726,2253.2647845461065,0.9913756341857498,0.9953717358121222,40.61706036762719,7.874082056405283,2.279946199911237,1.0154827929595698,0.9631342937923394,10.342826541666668,passed,
2025/02/11 02:00:00,0.5116349074494209,0.5678456911873536,45.8173880328897,58.17342273670264,2.359536596521319,2.3,2091.6470656380293,2271.6737894733515,0.9910955430197286,0.9941535602058895,40.532258610577244,7.7491599695271285,2.277092037972719,1.0174837833596098,0.9704671376483527,10.295415239999999,passed,
2025/02/11 02:15:00,0.5171628153171146,0.5704802237562957,46.14252789245357,58.59303575189234,2.3686686117986957,2.32,2090.9343916186563,2277.1796683763196,0.9909407440932722,0.9944344441915315,40.318242300620994,7.724838165903081,2.270140932878569,1.0121651484625025,0.9689027819080057,10.346614666666664,passed,
2025/02/11 02:30:00,0.514710217283579,0.5709135084612291,46.14282290555349,58.57247051890905,2.3680069393775325,2.34,2093.204709058718,2269.952685912773,0.991181734786156,0.9944980010114435,40.52943376570407,7.900819459367265,2.2797547677314656,1.0136713071191916,0.966058098289469,10.331986988888888,passed,
2025/02/11 02:45:00,0.5211622746812568,0.574495822310621,46.04167620183227,58.5732697292063,2.3818046221587963,2.31,2065.1723787628075,2266.44127511916,0.9904647851825663,0.9948453043170521,40.4856649888329,7.5050272891078125,2.2721934760113105,1.0156698518550284,0.970826050398467,10.317057422222222,passed,
2025/02/11 03:00:00,0.5156561057780534,0.5755349761384213,46.07110393018175,58.58902049519232,2.3788997146310957,2.27,2072.2182806303185,2260.1016745209686,0.9909146441742417,0.9949644309235952,40.98920878373134,7.584526280971203,2.2904308330199847,1.0193600104903744,0.9645948682305953,10.306154704999999,passed,
2025/02/11 03:15:00,0.5247324283873647,0.5877936400652495,46.50633910170747,59.150281434137405,2.4083648106142834,2.31,2050.9429121465173,2220.4976507133697,0.9915422450967714,0.9963294021433532,41.069595811191704,8.062264558325161,2.2913780612073684,1.0116529712464208,0.9497986817646918,10.28718714222222,passed,
2025/02/11 03:30:00,0.5274766955602747,0.5912658943855902,46.5878295383858,59.261712168074126,2.4179791589739628,2.31,2041.1053690437304,2207.172119521463,0.9916302535742095,0.9967198541703253,41.13953435409444,8.22535453822789,2.2939750205906786,1.0048717836499672,0.9415740118647878,10.272246428888886,passed,
2025/02/11 03:45:00,0.5449887557061553,0.6113654027899125,47.341318426308796,60.265305864813165,2.47260567583082,2.35,1997.5832418166733,2152.425010059325,0.99216213039786,0.9989534328294329,41.37289286379701,8.85485589176087,2.2994107501881067,0.9898699280917859,0.919484524379345,10.261333958333331,passed,
2025/02/11 04:00:00,0.5383574228838813,0.6027560417581338,46.90038185990197,59.711155898557315,2.4479428643745935,2.38,2012.1642584853173,2173.669269653221,0.9919382875836675,0.9979828916284055,41.13851294955414,8.472274839752156,2.2905738042179493,1.000597838124062,0.9340726678485707,10.246681316666665,passed,
2025/02/11 04:15:00,0.5259730378401793,0.5855964325419555,46.2267921583113,58.773775925887115,2.403303345250906,2.35,2043.88339749811,2213.477404202297,0.9915293372852002,0.9960936571590931,40.74074851067674,8.067811285176035,2.284486385238979,0.9931782510741651,0.93788714033612,10.231729456666665,passed,
2025/02/11 04:30:00,0.5258571551135994,0.5880209339965684,46.252527796418065,58.85143108706327,2.4097179151685015,2.36,2037.4476770652338,2204.0476799438825,0.9915627372366111,0.9963713361927528,40.99233506468784,8.230836217279728,2.291263784499793,0.9958324330552727,0.9361813748234818,10.220807348888886,passed,
2025/02/11 04:45:00,0.5351297020366701,0.5972330150352692,46.732131169656306,59.49771105093287,2.4329348813026415,2.37,2024.7888024003225,2189.9790435021355,0.9918124512892298,0.9973717921584747,40.908086665706435,8.318740426012338,2.2847309983321913,0.9906905355453186,0.9292469975084671,10.254255708888886,passed,
2025/02/11 05:00:00,0.5423328550081533,0.6045265449045653,47.27431684790951,60.1961553520265,2.4537921867583736,2.39,2019.4285585620978,2179.724549133933,0.992018945152354,0.9981940340015542,40.92757029423886,8.655681609456638,2.285190865534191,0.9895601328856818,0.9263887296826071,10.303849086666665,passed,
2025/02/11 05:15:00,0.545251170652649,0.6060425033935217,47.555570270359986,60.46860791080459,2.459478340002925,2.42,2025.3545285100458,2184.2591292783754,0.9920794927304404,0.9983585605609522,40.782328884622366,8.667277369906934,2.276596332972974,0.9963746547875005,0.9343839884431576,10.353453611111108,passed,
2025/02/11 05:30:00,0.5399647341073524,0.5956216047883616,47.36885635980325,59.857360367580085,2.436821170561533,2.5,2053.8965253803044,2212.7654981898513,0.99186075156867,0.9971917459881601,40.311144640223546,8.25643483174911,2.2560510642182283,1.011339323729162,0.958350164244232,10.397092346666666,passed,
2025/02/11 05:45:00,0.5626044713345509,0.6195489148100913,48.61006272318473,60.9267670440164,2.5113055508323807,2.48,2004.635954613011,2138.456031455188,0.9925628168340082,0.9998605628715717,40.74064799335899,9.068769637752913,2.280112824619432,0.9690729046214096,0.9110637573641869,10.404569902222221,passed,
2025/02/20 23:15:00,,,,,,,,,,,,,,,,9.360358296666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/20 23:30:00,0.5594556660343636,0.6074776630316499,51.87201110749282,65.82008631204626,2.4649677994409984,2.51,2202.0284108681976,2379.2884015573545,0.992264417686545,0.9984826686588297,39.33929407549354,8.396779276447065,2.2165146754479657,1.0566193552275454,1.0090375187946765,11.292798421666662,passed,
2025/02/20 23:45:00,0.5560622143028695,0.5977425059498206,51.01674219433001,64.31418263006701,2.446676395525631,2.49,2194.5973184272107,2361.939920029945,0.9920997070017298,0.9974373923413186,38.84652005164442,8.418182193623176,2.210126847764626,1.0381150327052249,1.0033777760063085,11.148372106666665,passed,
2025/02/21 00:00:00,0.5520845120527276,0.5991756861256227,51.365129164354755,65.38019622370673,2.4402482825246943,2.51,2212.3597302777603,2395.4415252431368,0.9920458823146826,0.9975885639319532,39.24591484317299,8.390150462234942,2.2247306445723534,1.0651114474274475,1.0209119427219042,11.2441791,passed,
2025/02/21 00:15:00,0.557666541539872,0.6042945835300733,51.869267318087296,66.01360955257198,2.455895102810279,2.49,2212.5027628239673,2390.6891728926557,0.9921960673731772,0.9981726111923285,39.210611818167024,8.686906949814324,2.2204023227105782,1.065398382710531,1.0202888176661888,11.304956532222224,passed,
2025/02/21 00:30:00,0.5554207675858704,0.5998157147738681,51.49127913545716,65.48165298289284,2.4443499073240633,2.49,2213.101228314213,2396.892969876161,0.9920138126380215,0.9976596332663864,38.99305870627764,8.410259293490283,2.2131738075416623,1.060973063505745,1.0206217719042263,11.268438891111112,passed,
2025/02/21 00:45:00,0.5772947705346093,0.6156352899421145,51.97145379425474,66.08229938028622,2.5003409395812506,2.45,2145.648579541115,2343.232297592271,0.9915696100910145,0.9994077749355185,39.059882533784105,8.808173018664741,2.217745347574765,1.0304766781152763,0.994690683497661,11.223732629999999,passed,
2025/02/21 01:00:00,0.5516786009568629,0.6055691808664386,51.197949774530734,65.14557984558863,2.4575958733464263,2.5,2182.462532888677,2368.0962194268536,0.9919449937583346,0.9982567041445615,40.011726160943766,8.20776213356324,2.2399071490099156,1.068488971442639,1.0122314727223667,11.183434411111111,passed,
2025/02/21 01:15:00,0.5644951891571172,0.6187003656227972,51.639571532149816,65.6656980509376,2.4932584622947793,2.5,2149.207463405227,2321.6122591545904,0.9925049569892497,0.9997217283680914,40.01445392389093,8.670817890978173,2.238261060919419,1.0510841562245357,0.9919058762067519,11.146909106666662,passed,
2025/02/21 01:30:00,0.5570893710932746,0.6111718533244314,51.11370210572911,64.95640537284395,2.473405222347488,2.51,2157.874123146729,2330.7531963979172,0.9922922904377363,0.998894489933376,39.9795772831123,8.524222460570654,2.23725645693416,1.0540513160478568,0.9968659876323865,11.102194253333334,passed,
2025/02/21 01:45:00,0.5576034294373493,0.6129288240505355,50.98915931353428,64.74728560511413,2.4770603361529178,2.51,2145.9344418653127,2319.6696169726956,0.9923267704674874,0.9990639881895609,40.1142991480147,8.349272433151954,2.242241395900262,1.0478281528941955,0.9888157559734918,11.06157069111111,passed,
2025/02/21 02:00:00,0.5459612670736632,0.5983370460532471,50.137769681109496,63.62624851409484,2.4400508185305605,2.52,2164.6087991234767,2349.7597076085212,0.9917465868358502,0.9974477905680461,39.89424857322525,7.911777691355717,2.2358183014704807,1.0539103521383102,1.002659640412753,11.015288569999997,passed,
2025/02/21 02:15:00,0.5444997058441372,0.5977422135492078,49.93739448975178,63.324467950639274,2.4402664669035516,2.5,2157.00084104662,2339.06435052315,0.9916945652333571,0.9973938894131067,40.04013499064662,8.009440362993507,2.241451332733693,1.0505176192147783,0.9983391328107487,10.971597120000004,passed,
2025/02/21 02:30:00,0.5455916546405594,0.601063856264784,49.87443685891965,63.20434146172753,2.446884281582393,2.5,2145.625915444099,2318.8980953121572,0.9919956202242304,0.9977593047657858,40.15320422512146,8.087726615700964,2.2441614186308327,1.0467097980262279,0.990705453930279,10.924173626666665,passed,
2025/02/21 02:45:00,0.5482368551187223,0.6025099928695411,49.71799356356376,62.95848049716119,2.4521019416238623,2.49,2132.0012796360147,2301.9106201006152,0.992053418879686,0.997924483746687,40.04149906507983,8.17855624790735,2.239899884672651,1.040400912294312,0.9860490888652371,10.872403978333336,passed,
2025/02/21 03:00:00,0.539062889417789,0.5933590714901062,49.10680201033975,62.145211220401215,2.427315505589285,2.51,2142.4197080163644,2317.2731472598775,0.9917985261232559,0.9969066442995306,40.056723678077745,7.853591519883797,2.240824225337561,1.0435633838434213,0.991510000553191,10.825081617777775,passed,
2025/02/21 03:15:00,0.5411723755336194,0.5964648068428446,49.06116539572489,62.048469684127916,2.436668293136436,2.51,2127.447532763014,2297.4013526931394,0.9918761527275982,0.9972559189985626,40.18420116689068,8.00367890189619,2.2454913058275436,1.035651445169083,0.9817249290873684,10.78188898111111,passed,
2025/02/21 03:30:00,0.5329053243529195,0.5874952051466302,48.440747307180814,61.21720695045246,2.412510713505434,2.52,2135.9222683662515,2311.8414859103,0.9916373896149494,0.9962556030682145,40.13688492972372,7.644525251098083,2.2440499196322334,1.0399034215025087,0.9892313741303325,10.73027770833333,passed,
2025/02/21 03:45:00,0.5319159962392328,0.5837322356949274,48.09772324206531,60.71458571014778,2.405020428786967,2.49,2129.5877623791566,2312.4130959159156,0.9913746891634138,0.9958311023042354,39.9968658347149,7.433686260923105,2.2428866721426326,1.032520260804264,0.9873053828901903,10.68310280888889,passed,
2025/02/21 04:00:00,0.527350085180282,0.5811936589311242,47.8072053096536,60.30335540832704,2.397901532336415,2.49,2130.0424891779408,2305.3662907801936,0.9914838977954629,0.995568456097148,40.15332366677149,7.541218087460604,2.247755168627152,1.0304311727992468,0.9831057934171764,10.63567351,passed,
2025/02/21 04:15:00,0.5393825568056848,0.5929132749727744,48.09713988562764,60.630258948596605,2.429655798971154,2.49,2096.073116254202,2261.991639043144,0.991810228779341,0.9968574178296047,40.075731071205084,7.840711547761812,2.2443887284603607,1.0180961895488454,0.9686112376761915,10.588597305,passed,
2025/02/21 04:30:00,0.5413337885277707,0.5962422075704651,48.03856424964889,60.51857819503911,2.4395827961848044,2.47,2080.065205770402,2240.8658318082257,0.9918895193097519,0.9972314671452939,40.244815578965635,7.99870821624631,2.2506284277177473,1.0130771450381664,0.9610128963714669,10.541269022777778,passed,
2025/02/21 04:45:00,0.5322742623169228,0.585786160867652,47.55271382334919,59.86222435992851,2.4129070116903253,2.49,2098.6856442307508,2264.026757172126,0.9916208868858107,0.9960856248251205,40.145269012902084,7.784802176016599,2.2472610429902913,1.019532801913694,0.9719430165014428,10.526819343333337,passed,
2025/02/21 05:00:00,0.5324368646538137,0.5875807286936884,47.76244599425953,60.08789041034178,2.417300371372067,2.48,2101.132434541867,2266.168579581215,0.9916515888524593,0.9962731307455419,40.327392295720706,7.729862793323973,2.254076699188835,1.019134973019338,0.9687553807830978,10.557078363333332,passed,
2025/02/21 05:15:00,0.5322552770759944,0.5870037099134728,47.92998202163886,60.22392892286655,2.4176167540036833,2.48,2108.3828086449807,2270.7193687924164,0.9916485563882199,0.9962210954336366,40.341758253731896,7.830991634138834,2.2575068968171847,1.0219551227608181,0.9722199473591369,10.586990791666661,passed,
2025/02/21 05:30:00,0.5359510650741832,0.5901233562868472,48.18774071804271,60.50968923453051,2.4265440135775997,2.52,2106.841078017112,2266.9112131030283,0.9917427525101938,0.9965636863948327,40.275030459310294,7.902605397973572,2.2548524843306947,1.0231957512752168,0.9734242631118116,10.613102438888887,passed,
2025/02/21 05:45:00,0.542671231169943,0.5944830733014105,48.518589675502,60.879209122823625,2.4392886595721506,2.5,2102.9551134663884,2260.1720075908734,0.9918930493629377,0.9970442976024259,40.011135608086256,8.018191169543101,2.2447232529036585,1.0209956539683405,0.973528148505366,10.642926506666663,passed,
2025/02/21 06:00:00,0.5581169383609735,0.6093468950349419,49.35008092503429,61.853286214063175,2.4822292336426344,2.54,2077.1034893123865,2222.6647070912627,0.9923265152093133,0.9987051329552009,40.01615408819829,8.586763926010624,2.247171887101167,1.0096113564646212,0.9595049693941625,10.673010315,passed,
2025/02/21 06:15:00,0.5781122338032579,0.6301265130135882,50.407842727381336,63.13961268143674,2.5433676583757805,2.55,2036.2710943751918,2171.9487428497623,0.9928831244331691,1.0010312585201833,40.282866115706874,9.315668793829833,2.257207051761946,0.9932670397982912,0.9376454938253755,10.703050233333338,passed,
2025/02/21 06:30:00,0.5714991468572168,0.6243701568911919,50.33308343588455,63.000103924439045,2.5285999291829517,2.56,2056.016552469076,2188.5214336484432,0.9927523228168729,1.0004151819959888,40.34720988946839,9.35028160681897,2.2590445374729,1.0002351262267084,0.9445550030648125,10.732738451111109,passed,
2025/02/21 06:45:00,0.5569759772703743,0.6071877935480093,49.71683943373154,62.18958160859568,2.479421016184997,2.58,2099.039629856154,2241.7679515059795,0.9922854490690874,0.9984819743765551,39.95487328649715,8.668248978618717,2.2449358316378856,1.0219714146358976,0.973298902237926,10.762689544444441,passed,
2025/02/21 07:00:00,0.5759863646379241,0.6282189490228314,50.814128006313304,63.43561856657596,2.5416478730378973,2.58,2057.150460189854,2187.435657431216,0.9928540539345992,1.000832511317523,40.37845098775325,9.36944488189732,2.263476742695383,0.9884552780763937,0.9333724145733333,10.788243277777777,passed,
2025/02/21 15:00:00,,,,,,,,,,,,,,,,11.802553253333329,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/21 15:15:00,0.6578003762938366,0.6473996316400416,59.949669786393464,73.47641629905897,2.6595644959735165,2.71,2249.7757816109647,2419.2421970926725,0.9916235907234346,1.0027815797655293,36.2631085606101,10.666892323127279,2.1495354526811052,1.0397826465795308,1.047054452156374,12.417554447222223,passed,
2025/02/21 15:30:00,0.6429101976276949,0.6443907418431508,58.64953882793927,72.01376995683903,2.643197035639761,2.72,2225.151980170648,2392.170200294802,0.991701579133048,1.0025307258557457,37.19000674662722,10.353216392374339,2.170764471608456,1.0379219954479755,1.0368969496327267,12.204492299999997,passed,
2025/02/21 15:45:00,0.6363659811023743,0.6397603657867564,57.65041778635449,70.78609225890463,2.6284183187415344,2.73,2203.993065511821,2374.067387879528,0.9916212852346294,1.0021236627974743,37.39929904548765,10.029863742922252,2.179930350640526,1.0256841640361434,1.0280253441042344,12.033057959999997,passed,
2025/02/21 16:00:00,0.6180445527247798,0.6335245282833315,57.10337325073393,70.11504536345691,2.602345569197076,2.73,2222.2979286648224,2377.1434720762036,0.9918555577440749,1.0014827450124728,38.203874969344135,9.956820522698138,2.208127940353493,1.031604791097506,1.0207872050000932,11.969335950000001,passed,
2025/02/21 16:15:00,0.6232728638608778,0.6438644981270547,56.90985222245408,70.15038118112666,2.6302212577856143,2.74,2179.887443271364,2344.7375313157304,0.991696929633368,1.0024508411283557,38.76238586802165,10.00116425292394,2.210393021065273,1.042653050493846,1.0214016182343484,11.90076479166667,passed,
2025/02/21 16:30:00,0.619064093076083,0.6321216344412023,56.27977597785719,69.20401953242072,2.597169700749908,2.74,2195.57564772714,2358.4790051455157,0.991686671866529,1.001298026289742,37.96152819691941,9.710857495875599,2.1971125848202733,1.0254703422966092,1.0183030939418636,11.827652760000001,passed,
2025/02/21 16:45:00,0.594794546988756,0.6208618834734227,55.48771315927114,68.23178871126996,2.5540620759940698,2.71,2232.1286256924836,2371.8708992085494,0.9920367897247911,1.0000783490662644,38.631108125893576,9.671966558030155,2.219446414563745,1.039136281544767,1.0187580163525876,11.758900584444444,passed,
2025/02/21 17:00:00,0.6313886438824725,0.6476421087828395,57.07149294627787,70.44269164085523,2.6407370808074657,2.78,2168.1365427497035,2343.3527969031534,0.9915672103236041,1.0027433782849275,38.43570244882994,9.89261572401698,2.2000396001188864,1.0257318424089843,1.0090289811150757,11.913657188888887,passed,
2025/02/21 18:30:00,0.6033235917045131,0.6372245949896365,56.282608625070374,69.39641383851075,2.610142367711166,2.58,2177.5907474234336,2326.8729408835898,0.9917450978983041,1.0019445984389699,40.181555787602406,10.398712409708377,2.2836800434559072,1.040174427528554,1.0038651484167889,11.757291516666667,passed,
2025/02/21 18:45:00,0.6047203322534433,0.6380184937757584,56.51705305484638,69.78597039489385,2.606898184998677,2.58,2190.043916510349,2346.823528636662,0.9918340673787931,1.00197828801291,39.94845577993389,10.032664994610336,2.268818622361349,1.0479635547465416,1.0119453742334177,11.82715150833333,passed,
2025/02/21 19:00:00,0.6335419409660812,0.6509573368342987,57.38158257731866,70.92267847870495,2.660002250300057,2.64,2144.847657970563,2326.195988198694,0.991381338413728,1.0033343170024156,39.21968183776766,10.612251373017092,2.244223108622539,1.0312913530921863,1.0119082183644645,11.892986159999994,passed,
2025/02/21 19:15:00,0.6219293491493024,0.6380064458238224,57.02787900428958,70.41596740522954,2.612297501114964,2.66,2196.09528384154,2368.522526691377,0.991670871533985,1.0019613444914104,38.47564267279464,9.919938365007408,2.2221197553538183,1.0378190282444653,1.0245040294553023,11.9241397,passed,
2025/02/21 19:30:00,0.6333247638468363,0.6436771286513525,57.26853805237122,70.78580265091178,2.6379787252197398,2.73,2174.605370088945,2343.958341184345,0.991482119402311,1.002513788100233,38.18892088520651,10.719942350558739,2.2111380018560682,1.0298316754339019,1.0218724590057788,11.91987493888889,passed,
2025/02/21 19:45:00,0.6424525042282111,0.6494727302110243,57.449236385410835,71.0686952161624,2.655569878677622,2.73,2156.127621479271,2334.1625272753226,0.9913279108229168,1.002978500289959,38.004896319635414,10.700258075642857,2.2034997925369386,1.0281522805028964,1.022342940330653,11.924279265555557,passed,
2025/02/21 20:00:00,0.6461879057335904,0.6510884483416751,57.46129097805078,71.18686311596797,2.6629347695010597,2.75,2140.802063317713,2336.968460104011,0.9912277292708954,1.003343279470424,38.12109220614196,10.539172402765328,2.203147566885877,1.0264940950038375,1.0227421327976252,11.924010816666666,passed,
2025/02/21 20:15:00,0.6484842793811235,0.6515944848634343,57.45633477725689,71.25047414063923,2.665981659137808,2.75,2134.269819505084,2338.397490996413,0.991178376351877,1.0034884506453035,38.08818941642478,10.51703694298979,2.199708579272937,1.0191976961064841,1.0174857796003263,11.924049017222218,passed,
2025/02/21 20:30:00,0.650122467642028,0.6517588046792647,57.467272325557985,71.29917631439685,2.6676985330939136,2.74,2130.8971810440016,2338.781324134718,0.9911409090138,1.0035481195752238,38.03493758990036,10.539418163823681,2.198160720058462,1.0203219868627944,1.020364228572032,11.923754791666667,passed,
2025/02/21 20:45:00,0.6415880275741266,0.6509338352436972,57.41063381089456,71.22910958512438,2.6570470827674666,2.72,2147.1080919557107,2340.4931091418302,0.9913154710322784,1.0032685113891908,38.35135557599524,10.473953941069208,2.210532230285565,1.0248543297469856,1.0156262630282684,11.92376768,passed,
2025/02/21 21:00:00,0.6405372482279046,0.6508259717410696,57.42933589051442,71.28795040578612,2.656307798050664,2.74,2149.2450655240955,2341.23220851525,0.9913392986730722,1.0032666699558457,38.416865811436175,10.547558137062206,2.212701722645567,1.0272118623582673,1.0168215540664645,11.928089800000002,passed,
2025/02/21 21:15:00,0.6470633143376806,0.6512115777262535,57.495957386159915,71.39778857762377,2.6645143694463296,2.73,2137.5409499962343,2338.9797665810834,0.9911999411849097,1.0034637776860482,38.170556392532944,10.732844164677912,2.205203808634661,1.018427356917793,1.015563214376839,11.927753774444442,passed,
2025/02/21 21:30:00,0.6363985837188868,0.6468071267634279,57.24582550986226,71.08721013285285,2.6392884324652712,2.75,2168.036447707829,2351.2595598203293,0.9914498469851104,1.002732738493508,38.0558418203452,10.421608225388914,2.201261882671406,1.0266669862927549,1.0175367070399555,11.927725675555552,passed,
2025/02/21 21:45:00,0.6233650277198994,0.6419313344258949,57.02463836029048,70.84708850225535,2.6180114068697873,2.73,2188.681701265652,2367.2051990111613,0.9916668039269524,1.0023083050191686,38.56956454421486,10.124790570291918,2.2174264469775755,1.0347708923893975,1.0168697758511331,11.927363873333334,passed,
2025/02/21 22:00:00,0.611913528481222,0.6345594448565299,56.69859199221225,70.47756261088948,2.590380191552527,2.74,2217.1414058300334,2387.3218699154736,0.9919090823016676,1.0015934313400374,38.58799386787398,9.949529294979508,2.2154491610024576,1.0506854463003854,1.0297129712614292,11.927310462222222,passed,
2025/02/21 22:15:00,0.623856404456298,0.6381038715578691,56.890873657379245,70.75182237115997,2.6075701452528857,2.72,2197.5265206889376,2378.208631547368,0.9916948573689612,1.0019985591138771,38.094677999033095,10.11153272813396,2.19997338650474,1.0405021151393188,1.029396797753266,11.931550375555558,passed,
2025/02/21 22:30:00,0.6217384712682756,0.637478712263132,56.8345961656637,70.71614771155811,2.6028674753236563,2.75,2201.1358743932105,2382.711319690207,0.9917313042608499,1.0019116920957387,38.15095403189517,9.972733362159572,2.2015707568390837,1.0449361130053763,1.0320704929270472,11.931146773333332,passed,
2025/02/21 22:45:00,0.6208716851395658,0.6357201373332401,56.80814192986399,70.67577357727507,2.5986068040906156,2.73,2206.751069825174,2384.5754656932622,0.9917500546872269,1.0017408666700993,38.03483203132339,10.109004704520443,2.199923684942378,1.0424845900844644,1.031434888114885,11.931052375,passed,
2025/02/21 23:00:00,0.6257273289251949,0.6382860814988901,56.926682385148425,70.84080880869513,2.609071359187899,2.73,2195.1896862575395,2377.5572239015773,0.9916507387409893,1.002022985130995,37.994088578560195,10.200675592578797,2.1995274110115015,1.0380596554055221,1.0290917455175985,11.930622996111111,passed,
2025/02/21 23:15:00,0.6266844788365017,0.6376934417095106,56.889839762075574,70.81227994608302,2.607014061678999,2.73,2195.9966323766207,2380.312893883447,0.9916420934901298,1.0019580340928447,37.822064930682295,10.138392309246296,2.1934644678019186,1.0386810817793146,1.0319244770631253,11.930503285555556,passed,
2025/02/21 23:30:00,0.6203890803120108,0.6356914327491603,56.80722833542311,70.72699211406275,2.5970800977173867,2.74,2208.0907430021,2387.3243166688644,0.9917615706903572,1.0017321693263108,38.0459524656908,10.068984381571758,2.200215346018335,1.0457986632227212,1.034128149777616,11.934660992222218,passed,
2025/02/21 23:45:00,0.6144798461438463,0.6333258385032118,56.65896903168311,70.5596719653827,2.5859126302161046,2.73,2219.1426409230535,2394.278155983467,0.9918715822528646,1.0014600685943515,38.19074359276877,9.947844133968887,2.20417351169287,1.0499287888576843,1.0344029422375973,11.929903107222218,passed,
2025/02/22 00:00:00,0.6309709918432598,0.644681410720624,58.9607728684332,73.55525286892345,2.619300563419259,2.72,2261.5048817966967,2436.760416232956,0.9919931256299119,1.0024495808983984,37.71436647922387,10.474652078519362,2.192285088140359,1.0702247542892573,1.0498083383438095,12.306168942222222,passed,
2025/02/22 00:15:00,0.6398613198021849,0.6499199296769828,59.64617132335343,74.45663842125167,2.6365215080382414,2.72,2262.9534518540763,2441.973870403508,0.9919118292044166,1.0028861704421137,37.470923764596165,10.679705244691137,2.1854555963846916,1.075955684414324,1.0559171094867275,12.40464207888889,passed,
2025/02/22 00:30:00,,,,,,,,,,,,,,,,12.507340034444445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/22 00:45:00,0.6800601515383035,0.644583362943929,60.60991896737936,75.00341083985178,2.637369284421586,2.7,2249.6890939466616,2497.2800767911053,0.9911170966125104,1.0024083866112898,34.41953567534391,8.99111175606792,2.14250617363458,0.9692118173587532,1.0046235899081064,12.519510684999995,passed,
2025/02/22 01:00:00,0.6177427693802178,0.6262072146614882,59.66965805014148,73.81725719511063,2.5443020027983705,2.68,2376.6535647938304,2543.6556523457652,0.9923848629638731,1.0000215521496947,36.36164149241756,8.621726196691755,2.200590843706119,1.036030203992818,1.022509477005395,12.518752595555556,passed,
2025/02/22 01:15:00,0.6138713603005334,0.6250160978938373,59.571974059977975,73.75204183869218,2.5367244636058706,2.68,2388.1977108356823,2546.5089166960533,0.9924839223438864,0.9997823163968261,36.35746584925803,8.645135504426019,2.19939409048509,1.0424174134274324,1.0257545639825971,12.517991022777775,passed,
2025/02/22 01:30:00,0.6396734078229335,0.6319820873975815,60.231554568423554,74.47032452732292,2.5817118329046784,2.68,2325.27045572045,2523.1505830379924,0.9918634963250115,1.0010261555257485,36.01653723934134,9.124191943178314,2.204535927486913,1.007812686005545,1.0125021344438139,12.517225966666665,passed,
2025/02/22 01:45:00,0.6363133626274028,0.6290860626406338,60.01955781225044,74.25454720026386,2.567353901024307,2.68,2342.9115005696444,2532.1933390024037,0.9919649625083937,1.000542819454584,35.612704490754695,8.994524294825338,2.1895179131892806,1.0142833679085193,1.0200988564109714,12.516119427777774,passed,
2025/02/22 02:00:00,0.6292873484564138,0.6262351495316769,59.80050148635289,74.02825390645411,2.55084769029674,2.66,2361.169880975315,2545.178442562959,0.9921147399194448,1.000104789787102,35.606404528033394,8.666987658726374,2.187669131897338,1.0222414188536026,1.0241164185868445,12.515347288888888,passed,
2025/02/22 02:15:00,0.6458510740510552,0.6335348499455699,60.28059487166769,74.6697551562236,2.5883480384628412,2.67,2312.9618702753314,2522.0029338005434,0.9917479890182217,1.001244215376612,35.75926822876965,9.160400059989685,2.1967891896056244,1.0011311244585765,1.0113857002923567,12.514571666666663,passed,
2025/02/22 02:30:00,0.633007184959406,0.6286424023143876,59.943608534657805,74.30009572051509,2.5618960808411377,2.67,2350.7361540970883,2533.8462669832015,0.9920325090562544,1.00040268034856,35.663086740548714,9.085791150631287,2.1905286777909785,1.0164062598005723,1.0188126510912419,12.51379256111111,passed,
2025/02/22 02:45:00,0.6176103897919144,0.6238789082101958,59.595307450559055,73.91389754010898,2.5336340047938495,2.65,2388.059726245002,2550.700153258728,0.9923710567600834,0.9996155008461957,35.91376841428859,8.744171453988741,2.1955607826529118,1.0346575351196212,1.0250270789267928,12.513009972222223,passed,
2025/02/22 03:00:00,0.6251382300218644,0.6256635369551592,59.68343932154554,74.06911405330685,2.5439876552983858,2.66,2370.6850137602264,2546.06877391997,0.9922022244572515,0.9999205462312611,35.66149746607126,8.813610013049942,2.1885967376620985,1.0270560467582794,1.0247000446700891,12.508160940000002,passed,
2025/02/22 03:15:00,0.6256385043222294,0.6253298419353007,59.572495477031524,73.97731934167392,2.5429728344078653,2.66,2366.344341387208,2545.267894672238,0.9921705095479607,0.9999061103290867,35.60481433419929,8.775272362296752,2.1867937224354153,1.0252678590636333,1.0247497822469294,12.490096489444442,passed,
2025/02/22 03:30:00,0.6260211626583551,0.6253580291125034,59.48790974390622,73.91869069002705,2.543637241468396,2.66,2361.12880066821,2541.959460769701,0.9921375518261989,0.9999361133309403,35.619275054732285,8.823103366636834,2.1874571704418533,1.0226731232205797,1.0231072059992514,12.4716779,passed,
2025/02/22 03:45:00,0.6172632612985819,0.6231756747847722,59.24435489258168,73.67077890953702,2.530394449421491,2.64,2373.8463240518486,2547.617108067904,0.9922869571880564,0.9996203807597599,35.96889512642289,8.645489009313588,2.1977022546704523,1.029115643623424,1.0220786087066742,12.453243751666664,passed,
2025/02/22 04:00:00,0.6199845851712145,0.6238160610186527,59.20327992940878,73.66604173595701,2.534627647807476,2.64,2363.611300784013,2542.4872733578836,0.9922083082051946,0.9997521049307403,35.91117002220403,8.728398725492799,2.1963761375196613,1.0265375245711879,1.0225446381852592,12.43513308888889,passed,
2025/02/22 04:15:00,0.6232624927664245,0.630623474187441,60.78108053166114,75.67585358713113,2.545688387847923,2.63,2414.2914811421683,2581.522582633083,0.9924791251118212,1.0001488114158141,35.84500876692701,8.711002347164584,2.1939643478545987,1.0509662598138783,1.0317758605870557,12.717785849999999,passed,
2025/02/22 04:30:00,0.6295649040689282,0.6307781109450348,60.51765817675273,75.39646505902283,2.5531411282363736,2.64,2389.543323548902,2565.4768481740266,0.9922744230644904,1.0002939485493172,35.550537073783914,8.947797116144026,2.185384045678399,1.0382774061303337,1.0292991382873573,12.65086579166667,passed,
2025/02/22 04:45:00,0.6344373556741427,0.6325713509600955,60.27362857558915,75.17351396312336,2.5643155751184357,2.55,2351.4310345053914,2554.202823664476,0.9920512500669756,1.000801529508871,35.87042494753671,8.773393927952636,2.1953288436265863,1.0214446088302471,1.017843521020124,12.579593308333333,passed,
2025/02/22 05:00:00,0.6293634238047601,0.6309784325174979,59.84674456831218,74.72418646724454,2.5570372072876046,2.57,2346.2264881856327,2548.977603614708,0.9920789672742012,1.0006619857390981,36.12273536004495,8.6944071967336,2.200542958567769,1.0248921260580681,1.019127288929249,12.517219,passed,
2025/02/22 05:15:00,0.6314337027871605,0.6320066993437142,59.6857854932519,74.57169860408254,2.5654536594678823,2.56,2325.5131510385736,2531.8594109078917,0.9919548983201887,1.0009065271153188,36.32849692404798,8.998318745432684,2.208527066245494,1.0170798319903058,1.013490011238663,12.46136421444444,passed,
2025/02/22 05:30:00,0.6321395586856037,0.6300802181826145,59.43663527378658,74.30742533586567,2.5585716178407765,2.58,2327.2414197958565,2532.839228746543,0.9919410870329136,1.000641387615725,35.90794576524269,8.946888798252267,2.193802323441396,1.0164695489659776,1.0181997406004348,12.434864407777777,passed,
2025/02/22 05:45:00,0.6282857647738138,0.6283651662960604,59.2279387618997,74.09208298492665,2.5494705649794263,2.59,2332.179431444397,2538.1831543788026,0.9919957816750122,1.0004260975604287,35.953562578408985,8.733646117201689,2.194582550137477,1.0169828219374712,1.0172319823462863,12.41684605333333,passed,
2025/02/22 06:00:00,0.6331771357211182,0.6294379812395842,59.19745879645939,74.10091867057461,2.556714581046071,2.58,2316.901115881269,2530.9453722107196,0.9918704734883494,1.000633129572665,35.82700457785228,8.84248867794975,2.1913182077013325,1.0107594513025713,1.016206358344798,12.394559802777776,passed,
2025/02/22 06:15:00,0.6506849091400809,0.6354665530699942,59.59431982333137,74.65557279001379,2.589021862200732,2.58,2276.5778527401026,2511.2262995529763,0.9915328561244706,1.001533141626899,35.5756812640033,9.32295371433802,2.186274953914329,0.9924181235056267,1.00977790003892,12.395729622222222,passed,
2025/02/22 06:30:00,0.6239549219139503,0.6316020213501113,60.00125089282769,75.21172375451793,2.5490607492869386,2.59,2368.8557660909255,2560.6842230397365,0.9922535627239364,1.0005102599223756,36.239370138470875,8.805939925184754,2.203231791013156,1.0398032354667344,1.0245060276841276,12.565696898333332,passed,
2025/02/22 06:45:00,0.6301280050833925,0.6341204879777622,60.42318492550127,75.73977757047498,2.5582844628464763,2.58,2368.7495270342797,2567.714727762827,0.992199272755501,1.0007844688674083,36.02025911273039,8.783111250500365,2.1967795982253238,1.0409849008950232,1.028010624633871,12.628879804444447,passed,
2025/02/22 07:00:00,0.6337519901355888,0.6347434438403161,60.4551560099999,75.79752847624863,2.5611079221763444,2.61,2366.092621557605,2568.4728870787317,0.9921618142452548,1.000844437332282,35.73342330023892,8.761972280363256,2.184771064227984,1.039048225089577,1.0299777177044764,12.637954816666664,passed,
2025/02/22 07:15:00,0.6278596334412052,0.6334798030557797,60.4089848284781,75.72050651685575,2.5529000980193173,2.63,2380.2605128726336,2573.5927224388506,0.9922922569710244,1.0006217962906943,35.9289854966918,8.68476952620211,2.1902165268137144,1.047088418529727,1.0319460635820354,12.64669241,passed,
2025/02/22 07:30:00,0.636685363706226,0.6361592307245476,60.63585933463564,75.98569188059844,2.5680337348466744,2.6,2361.3832596350603,2566.8128293033697,0.9921167839270337,1.0010410432689003,35.74944994225717,8.826919030704934,2.185971226883543,1.035696794939146,1.0275038787293307,12.655773808333329,passed,
2025/02/22 07:45:00,0.6224006307941587,0.6323593452744276,60.43140488915557,75.71008412911618,2.544815063558603,2.61,2397.176675885371,2581.24878342892,0.992439884423441,1.0003993542103868,36.080004390272904,8.570028965405418,2.194102635683769,1.0540343690710243,1.032725478704748,12.669172101666662,passed,
2025/02/22 08:00:00,0.6203186086311919,0.6321600561260375,60.44110999226073,75.70285634185929,2.5429433393345926,2.63,2400.948836819638,2583.01842752755,0.9924854826880175,1.0003684071406063,36.21988023715016,8.523488795902969,2.198517517919295,1.0599040076013686,1.0357765987282863,12.673946358333332,passed,
2025/02/22 08:15:00,0.624656868995975,0.6322900850582455,60.48957958012843,75.74389773609722,2.545177247922725,2.64,2397.8457942491705,2585.318942254508,0.9924166955120036,1.000389275692315,35.86648110627196,8.458566865746171,2.1870899028125086,1.0574681627760054,1.0390797222871424,12.683037510000002,passed,
2025/02/22 08:30:00,0.6265007657434689,0.6323160784808406,60.5335765402469,75.78015383559517,2.546054287263848,2.64,2399.0290153529436,2585.857098706166,0.9924008961174647,1.0003683989726575,35.66863759594112,8.485820906925971,2.18056828270887,1.051910697760644,1.0359337980765906,12.691790662222218,passed,
2025/02/22 08:45:00,0.6295206462353076,0.6337876397161135,60.679730717872516,75.94424877440352,2.553579538018357,2.62,2391.7132959559217,2582.0453087422547,0.9923362456139345,1.000585664208602,35.70644492887826,8.594870153116094,2.1826365169445676,1.0483053625794776,1.0334896432097944,12.700888199999998,passed,
2025/02/22 09:00:00,0.6293077393713364,0.6332706928592403,60.72655223892965,75.94765649410344,2.552891282656246,2.63,2396.1757930986746,2580.795776216753,0.9923463975307283,1.0004941244934915,35.641563735417535,8.710040707419619,2.182987908430637,1.046943328504358,1.0324029494370572,12.705667333333334,passed,
2025/02/22 09:15:00,0.6350892249859824,0.6342043561731384,60.83554627174484,76.06508438567322,2.5594050815974776,2.65,2389.233629443656,2578.627784600942,0.9922515823168093,1.000622829703591,35.309583903456,8.788484053318614,2.172776002719578,1.0429963639388902,1.0344842767727584,12.714769747777774,passed,
2025/02/22 09:30:00,0.6267619366123577,0.6319811336069704,60.713442824161405,75.90202733395691,2.5454486578098963,2.67,2409.5818688640543,2588.960834170377,0.9924393070819236,1.0002588788552893,35.52102898776875,8.555907804688545,2.1780633064003245,1.0529060949987947,1.0368143917588144,12.723533814444444,passed,
2025/02/22 09:45:00,0.6349446843700556,0.6342277667556923,60.900283891139026,76.11727477994158,2.559140076120914,2.66,2393.1086486622066,2580.5605606380445,0.992273265376843,1.0006008421257924,35.28390654370653,8.779316410727409,2.171816226839209,1.042820607219932,1.0337136467550254,12.728316198888892,passed,
2025/02/22 10:00:00,0.6233223403741025,0.6312270149335502,60.729925000808294,75.88497243489638,2.540587534862785,2.67,2421.8023548712217,2591.772832054167,0.9925430760889,1.0000902943528462,35.577554675225144,8.567213362438766,2.1790708853777576,1.058203509313786,1.0382656692620618,12.737426625,passed,
2025/02/22 10:15:00,0.6202158723295422,0.6307981937967053,60.71944996361082,75.85169984749659,2.536968984396311,2.65,2426.3303715165644,2596.281537959379,0.9926075630099139,1.0000468603390584,35.79446307748762,8.409865018917607,2.1858355308590305,1.058387367470385,1.0347785473100304,12.742210635,passed,
2025/02/22 10:30:00,0.6318865704606713,0.6334060098811045,61.00897987165829,76.15923048724434,2.5553315273590353,2.65,2406.473598212897,2583.6131287944672,0.9923591203433492,1.0004315032457243,35.35039244643312,8.829852170831945,2.176012384008237,1.0491158871562978,1.0363765531776474,12.751325937777777,passed,
2025/02/22 10:45:00,0.6320011101602314,0.6334114195006798,61.03164719233771,76.16810354702336,2.5553998316659463,2.66,2407.0025688903957,2584.6897620534974,0.9923610672296452,1.0004352471122282,35.347370978085586,8.795389865084768,2.175926120350793,1.0469354171203407,1.0342497445083847,12.755769742222219,passed,
2025/02/22 11:00:00,0.6282238755523157,0.633279194648774,61.06464330097691,76.19013619006748,2.552860695614409,2.64,2413.782674297273,2586.447000390622,0.992439320888681,1.0003954061146736,35.61955364509708,8.780604768562515,2.184477789994014,1.0550197033801796,1.0369525643968829,12.764889805555553,passed,
2025/02/22 11:15:00,0.6372360581069779,0.6361952304937872,61.32955730887634,76.50145003029581,2.569003407334837,2.62,2394.2999148280837,2579.7492191082497,0.9922568145308882,1.0008501851992297,35.46831645966186,8.934494130079553,2.1813516303325295,1.0438977430320375,1.032500758546217,12.778349173333336,passed,
2025/02/22 11:30:00,0.6348482547276735,0.6357264072691422,61.33776376924957,76.49220267405235,2.565610466730776,2.65,2400.984004811406,2583.2010576773905,0.992313672983566,1.0007636713189718,35.55035097337287,8.868478741274204,2.1836393251569453,1.0462883279486037,1.0322453909848184,12.787477364444443,passed,
2025/02/22 11:45:00,0.635012527963605,0.6358013715333841,61.38574860639675,76.53310446945383,2.56592315915968,2.63,2403.422975335856,2583.5799866665916,0.992324478364938,1.0007515683048556,35.51325063742814,8.898665846128823,2.1823569246543313,1.046140820143497,1.0319452565632508,12.796266395,passed,
2025/02/22 12:00:00,0.6292290730286,0.6351886998544152,61.38954198833946,76.51945232669979,2.560700072037641,2.62,2415.964680256694,2584.7775433464426,0.9924491586273197,1.0006080724666464,35.807938030483605,8.954609916662545,2.1912740077344033,1.0508843486169572,1.0295057439455195,12.805400972222225,passed,
2025/02/22 12:15:00,0.6399583260551301,0.6363842473867031,61.308875772123216,76.37181354426343,2.5753751125498177,2.63,2381.0027648186942,2570.1263727831365,0.9921539249488379,1.00098792818986,35.52539665261879,9.062681678328417,2.1867283692079336,1.034396127764971,1.0266578952376324,12.751014759999997,passed,
2025/02/22 12:30:00,0.6399395601290895,0.6398254608646262,62.15315682643124,77.40632522073363,2.582479952273855,2.63,2411.0677162193106,2582.4500335101557,0.9923146482010861,1.0011334672766774,35.5810547531622,9.371647205183521,2.1884153724556947,1.047531573577994,1.0296135533054767,12.895659479999999,passed,
2025/02/22 12:45:00,0.6536584806130462,0.6421695174615835,62.27180464102168,77.53271642738648,2.599470566458849,2.63,2379.4194605900225,2577.60036411229,0.9920052353204076,1.0015991039370056,35.119563479358,9.284576490226906,2.175693296552712,1.0318742524727471,1.0284812779771477,12.885627131666666,passed,
2025/02/22 13:00:00,0.6514477762845974,0.6415589494176936,62.19378394088358,77.41589962524756,2.596601075221337,2.63,2381.022273990988,2577.7402194446536,0.9920380567004051,1.0015370499910141,35.230958392697154,9.230256598052591,2.179041497910103,1.0340943992121974,1.0290870065838709,12.875928022222224,passed,
2025/02/22 13:15:00,0.6363929667398438,0.6382347495082686,61.943118416673734,77.08457266801098,2.5757627512543646,2.64,2410.397124287293,2586.2704498167777,0.9923476688669901,1.0010149942636561,35.767816360205,9.05425862909315,2.194186777880479,1.0493093983655832,1.030110500484157,12.870230217777774,passed,
2025/02/22 13:30:00,0.6229452161302094,0.6377411938338238,61.58138487044938,76.79715064217,2.560663111947366,2.63,2420.873422242264,2601.3271901252197,0.9926129570679461,1.000953895558194,36.633137027098066,8.33635486547852,2.208172505567895,1.0673544635566021,1.0316734791518107,12.860163848888888,passed,
2025/02/22 13:45:00,0.6478875127214517,0.6438103789464281,61.97365343926124,77.26834772975808,2.599835861525734,2.65,2365.64703375584,2577.0064301922635,0.9920701527589542,1.0019204508936277,35.89424127364204,8.845216890504512,2.1880471424937955,1.0395556302581108,1.027450182400796,12.850087726666668,passed,
2025/02/22 14:00:00,0.6438793725078831,0.6432366976161639,61.90383888147435,77.1625182334429,2.5966369991454177,2.65,2369.981587690076,2575.008962823834,0.9921375283936271,1.001843923073444,36.13203413932997,8.892051228757124,2.1955060337117764,1.0423421876032022,1.0260217279534947,12.840345423888886,passed,
2025/02/22 14:15:00,0.6490909301850473,0.643728885348862,61.97579833541867,77.19571063159543,2.603377296651098,2.63,2360.0509109405907,2569.9238843032654,0.9920163173402626,1.0019575784472656,35.92195297898512,9.007832820561473,2.192055465384668,1.0332951210813328,1.0229996976002582,12.834584454999998,passed,
2025/02/22 14:30:00,0.64581280301912,0.6428059694644331,61.85997080455733,77.04233961028372,2.5991108315981886,2.64,2364.2222225544815,2568.2894999706086,0.9920735965375147,1.001834249201019,36.031266969059075,9.039359601507543,2.1951368949685657,1.0313257166274827,1.0186777432224368,12.820144645,passed,
2025/02/22 14:45:00,0.6484318794173006,0.6440361862666543,61.89232328684215,77.10165814286266,2.605530288074642,2.64,2352.844261846606,2563.764693074773,0.991988783979433,1.0020400088457162,36.118656845638746,9.081813205389185,2.198926617880264,1.0315187096544958,1.0203476567061533,12.810373546666662,passed,
2025/02/22 15:00:00,0.6577624789649565,0.6461632497020331,61.963383546960934,77.19984481987947,2.6178293105727373,2.65,2334.1380044972166,2555.5042797812466,0.9917886641710162,1.0023012552570612,35.73774764263841,9.21895484914058,2.1877282696320646,1.0175444618114944,1.0152907852398307,12.800248889999995,passed,
2025/02/22 15:15:00,0.6451873108561643,0.6424098471943585,61.766540828460556,76.92668147487831,2.598967662487625,2.64,2357.5365231115966,2565.3525985972256,0.9920351961631101,1.001858567974657,36.1873388137338,9.020663364488236,2.2033097532948402,1.0352782103892582,1.022856014171493,12.794429633333335,passed,
2025/02/22 15:30:00,0.6503908110078926,0.6432540942432731,61.7749146070292,76.9561071147193,2.6051204486805317,2.64,2345.5081950853723,2561.9904141878283,0.9919158250772968,1.0020116248219253,35.98353564925979,9.040311576509835,2.197348715959198,1.0299272728461943,1.0232339836246862,12.784624978888885,passed,
2025/02/22 15:45:00,0.6447668061182126,0.6421191277547723,61.65986209500949,76.82321772883596,2.5984009452293084,2.64,2354.6300573035905,2561.6498282624616,0.9920249625960964,1.001837434234637,36.202424142641874,9.086780745952426,2.2037680711548866,1.033461661784574,1.0215182715833995,12.774466301666665,passed,
2025/02/22 16:00:00,0.6516283021376296,0.6430403473880084,61.73459098957223,76.88926014966762,2.607574941766545,2.64,2340.6309002540465,2554.452906029093,0.9918642706843699,1.002010199085856,35.9401867805348,9.259213888281685,2.1988475375577243,1.022020428482322,1.0175723695649008,12.764297871111113,passed,
2025/02/22 16:15:00,0.6641174245633288,0.6522479813242578,62.1558774918221,77.42091725563944,2.6427659621692596,2.69,2295.6148160860093,2532.1907795056773,0.9915004470879617,1.003016671510508,36.42008682381511,9.44022529086926,2.2192388841419293,1.018784835312218,1.014742295985103,12.758760299999999,passed,
2025/02/22 16:30:00,0.6491553735993322,0.6464288323000059,61.94634772018949,77.14602723918397,2.620161466770842,2.68,2330.0183500336607,2538.82266165747,0.9918325228680301,1.0023989795317563,36.75232348806419,9.677586175588589,2.2302939898872847,1.038470958648437,1.0242644097943254,12.757149606666664,passed,
2025/02/22 16:45:00,0.6660775706166948,0.6501632839105209,62.174413209457676,77.40148337322893,2.641630776987809,2.66,2300.544110027513,2528.1055878981547,0.9914760537619774,1.0028203886808218,36.06101006803299,9.834726150654822,2.212221383337218,1.0239938936808823,1.0255376160955645,12.755509653333332,passed,
2025/02/22 17:00:00,0.6644428923617458,0.649489343323277,62.19522058089153,77.40077164414716,2.6405495917117436,2.66,2303.8753946206552,2526.119270138617,0.9914993990501538,1.002759377224974,36.14783960233053,9.98097190137437,2.2176613175504585,1.019835455264237,1.020124938059723,12.753840439999998,passed,
2025/02/22 17:15:00,0.668117513850772,0.651049797224121,62.249724494635544,77.48691264789149,2.6463843488886263,2.68,2294.6023416201947,2524.232161899871,0.9914101478527019,1.0029224989339176,36.098623235753045,9.928937430494376,2.216812231926464,1.0173194434614852,1.0197836996146987,12.752488209999996,passed,
2025/02/22 17:30:00,0.6596370279815406,0.649778365800315,62.11596948161515,77.36694876426765,2.6362129426696805,2.67,2306.20191959115,2530.570034076357,0.9915801328590239,1.0027816224862698,36.51475257574836,9.745152552721157,2.2270326022861524,1.025549023219101,1.0194943945413462,12.750760824999997,passed,
2025/02/22 17:45:00,0.6637208125505497,0.6494500865894679,62.085018890903264,77.3378185155615,2.636769351760667,2.67,2302.9857190363728,2532.099371545032,0.9915152582019614,1.002748982270043,36.14068315520276,9.693430643041562,2.2145115739693115,1.019151249548904,1.0191501056396688,12.749004179999998,passed,
2025/02/22 18:00:00,0.6723478885438359,0.65421160999143,62.27506074218231,77.61988558862366,2.6561402838074093,2.69,2275.65136571617,2523.7611236698704,0.9912905638198681,1.003327802630345,36.279344611664754,9.64533702062952,2.218956837521505,1.016317886887029,1.0194352826133888,12.747912851666662,passed,
2025/02/22 18:15:00,0.6828283691630538,0.6575079888119946,62.65752720315413,78.11870318605104,2.6762559285097702,2.66,2260.505597746949,2515.1803542253406,0.9910570298027914,1.0037306704723228,36.06391684866943,10.096831793565178,2.2140651286918422,1.006622890600941,1.0162110894562764,12.780957841666666,passed,
