datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/22 18:30:00,0.6860356981357587,0.6561835086863149,62.71327305641001,78.1985784078329,2.6716823773443377,2.69,2270.983319756803,2523.6632656321162,0.9910709976776625,1.0035214323943136,35.45785661419641,10.082294972108398,2.1932321291430408,1.0094633447585095,1.0248186026769586,12.80977278777778,passed,
2025/02/22 18:45:00,0.6705320637699702,0.655205704023325,62.77326184292291,78.28264350548562,2.657533594811497,2.71,2297.27745751463,2533.7507581291384,0.9914260714394811,1.0033552075725893,36.35086574462746,9.946857520999982,2.2209691430275593,1.0278655950087658,1.0243866283125618,12.838619780555558,passed,
2025/02/22 19:00:00,0.659776591738235,0.653404936173445,62.692256359192505,78.23045007729137,2.6437562430577817,2.69,2321.087237333132,2541.17965612761,0.9916842842870478,1.0030670448495311,36.69510281357931,9.943615189289044,2.2280281438926,1.0439119025155972,1.0292223890639243,12.854648455000001,passed,
2025/02/22 19:15:00,0.6685590290578961,0.6550615471296505,62.82606611648511,78.41430046788945,2.651452674654654,2.69,2307.7727040493496,2546.4256199395268,0.9915155313957464,1.0032808190946318,36.30711789382234,9.664802622563132,2.2161223231394627,1.0368137603224912,1.0306333902873874,12.870677129444445,passed,
2025/02/22 19:30:00,0.6716566237205267,0.6565806940576252,63.00209919983247,78.64473790631433,2.659467514211839,2.72,2302.262510907785,2543.333735342285,0.9914358903916245,1.0034663116171085,36.33633391562952,9.832282891548273,2.2180879822901116,1.033361689655584,1.0280144990700406,12.88670580388889,passed,
2025/02/22 19:45:00,0.6674831544276235,0.6556722099888237,63.031801641706274,78.69141846412995,2.652318185356375,2.72,2315.399970237555,2550.9218865921666,0.9915630777098264,1.0033207711209815,36.41230082699892,9.739883151430034,2.2196648383128355,1.0420812575856955,1.0323730393426263,12.907033956666671,passed,
2025/02/22 20:00:00,0.6772714022296137,0.6543929944777597,63.13251717293645,78.762617425973,2.6555745402029016,2.72,2314.506104714423,2550.2653250458234,0.9914033385402337,1.0031582581187304,35.485817477839795,10.00251357610658,2.194471960020572,1.0287275368422368,1.033271162275957,12.91876315277778,passed,
2025/02/22 20:15:00,0.6718947686248876,0.6526719360794869,63.36452875960021,78.87181441480209,2.651219346930757,2.71,2327.943253052465,2550.865375964397,0.9914906485587283,1.002974001531891,35.85615528582089,10.201151783078751,2.219680876453241,1.0292355007043992,1.0280681242672323,12.934791827222226,passed,
2025/02/22 20:30:00,0.6632577616879913,0.6547416385642724,63.23440750495526,78.9472188013797,2.6465309966756174,2.72,2334.86830315181,2558.639657999811,0.99170423252275,1.0031539389824082,36.484830320787275,9.883462256931988,2.2238687155779786,1.0496833158058898,1.0345399124772312,12.950820501666668,passed,
2025/02/22 20:45:00,0.6263239170579723,0.6456903843572481,62.756451733366205,78.36091773736746,2.591748971594184,2.69,2415.805442736967,2588.854188845711,0.992523574989727,1.0018744138978832,37.61983896863151,9.35581810424832,2.256288115778271,1.0921633037188403,1.0413294931327393,12.970821453333334,passed,
2025/02/22 21:00:00,0.6675666629471785,0.6552766941119169,63.436357131858,79.23009774519008,2.6500543873925357,2.72,2337.752065898118,2562.847533367851,0.9916545878133967,1.0031845137565236,36.15519551608143,9.988498745439525,2.2131073376292765,1.050764819002214,1.0394248643034185,12.986855468888884,passed,
2025/02/22 21:15:00,0.6697496211087314,0.6559322621774444,63.543403296519216,79.3734924196165,2.6529192648350284,2.71,2336.422542973983,2564.9288312650756,0.9916130150850708,1.0032536155290186,36.0772620662174,9.97526582142442,2.2109239959171214,1.0455767103052884,1.0355975510413682,13.002889484444442,passed,
2025/02/22 21:30:00,0.668878531434869,0.6567806956103008,63.66973713177488,79.54159601327119,2.6554611631305267,2.71,2337.593907678679,2565.103853734623,0.9916248729215977,1.0033459196623349,36.27014094625945,10.041162920740605,2.2176914420451457,1.0481551894136507,1.0350206715405612,13.018923499999998,passed,
2025/02/22 21:45:00,0.6779281049386975,0.6556104342020663,63.78178739144393,79.61358730329242,2.656174593464098,2.72,2336.883761774105,2572.168391179901,0.9914734361786814,1.0031977206900013,35.42725843842537,9.95700907906579,2.195365238721453,1.038742241951157,1.0387371858129946,13.039299606666663,passed,
2025/02/22 22:00:00,0.6792182900772084,0.6520972695672,63.64579910398146,79.3784051005464,2.636424100265175,2.81,2349.180323212439,2604.38021897878,0.9915122338052696,1.0027622226778805,34.738330848825306,8.811420126656758,2.176767368534498,1.021419695430408,1.0290563338193417,13.059686395555556,passed,
2025/02/22 22:15:00,0.6853109220416931,0.6526923247915417,63.89775260247435,79.470463286312,2.647237978879808,2.65,2331.5571982747215,2596.3192465623847,0.9912620721213334,1.002916965585309,34.85092812614755,8.903233579872982,2.1983776956780208,0.997638330019988,1.010589586473398,13.045261679999996,passed,
2025/02/22 22:30:00,0.6642469935931542,0.6421602530813996,64.23768125941068,79.736369191043,2.591018664567484,2.68,2426.9785846862883,2672.8700486933258,0.9919362623359261,1.0015385883779326,34.547011937636455,7.614890926798243,2.1980480898268597,1.0138978010341646,1.0138337611839312,13.213802995555557,passed,
2025/02/22 22:45:00,0.6778676677890144,0.6471363263191268,65.46046847388304,81.24947885222939,2.61044879727327,2.69,2443.821197293899,2689.0507405363387,0.9918132640633592,1.0018774062436102,33.84911114283363,7.9902122562858375,2.182617908268121,1.001061462909106,1.0044715370730817,13.399099376666664,passed,
2025/02/22 23:00:00,0.6800756563770616,0.6484807226561609,66.49761128629909,82.49893465788992,2.607727910794277,2.69,2486.437250063752,2726.5866523645554,0.991936419915326,1.0017464178361295,33.418493296934436,7.760412949396249,2.1763448588643906,1.0162582195862606,1.0150798070623563,13.594147929999997,passed,
2025/02/22 23:15:00,0.6824413510558942,0.6507278739326385,67.63003286417249,83.85962532858929,2.6103291197001512,2.68,2531.873616571849,2750.9020643590707,0.9920748896246657,1.001639012538871,32.98993266772513,8.053554518686793,2.170208760368989,1.0326281367979087,1.0252293726125274,13.789783192777776,passed,
2025/02/22 23:30:00,0.6911762090050099,0.6561701274771572,68.78828170662071,85.42053858149646,2.6262895451687105,2.68,2545.9792163786537,2779.6824601687917,0.9919834736808468,1.0021281391042411,32.84751875007393,7.954931711857139,2.1654728073213696,1.0416322192446463,1.0311507411530145,13.986729582222221,passed,
2025/02/22 23:45:00,0.6813495718652579,0.6595305064502961,69.69440807245992,86.74575681288374,2.620340450333787,2.68,2598.0221695179275,2815.254154884799,0.992456019197088,1.0022505037958618,33.406651310402516,7.775676955707542,2.1733215648225794,1.069908055424303,1.0365506368473498,14.184626921666666,passed,
2025/02/23 00:00:00,0.6575754477013778,0.6411477833419418,64.8758967395118,80.62664888530632,2.570540603455667,2.69,2484.327856416149,2724.658542008945,0.9922737292253714,1.0010878687019635,34.27487154943838,6.881787784550975,2.1894330610697517,1.0188180936660325,1.0081623603111045,13.389911040000003,passed,
2025/02/23 00:15:00,0.6763147966465889,0.6459388276177196,65.05000692694708,80.84436323038412,2.6036726019748726,2.69,2422.836102648091,2699.640275481695,0.9917419268729063,1.0019903144731699,34.20998622441183,7.1745035092598926,2.1946422311990004,0.9932798355340711,0.998623340893157,13.3372514,passed,
2025/02/23 00:30:00,0.6706757764085401,0.6427621305289571,64.49560837284096,80.26565968814498,2.587976652562775,2.68,2437.577057643921,2695.4834075056087,0.9919112754657095,1.0014751156720576,33.78920731159403,7.301120512776611,2.1734596202304504,1.0002025839306405,1.0060827233475,13.28424064,passed,
2025/02/23 00:45:00,0.6807350301225378,0.64313053808391,64.17285426796614,79.96827638442215,2.5935721507102887,2.67,2408.4878220940795,2693.0611938875127,0.991676523501499,1.0016763747656383,33.20938877031363,6.982983174079815,2.151171926934044,0.982784567758064,1.002325612354599,13.231235453333335,passed,
2025/02/23 01:00:00,0.6849523043697261,0.642220904299738,63.965852794707565,79.70071236748207,2.5944871946442998,2.68,2393.0584796016806,2689.622842420552,0.9915376151166956,1.0016867762864627,32.97338984491964,6.861801697313698,2.1469762768216616,0.9718755713145195,0.9988681759321616,13.186951604444443,passed,
2025/02/23 01:15:00,0.673794922315905,0.6386985410709337,63.5588247634342,79.18893213227959,2.5789673216925637,2.68,2411.0145345147484,2681.704938712329,0.9917360010405017,1.001172328733222,33.187620839750075,7.14902779283487,2.1541094890221273,0.9782864044340189,0.9988688834033153,13.1339571,passed,
2025/02/23 01:30:00,0.6493549785920886,0.6327318175165758,62.84938612463466,78.37169400105779,2.543571164832461,2.68,2449.3166837166827,2693.4402203349878,0.9922057555892706,1.0003316055136264,34.00417085978067,6.752795350264206,2.173206103342489,1.0048579577726355,1.0070236178418288,13.080968168888889,passed,
2025/02/23 01:45:00,0.6224201203318955,0.627349860112816,62.24067336314055,77.6540952788205,2.511534275426531,2.64,2491.5981606075966,2695.6632431407484,0.9927080691674663,0.9994893499305411,35.20142628896018,6.742939228613227,2.2079615997026503,1.023637969518069,1.0009896491208738,13.027984811111109,passed,
2025/02/23 02:00:00,0.6338495667867015,0.6275622434636573,62.09874957899754,77.465732216964,2.5208897426511925,2.63,2456.43590499131,2692.287484374279,0.992371983845189,0.9997815701083249,34.72280947597441,6.477624723811449,2.1971317307673996,1.0072717364620611,1.000747056298706,12.979363979999995,passed,
2025/02/23 02:15:00,0.6234160496782057,0.6246332739207902,61.689123732416704,76.98559078279573,2.5065652503123634,2.63,2470.171960530323,2688.57994356089,0.9925554017356629,0.9993547317675815,35.07213764951598,6.54315709477854,2.2067028635480215,1.009341381891382,0.9954166803926003,12.930748257777774,passed,
2025/02/23 02:30:00,0.6303551795733346,0.6249617941358351,61.492987968365625,76.76962574916169,2.5138696489081154,2.63,2444.649247527865,2678.043236208889,0.9923364144782785,0.9995474724527589,34.78614353253057,6.584638928104926,2.198720042242821,0.998840544388001,0.9948882723861815,12.877781155555555,passed,
2025/02/23 02:45:00,0.6292097069607994,0.624217432704144,61.221693622772115,76.46048557311919,2.513065850648913,2.61,2434.2660162387187,2668.9904795491234,0.9922914529751893,0.9995329179707784,34.91683806445767,6.657322536594323,2.203152494341159,0.9922709424101724,0.9893860736354043,12.824819626666665,passed,
2025/02/23 03:00:00,0.6311365483048651,0.6265835582385076,61.64976067359315,77.03435011781585,2.518948824625001,2.61,2442.637949064096,2675.643533877467,0.992324642217466,0.9997258121695487,34.93535575078539,6.748042295328441,2.204091955470024,1.0017834463527544,0.9955362054963756,12.892689125555556,passed,
2025/02/23 03:15:00,0.65009662079643,0.6281224270433323,61.530682787198,76.87694157896647,2.538123406424152,2.63,2394.812775569367,2658.2734439074097,0.9918822707258353,1.0001835130999945,34.03835921567953,6.8564762614350325,2.1803515444037904,0.9733734419739271,0.9902203060566275,12.825356408333336,passed,
2025/02/23 03:30:00,0.6272268252967584,0.6215029776875416,60.79833451652265,75.98965612352796,2.5038598481572714,2.63,2427.3029248905405,2669.839104068995,0.9922495995370508,0.9992975612664515,34.85587025072939,6.415766058765415,2.2034091528607,0.9890721806372949,0.9899332997066876,12.762529266666668,passed,
2025/02/23 03:45:00,0.6372868146097513,0.6222629560610342,60.63094819971451,75.77368223327294,2.516291929493181,2.6,2394.2694718651105,2651.023986019584,0.9919589866691279,0.9995769351685825,34.47302851860208,6.67105476299362,2.1954199957618563,0.9719781356120255,0.9857693502192818,12.69543121,passed,
2025/02/23 04:00:00,0.6464743058105193,0.6234341665606854,60.456337712725464,75.58559656576614,2.5285942820529588,2.6,2363.993869617047,2631.862373599348,0.9917181121211035,0.999868640725495,34.13572763275595,6.956635351636982,2.186051303241494,0.9558290934964427,0.980388031137445,12.632493530555553,passed,
2025/02/23 04:15:00,0.6352514862368075,0.6248806719168541,61.12583802956448,76.46341691163032,2.5208547438682998,2.63,2414.8355342666587,2653.057795242276,0.9920980910946248,0.9996681535758724,34.66426091977104,7.105198131109264,2.201302332324483,0.995701782152394,1.0003686255805344,12.77542294111111,passed,
2025/02/23 04:30:00,0.6486340367173902,0.6339366139662648,63.13686133601108,79.00701786519834,2.5429199024067835,2.62,2459.472106538535,2699.4844519896524,0.9922268244389207,1.0003372190784745,34.08048471422735,7.039779489853502,2.183486174878852,1.0078393231813692,1.0056610654473896,13.118813308333333,passed,
2025/02/23 04:45:00,0.6568943697924382,0.6366641655898774,63.37039610817747,79.32915101269964,2.557060214463236,2.61,2440.3588878748656,2694.433773705306,0.9920453969377809,1.0007525957661447,33.97579184795685,7.14761525016131,2.1819220831282222,0.9980721984330637,1.0013216046382607,13.129974024444444,passed,
2025/02/23 05:00:00,0.6585693001335358,0.6373688085674694,63.49455145242328,79.55129303394945,2.5565530642459526,2.6,2444.284375733294,2705.4465798131273,0.9920574606274457,1.000801825864791,33.81494394102978,6.909106604811599,2.174177907899979,1.0019015222678698,1.0056059001277373,13.165560454444444,passed,
2025/02/23 05:15:00,0.6648451746878739,0.6410804582200975,63.988443076716656,80.20186382815243,2.5717237707532306,2.6,2438.155073771889,2703.177357430104,0.9919625868811981,1.0012177949179915,33.848662322954866,7.182559946824914,2.1767848579546496,1.0011602476862342,1.00476772292028,13.222086826666663,passed,
2025/02/23 05:30:00,0.6538805796720479,0.6402015015429809,64.12326674464911,80.41173368726962,2.5590381811550085,2.6,2469.7075900560512,2717.536391764155,0.9922393166274951,1.0009395804335177,34.29507528964657,7.076807468235493,2.1893571845639954,1.016344935670967,1.0062600045014893,13.27435540444444,passed,
2025/02/23 05:45:00,0.6615393799252957,0.6419936618537926,64.47667672062373,80.88578119016941,2.5663411887193313,2.61,2470.647281905143,2724.0893676617334,0.9921571396418849,1.0010825293152135,33.78719134667028,7.116828594625635,2.173760112853588,1.0146147053935672,1.009957981669734,13.331466628333333,passed,
2025/02/23 06:00:00,0.6524571590679159,0.6403726834417302,64.46735411040446,80.90435441774072,2.5526703672567064,2.62,2496.98350342542,2737.5246215455168,0.9923832858128178,1.0007527879951321,34.02867102119624,6.927130191114366,2.179746509190672,1.0258174175448365,1.0116462659625995,13.361973777777775,passed,
2025/02/23 06:15:00,0.66319847101137,0.6377064379678311,63.412008650182685,79.55389970005584,2.5612842559137485,2.63,2433.6693567519783,2694.1378643533,0.991939391720767,1.0008349010464401,33.5043475769114,7.276059875493224,2.1674217619320046,0.9991720648065201,1.00879328087942,13.133771902777779,passed,
2025/02/23 06:30:00,0.6253125987318539,0.6288494465582339,62.543601713154544,78.4768418236509,2.5097801922343685,2.63,2504.9610958719786,2706.2832674665337,0.9926965517740445,0.9994265353735666,34.78489409506274,7.0692512847592575,2.2020077855392035,1.0277493736590533,1.0049686417070371,13.079077880000002,passed,
2025/02/23 06:45:00,0.654498377263843,0.6340690432050817,62.636847077931186,78.63656291742694,2.546061413986612,2.61,2424.262322361471,2691.234378240215,0.9920023067499222,1.0005664376039298,33.91071066024706,6.8465600669996896,2.1766236425453163,0.9832908186512359,0.9911253895602877,13.024368762777778,passed,
2025/02/23 07:00:00,0.6492211297528295,0.6233578342483556,58.58553361658251,73.51302644116778,2.5308612861258277,2.51,2273.520609976455,2569.305496504977,0.9911943986760643,1.0000029086132658,34.438756393220494,6.51952131137542,2.1981834342445055,0.9246178558312842,0.9616837420308554,12.256521108333333,passed,
2025/02/23 07:15:00,0.5712821124401336,0.6160897722314793,52.000367653499175,66.16396414713618,2.482123188447177,2.38,2124.266556756236,2370.3548565800975,0.9911764456398834,0.9992292240221833,40.20921887510255,6.591174373166275,2.3226188267775774,0.9907760888887592,0.9481658436105326,11.156204033333335,passed,
2025/02/23 07:30:00,0.5810085305371839,0.6197133689963852,51.920293183932436,66.140666203678,2.5018171783109637,2.39,2097.7139848461125,2340.254449826861,0.9910029509203052,0.9996895200620507,39.84990055267591,7.3568964279144815,2.3046956688772227,0.9929556972475612,0.9570127962086832,11.102985666666664,passed,
2025/02/23 07:45:00,0.5754132984109974,0.60906266837687,51.33328604082895,65.36747326494427,2.4827925653192606,2.39,2107.493292930945,2342.8791999931695,0.9905489088340393,0.9986120707425298,39.4193731586838,8.01661105166058,2.29488623816191,1.0003226512312604,0.9738233457565246,11.049351738333336,passed,
2025/02/23 08:00:00,0.5707777044914003,0.6018822875972422,50.73031134569804,64.64084663803575,2.466178951574133,2.38,2107.3447636276164,2351.3692320471973,0.9900951572882315,0.997825110648245,39.188318182960714,7.874010375161165,2.286787256985189,1.0025400706376988,0.9815307315848185,10.995986607222223,passed,
2025/02/23 08:15:00,0.5678941627027791,0.6051673909779341,50.48626918236676,64.43195746957684,2.4682355524775086,2.39,2095.6160229374495,2337.7319830972033,0.9903414485187119,0.9981539412461287,39.6177022089701,7.633810027656729,2.292011946135421,1.0043128122047575,0.9738995084312201,10.942547165000002,passed,
2025/02/23 08:30:00,0.5671804979005228,0.6114903045227589,50.29176419723414,64.40940476007698,2.4847700480453625,2.42,2071.7126536987707,2310.4625673081023,0.9903745940933483,0.9988659206120765,40.25611554096648,7.948219752549581,2.296308817414475,1.0111770853611333,0.9689192119050574,10.888697734444445,passed,
2025/02/23 08:45:00,0.5625076232636177,0.6051132696674291,49.768177939833535,63.74681013484492,2.4673094623027354,2.41,2074.2086147931714,2318.7872488494527,0.9901182173942913,0.9981530969791378,40.04585472617919,7.6834320014241415,2.289878141484699,1.010432847797952,0.9722917123916215,10.838880262222222,passed,
2025/02/23 09:00:00,0.5574001976753337,0.603454180719118,49.42580999354426,63.30802219093551,2.4596907790205282,2.4,2071.429306472363,2311.8253294186075,0.9902156962687191,0.9979650258511906,40.29217766409165,7.585640938165416,2.2978540142304924,1.0097570577845605,0.9674138008258214,10.781451010000001,passed,
2025/02/23 09:15:00,0.5527312202890082,0.598980488263921,48.9828708825828,62.74903174206777,2.4464017709114065,2.4,2072.3900573451992,2312.709850882263,0.9901536780638149,0.9974725211579725,40.23943992130565,7.465402469899058,2.295731150696227,1.0086051681333865,0.9673003889496136,10.727716181111111,passed,
2025/02/23 09:30:00,0.5483165168795076,0.5966334529696999,48.69418306472298,62.35677789624913,2.4379151310950298,2.42,2073.2513356072586,2306.455834594393,0.9903046319283834,0.9972238744126533,40.3593209279714,7.502131780031106,2.301232628195556,1.0139207899006308,0.9702553635398578,10.67735438,passed,
2025/02/23 09:45:00,0.5411933793438682,0.5888425340152151,48.09218662365892,61.58612439209733,2.416246151409791,2.44,2079.1981157980026,2315.924125977928,0.9901242186938695,0.9963642208564139,40.231239214213154,7.262932173363098,2.2971010050464855,1.0128605394723378,0.9723615855156129,10.619697201666666,passed,
2025/02/23 10:00:00,0.5839738691323332,0.6204133827366209,51.49209368764761,65.78255593268844,2.510879990301262,2.49,2076.677596661351,2310.905713793159,0.9908813342557335,0.9998535866211001,39.683841377407575,8.207682315043627,2.287810922102182,1.0031571675167392,0.9694054427005637,11.01669514,passed,
2025/02/23 10:15:00,0.6845730691221255,0.6450740585359299,61.18468467114823,77.71429740635011,2.616326645927571,2.71,2290.0344293037183,2577.820826988362,0.9904004718698155,1.0018994568047037,33.195039061152514,9.218128375725916,2.113291964304034,0.9921846133366586,1.0303382309883944,12.735899415555556,passed,
2025/02/23 10:30:00,0.6698290226589716,0.647544674575807,62.57221086275401,79.19957659119959,2.601407172142292,2.71,2361.998244341075,2615.656055950039,0.9917079060981306,1.002070370970977,34.16594302604839,8.901327672827081,2.1521710510094243,1.0091164276146998,1.0171554170390906,12.948905597222224,passed,
2025/02/23 10:45:00,0.6572839993114002,0.6452171575904337,63.551050637631214,80.24677273551018,2.5762772603072017,2.71,2437.6513031063505,2674.7086705620663,0.9921598754404173,1.0014448399903757,34.31697057230018,8.109761343330167,2.1672484083294754,1.0278404084992447,1.0175892758727696,13.170856746666667,passed,
2025/02/23 11:00:00,0.6592280840662046,0.6476282683288764,64.77385672254506,81.68240150440603,2.578048883034489,2.71,2486.6157353927947,2706.914888698682,0.9923396009645166,1.0013693593131188,33.9623256247131,8.171281846154782,2.163299340554325,1.0442254956506107,1.0260544860878387,13.389175824444443,passed,
2025/02/23 11:15:00,0.6622090168773953,0.6476828723599343,65.78398316191564,82.82265753025862,2.5675322205866347,2.68,2525.8879285641756,2773.9822025914063,0.9924536407762897,1.0012757062574267,33.54082146108669,6.803041232209935,2.157478951982159,1.0330370359880883,1.0135263094308111,13.60758732666667,passed,
2025/02/23 11:30:00,0.6588124961285979,0.6496239901631089,66.9209026403435,84.18089013085623,2.563285046820422,2.69,2579.637443739238,2814.533753549642,0.9927280683327885,1.0011862171572743,33.578545425747976,6.541486503820462,2.162905810750137,1.0663263840637904,1.0327244842074896,13.826798369999997,passed,
2025/02/23 11:45:00,0.6726117628735228,0.6515084325332333,68.16886458813156,85.57681188034815,2.5689187361540875,2.67,2602.949148994123,2864.899198632292,0.9926213577840532,1.0013209011555395,32.62080420537699,5.792309105221988,2.1445644455461963,1.0401568767178428,1.0161084356672327,14.046458066666666,passed,
2025/02/23 12:00:00,0.6809786632119229,0.652602565246071,69.24978818129277,86.80842926374332,2.5681579475195657,2.66,2628.487552161875,2921.6140693741195,0.9925967476207932,1.00141536752383,32.04613389186804,4.756207847646934,2.1353682931943485,1.0288128012743472,1.0086023992008992,14.253537588888891,passed,
2025/02/23 12:15:00,0.6807442423054928,0.6512685798955626,69.27409481414819,86.84174499551845,2.559616958415148,2.62,2632.069773286234,2950.0669157049933,0.9926204394514014,1.0013795228900568,31.993446946621592,3.8812129185436794,2.133546242224222,1.0163937063320971,0.9979646309382365,14.28813173333333,passed,
2025/02/23 12:30:00,0.6820237047391319,0.6482162763075662,70.07844478921618,87.58840503110412,2.5441776512398397,2.65,2677.0819785572685,3006.0543436857247,0.9927661600312935,1.000945583545903,31.3289409497596,2.9439817338677345,2.1272006672142467,0.9951033899332862,0.9791532888572251,14.45890842,passed,
2025/02/23 12:45:00,0.698564158863052,0.6583219132045076,71.60766483426885,89.5070874160652,2.577332460461454,2.64,2662.490581584008,3013.7520357505787,0.993140232928425,1.0023603540731587,30.071668409907737,3.0686128169304534,2.1321827078459696,0.9892972993349167,0.9716059891747317,14.629564351111114,passed,
2025/02/23 13:00:00,0.712306904082259,0.6624598206993234,72.71192629996357,90.89520288259261,2.5947335051573712,2.64,2662.290272249238,3041.6093757298463,0.9930524574892395,1.002946203217709,30.59832897586573,2.948853993201408,2.1226247656677657,0.9927336086984481,0.9800663603642417,14.800099526666665,passed,
2025/02/23 13:15:00,0.7097592095893246,0.6643324165156225,73.6326341691786,92.0509336675602,2.59799847110582,2.65,2700.9502310464263,3059.8393003768165,0.9931929691421301,1.0029578760764168,29.239502664283094,3.3766177110509075,2.1259554499506255,1.008832878994855,0.9858656961427218,14.966522395,passed,
2025/02/23 13:30:00,0.7127655685709388,0.6668033633830206,74.43537916787028,93.06628683361849,2.60405125829617,2.65,2721.3084742359947,3079.6981963792105,0.9932325121744774,1.0031172859961586,28.70981567564957,3.415075417362453,2.1234539482051353,1.0148206335571794,0.9906153045611942,15.106118720000001,passed,
2025/02/23 13:45:00,0.7144216142697188,0.6689338675657119,74.39097830031272,93.06598189308136,2.6103789389797774,2.63,2706.8597466399074,3071.374651647439,0.9931911703421992,1.0033507988840835,29.36292255289452,3.3873765235348308,2.127606320475499,1.0121389655414532,0.9866492556140722,15.083381377777776,passed,
2025/02/23 14:00:00,0.7168582843359577,0.6696743271252781,74.32867830761585,92.99985137510673,2.614047029959582,2.64,2697.0175995519653,3064.415128513365,0.993145428703844,1.0034418979796391,29.798328807726573,3.4371975313124006,2.1264471257146664,1.0055276399452318,0.9815933071435458,15.06065611111111,passed,
2025/02/23 14:15:00,0.7185588424090475,0.6711426379114911,74.32189221388614,93.02645893208715,2.6191654892560567,2.63,2686.168549518524,3057.006009975461,0.9931030577639157,1.0036005694629624,30.367349163347313,3.4860654674708735,2.1306492511888546,1.0066263276013714,0.9823367065827285,15.042324605000001,passed,
2025/02/23 14:30:00,0.7156757566203087,0.668271472420968,74.04214136624489,92.71234045353104,2.6126282906639586,2.63,2686.755872497784,3062.2518140043385,0.9929057175306951,1.0033280919094523,31.43555339679724,3.4219367253546267,2.132148505173542,1.0083284155456147,0.9852469909129475,15.020020124999999,passed,
2025/02/23 14:45:00,0.7191631405722996,0.6720428418731362,74.19188792295402,92.89019084773227,2.623568209285073,2.66,2670.800536080572,3043.916647878025,0.9930465374886062,1.0037316240203462,31.193917239158615,3.606778770817909,2.1410021098658896,1.00753413595176,0.9824786971907442,14.99295032888889,passed,
2025/02/23 15:00:00,0.7040796422744867,0.6626926206924649,73.377796762582,91.90737330120679,2.590416429125988,2.67,2709.42853176642,3071.360226522245,0.9925961422808095,1.0023801966480224,31.361524342883342,3.103560434914239,2.1338174831843864,1.0196007693354447,0.9931232581257807,14.974650172777778,passed,
2025/02/23 15:15:00,0.7169890567154928,0.669988354715007,73.93266336287743,92.60560618106376,2.6191409911850654,2.65,2668.727043760998,3040.008515081433,0.9929673027310872,1.0035492453534467,31.6886875922879,3.734944100891683,2.1444646453924343,1.0063458505275047,0.9825745441602214,14.951983309999996,passed,
2025/02/23 15:30:00,0.7013007704604527,0.6627741985417376,73.34175501930834,91.8566751932605,2.5905237936087686,2.64,2703.8382012509396,3060.904362978916,0.9928170242532061,1.0025455392962657,31.79292432431918,3.31273357749715,2.150252743676318,1.0176409433879883,0.9879579505106781,14.933702776666665,passed,
2025/02/23 15:45:00,0.6990037692521901,0.6617262975230989,73.10980966640248,91.60047653316201,2.585349664066024,2.65,2705.434488687515,3062.0865405974278,0.9927194367448321,1.0023318083018753,31.76148706257938,3.1508905366808677,2.149773532350523,1.0166067058172772,0.9867894471841762,14.911058555555556,passed,
2025/02/23 16:00:00,0.6984489978377966,0.6615322706105236,73.03877289496718,91.50554972207831,2.58590718477658,2.66,2705.5183961995112,3052.1599814684873,0.9926753950126901,1.002231480056726,31.73617845073602,3.422352195538496,2.1517054983897683,1.0271251390005498,0.9969488471818265,14.888821884444441,passed,
2025/02/23 16:15:00,0.6982962108627312,0.6609482264028078,72.89547179657514,91.35921282952499,2.584260725048759,2.64,2699.6318877682347,3054.652518417637,0.9925808395099969,1.0021964121225582,31.771851038174187,3.241253908025634,2.153475749833376,1.0167193922871534,0.9881762636789874,14.870571191666668,passed,
2025/02/23 16:30:00,0.6980902329060154,0.6611512131721564,72.81384070069093,91.29392043591211,2.5866636280944992,2.66,2693.9532915934747,3046.244646037591,0.9925152708846142,1.002216860318381,31.873358198127104,3.4557411425945683,2.1571525644788947,1.024749536855046,0.9958300563310079,14.847961223333332,passed,
2025/02/23 16:45:00,0.6962580776314156,0.6604617194397466,72.6989345097949,91.14088974624197,2.583174024766531,2.64,2695.2620503695184,3043.9421954208838,0.9925703697558406,1.0021302873150697,31.915359322640224,3.4313875246849013,2.1602958810540107,1.0139812819934824,0.9847020914614878,14.825363330555556,passed,
2025/02/23 17:00:00,0.708927064347271,0.6681425806838388,73.29187828660774,91.91979732959652,2.6135885233909093,2.61,2651.669559106189,3013.7757449830924,0.9930251564793228,1.0034689398030676,32.14156554055483,4.0907466622167235,2.172945166731651,1.0023813458271742,0.9748965713619161,14.807142826666666,passed,
2025/02/23 17:15:00,0.691192827240152,0.6600651995324278,72.45970174087427,90.91094274970158,2.578638481424449,2.62,2694.6615745570703,3037.276867560318,0.992738121861987,1.0021290355092052,32.263919718567465,3.4715252876780194,2.169641045615923,1.0222568281377142,0.9883149342565245,14.780597040000002,passed,
2025/02/23 17:30:00,0.6900481850653073,0.6592272282651059,72.33252019371503,90.75305050834443,2.5758732518807275,2.63,2691.5729539025965,3037.759767988565,0.9926954827128106,1.002056362361693,32.33922943881009,3.3521291584214885,2.174722981456763,1.0287318453796304,0.9950012629947096,14.758034909444444,passed,
2025/02/23 17:45:00,0.6947163431014972,0.6592563728407399,72.24875596614545,90.68412797448542,2.5805747127994123,2.63,2679.672076652041,3032.1740801157835,0.9924542418848981,1.0020457176637778,32.061031485168655,3.4840458998986525,2.167808204116396,1.0257863155359725,0.9982006757657936,14.739845755555555,passed,
2025/02/23 18:00:00,0.6988214698315021,0.6588565412068936,72.16404665285953,90.59922408923201,2.5821489838441627,2.64,2668.9766522668297,3035.249915922387,0.9922730680438995,1.0020491349381837,31.815366108241342,3.3193548139265063,2.161454440811133,1.015852870255995,0.9944746199243666,14.729162836666662,passed,
2025/02/23 18:15:00,0.6988214698315153,0.6588565412068876,72.16404665285998,90.59922408923258,2.582148983844201,2.64,2668.976652266796,3035.249915922337,0.992273068043899,1.0020491349381844,31.815366108241154,3.3193548139265014,2.16145444081113,1.0158528702559844,0.9944746199243485,14.729162836666662,passed,
2025/02/23 18:30:00,0.6988214698315126,0.6588565412068836,72.1640466528599,90.59922408923248,2.5821489838441964,2.64,2668.976652266797,3035.249915922345,0.9922730680438993,1.0020491349381844,31.815366108241356,3.319354813926452,2.161454440811135,1.015852870255988,0.9944746199243483,14.729162836666662,passed,
2025/02/23 18:45:00,0.6988214698315119,0.6588565412069022,72.16404665285988,90.59922408923246,2.5821489838441956,2.64,2668.976652266805,3035.2499159223385,0.9922730680438993,1.002049134938184,31.815366108241353,3.3193548139264415,2.161454440811131,1.0158528702559857,0.9944746199243507,14.729162836666662,passed,
2025/02/23 19:00:00,0.698821469831513,0.6588565412068964,72.16404665285978,90.59922408923232,2.58214898384419,2.64,2668.976652266797,3035.2499159223603,0.992273068043899,1.002049134938184,31.815366108241406,3.3193548139263322,2.1614544408111325,1.0158528702559795,0.9944746199243605,14.729162836666662,passed,
2025/02/23 19:15:00,0.6988214698315164,0.6588565412068871,72.16404665285997,90.59922408923254,2.582148983844198,2.64,2668.9766522667915,3035.2499159223466,0.992273068043899,1.0020491349381844,31.815366108241296,3.3193548139264912,2.161454440811132,1.015852870255978,0.9944746199243556,14.729162836666662,passed,
2025/02/23 19:30:00,0.6988214698315126,0.6588565412068729,72.1640466528596,90.59922408923211,2.582148983844174,2.64,2668.976652266786,3035.249915922406,0.9922730680438993,1.0020491349381844,31.81536610824168,3.319354813926617,2.161454440811143,1.0158528702559768,0.9944746199243742,14.729162836666662,passed,
2025/02/23 19:45:00,0.6988214698315142,0.6588565412068894,72.16404665285998,90.59922408923259,2.582148983844198,2.64,2668.9766522668006,3035.2499159223376,0.9922730680438993,1.0020491349381844,31.81536610824161,3.3193548139265188,2.1614544408111396,1.0158528702559861,0.9944746199243486,14.729162836666662,passed,
2025/02/23 20:00:00,0.6988214698315073,0.6588565412068802,72.1640466528598,90.59922408923237,2.582148983844189,2.64,2668.976652266802,3035.2499159223566,0.9922730680438991,1.0020491349381844,31.815366108241648,3.3193548139263562,2.1614544408111414,1.0158528702559837,0.9944746199243574,14.729162836666662,passed,
2025/02/23 20:15:00,0.6988214698315116,0.6588565412068825,72.16404665285984,90.5992240892324,2.5821489838441933,2.64,2668.976652266787,3035.249915922363,0.9922730680438991,1.0020491349381844,31.815366108241594,3.3193548139265254,2.1614544408111414,1.0158528702559777,0.9944746199243596,14.729162836666662,passed,
2025/02/23 20:30:00,0.698821469831513,0.6588565412068976,72.16404665285978,90.59922408923234,2.5821489838441916,2.64,2668.976652266797,3035.2499159223557,0.992273068043899,1.002049134938184,31.81536610824158,3.3193548139263425,2.161454440811141,1.015852870255981,0.9944746199243577,14.729162836666662,passed,
2025/02/23 20:45:00,0.6988214698315095,0.6588565412068831,72.16404665285985,90.59922408923244,2.5821489838441933,2.64,2668.9766522667956,3035.2499159223535,0.9922730680438991,1.0020491349381844,31.815366108241594,3.319354813926435,2.161454440811139,1.015852870255983,0.9944746199243548,14.729162836666662,passed,
2025/02/23 21:00:00,0.6988214698315095,0.6588565412068802,72.16404665285982,90.59922408923238,2.5821489838441924,2.64,2668.976652266794,3035.249915922357,0.9922730680438991,1.0020491349381844,31.815366108241502,3.3193548139263673,2.161454440811139,1.015852870255982,0.9944746199243565,14.729162836666662,passed,
2025/02/23 21:15:00,0.6988214698315127,0.6588565412069056,72.16404665286004,90.59922408923264,2.5821489838442,2.64,2668.9766522667896,3035.249915922345,0.9922730680438991,1.0020491349381846,31.815366108241697,3.319354813926579,2.1614544408111427,1.0158528702559755,0.9944746199243565,14.729162836666662,passed,
2025/02/23 21:30:00,0.6988214698315137,0.6588565412068631,72.16404665285941,90.59922408923187,2.582148983844173,2.64,2668.976652266775,3035.249915922419,0.992273068043899,1.0020491349381844,31.81536610824169,3.3193548139265605,2.161454440811144,1.0158528702559744,0.994474619924377,14.729162836666662,passed,
2025/02/23 21:45:00,0.6988214698315137,0.6588565412068665,72.16404665285948,90.59922408923195,2.5821489838441702,2.64,2668.9766522667774,3035.249915922422,0.992273068043899,1.0020491349381844,31.81536610824168,3.3193548139266276,2.1614544408111436,1.0158528702559777,0.994474619924376,14.729162836666662,passed,
2025/02/23 22:00:00,0.6988214698315116,0.6588565412068843,72.16404665285987,90.59922408923245,2.582148983844192,2.64,2668.976652266788,3035.249915922365,0.9922730680438991,1.0020491349381844,31.81536610824163,3.319354813926555,2.1614544408111422,1.0158528702559784,0.9944746199243599,14.729162836666662,passed,
2025/02/23 22:15:00,0.6988214698315142,0.6588565412068802,72.16404665285982,90.59922408923237,2.5821489838441924,2.64,2668.976652266794,3035.2499159223566,0.992273068043899,1.0020491349381844,31.815366108241538,3.3193548139263527,2.1614544408111396,1.0158528702559824,0.994474619924356,14.729162836666662,passed,
2025/02/23 22:30:00,0.6988214698315116,0.6588565412068843,72.16404665285987,90.59922408923245,2.582148983844192,2.64,2668.976652266788,3035.249915922365,0.9922730680438991,1.0020491349381844,31.81536610824163,3.319354813926553,2.1614544408111427,1.0158528702559764,0.9944746199243617,14.729162836666662,passed,
2025/02/23 22:45:00,0.6988214698315142,0.6588565412068831,72.16404665285987,90.59922408923242,2.5821489838441933,2.64,2668.976652266796,3035.249915922353,0.992273068043899,1.0020491349381844,31.81536610824155,3.3193548139264184,2.16145444081114,1.0158528702559833,0.9944746199243546,14.729162836666662,passed,
2025/02/23 23:00:00,0.6988214698315116,0.6588565412068871,72.16404665285994,90.59922408923254,2.582148983844199,2.64,2668.97665226679,3035.2499159223466,0.9922730680438991,1.0020491349381844,31.8153661082417,3.3193548139264917,2.161454440811143,1.0158528702559766,0.9944746199243563,14.729162836666662,passed,
2025/02/23 23:15:00,0.6988214698315137,0.6588565412068637,72.16404665285944,90.5992240892319,2.5821489838441694,2.64,2668.976652266776,3035.2499159224253,0.992273068043899,1.0020491349381844,31.815366108241665,3.319354813926581,2.161454440811143,1.0158528702559746,0.9944746199243791,14.729162836666662,passed,
2025/02/23 23:30:00,0.6988214698315116,0.6588565412068825,72.16404665285984,90.5992240892324,2.5821489838441933,2.64,2668.976652266787,3035.249915922363,0.9922730680438991,1.0020491349381844,31.815366108241612,3.3193548139265348,2.161454440811142,1.015852870255978,0.9944746199243595,14.729162836666662,passed,
2025/02/23 23:45:00,0.698821469831513,0.6588565412068953,72.16404665285975,90.59922408923228,2.582148983844188,2.64,2668.976652266796,3035.2499159223644,0.992273068043899,1.002049134938184,31.81536610824159,3.3193548139264366,2.161454440811141,1.0158528702559775,0.9944746199243631,14.729162836666662,passed,
2025/02/24 00:00:00,0.7054489904150628,0.6642164358541017,74.92034660436163,92.99412597644374,2.6115585220848323,2.66,2729.4090288506172,3079.9705668245083,0.9922634968132754,1.0025624653585348,32.138291355844345,3.535061699946907,2.177849423438048,1.0360992529912258,1.005304956401693,15.171534791111112,passed,
2025/02/24 00:15:00,0.7069133622886352,0.6639983666269522,74.75551460715502,92.79153459171543,2.6075170610797422,2.66,2735.787672049317,3070.237532444939,0.9925834568765841,1.0024982414401078,31.640402477382153,3.7127957182917752,2.158924020654467,1.035791123075479,1.0067719851813446,15.139309777777772,passed,
2025/02/24 00:30:00,0.7074897814199288,0.6634116024745541,74.51216638594195,92.52036683315377,2.603545841029942,2.65,2733.5217573150862,3070.7207176831953,0.9926465755933342,1.0024399605209287,31.404434074131597,3.5141488703225168,2.1482115673374205,1.0261372592536346,0.9987593457045212,15.111611356111114,passed,
2025/02/24 00:45:00,0.7177945499641494,0.6685754195687431,74.80534481488277,92.87169767938032,2.6254526785656065,2.63,2694.7858738814757,3046.4886544882893,0.9929335685947918,1.003400282192861,31.690012411452585,3.8690564600303103,2.155458760790258,1.0210072284432452,0.9968552385533878,15.07344458888889,passed,
2025/02/24 01:00:00,0.689735944296683,0.6541709647421134,71.85963098967252,89.17129543377187,2.5762840648044536,2.65,2676.6758321809,3013.918996176403,0.9925449190116362,1.001758882207955,32.29878425168425,3.1497092816110515,2.1765864874530467,1.0316248677478292,1.0071445269669221,14.660588775555555,passed,
2025/02/24 01:15:00,0.6981499388420522,0.6397563136020261,66.7776953372137,82.50685342423698,2.583446979849446,2.41,2439.5206273511862,2823.0782077365643,0.9912053566324668,1.0015844291233829,32.93542880612622,4.07360157978568,2.224432888742144,0.939579921937338,0.9707053920956781,13.59564506666666,passed,
2025/02/24 01:30:00,0.6828443433005535,0.6291228300011265,65.26026366592005,80.43773516672867,2.5647657569935305,2.41,2414.534705361747,2789.1236143317774,0.990389679160336,1.000473365474534,33.611726130166936,4.5388208314590965,2.2657309734147844,0.9375104837532043,0.9733478866405736,13.346164669444445,passed,
2025/02/24 01:45:00,0.6854581428468086,0.6201314658659838,64.54508574226453,79.35243314033355,2.5266520707895266,2.35,2425.3171166951406,2842.782664432147,0.9902636338600403,0.9994072349258197,32.105269087702204,2.2441054636145337,2.2280090373134884,0.9046657738759449,0.958805373084055,13.310655221111112,passed,
2025/02/24 02:00:00,0.694207945360312,0.6422663175017125,65.1248504557832,80.40718230672726,2.5961671417606946,2.31,2357.889102127943,2732.9398466383204,0.9908997042032092,1.001864768623642,34.08569836064987,4.276957429392757,2.2662417475181065,0.9114291777549983,0.9416929309750209,13.216642841111112,passed,
2025/02/24 02:15:00,0.6848679684163124,0.6430537085653454,64.80657310124374,80.01936704032325,2.6015623746733327,2.3,2344.419456770317,2701.359234618059,0.99087274622109,1.001990845784542,35.1462084907869,4.934389085211878,2.303222766691804,0.919322378029071,0.9394660753677155,13.126907994444444,passed,
2025/02/24 02:30:00,0.6717670627356309,0.6293994137738023,63.37982889174483,78.35602433587606,2.5580740038099505,2.31,2358.651573825436,2736.3819034136263,0.9902629419180298,1.000471942960573,34.52815215707987,4.0003467967790485,2.278192313162311,0.9219179108095086,0.9530440931459297,13.033472686666665,passed,
2025/02/24 02:45:00,0.6565477200279162,0.6353139354417641,63.3622889620553,78.32758206375215,2.56093055933698,2.37,2364.2543128931316,2692.8347575030666,0.9914065024677813,1.001140018267749,36.056760822349396,4.599098622628595,2.321123575378804,0.93436738912012,0.9391325877175487,12.950853941666665,passed,
2025/02/24 03:00:00,0.6700611235442633,0.6244138922076604,62.759659145060894,77.54744187291739,2.543656702663972,2.38,2364.723027705472,2722.2964622557893,0.9905172100899386,0.9999625046401854,33.82296701010413,4.42790384968201,2.253288145381425,0.9264985733452187,0.9661558686771323,12.93963122222222,passed,
2025/02/24 03:15:00,0.6720832500587367,0.6245006265946351,62.93585748664166,77.61026777756294,2.545420203932947,2.36,2368.170520243502,2712.016655408894,0.9907432032835018,0.9999911688359133,33.66778041978498,4.743219538640702,2.256104461638021,0.9205430343037808,0.9613943582092964,12.931211076666663,passed,
2025/02/24 03:30:00,0.674284870190801,0.6047947309148127,61.86475292021003,76.17168757836015,2.5100847843565766,2.34,2372.397236609587,2774.0263999132007,0.9887633845481092,0.9977775705021567,31.873561855357714,4.028083764385903,2.220496532098659,0.90060646095388,0.9777723756829593,12.91795966388889,passed,
2025/02/24 03:45:00,0.6666791404049868,0.6215338675788135,62.68988311201664,77.2612121692833,2.5369906143644645,2.35,2372.3303682901505,2714.038326547362,0.990654336387992,0.9996716382321538,33.83900284312796,4.714507756997013,2.2651258454245577,0.9133795312941758,0.9529631072524691,12.904069640000001,passed,
2025/02/24 04:00:00,0.6734503811622155,0.6088633509164838,62.09779584066684,76.49037027447262,2.5234886882607386,2.34,2369.0790894249294,2747.700316033558,0.9890091048922675,0.9982256553880532,32.385881648120474,4.8221269598022305,2.2329240254452234,0.907100288583453,0.9763719649947625,12.91213495,passed,
2025/02/24 04:15:00,0.6708595080464185,0.6246816805419382,62.961651371258654,77.72132243723439,2.5458881257176618,2.33,2368.469874331283,2724.6253153921643,0.9905163261708568,0.9999943202133215,33.83828895784993,4.480594820447153,2.2566194352964057,0.9217284042864445,0.9607337628540791,12.966450566666666,passed,
2025/02/24 04:30:00,0.675372718851882,0.6178528481293764,63.21573433428475,77.8164102831224,2.5369933010667323,2.37,2386.7208474618988,2751.6029839048106,0.9900276366365104,0.9992723325190737,32.96443731403927,4.6321361542105794,2.2469425891732833,0.9122713798971137,0.9649736118917713,13.035893138888888,passed,
2025/02/24 04:45:00,0.6759572764528439,0.625107411668146,63.98742751509185,78.79509093363036,2.5558082327893508,2.37,2389.96093028815,2740.599922611105,0.9904309892649508,1.000077019839887,33.713043337268495,5.06037925113846,2.2671347015882755,0.9270680870604407,0.9665886433462525,13.11272966666667,passed,
2025/02/24 05:00:00,0.6851733966816036,0.6360304579249096,66.80827732652709,82.23162257915597,2.57760928357945,2.42,2468.380685236279,2790.934954313374,0.9914828150972659,1.0010811334752607,33.454625598280764,5.578112745275156,2.2543774064136537,0.9586145130834508,0.9801028641440808,13.55646081777778,passed,
2025/02/24 05:15:00,0.6934568274908701,0.6293516109309524,65.36517870710753,80.77640428591066,2.5597413977986005,2.56,2429.020057595485,2826.8060706103447,0.9904603396899104,1.0004502494242231,32.16751371815166,3.811202452561035,2.1972363611666115,0.9285779493794328,0.9758170813428073,13.453555719999999,passed,
2025/02/24 05:30:00,0.7009722595511205,0.6412431600419877,66.97588236691337,82.83937334993846,2.5896516241999397,2.67,2452.0296634087485,2820.6888688878885,0.9912641534569269,1.0016432569327214,32.49935114557281,4.656345810181199,2.1974778402651687,0.9536256832308384,0.9853695945182082,13.654504111111109,passed,
2025/02/24 05:45:00,0.6938153652628194,0.6460544344000113,67.43240656358367,83.6085671121916,2.597415725726419,2.61,2475.291736894669,2815.326081381916,0.991515247268316,1.0019045878292143,33.12407304114679,5.294530869535615,2.2039845300055356,0.9738277136754233,0.9882348655556099,13.74193392,passed,
2025/02/24 06:00:00,0.7082798859660383,0.651618320578398,68.19470540233452,84.5570966746642,2.6238395204168152,2.61,2463.3217151799386,2807.565272147325,0.9911960924817649,1.002382171610532,32.73036221323837,5.887385418910105,2.194882717454028,0.9644466394745662,0.9841574069595107,13.829961584999998,passed,
2025/02/24 06:15:00,0.6930559803703172,0.6484228688484711,68.25429754232819,84.66930926588677,2.5971157748281875,2.58,2516.0995822397604,2839.6712492311476,0.9917202984012815,1.0018495751007586,32.86656355839793,5.375821350988278,2.192386916220951,0.9911001974048347,0.9972483652558699,13.909556912777774,passed,
2025/02/24 06:30:00,0.7296327715092703,0.6597310797396472,71.67775348099349,88.8794025632746,2.646736191211213,2.68,2568.634498241665,2904.833406532958,0.9909710458096836,1.002437895107417,30.85232668215718,6.15315914654949,2.1418083229449607,1.0072468870310411,1.0240740759439968,14.486825595000003,passed,
2025/02/24 06:45:00,0.701815196406465,0.6626189650839809,72.48137492718782,90.13094382775057,2.6212156596218827,2.69,2659.8617445381155,2951.9446745362957,0.9921450746338881,1.002404798716086,32.13085168474193,5.663996019345601,2.158341876153171,1.041749077291836,1.0164207186600651,14.709754864444445,passed,
2025/02/24 07:00:00,0.7042846596460256,0.6642179165459537,73.65788731046642,91.50112783023319,2.6201797693521263,2.66,2699.270425756897,2998.5722333885556,0.9922799875872976,1.0024510261782211,31.903689173364867,5.153708767549214,2.156376403447424,1.0402881646189621,1.0099240671875318,14.92937206444444,passed,
2025/02/24 07:15:00,0.7129093741523501,0.6722136228571723,76.34258860013743,94.79213266055733,2.6457175294730404,2.68,2751.8338060189976,3051.553563301371,0.9925545130780371,1.0033029430323,32.143840923013016,5.582163847497397,2.1673704936168443,1.0632861538730682,1.028864294570276,15.354123693333333,passed,
2025/02/24 07:30:00,0.7381795316114189,0.6832783707297083,77.26577851406473,96.11848175538952,2.6871065462481876,2.66,2698.088392822205,3035.527047490268,0.9929985592041218,1.004997296247996,31.910712035291873,5.814450979551835,2.1478483953964242,1.0352127917001288,1.0129541817279264,15.406835583333331,passed,
2025/02/24 07:45:00,0.7201214613042268,0.6774592924798263,76.81856854678689,95.55696571019656,2.6524991232959376,2.67,2752.194975790349,3076.0342237777704,0.9926257516899097,1.0037149128010436,31.8554874445513,4.832737625522323,2.1483318953728805,1.0540914892542124,1.0207798282773508,15.45937284222222,passed,
2025/02/24 08:00:00,0.7395858921472576,0.6842733336430844,77.79466674897827,96.73171553416724,2.6873529279498585,2.68,2723.2468155654597,3047.219904200401,0.9929769417564653,1.0048167602632918,31.55078767694772,5.906040715987671,2.139299384354079,1.0438569898381993,1.0218031184058474,15.507280635,passed,
2025/02/24 08:15:00,0.723536765749399,0.6816157438924104,77.4243138715236,96.21946259455422,2.6618422176162415,2.65,2756.953940797804,3063.3510042850853,0.9932598261455355,1.0042614389283362,29.23930540896613,5.217066266566212,2.151472011297657,1.0365759912706176,1.0013973962445641,15.492733422222217,passed,
2025/02/24 08:30:00,0.7184195412493974,0.666658547853552,76.179514817371,94.30397924665951,2.6223210540287734,2.66,2759.338871035571,3094.999842784715,0.9927374690735014,1.0028896154063056,31.10843162894467,3.996986297656918,2.1473980044630148,1.0118933449811196,0.9920624328067725,15.351955666666665,passed,
2025/02/24 08:45:00,0.7358958793334267,0.6789465377960459,77.36923656190093,95.91088190714737,2.6599027048482515,2.64,2731.270809346756,3082.1649960864024,0.9930565287293657,1.004269178926295,30.647066415628807,4.298510157807214,2.142937812106291,1.0033868150498295,0.9847586939455272,15.46317362333333,passed,
