datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/24 09:00:00,0.7348840072902236,0.6805513738439951,77.80200237025244,96.58444375512389,2.659032837002915,2.66,2752.930414563335,3104.2778409010807,0.9931439256407896,1.0043221584270918,29.67945050324804,4.120847112414047,2.1335982226245704,1.0169280457182717,0.9956611367436258,15.57450908444444,passed,
2025/02/24 09:15:00,0.737379249139046,0.6822528520788795,78.21782632288402,97.15133555822023,2.663957144283312,2.66,2769.2140092303653,3106.6832939941523,0.9931263405375343,1.0042971057669068,29.55191130746262,4.474902804492208,2.121776026290949,1.0184978152317623,0.9978298039680916,15.653138599999998,passed,
2025/02/24 09:30:00,0.7285562386313335,0.6781424082029679,77.55231248735356,96.18275388706871,2.6463428722983315,2.65,2770.5419059253313,3104.8020575333844,0.9932225486512017,1.003885107248816,28.755148682228334,4.015261856704888,2.1349058199807303,1.008804147701325,0.9842586504218535,15.54817462,passed,
2025/02/24 09:45:00,0.7331994873028891,0.677483388407779,77.33075188328401,95.81502878960794,2.648768814176899,2.66,2750.9524044613686,3095.262651885195,0.9931214400291802,1.0039195420053988,29.640578313201125,3.9367039127945955,2.134577402805807,1.0043074267433474,0.9849161052938503,15.485272122222218,passed,
2025/02/24 10:00:00,0.7284412877737693,0.6772940264645468,77.20931621851423,95.71331814199522,2.647216965657148,2.65,2755.814632647397,3087.822233548495,0.9931789245030072,1.0038703830010005,29.310817002559507,4.200308056352872,2.1399651067499015,1.010806467972214,0.9867997158301803,15.469374653333333,passed,
2025/02/24 10:15:00,0.7329296733639612,0.6778298402821757,77.16433566300024,95.65721683198593,2.6508578012148476,2.66,2746.2045407708733,3083.3985583660365,0.9931183541256907,1.0039358167120964,29.684156457174435,4.205536419123809,2.132346899631969,1.0063936227063885,0.9861693318918551,15.45344885333333,passed,
2025/02/24 10:30:00,0.7338267514759548,0.6770584538262233,77.04488430271076,95.50913825949603,2.6492464882396276,2.66,2744.1415113118856,3082.9851040300246,0.99310527250465,1.0038806486818206,29.658893773385696,4.17849077794167,2.1274048907916336,0.9970365653527574,0.9788987620160131,15.437494722222223,passed,
2025/02/24 10:45:00,0.7321418608228143,0.6785103283570569,77.07515568602808,95.59130984782469,2.6564491190658095,2.66,2727.5513889413255,3077.7592226254665,0.9930840339852183,1.0042376116834246,30.60123273876378,4.217095123553421,2.147276287199054,0.9943900555151743,0.9726629201455615,15.42151226,passed,
2025/02/24 11:00:00,0.7336009207476071,0.6784464380037789,76.93820426663115,95.46675806859176,2.656390080913414,2.66,2722.9319777748265,3076.480381636409,0.9930670159234312,1.0042458165600345,30.623242178917295,4.177591196816748,2.1401080453143564,0.9926430860814857,0.9725303715577938,15.405501466666669,passed,
2025/02/24 11:15:00,0.7376276057161273,0.6783811360614186,76.86838853130332,95.38080922033015,2.6590838842037985,2.67,2715.301967801035,3072.203433454947,0.9929864296601311,1.0042546968127744,31.019288044105767,4.250282742911222,2.1317858935327902,0.9879314122540923,0.9719308932168861,15.38946234222222,passed,
2025/02/24 11:30:00,0.734442440725462,0.6782088353444745,76.67722400128581,95.18914800830767,2.6540289847123777,2.66,2721.930351064362,3070.544024769448,0.9930642083804797,1.004124057593977,30.332725398951315,4.1957318070828435,2.1276159340490834,0.9911994008406199,0.9721795921909745,15.373394886666668,passed,
2025/02/24 11:45:00,0.7313378998829594,0.6780005200901956,76.57531720245704,95.06263819417319,2.651804328911019,2.65,2723.2110390459843,3068.0530193796903,0.9930925458292335,1.004081820290487,30.24269275871871,4.183880088111213,2.1334703855654467,0.9855520478259964,0.9637638792472664,15.357299099999999,passed,
2025/02/24 12:00:00,0.7313783852239194,0.6768977799061312,76.36837885341991,94.79898859563004,2.6470015809229115,2.64,2713.788336913107,3081.891987869066,0.9929357184778999,1.004030988612318,31.25477123515278,3.500427183697013,2.136360726953669,0.9812857648358806,0.9609811016286594,15.341174982222224,passed,
2025/02/24 12:15:00,0.7343412741521829,0.6804178714479309,77.85737838834613,96.65043300631561,2.6594064083918063,2.65,2747.6371302129587,3111.765208906413,0.993130052080754,1.0044481098072962,30.099943731214356,3.8976811195249956,2.1420985566106685,1.0052923991297669,0.9839300282005531,15.582532129999997,passed,
2025/02/24 12:30:00,0.7326361939826253,0.6814049140493285,78.2433098905263,97.13263534936648,2.6560116781835705,2.67,2780.7492354706606,3119.741778453579,0.9931920396854536,1.0041555643059477,29.06048979092651,4.074095757892894,2.129929383644551,1.0189706992384755,0.9945836553293329,15.671773039999998,passed,
2025/02/24 12:45:00,0.7322571288860621,0.682329489867202,78.66538339900188,97.65765074643062,2.6559628360553633,2.67,2801.409129984438,3131.15304524607,0.9932084527035492,1.0040692863505893,28.75994851415285,4.123530804418712,2.126069457211274,1.025111063635679,0.9993039404406694,15.756664659999997,passed,
2025/02/24 13:00:00,0.7425061173826891,0.6840811855421827,79.31720707990361,98.46298268441906,2.6715293935432216,2.67,2780.410884334789,3149.391986243424,0.9930145260824332,1.0046316128893111,30.93482056267853,3.923657028481687,2.1321385495396945,1.0082701704458628,0.9912804013895159,15.841642666666665,passed,
2025/02/24 13:15:00,0.7364945495888138,0.682155131547444,78.25515981985713,97.14908052728948,2.669201004217943,2.64,2749.9130397842614,3105.54903743235,0.9930818684004995,1.0046086740176097,30.706101086107207,4.398351112573787,2.1457870057431507,1.002461212272144,0.9812197022780873,15.629405256666661,passed,
2025/02/24 13:30:00,0.7322517651770148,0.6796519507455252,77.51345992213487,96.2241854082454,2.655938038754091,2.65,2743.787415245533,3101.7360412156104,0.9931420606313653,1.0043275806087726,29.970558907686296,3.9372622512531903,2.1415741606443923,1.0072873501544766,0.9845428138769918,15.525348104444442,passed,
2025/02/24 13:45:00,0.734608186469632,0.6812967201887534,77.8288298021868,96.65428222279152,2.6637184746773697,2.68,2748.5871931644474,3097.035125670368,0.9931317058518541,1.0044470433669352,30.008510838037612,4.380756453153869,2.1372860148327177,1.0077720492632456,0.9854506593519945,15.571092166666663,passed,
2025/02/24 14:00:00,0.7343053208459868,0.6793408138514744,77.32168739680803,96.01864893635042,2.655701073177819,2.66,2735.2844736917823,3101.200090232691,0.9931102932459845,1.0043552225660635,30.14130080060582,3.8062489226488303,2.134274333908534,0.9920786558177046,0.9720882590102691,15.49995832,passed,
2025/02/24 14:15:00,0.7251072392330015,0.6785751376254548,76.92386780538617,95.47063448666574,2.649616829066713,2.66,2741.239361116445,3080.097255355621,0.9931910472293635,1.0040939441933674,29.73014985208836,4.109708639657661,2.1489323228566772,1.0010140759325838,0.9720511326436622,15.424311466666664,passed,
2025/02/24 14:30:00,0.7200102872473345,0.6724631754902823,76.52757637542246,94.91940281051932,2.6276263853642057,2.65,2763.554018517204,3102.6474075094966,0.9932757840630121,1.0034980185904763,28.312656160385043,3.6236769556884907,2.1349538046633083,1.0115725897956278,0.9856647233125413,15.414185648888886,passed,
2025/02/24 14:45:00,0.7324726303747819,0.6771839959946909,77.00478467346628,95.46531050361318,2.646906077417305,2.66,2743.5308879826957,3091.3008016515632,0.9931220180986348,1.0039201866056848,29.62287970541199,3.8209073222142202,2.129037550257348,1.0032913987775085,0.9834760476018973,15.44425146,passed,
2025/02/24 15:00:00,0.7322412068891698,0.6766629481775137,77.17081116284321,95.61546814462692,2.6464779132091967,2.65,2752.47184465971,3093.0200512787333,0.9931395392185309,1.003840938009639,29.358051375871153,3.9856787308911326,2.1290629728957864,1.00164572237221,0.9823756453413796,15.469965194444443,passed,
2025/02/24 15:15:00,0.7270819573420217,0.6799334787224809,78.69945413407943,97.54692298114941,2.648530433689545,2.65,2818.121437884098,3134.843132372421,0.9932879149419165,1.0038139116999134,28.00242879193613,4.190790860825554,2.133637215643026,1.0333485486761245,1.0050776662363192,15.766607834999999,passed,
2025/02/24 15:30:00,0.738638023407371,0.6819138859634574,78.55717238796737,97.41331878262916,2.665954750296182,2.66,2765.2040613982376,3122.4164611392116,0.9930776995444387,1.0044605413676055,30.364047930771306,4.084945917749522,2.1364833528760205,1.019022578568969,0.9999107004428204,15.696129900000003,passed,
2025/02/24 15:45:00,0.7392687776989308,0.6828376636300943,78.89969101915867,97.91560554597936,2.6673262448869623,2.68,2771.878044241998,3145.79777530933,0.9929462584648607,1.0045462583900324,31.277040342722042,3.702416496798896,2.135901137165182,1.019326135377135,1.0001531786973863,15.784372022222223,passed,
2025/02/24 16:00:00,0.7339833270171886,0.6798146280434096,77.18187091858219,95.87935386033946,2.6616833392979795,2.64,2725.140621414962,3090.895624560731,0.9928716511349115,1.004385031512461,31.488136025796607,4.062535156854287,2.137576932238344,0.9881067709679218,0.9671232920242462,15.480446776666668,passed,
2025/02/24 16:15:00,0.7349378693325034,0.6802494965305927,77.40783061285734,96.10153924591596,2.6673213869544385,2.64,2715.1661744944186,3089.3059233897243,0.9930599166309926,1.004763512394213,31.2786137524361,4.169019564676643,2.15150383243885,0.9911145235474601,0.9704142280036883,15.48239256666667,passed,
2025/02/24 16:30:00,0.7334875911302918,0.6795760301910928,77.32298974282126,95.89703661396688,2.660086171390302,2.66,2742.619244085687,3081.81254812537,0.9928323652208924,1.0040343272268604,31.14438358061119,4.410442655304532,2.134556214925969,0.9903790269357658,0.9687524659101125,15.493490466666668,passed,
2025/02/24 16:45:00,0.7279004986379607,0.6780115126774658,77.37526238651603,95.91393639860219,2.647425755937501,2.65,2766.1552130398745,3095.1296338969214,0.9932236032709122,1.0038831732399407,28.777146800120203,4.143397832906895,2.13328297302516,0.9953598673110298,0.9702601875424306,15.517316466666667,passed,
2025/02/24 17:00:00,0.7321828426440768,0.6782921280759893,77.51248497018007,96.01726648311218,2.647073831736315,2.66,2756.336462121069,3114.890899831921,0.9931588459309111,1.0040290500183076,29.407267790014878,3.3586367594580198,2.134525447412325,0.992734838890361,0.9714508633734625,15.54157231,passed,
2025/02/24 17:15:00,0.7407217913918203,0.6798078958537481,77.89820779970397,96.48805723599943,2.663947686763087,2.65,2738.855305787057,3104.295083643862,0.9930469165203877,1.0044368275041196,30.53398102453853,3.9943996451581723,2.13466930857663,0.9936512906610723,0.9790025440992315,15.56584696333333,passed,
2025/02/24 17:30:00,0.73528418639909,0.6799317167788269,77.79755733872948,96.41216622685482,2.659667476812619,2.65,2755.91037069742,3102.3219594104107,0.9928537422044099,1.0040525053005522,31.03424946544369,4.111815210503092,2.13362449635912,1.0065453066511236,0.9861161342660876,15.580950000000003,passed,
2025/02/24 17:45:00,0.737934436285764,0.6813855108115937,78.0565353244188,96.8125138346775,2.6697211182210308,2.67,2739.2760465171464,3105.999532453651,0.9929437025048804,1.0046046992971125,31.508434411831622,4.164653731846345,2.1431228258608557,1.0042358126596909,0.984953441753318,15.605255654999999,passed,
2025/02/24 18:00:00,0.7374927101485013,0.6821486920677726,78.1478390193094,97.00475859106119,2.6708916896217825,2.66,2738.4355884997835,3113.2308379669857,0.9930493203300267,1.004810068405653,31.193895683313233,4.03509795404911,2.143252814372393,1.003443432183877,0.9829967024653702,15.629167228888885,passed,
2025/02/24 18:15:00,0.7295138549095429,0.6808372689067966,77.93490381999233,96.78239823698773,2.6578617811702316,2.66,2757.2458873125474,3132.266602183223,0.992823864904287,1.004331987417462,31.834318859098875,3.427813732668401,2.1459907351088185,1.0073859074674036,0.9806844880954587,15.653510155555553,passed,
2025/02/24 18:30:00,0.7366625892058614,0.6823184621744603,78.38289852031893,97.28088235880536,2.671191115888289,2.65,2739.644082585391,3127.797188629936,0.9930368630108575,1.0049338666030256,31.612516635703543,3.7358352013798433,2.152514507475376,1.001811583870788,0.9805221906816444,15.67305699666667,passed,
2025/02/24 18:45:00,0.7349249836460371,0.6823454278003883,78.41101250648578,97.30561205548183,2.66847664799875,2.66,2754.4795146866213,3128.065521550605,0.992915509293669,1.0046375013805169,31.783385933336138,3.829468030519643,2.1467307874945574,1.0133050923178752,0.9899480735353247,15.697434059999999,passed,
2025/02/24 19:00:00,0.7419731200020354,0.6832382814235183,78.63212085573548,97.58103341910986,2.6740677495312983,2.66,2751.5392467069946,3127.674459735409,0.992998153340878,1.004803858168342,31.319992274265726,3.976295178482362,2.1320633939346063,1.0028328601083498,0.9857390192657909,15.721415765,passed,
2025/02/24 19:15:00,0.7344554427065911,0.6823003461846568,78.55150334222408,97.46600071935096,2.6625606890208564,2.65,2771.3814282921003,3139.0975221253148,0.9931237465419771,1.004545533568243,30.2147856363789,3.6245128429919733,2.136054544291438,1.0135226913556712,0.9898908875723158,15.737008906666663,passed,
2025/02/24 19:30:00,0.7388339479261111,0.6831880262382103,78.80353603160476,97.7783766009828,2.671077586535492,2.67,2759.222440420689,3141.555530656505,0.9930323324933781,1.0048219930075868,31.284035371243625,3.6760835415407302,2.140831984359067,1.0095989431689512,0.989434721065001,15.76143578166667,passed,
2025/02/24 19:45:00,0.7401318618049175,0.6840869190724743,79.00358889014036,98.01636348426774,2.6761018605117943,2.68,2759.9052321759277,3138.774006639236,0.9929959812754985,1.0048990842202183,31.65183718184419,3.89226581269943,2.142419853418464,1.0142245040029167,0.9941158147983228,15.785466485555556,passed,
2025/02/24 20:00:00,0.7379303144718123,0.6844508991720898,79.12716516334751,98.15839314885494,2.675251287708614,2.68,2769.7499908987593,3139.949297859877,0.9930375872936413,1.0048455724271899,31.35161916138958,3.9672968526053647,2.1445569684252246,1.0200276727882207,0.9971123911439379,15.80993063222222,passed,
2025/02/24 20:15:00,0.7268071779130392,0.6809080855678656,78.73572202213981,97.6724584467988,2.6543654250066413,2.67,2806.6817265795707,3156.918785067036,0.992679558042524,1.0038658536125291,31.4952436057038,3.580618950344915,2.1396466938757133,1.0216424742738508,0.9922128820739265,15.829575006666666,passed,
2025/02/24 20:30:00,0.7356432733198233,0.6846705559352797,79.31044398395117,98.37305887502643,2.674426756726254,2.67,2779.814034337191,3148.2126914374376,0.9929372980298766,1.0047469671213891,31.88038620558335,3.891152707101713,2.1497389939711797,1.0155673363310778,0.9902540686239414,15.854073289999995,passed,
2025/02/24 20:45:00,0.731904663028502,0.6838054198597356,79.30328797649358,98.30578301528072,2.6667976541230973,2.68,2801.5134574409044,3152.5093760691616,0.9928506122496767,1.0043147338432257,31.66223728722246,3.8574347826534914,2.1456117962557544,1.0216184308863834,0.9934046659559195,15.878174125,passed,
2025/02/24 21:00:00,0.737440256828907,0.6843765203221662,79.5426133637441,98.5549312717659,2.670212305778316,2.67,2798.988971793437,3153.288777409947,0.9930828424593667,1.0045448880235082,30.49520693230211,3.90872160030673,2.1370483710052923,1.0166667968322944,0.993460187572195,15.893845293333332,passed,
2025/02/24 21:15:00,0.7400311359461759,0.6841935415946002,79.67874064247296,98.66367942930998,2.669689252782764,2.66,2804.4722079060557,3158.0107473530143,0.9930645979979135,1.0044602369281923,30.365032971301044,3.85607790506736,2.129959854418167,1.0101814767643593,0.9899336426239325,15.917976665555551,passed,
2025/02/24 21:30:00,0.7414847693314589,0.6848501823788365,79.88752021259596,98.96386996491636,2.6736119942416607,2.68,2805.4664320783577,3157.456855428864,0.9929640403910738,1.004473514192835,31.03971027596532,4.061714271724266,2.1335489006131256,1.0147079702918163,0.9952651099670518,15.94254322222222,passed,
2025/02/24 21:45:00,0.7401998284581012,0.6853158417753709,80.0137800048286,99.21920533708958,2.6720370071751245,2.65,2811.2379375604423,3164.401077173611,0.9930514338555426,1.004521367207956,30.613201541818942,4.001998454071999,2.136050107929278,1.020814029807887,0.9997942805943578,15.96712858888889,passed,
2025/02/24 22:00:00,0.7322717500709103,0.682567776458703,79.7442505997928,98.9959035231024,2.6560757273037936,2.68,2836.1458493289874,3182.8355872037287,0.9928020160256156,1.0038763653435994,31.052439612489785,3.6594442046336075,2.1343021291002757,1.0251917288118033,1.0002858882948416,15.986870496666665,passed,
2025/02/24 22:15:00,0.7415201971566848,0.6862701636541261,80.30931697547796,99.75120295739254,2.673914371271886,2.65,2814.231309020648,3173.802628051129,0.9930224835891514,1.0046050274227396,30.962417727608933,4.023809026858155,2.1404716922989735,1.0175674368154837,0.9975291626516279,16.01149,passed,
2025/02/24 22:30:00,0.7345295662720522,0.6858237343702002,80.25396568153232,99.79780638013055,2.6664424118124037,2.67,2835.2683046079583,3178.6286743635046,0.9928658988832582,1.004202621958389,31.318039506115994,4.082461903218819,2.1449428621699975,1.0354085392994903,1.0089023144276952,16.035709964999995,passed,
2025/02/24 22:45:00,0.7359334924838279,0.6852751898022436,80.23482743412009,99.86940672956338,2.661309607359246,2.65,2834.9819444950945,3196.431730792194,0.9928758529080038,1.0041976034772762,31.152483245555104,3.5810332688470465,2.13976282654194,1.0253677849092773,1.0017599598116735,16.05145916,passed,
2025/02/24 23:00:00,0.7342888362174579,0.6773115375047619,80.11532806211198,99.52764331199653,2.6364327663503277,2.63,2855.855866827351,3241.6672209607673,0.9927855842776111,1.0035261142976335,30.550568676868163,2.6124170180494626,2.1365964744555916,1.0036526670664265,0.9899859939574386,16.07570966222222,passed,
2025/02/24 23:15:00,0.7447060296764153,0.6839527063498618,80.76882102197139,100.36222954672418,2.6565235869334924,2.64,2846.33153237784,3214.3703255243795,0.993046878241266,1.0040683041903367,29.798813204841146,3.3022688677951897,2.132306094064846,0.9980895735022884,0.9857944110941038,16.100397438888887,passed,
2025/02/24 23:30:00,0.7330012932223413,0.6790825089051409,80.51059441626951,100.13676955083935,2.632452340809812,2.64,2874.750625454949,3250.596552207811,0.9932298904937026,1.0036518973671424,28.084460006115805,2.559889579502647,2.137742348269636,1.0101293370664177,0.9933806724702456,16.12468451611111,passed,
2025/02/24 23:45:00,0.7388400282507567,0.6804260323977273,80.68751333146518,100.42258977484937,2.637588853217985,2.62,2867.407841990597,3251.463590015531,0.9931528293481198,1.0037603859057405,28.633160605541093,2.561038408206094,2.1324225050111667,1.0010666483672375,0.9887834768207903,16.139067083333334,passed,
2025/02/25 00:00:00,0.7308456832298049,0.6733998073040386,80.72525966363582,99.59468692630024,2.6255560371023536,2.61,2904.9240599740865,3255.8147753980443,0.9932969034623406,1.0031806022139136,26.907402057904775,2.668571374466993,2.129307758391083,1.014343457303645,1.0010704234565588,16.17536504222222,passed,
2025/02/25 00:15:00,0.733869525941566,0.674110553309998,80.71717244445372,99.60757674719633,2.627848677077179,2.62,2896.3844474046973,3256.418913059215,0.9932553633915386,1.0032711989721919,27.257958006886998,2.522864266857729,2.1263917272984463,1.0104182690470356,0.9992602194298513,16.168636171111114,passed,
2025/02/25 00:30:00,0.7467190335360292,0.6830039370603924,80.52739179280739,99.5345136832908,2.662024960134222,2.65,2838.7747598910896,3188.4188641152323,0.9930318049401928,1.0040031084248149,29.717043945795954,3.5590868266899283,2.1227354434854213,0.9946713922305002,0.983431109007717,16.044539866666668,passed,
2025/02/25 00:45:00,0.738039519374504,0.682692071808397,79.73015788938962,98.80648894471805,2.658230876896388,2.63,2815.3961783461505,3177.872991185421,0.9931084794555821,1.004229276276527,29.813057772687657,3.3638098938616166,2.13671996593739,0.9933811239192214,0.974121925929225,15.931493159999997,passed,
2025/02/25 01:00:00,0.7294303832884407,0.6801423679218399,79.96853604697314,99.17416165198674,2.6401428845726937,2.63,2866.190081021751,3211.807596423167,0.9932754222276725,1.0037135532267354,27.776710464532833,3.089749378013243,2.125521145926851,1.0144491527746542,0.9905025510288437,16.046782320555558,passed,
2025/02/25 01:15:00,0.7307491998471637,0.6801123403996138,79.87451018602715,99.06825286479578,2.640031318711178,2.63,2859.627153096199,3212.2456070442236,0.9932577641068242,1.0037470448862815,27.91189386133001,2.9472239290627162,2.1239298090629726,1.009952923026783,0.9874310730185558,16.02993425,passed,
2025/02/25 01:30:00,0.7259262435808232,0.6779993107554532,79.64160644778033,98.8031781753209,2.6315522606233155,2.64,2864.93274419155,3218.5802300892847,0.993326188172723,1.0035991057689082,27.31331852974122,2.772794166100636,2.128035685273457,1.0128687788511912,0.9884020987778305,16.00908232,passed,
2025/02/25 01:45:00,0.7325248666688542,0.6798146535502247,79.75403215214452,98.90854757834246,2.640616081893061,2.64,2850.7173424214807,3207.2188979639063,0.9932342251735612,1.0037638915371172,28.086051630049628,2.9446641412071326,2.124165183683564,1.0066353497480953,0.9862468143125291,15.996683859444442,passed,
2025/02/25 02:00:00,0.7314095670539085,0.6800676509812452,79.6961190924955,98.86300033145882,2.641452882217807,2.65,2848.892533798399,3200.914821304862,0.9932438464226766,1.0037786759586464,28.102549509618054,3.0873958489552518,2.127678251682,1.009327659227956,0.987410850432293,15.980281074999999,passed,
2025/02/25 02:15:00,0.7339607305003493,0.6803029608870524,79.69474668905734,98.84003783420295,2.6443420317476543,2.63,2842.6336036562448,3194.205672852727,0.9932102330681594,1.0038091589724518,28.344012770889062,3.2196265020860912,2.126778438531681,1.0017355987287462,0.9821037877981033,15.963467837777774,passed,
2025/02/25 02:30:00,0.7298200781284111,0.6788848449021966,79.53299741064075,98.6518454443683,2.6386302030030726,2.63,2847.2103913968335,3196.4868221823544,0.9932669375532102,1.0037032578821397,27.897147567106323,3.1661062943158336,2.131397730980881,1.0027039715347406,0.9808822150012277,15.947082005555558,passed,
2025/02/25 02:45:00,0.7367591438064616,0.6823946239430463,79.68428341982721,98.86438600050087,2.6522374924750682,2.64,2826.338053999402,3181.68635000287,0.993150547153199,1.0040281000790117,29.133540481336393,3.3380519044562056,2.1317339179643446,0.9970022033157947,0.9772623331495227,15.93470758,passed,
2025/02/25 03:00:00,0.732277547914763,0.6792853785137658,79.48075448656907,98.57793310435898,2.6418960282469275,2.65,2837.5831472419545,3187.7624529642976,0.9932307855292577,1.003761535856592,28.22437098105898,3.2828645689410294,2.1321823715804453,1.0006328998254752,0.9806231982405454,15.918336609999997,passed,
2025/02/25 03:15:00,0.7298091229692208,0.6768739258581131,79.24859833914083,98.31369569809294,2.6332940930579056,2.63,2842.695843180877,3195.959710682595,0.9932803126316042,1.003582980951254,27.568719267927708,3.0917236743384877,2.128454579119518,1.0026275840679748,0.9835556127456024,15.901555999999996,passed,
2025/02/25 03:30:00,0.7410870376319987,0.6817223790501235,79.5518620138574,98.6673486222281,2.654995758879707,2.61,2808.072581872263,3175.063899266632,0.9930844778170453,1.0041191356589876,29.714459822899812,3.3405759179648014,2.133821713746795,0.9860383107602417,0.971473534506071,15.885201982222219,passed,
2025/02/25 03:45:00,0.7312703295133042,0.6774826084157674,79.181440704587,98.22028859382468,2.636457483561367,2.63,2831.264864265257,3187.5838703836152,0.9932497507339991,1.003676389727524,27.990215126542076,3.1301482673942975,2.1337215251802695,0.9973512253686211,0.9788115623712418,15.868438788888884,passed,
2025/02/25 04:00:00,0.7367067931273339,0.6808576168494814,79.29780449462409,98.38941835273931,2.6487341924309877,2.63,2812.304574622402,3172.479315219108,0.9931523789893121,1.003973499867707,29.102671925284483,3.293444089492881,2.136384893078106,0.989031147712466,0.9712477444839287,15.852101723333336,passed,
2025/02/25 04:15:00,0.743806283583184,0.6813998359315581,79.38591707503521,98.46525860230102,2.6578895581669957,2.63,2793.4418239305837,3164.583395408801,0.9930412921478123,1.0041906547216601,30.104553818198116,3.4867964711959227,2.1349143608924623,0.9832442852224981,0.9716895504019961,15.835773017777777,passed,
2025/02/25 04:30:00,0.7342457464769614,0.677573703758887,79.0296308021229,98.04769953848111,2.6389790798918025,2.62,2818.6961506035,3177.350718645935,0.9932105443496132,1.0037205619915262,28.27348527182474,3.242361080927963,2.1322750518632145,0.9930838580403936,0.9773355579159817,15.823442249999998,passed,
2025/02/25 04:45:00,0.7333916678481416,0.6766766196701767,78.96026014836548,97.94035227085571,2.6369467774714774,2.63,2818.8743713103345,3175.607027295612,0.9932245190857697,1.0036571393785976,28.127167732786234,3.289733051510807,2.134820013019872,0.9917571157041913,0.9763657578828779,15.807128406666667,passed,
2025/02/25 05:00:00,0.7297836937674591,0.6748218386390606,78.76723128837689,97.71324123191172,2.629946971990306,2.64,2824.6681398605597,3179.409737355278,0.9932818512576308,1.0035040673046896,27.536160311786638,3.2093796707355082,2.135478392473006,0.9910803275339428,0.9747050039128138,15.790406432777777,passed,
2025/02/25 05:15:00,0.7338018180270098,0.6758697051008742,78.85275867487375,97.72419981675942,2.6366192856944934,2.62,2814.8098687609863,3169.56173082174,0.9932216996883775,1.003615805353433,28.10373668226628,3.3526647886806726,2.135731612411602,0.9924727020313694,0.9782351801957805,15.778509572222221,passed,
2025/02/25 05:30:00,0.7463421891799554,0.6800247883837515,79.07363081720129,97.86202630585285,2.6588280440130068,2.62,2778.929723942963,3147.51784002269,0.9929864982150542,1.0041134437914612,30.328124996385924,3.5761921441697684,2.1341473435953224,0.9744947677777843,0.9663120110231191,15.757404984444445,passed,
2025/02/25 05:45:00,0.7462101503294777,0.6797258282019054,79.03569047984786,97.67968012042519,2.660620320419634,2.63,2773.562751493203,3142.7737226538716,0.9930043718669747,1.0041817579271846,30.414519089672996,3.574179707274641,2.138102379678624,0.9734731455977249,0.9650212895013275,15.741125045555556,passed,
2025/02/25 06:00:00,0.7463881420554137,0.678329863409427,78.91685543618712,97.35151182585685,2.655426415319657,2.61,2780.9629071855024,3142.3160594583205,0.9930341186180388,1.003944152885664,29.73408596821555,3.432193823495461,2.1289238227522205,0.9727505774358203,0.9656795369080855,15.728831433333331,passed,
2025/02/25 06:15:00,0.7382922656844157,0.6746643673712776,78.57504405199614,96.79624315426545,2.6431279048560476,2.62,2791.965395508241,3146.7481252097245,0.9931358398588525,1.0036591749770225,28.895362337864412,3.2542185056077835,2.1347388246313583,0.9790984540183635,0.9686049876976157,15.696779425555558,passed,
2025/02/25 06:30:00,0.733378216521448,0.6645028273972617,79.05956646658535,96.6537562946394,2.6089299499774916,2.58,2846.2317835679364,3212.168379739001,0.9932103349450497,1.002624401806621,27.39762537381057,1.767675380678547,2.144920178125023,0.9817415717602216,0.9794378765478973,15.805941634999996,passed,
2025/02/25 06:45:00,0.7510815861534997,0.6692480307045382,79.83379654239444,97.46748317672129,2.6362031621381594,2.59,2817.5150965233647,3204.0921327213377,0.9930073487746811,1.0033091341823448,29.195237634204187,2.1114122822507877,2.1363938135901255,0.970547228493232,0.9786675920266543,15.874180018888886,passed,
2025/02/25 07:00:00,0.7501385790167855,0.6677189065990919,79.70892654491742,97.18477127903014,2.634556114847651,2.59,2820.510764081628,3198.948954625883,0.9929724452326757,1.003156279540856,29.16283476303344,2.269160738860417,2.1331828090397935,0.969742295291963,0.9785848118356734,15.858604409999995,passed,
2025/02/25 07:15:00,0.7377393520911492,0.6632390208981513,78.48666528596594,95.56695813878923,2.6182272444006705,2.59,2817.1253482820684,3170.979559841223,0.992890873445338,1.0025112236753837,29.41553953554233,2.273178575108303,2.139896977948876,0.971650932665805,0.9733106368878107,15.678219412777777,passed,
2025/02/25 07:30:00,0.7217875650535889,0.6568446093117826,77.04975012267755,93.73146705400309,2.592359712742955,2.57,2816.954760493348,3161.507741122477,0.9927947379267739,1.0017099719178792,29.771390588322422,1.6866073701242303,2.1472661227956418,0.9708078880861148,0.9645154654137552,15.49832533333333,passed,
2025/02/25 07:45:00,0.7115004737918765,0.6504614959796067,75.79390227277304,92.07853036506978,2.5759851590880882,2.59,2800.4332390102527,3146.5474132733925,0.9925305167083177,1.0011135768460642,30.120002792811526,1.4648291886467255,2.158867521054629,0.9663665536463514,0.9576868001704095,15.319333901666667,passed,
2025/02/25 09:15:00,0.7038956956932781,0.6348128908208434,57.82132792705369,73.32105234474497,2.659021867078781,2.58,2159.072644905042,2493.136521781716,0.9855297578118287,1.0001073877705773,31.347921276652624,10.04512023851832,2.011371685087809,0.9934976308893037,1.0870935963078485,12.370325904444442,passed,
2025/02/25 09:30:00,0.7152858234019197,0.6533978564690929,75.67626758032593,92.44697578229433,2.579930379601998,2.6,2796.913856372133,3149.1583430773812,0.9924566368378503,1.0012626205045811,29.717006024862773,1.5957562553999263,2.1328077594107517,0.9669740975731038,0.9594450322899385,15.34045230666667,passed,
2025/02/25 09:45:00,0.7186066092414937,0.6583327535886638,76.51455161114782,93.92641304463893,2.588160475618912,2.6,2812.75087156618,3166.0203351533983,0.9925356289489146,1.0016037717405386,29.74890858628955,1.8544440009941667,2.134091763730302,0.9764566489012567,0.9674176846080175,15.47401933,passed,
2025/02/25 10:00:00,0.738601298988675,0.6676914871597802,78.81454472980103,97.21184988642652,2.622546688084371,2.61,2817.139917484171,3204.6654273308263,0.992797231191252,1.0030042339618044,29.729492500068538,2.507850129300614,2.1337222546719254,0.9760042902890977,0.9771039840117114,15.792465663333335,passed,
2025/02/25 10:15:00,0.7389863572086539,0.6690633652617874,79.44031677044362,98.41481090013143,2.6179867046103418,2.62,2837.987937619338,3245.17094794681,0.9928044535296623,1.0030453954833098,29.717228670411544,2.105102042572874,2.135773313053523,0.9833174408053914,0.9852110822266475,15.92562908444444,passed,
2025/02/25 10:30:00,0.7463838034918501,0.6751145273629244,79.91575988077476,99.49541583758828,2.630311436122575,2.6,2830.6049636623948,3240.385988473605,0.9929227794492207,1.0035068856750575,29.581864775834095,2.4548871315270615,2.1314056415662153,0.9826179282506564,0.9851704177297252,15.96859693,passed,
2025/02/25 10:45:00,0.7464932840698082,0.6781334760285087,79.9750472977517,100.06554523302408,2.6312434034795684,2.61,2827.3925104325,3240.861416798922,0.9930636439211377,1.0037221040031452,29.052083972504875,2.559703985112008,2.1347291890000815,0.983316318047358,0.9834931142636164,15.967053116666664,passed,
2025/02/25 11:00:00,0.7365762878572146,0.6705091870763442,79.3399559946707,99.7098113559951,2.6019495902538687,2.62,2858.8682188601438,3278.9530136999047,0.99266180797309,1.0026892137911168,29.235572175945098,2.1376230182110723,2.125447854099518,0.9931532084917254,0.9960903881575043,15.970301441111111,passed,
2025/02/25 11:15:00,0.7404841608758077,0.6785684667868145,79.8382683775381,100.84250983696111,2.618976253908541,2.6,2835.9825308878317,3261.4868210524396,0.9931451109019794,1.0036550228043482,28.456792496198144,2.57195377783233,2.144605028900058,0.9904556098690694,0.9876592545062958,15.969127441666668,passed,
2025/02/25 11:30:00,0.7388776879656854,0.6728526401276674,79.4023169589742,100.80160059847161,2.6013278752501354,2.6,2843.9653150222935,3297.783864441315,0.9927646432613868,1.003117855286477,29.494348822376665,2.231492967637252,2.131989781294755,0.989407612056585,0.9952275646186535,15.97670334333333,passed,
2025/02/25 11:45:00,0.7399752929234744,0.6779621650960227,79.64734905071272,101.58253617625536,2.609938539136968,2.61,2832.627644438693,3288.225628712517,0.9928412341057882,1.003500407794092,29.945363941611095,2.502118952209182,2.1476064589666892,0.9904707049995835,0.9917976949280419,15.975050849999997,passed,
2025/02/25 12:00:00,0.747017849519804,0.6847133903698361,79.94406501749627,102.48637994808261,2.622743640742716,2.6,2815.2553765773146,3276.9055501246735,0.9929660524035548,1.0040153295005076,29.95707286922187,2.7304892314397624,2.1476868862089686,0.9847716424821712,0.9854080834431888,15.97817632888889,passed,
2025/02/25 12:15:00,0.7363531994085281,0.6735925132804762,78.81354987147286,101.43362280946485,2.5827598095368827,2.58,2819.3738420499594,3334.96034242122,0.992835455819887,1.0032791700942956,29.86269802585816,1.239203440038089,2.1494447845009463,0.9891313425226237,0.9961359914639061,15.89516698611111,passed,
2025/02/25 12:30:00,0.7194209351704883,0.6678160057775382,77.44559709662508,99.95121968557953,2.549889332406141,2.57,2837.802919632926,3325.924576402834,0.9926270401081161,1.002054811404941,29.792776784876242,0.7860824994014316,2.159392677919717,0.9933046269981916,0.9912867659744892,15.71682299,passed,
2025/02/25 13:45:00,0.4551095341042588,0.5484512121530168,35.11625205260628,50.222782804972454,2.2927970099314887,2.25,1738.3490494390098,1965.8364182043815,0.985655777522844,0.9923778742636361,43.036030701218216,13.410265001567357,2.2472388174536024,1.0043021764779245,0.894457442236896,8.49294536444444,passed,
2025/02/25 14:00:00,,,,,,,,,,,,,,,,14.398622253888883,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/25 14:15:00,0.7331961608225688,0.6935837915794486,80.1288305158098,105.32275440943327,2.6141530187848847,2.63,2855.01072977577,3337.611784542367,0.9927811719199321,1.0042312886778086,30.74762767149144,2.9263068776131336,2.1352109823995002,1.016445911429416,1.0000146681573159,16.18846284,passed,
2025/02/25 14:30:00,0.7335957920587086,0.6915331400777817,80.1092432311769,104.36632511590287,2.6196484878240005,2.64,2852.2397439678684,3313.9742710344567,0.9927975897640955,1.0041480289597497,30.75284926078185,3.0546483931733803,2.1376512201629607,1.015115808284138,0.9985182113121606,16.15331322,passed,
2025/02/25 14:45:00,0.7350155319775639,0.6900645351823823,80.14539569329115,103.50096232906425,2.6276759834610504,2.64,2845.41813364339,3288.7186892910463,0.9928289848390175,1.004164413778089,30.809381351282845,3.206550703141923,2.1418104663927924,1.0090738721341164,0.9926353479413763,16.118524008888887,passed,
2025/02/25 15:00:00,0.7325316411595185,0.685216903809263,79.96678667862287,102.3792177927244,2.6249975851785163,2.63,2854.2979877097932,3275.6533676190566,0.9927325101588623,1.0037634544395841,30.627278652633787,3.2673500323325313,2.1397033248952146,1.0062015570090754,0.9907685927746054,16.091107505000004,passed,
2025/02/25 15:15:00,0.7337567877357597,0.684586731932023,80.07327119802214,101.64012504177178,2.634364473384417,2.64,2849.531450843011,3248.0293868049816,0.9928003261775908,1.0038120570973652,30.736782037554924,3.502512601711861,2.144645934788811,1.0033848608810976,0.9868316611943108,16.063197645,passed,
2025/02/25 15:30:00,0.7329287900166955,0.6823699215022915,80.09454322316613,100.80665431999135,2.639002216197009,2.63,2847.6956710821946,3230.272654050348,0.9927979093851582,1.0037444775874154,30.888060037291964,3.541937560822764,2.1518843745927296,1.0003137354827212,0.9828951674656418,16.039771880000004,passed,
2025/02/25 15:45:00,0.729162777301172,0.6767659634021524,79.81908548559407,99.66533537797807,2.634026038143163,2.64,2851.1110485315858,3227.551807545221,0.9926543930087997,1.0033953354432579,30.89784985758024,3.3192588519454045,2.1542152977415436,0.9997737543908817,0.9834748567677911,16.011356239999994,passed,
2025/02/25 16:00:00,0.7337238949260718,0.6759413823316394,79.8807735135136,98.91414123448051,2.6410210245954895,2.63,2844.275677255298,3207.667926724852,0.9927857992373419,1.0034604176985158,30.66564417783083,3.268256224833116,2.147657662477509,0.990764216288539,0.9772055981828535,15.983310297777775,passed,
2025/02/25 16:15:00,0.7303900093649462,0.6710517365216772,79.71641590785121,97.90103220051348,2.637879423052754,2.63,2848.7244248374127,3201.4827396639316,0.9926641238021716,1.0031300408559596,30.70152693675752,3.132868880758777,2.152993925445786,0.9882586687775713,0.9753510029045254,15.959716984444446,passed,
2025/02/25 16:30:00,0.7257679217409738,0.6680358872432723,79.4750018745674,96.81169491044788,2.6333367750859638,2.63,2861.0464899100293,3188.7548876309716,0.9924801672910225,1.0025878896156695,30.572893472278878,2.868323478336746,2.1539285655529588,0.9892588798299955,0.9728460479579761,15.931164449444442,passed,
2025/02/25 16:45:00,0.7247253215211976,0.6664490135528293,79.46145885647695,96.01671931418153,2.6372755687405944,2.64,2858.214106876908,3171.865803427768,0.992484513444894,1.002522976040434,30.747060737858884,2.7811773654190555,2.161689525753627,0.9869414541226099,0.9688139516595827,15.902982424999998,passed,
2025/02/25 17:00:00,0.7194860682054534,0.6633085800764084,79.21818912672559,94.96048632460455,2.631139400976771,2.64,2872.5661663782093,3162.5460581730276,0.9923099230152993,1.0019462902388516,30.66899089725616,2.431786020064281,2.1630149999166344,0.9883141051265649,0.966401098169149,15.879221563333331,passed,
2025/02/25 17:15:00,0.7226304002665183,0.6671844831966266,80.95342274104956,96.32576252624075,2.65139730835572,2.64,2918.1551132639374,3171.494787440173,0.9923761656729186,1.002171079800444,30.76098137104243,3.0565744366295,2.166468980842715,0.9989478882587882,0.9730955019358825,16.146081355555555,passed,
2025/02/25 17:30:00,0.7301527643999812,0.66685560853634,81.3622161765645,96.10148767617073,2.660886866977472,2.63,2919.747588040105,3162.6293520904446,0.9925847336010021,1.0023620736214753,30.33034327293569,3.149128010474953,2.1501307510365604,0.9978901967096481,0.9776683580836318,16.18451692,passed,
2025/02/25 17:45:00,0.7364342700000005,0.6671208577160589,81.93365589352643,96.0725022787019,2.675799479605422,2.64,2910.7081868399123,3153.848401788257,0.9928266451774372,1.0028793286965636,30.497790418415057,3.318396356467749,2.152210841685859,0.9951702844602731,0.978579043688338,16.22753736388889,passed,
2025/03/01 07:45:00,0.7247040868658531,0.6639875980222496,78.15393343220379,98.03883056844582,2.5714176012636734,2.57,2861.467868841107,3296.661892819593,0.9924502880417673,1.0017940210944516,29.261480376150626,0.5912514649208996,2.13387297517738,0.9913830086778598,0.9901935623509485,15.835123259999994,passed,
2025/03/01 08:45:00,0.6972777279568813,0.6594147219294408,56.68476697220723,78.776741994542,2.6274186271694746,2.63,2110.4965523801397,2570.655823878271,0.9851876657000522,1.0021790642824286,32.4515326797987,10.467851395869092,2.017664322100561,1.055683203926209,1.104094179097033,12.299346949999997,passed,
2025/03/01 09:00:00,0.7124772053173879,0.6673660554072097,75.4469669780704,98.1956726600633,2.543210481386088,2.59,2789.044230099733,3275.3873555299315,0.9926113084648274,1.0021032356977895,30.041298072286057,1.2042603488449282,2.1410493731992624,0.9983445544029701,0.9903864810235751,15.423125972222216,passed,
2025/03/01 09:15:00,0.743991343418696,0.6743933528588736,79.65518396857308,102.03024069725227,2.5889285438894847,2.57,2846.75154829705,3358.8549517044494,0.9928395496270916,1.003272520899879,29.088373927446447,1.0180288681376684,2.1216556519789145,0.9912682906159377,1.0039461549813733,16.065871800000004,passed,
2025/03/01 09:30:00,0.7132968366446312,0.6564023335991093,75.55163024189297,95.24208278468842,2.548178889684274,2.59,2804.448764771262,3230.6553065806934,0.9924493783646473,1.0012214377171964,29.524420526426038,1.067941586640572,2.1433898557904776,0.9744629954660494,0.9720854754021495,15.378524791666665,passed,
2025/03/01 10:30:00,0.671632710793639,0.6104318315661492,55.17163167021008,69.0700827324894,2.589048686532406,2.4,2145.663046881526,2462.8616965713973,0.9854883937861781,0.9977626916032492,31.887182533755286,9.101943254653616,2.0487991830831,0.9459681609652686,1.0374002277653973,11.931694933888885,passed,
2025/03/01 10:45:00,0.7422706611961521,0.6612963640463669,80.7270133753264,96.26816690292533,2.625040660020817,2.58,2898.43637388192,3226.0084768907313,0.9927664931553679,1.0020425151195274,28.785256118691933,1.1958168100250925,2.132697152954717,0.9919199966842905,0.9955422894516938,16.076916753333332,passed,
2025/03/01 11:00:00,0.7295107000824805,0.6498806433844774,79.364356661184,94.0402044627413,2.5935299656562996,2.59,2909.0617479605407,3240.373952748934,0.9924135277649334,1.0008338954450626,28.498265045287905,0.21429677206214404,2.1268136345852313,0.9845626428890228,0.989410275401139,15.948745761666666,passed,
2025/03/01 11:15:00,0.715389611174729,0.6381807842452448,75.90371868796521,89.3782094990663,2.5756282614884607,2.59,2811.854416164898,3136.4628600813885,0.9922875011556034,1.000277461629458,29.387522006019964,0.4770760566065776,2.1504882389530096,0.9518320486273685,0.9631125278480036,15.320654085,passed,
2025/03/12 13:45:00,0.6893447325192316,0.6620017500260297,86.13938461653346,100.38841190833715,2.6362032739084205,2.67,3185.6406825903064,3300.649850934768,0.9911889074512582,0.9996640983845372,31.95899822778531,3.4630044779403173,2.2752792027298216,1.0631391418058,1.0079082027863735,17.099180339999997,passed,
2025/03/12 14:00:00,0.6899428849109835,0.6635172338945501,85.99099789154283,100.71310515193976,2.6370075181996704,2.69,3176.2731171598325,3295.6026690159715,0.9911866108804036,0.999781866958431,31.992402340059524,3.7281425995568966,2.276213458939501,1.0603032237748555,1.0051758806047228,17.066385105,passed,
2025/03/12 14:15:00,0.698554054872627,0.6713576547725024,87.46310213162013,102.86073622815269,2.65338209873645,2.65,3174.4814362173524,3319.416886934835,0.9917696601516494,1.0009372544729305,32.453441381453146,3.556481935215793,2.2891996382674886,1.0634892908348852,1.0087199177045698,17.230793561666665,passed,
2025/03/12 14:30:00,0.7136655320497498,0.6639334538711187,86.66036219617999,102.37689239742137,2.6401923925674446,2.64,3158.5071496676273,3372.2195931956708,0.9901850453543078,0.9996640171513479,30.409484446617387,2.6501499332508947,2.2372989237191834,1.041197130485349,1.0156046702117685,17.242375064444445,passed,
2025/03/12 14:45:00,0.7094150152499668,0.6661821794923997,86.90915196558942,103.10727617520801,2.639128683367301,2.64,3163.49612597628,3374.1324390727195,0.990440350884893,0.9999177301359656,31.008485473510916,2.850661300334005,2.258455635418524,1.0448031524051877,1.013143266132583,17.25364306722222,passed,
2025/03/12 15:00:00,0.7098738977405241,0.6667114157609165,86.83655712119635,103.49717791217473,2.6340678944694935,2.66,3166.4335956303116,3380.93718065464,0.9905279961369412,0.9998981688888513,30.81776524124258,2.9054070568556036,2.2536166990714084,1.0492045274449664,1.0188539985871976,17.246219155,passed,
2025/03/12 15:15:00,0.7083516616107575,0.6710009581222404,86.0960996936398,103.58352791675442,2.6414371534812706,2.66,3131.677694197818,3364.848482279615,0.9903913665747994,1.0003316875124026,31.279165477147558,3.195049569081235,2.2475438244192567,1.0478297715134322,1.0116369102131813,17.16016561111111,passed,
2025/03/12 15:30:00,0.7057796701489814,0.6720211727529692,85.74585596246352,103.64692066096174,2.642119945249186,2.66,3107.732840971188,3354.4620935802695,0.9903617225630691,1.0005510353986466,31.82984751229434,3.3604118700434396,2.2686695485636177,1.0418773904798013,1.0029307050877685,17.073894126666666,passed,
2025/03/12 15:45:00,0.7056231076471885,0.6719187209753469,85.19086180310097,103.52312398984935,2.6358113510388095,2.66,3091.382292758319,3351.8615864939416,0.9904508745988913,1.0006030889751332,31.76678682846613,3.3208001002930065,2.2653943652232416,1.0375020737125293,1.0000898728533245,16.98317535444444,passed,
2025/03/12 16:00:00,0.7062428085459661,0.671519408614846,84.67779430162322,103.40338195586028,2.630155231485176,2.68,3076.2118746041133,3346.6436856126506,0.9904872811663203,1.0005878467924527,31.603423686415326,3.3958058891120944,2.26207140294694,1.0371334666039262,1.0022776161496632,16.893107152777773,passed,
2025/03/12 16:15:00,0.7097926325626871,0.6703934242928494,84.09145303309955,103.18168873809961,2.625605724913474,2.65,3057.140080024702,3342.466624485088,0.9902823969050525,1.0004260659655584,31.103186445221557,3.480477966517004,2.250885250454891,1.0268920635622651,0.9989261618032701,16.802844000555552,passed,
2025/03/12 16:30:00,0.7084307501028437,0.6714542959752051,83.65750259500494,103.20703696989524,2.6240128034837014,2.67,3035.117051821711,3334.0627527934485,0.9903785643750235,1.0006582838239158,31.444705259742037,3.5725079159675697,2.260466696462857,1.0245422072805577,0.9950919826917717,16.712809354999997,passed,
2025/03/12 16:45:00,0.7117573631421508,0.6714272943660996,83.18683683444083,103.12734727562344,2.6235338440483287,2.66,3008.952144733907,3327.159452919601,0.9902203181040068,1.0007108031922105,31.298614505557875,3.6728009037344513,2.2594902680000564,1.0142276047075958,0.9897907863341654,16.623003216111105,passed,
2025/03/12 17:00:00,0.713009400963356,0.6718750638433829,82.78001944226911,103.14143845294724,2.6221215843036165,2.63,2988.1601699285366,3319.1184674675305,0.9902105180840574,1.0008185893535255,31.324141726050765,3.824259487354334,2.2624135940420493,1.0071563159912817,0.9848805501523199,16.538451453333334,passed,
2025/03/12 17:15:00,0.7137813661097617,0.6725572962184563,82.33034047860174,103.13764682440653,2.6209329228261153,2.67,2964.8002642618944,3312.999189441533,0.9901855191224249,1.0009736944064807,31.441227366068944,3.886139203075322,2.266039181070807,1.0028937929873183,0.9819073788652751,16.453691271111115,passed,
2025/03/12 17:30:00,0.7152187828650436,0.6730707996114405,81.8427616855946,103.09933108185065,2.620441567585348,2.65,2935.8639244240862,3309.0951004573853,0.9900594137791038,1.0011379144321477,31.58954294166667,3.8555141745928183,2.271849196737554,0.9949408584863593,0.9762270905045018,16.364550216666668,passed,
2025/03/12 17:45:00,0.7170181592549174,0.673250413293901,81.32901685297057,103.01415277695581,2.6181205159146743,2.65,2909.04243502079,3307.650078837926,0.9899697597564396,1.0012680486063903,31.627124593966847,3.7481639201641217,2.27350334430033,0.9892898388445208,0.9736303497254626,16.27605021166667,passed,
2025/03/12 18:00:00,0.7159901929753991,0.6748700323041247,81.64572914233848,104.00055160189547,2.6122584354786005,2.63,2926.56661137207,3335.602063801157,0.9900377733223228,1.0012742051972343,31.569473981232896,3.556310988006815,2.2711926119704073,0.9938834631324477,0.9773676331467981,16.358402946111113,passed,
2025/03/12 19:30:00,0.7785957726296521,0.6708230886001928,78.46584709598363,102.4231940695445,2.643408522138495,2.56,2776.756794781184,3322.4466484145296,0.9851534128459574,0.9995722487187635,25.3769400701912,4.307068866610098,2.0849086510538366,0.9739653567445989,1.033333982508558,16.122686360000003,passed,
2025/03/12 19:45:00,0.7128235310349003,0.6779345369999464,84.5959452172826,108.00038798321401,2.5982970029543937,2.64,3065.396899413358,3486.0813652516727,0.9898708573128195,1.0007228858071189,30.93054169776408,2.1873083272277194,2.2557697758948585,1.0383016537335725,1.0183716245994026,17.02268634,passed,
2025/03/12 20:00:00,0.7148488162323551,0.6738505483875675,84.37753842423268,106.26566189165038,2.606368388919447,2.65,3052.4821093891856,3439.9547561257295,0.9898286714699485,1.000513952207771,30.807002287576005,2.528569029496982,2.2593543430614456,1.0316745292456604,1.0144919092624902,16.921682213333334,passed,
2025/03/12 20:15:00,0.7182048686404203,0.6699954223851946,84.04662786771682,104.54019073223046,2.612627177379325,2.66,3044.409124115122,3395.6869698393934,0.9898362196350431,1.0002510648617648,30.332283301781885,2.8835803052178712,2.245855576221584,1.0209912045633363,1.0080192291975625,16.825570080000002,passed,
2025/03/12 20:30:00,0.7165940206906161,0.6676057623885561,83.80679886207194,103.00474693965558,2.6241695831586207,2.67,3021.54954105861,3353.8572477884954,0.9897722793249093,1.000326581280774,30.88938920020372,3.0632512742742777,2.2644227372405132,1.0121775816530887,0.99620816101748,16.73014857555555,passed,
