datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/12 20:45:00,0.7144486031937234,0.6639746792014168,83.48148635547662,101.37135410680881,2.6235630299606068,2.65,3021.283265013699,3317.4209689611225,0.9902244551990885,1.0002460787024081,30.88766723360148,3.128730937285929,2.2609486490315094,1.007728775922527,0.9899621273153159,16.62999008611111,passed,
2025/03/12 21:00:00,0.7154178758192155,0.6606160788338971,83.12518571654161,99.7885269463077,2.6312205738013605,2.65,2998.6072429582478,3285.430830757183,0.9901162122018743,1.0002085856146745,31.03799994164872,3.0684355103599867,2.2667515449619002,0.9968872017663376,0.980357020944927,16.53469026611111,passed,
2025/03/12 21:15:00,0.7164966310800145,0.6572500215914444,82.77736879678243,98.25630568417765,2.637583806256527,2.65,2980.15278290354,3254.422830030071,0.9900623159350705,1.0001382757421815,31.081715617013575,3.0255822878202796,2.2684075404671384,0.9899041793610877,0.9748236872526289,16.444215675555554,passed,
2025/03/15 11:15:00,0.7128665357690508,0.7002979923950831,88.53888677942174,108.24889281758468,2.906498795755143,2.94,3059.70815117337,2926.944907280494,0.9929397786985886,1.0072513664577698,36.00215383356033,19.118561873281582,2.136183672700494,1.110675758531532,1.0369958430533834,17.400199904999997,passed,
2025/03/15 11:30:00,0.7024932878826959,0.7126156428365086,88.15990968794858,107.95573222899216,2.9087390028500777,2.95,3080.548076254897,2876.6453059477903,0.9927506674038593,1.006715786641253,36.2658649322351,20.589795912790432,2.146027891585588,1.1187170583674582,1.014469133923622,17.327920738333326,passed,
2025/03/15 11:45:00,0.7123025434530063,0.6950952215414785,87.93293160578969,107.83501003572927,2.900005176380635,2.95,3027.2557649552955,2936.9680305300312,0.9929646316485065,1.007493465299921,36.3249317916859,18.150702603919505,2.1469568458248975,1.1019575073301675,1.0366886621670826,17.296279880000007,passed,
2025/03/15 12:00:00,0.7031950352933124,0.7103787522007522,87.9829075757061,108.11978376092732,2.9023973691534053,2.95,3073.3667906994538,2894.8188592005536,0.9927714701085408,1.0068105911953544,36.23443677959785,20.51750040250761,2.141952579566553,1.118522350537521,1.0196085195872548,17.322046328888884,passed,
2025/03/15 12:15:00,0.7090234994226905,0.6973142940601812,88.06266860383846,108.3765047755538,2.8956002074576985,2.95,3041.542479070432,2949.457201060684,0.9929169184639329,1.0074116224144456,36.44107839459136,18.312666073570902,2.148253656500824,1.1126639737416115,1.041220526857798,17.347539916666666,passed,
2025/03/15 12:30:00,0.7029170047843429,0.7068941920223021,88.15538492369997,108.6640926582094,2.897334731131692,2.95,3072.8646002591568,2921.632219924906,0.9928017769740789,1.0069727718684451,36.418568720158085,19.944249743948536,2.1477500855374885,1.1199797857794518,1.0272710618515273,17.368063832777775,passed,
2025/03/15 12:45:00,0.714386470703493,0.6917312339396448,88.17261156153472,108.79578307391816,2.893649439490186,2.95,3033.085285842599,2966.9098831771344,0.993016221729188,1.007611348269776,36.01835533217229,17.978004274765862,2.1415355900865385,1.1062554426571718,1.0512452088181474,17.361882657777777,passed,
2025/03/15 13:00:00,0.7130345746162339,0.6940791330505545,88.07135456836204,108.84462031109119,2.8929530180240572,2.95,3035.759860564716,2960.807197664859,0.9929606140008712,1.00751187499996,36.16518297045057,18.31150930334512,2.1415929529948743,1.1064770697701367,1.0467936790379058,17.34778676888889,passed,
2025/03/15 13:15:00,0.7041473856413757,0.704359581047539,87.94645700632837,108.8513744864107,2.8944383243267184,2.95,3061.9698903337676,2923.829041687244,0.9928185315064013,1.0070456976788749,36.36399687773909,20.01052244874432,2.148601006906733,1.1154699273058424,1.029776318048082,17.32552583055556,passed,
2025/03/15 13:30:00,0.6995141444368332,0.7111544575637256,87.84987068937777,108.906441339631,2.8957779049351324,2.96,3075.651704214594,2902.4221789714775,0.992665216323325,1.0067505554173295,36.41161213319995,20.78057071602717,2.15215223125386,1.122114977567512,1.0209772397333217,17.311174264999995,passed,
2025/03/15 13:45:00,0.6981580762554376,0.7135844791537512,87.83151675566876,108.99266677708945,2.8967364983533477,2.94,3078.6607045109204,2892.5641663621677,0.9926179687079668,1.0066596999662756,36.44274173184084,20.73323973146805,2.156610628552268,1.1200355074309598,1.0143607231752707,17.297065023333328,passed,
2025/03/15 14:00:00,0.6968163734556899,0.7134396933708288,87.6807647895561,108.98102627287619,2.894559116428417,2.94,3073.943361582183,2893.992108859061,0.9925915503542632,1.0066686684206096,36.55952590779876,20.707124614564517,2.160955181786413,1.1193379828477343,1.012889579190763,17.274542022222217,passed,
2025/03/15 14:15:00,0.6988324465080964,0.7125674666331565,87.61240751566622,109.05843889275461,2.8920234992911804,2.94,3070.688918864314,2900.4203854800116,0.9926312865283619,1.0067027938592374,36.384151717324855,20.711750010206238,2.154436143553716,1.120357397218848,1.017927782890896,17.268588425000004,passed,
2025/03/15 14:30:00,0.691347910085906,0.7206944946059236,87.5476264583686,109.15425790532552,2.895493317206193,2.95,3083.979238966657,2875.0127677653977,0.9924134161705799,1.0064257988209004,36.73870788183234,20.334828594673084,2.1696120699424446,1.1282494717879032,1.0052350256226215,17.254221532777784,passed,
2025/03/15 14:45:00,0.6922480824434875,0.7247992627019413,87.49676824535214,109.21533675793403,2.897690476162148,2.96,3089.1501615207067,2857.6303473717803,0.9923867218064263,1.0062733934664292,36.47160673706433,20.247791783090932,2.163611262589374,1.1291909335225119,1.0016369997883792,17.231929244444448,passed,
2025/03/15 15:00:00,0.6989002520815423,0.7135373677456812,87.33130205437405,109.17236677169632,2.8881336016568953,2.94,3063.677561612858,2897.8034966465134,0.9926132220658419,1.006666418640599,36.29585342945282,20.69380383290796,2.1544355407832447,1.1134226203354423,1.0116988733414787,17.217553759999998,passed,
2025/03/15 15:15:00,0.6993521682555847,0.7101714286674945,87.20482156263068,109.19188705268273,2.8836939860191384,2.95,3053.9871363374878,2911.7703862728963,0.9926511740889823,1.0067868236482689,36.37977601885672,20.803728302853035,2.1567404380281747,1.1184916587809757,1.0223092364218433,17.20341909,passed,
2025/03/15 15:30:00,0.6965966823978156,0.7153435775373684,87.15788570711538,108.88652318008894,2.8893899479039176,2.95,3060.060028256096,2886.131575544921,0.9925592833077549,1.006611841214545,36.46053469670398,20.552934908341,2.1607841124746154,1.1158684507644325,1.0081965859720652,17.18086624833333,passed,
2025/03/15 15:45:00,0.6973162863648891,0.7198443880711197,87.29185826421254,108.35010220362956,2.8997777352572958,2.95,3067.375262830659,2852.6379150180796,0.9925538628470442,1.0064495358958612,36.31441171618334,20.417271794189976,2.1586354675956554,1.1148096635947773,0.9991232697303812,17.16672240555556,passed,
2025/03/15 16:00:00,0.6930226905111599,0.728414173462028,87.20414828371901,107.60014471431242,2.9115251421746913,2.94,3075.638886114113,2804.4120971354137,0.9924151471749155,1.0061576237916334,36.45977540534575,20.019168988748678,2.1655456126369383,1.11628896467333,0.9811212671197719,17.11991627500001,passed,
2025/03/15 16:15:00,0.6919297434988794,0.727291086171272,86.9230792375771,106.62364706856867,2.917124779986331,2.94,3059.997828191866,2782.7747818040343,0.992428814404315,1.0061963688618718,36.7045779310627,20.067272469574707,2.1737259349504523,1.1113856253767591,0.9745512567512914,17.04409676444445,passed,
2025/03/15 16:30:00,0.6941659307114141,0.7339529177459075,86.82421900760062,105.83111029174965,2.928598850915495,2.94,3062.8377171581856,2736.6576438027687,0.9924285820251293,1.005959968443016,36.32065070599989,19.836956221133978,2.1633586551260104,1.1057904842058084,0.9605230861982202,16.984395449999994,passed,
2025/03/16 05:45:00,0.7155837466641449,0.6815658759400469,83.2320128067168,100.4362719004122,2.7060244030357428,2.73,2988.1589618932626,3123.189732812095,0.9923566041330889,1.003069559395195,32.0660072270527,7.781138299382829,2.1673329182803034,1.038278969535524,0.9900406352605094,16.537458703333332,passed,
2025/03/16 06:00:00,0.7148002281997641,0.6820268068849797,82.90707207384185,100.71750121427041,2.7002852183121435,2.73,2980.9271361241044,3128.108529737089,0.9923183267708884,1.0030580691738031,32.0268719370952,7.8299476484006645,2.1666301470333025,1.0413646774101544,0.9936780547571947,16.496138706666663,passed,
2025/03/16 06:15:00,0.714097493640006,0.6625542237292412,77.47861130686252,93.92356544995691,2.6361007464268735,2.65,2795.9747583767676,3096.1376474803956,0.9915245726177109,1.001871541974291,31.66587398049226,3.7892344699619316,2.204374526351382,0.9694358781069068,0.9458896852251317,15.532201911111107,passed,
2025/03/16 06:30:00,0.7106564695492125,0.6691130581690812,80.18168494045874,97.8448498842274,2.6273874090405234,2.64,2916.9285880904063,3206.7206808775704,0.9918527978254223,1.0017616333859805,31.315166827453922,3.202503614977928,2.193717322635292,1.0067789350804628,0.9744821878666318,16.089198986666666,passed,
2025/03/16 06:45:00,0.714113543055511,0.6709800048080158,80.25798992004297,98.56688592765525,2.6251774120997275,2.65,2923.233244957199,3209.7128778092588,0.9919938294652241,1.001788412417903,30.826043442954663,3.5669938833864445,2.179402831818527,1.0078069724390704,0.978803295321945,16.100071631111106,passed,
2025/03/16 07:00:00,0.7174364692083066,0.6735202274309517,80.46077843378738,99.50257907635547,2.6298576819924495,2.66,2910.911255524636,3213.494890631737,0.9922398704173961,1.0023061066259082,31.00226383104384,3.97557526450454,2.182906423723509,1.0136478113058545,0.9869754879724115,16.10631655111111,passed,
2025/03/16 07:15:00,0.716282837045511,0.6746952798483218,80.31491941834325,99.86441846667783,2.6230664499822134,2.64,2920.08392573584,3222.5596966204516,0.9921227579488767,1.0020676990097446,30.731079740580146,3.8993066116023236,2.1752837466096713,1.0124703728758078,0.9848591511623781,16.1125624,passed,
2025/03/16 07:30:00,0.7156502487687605,0.6742656304313626,80.25396806389352,99.8251602557768,2.6197439460308085,2.65,2923.7244213815825,3228.939856904507,0.992048041940555,1.0019377028265921,30.638331696969093,3.716367525485951,2.1729958576371007,1.0137087408786845,0.986145368143898,16.118404995,passed,
2025/03/16 07:45:00,0.7159159277667386,0.6746023547665502,80.39066492858909,99.97346568148537,2.620935438219515,2.66,2925.2545786588826,3228.7632616115893,0.9920872857917393,1.0019820555733032,30.69112026205627,3.7743335819785515,2.1768567343989833,1.0146649396957867,0.986920336195388,16.129283445000002,passed,
2025/03/16 08:00:00,0.7174807465814399,0.6744204241465784,80.59179645736172,100.24944886899158,2.626297032474708,2.66,2912.8589674330547,3230.97481426402,0.9922515519020614,1.0023929168273338,31.060187907945874,3.9636251780678915,2.187204752639052,1.0161772716753563,0.9906034026702182,16.135532428888887,passed,
2025/03/16 08:15:00,0.7152045788732677,0.6740695885695169,80.37685805266206,100.00788832184041,2.6186890792793625,2.64,2931.025136587844,3233.0446910943047,0.9919927593514029,1.0018368625589593,30.593124828693803,3.7814856208657073,2.174646223089916,1.0133360921001426,0.9858951046735286,16.141782341666666,passed,
2025/03/16 08:30:00,0.7184132828256832,0.6749087594380951,80.48894927100478,100.18443642398114,2.619895879537163,2.65,2930.2708446287506,3235.1136510958177,0.9921438785176556,1.001973824144987,30.36831989616459,3.7309962530555643,2.1663597880526035,1.0143083800509836,0.9891785883690518,16.152665436111107,passed,
2025/03/16 08:45:00,0.7199572364713979,0.6747708697962548,80.71255575118133,100.44135062488547,2.6248704723113994,2.66,2920.641907385485,3235.2857263795254,0.9922728053507007,1.0022959237733258,30.67623547389037,3.9301719379800137,2.1774366163456156,1.0151307971972137,0.9919469853480037,16.158512675555556,passed,
2025/03/16 09:00:00,0.7175223221519764,0.674723548502631,80.57417029222543,100.29504406380228,2.6193380274659233,2.67,2934.9890100128323,3236.328152503958,0.9921044224697935,1.0019037190538735,30.409226745383744,3.8106150720802856,2.1704993193252857,1.0209667677382155,0.995155005924524,16.16476572333333,passed,
2025/03/16 09:15:00,0.7156859391327612,0.6731070266259582,80.52208954868989,100.24849028535047,2.611708216893889,2.64,2937.7430643149287,3261.094047456412,0.9919936956885573,1.0017848480470932,30.484132980669933,3.138279182692973,2.1738048269936403,1.0153439472328503,0.9902772029930768,16.189553819999997,passed,
2025/03/16 09:30:00,0.7147632765516544,0.6750850945041748,80.8512860711866,100.70215667359012,2.6179462909267857,2.66,2946.2212083631866,3252.6258041549513,0.9920177249060524,1.0018715778443916,30.67367328722357,3.6193607293592978,2.17994440176152,1.0229645700338852,0.9942524138048711,16.228248544444444,passed,
2025/03/16 09:45:00,0.7226334503416959,0.675961368419562,81.18031597521369,101.13735045863078,2.6231833842136725,2.65,2941.7828859460237,3257.6755045644495,0.9922799296853649,1.002214842212887,30.246229031652454,3.7089511159381217,2.164338422749166,1.0211643901879475,0.9998427825294663,16.26231624111111,passed,
2025/03/16 10:00:00,0.7257364106586487,0.675701917810479,81.52422539244522,101.54381626594386,2.6281998109525055,2.66,2935.0152788303894,3263.65626745773,0.9924373171481137,1.002558447977292,30.450393976207135,3.8768219324207864,2.170951702493985,1.0213333273500502,1.0039453797817972,16.291347386111113,passed,
2025/03/16 10:15:00,0.7216401662736185,0.6769267463625805,81.51708586794813,101.5604191127157,2.621864618187894,2.65,2960.834825426406,3267.5806192097916,0.9922228373377654,1.0020488731326245,30.143613039278705,3.640685074777953,2.1644672517286785,1.025890369667836,1.002396775093099,16.330062081666668,passed,
2025/03/16 10:30:00,0.7148676689015273,0.6735252900331425,81.28232521352592,101.291040882658,2.608309907957366,2.64,2980.4271031893427,3291.6468885560107,0.9918360092510862,1.0014374598059679,30.117517605499113,3.175022704698313,2.1672073964640632,1.025014514390176,0.9995473841261492,16.35951273611111,passed,
2025/03/16 10:45:00,0.7177729746373368,0.6765043444912091,81.69463400818528,101.84380096102684,2.616280331089945,2.63,2977.8048851864996,3288.1922901295156,0.9920962659133574,1.0018499177359377,30.27079761277564,3.3214353213858856,2.170061510587328,1.027215413715116,1.0008163555102811,16.393605164444445,passed,
2025/03/16 11:00:00,0.7204588190987473,0.6775309615325324,82.11549053746701,102.34711914482315,2.623702323766274,2.65,2972.4287556859267,3288.83950870252,0.9922523043822744,1.0022183378249012,30.547632260199343,3.5622324218541066,2.1791470424661177,1.0274285546217337,1.002788484106414,16.427704094999996,passed,
2025/03/16 11:15:00,0.7194120527956082,0.6781209404718656,82.1812316652165,102.4548063186419,2.620399773881845,2.63,2987.603812774595,3294.4137241707367,0.9921656548190686,1.0019725257317385,30.29808555736177,3.428398465468411,2.172583377027813,1.0322967575543656,1.005775133604934,16.461397333333334,passed,
2025/03/16 11:30:00,0.7230664352754178,0.6779383211320644,82.41059029241084,102.76420407597935,2.6216408648882767,2.65,2984.4252705764393,3307.6297078458333,0.9922929868303909,1.0021982240904184,30.22683664526328,3.277405066104616,2.1685477708635506,1.0324704149898665,1.0104931534187465,16.495508455555555,passed,
2025/03/16 11:45:00,0.7248102683635542,0.679842666806732,83.61592422129458,104.30355339228582,2.6234856743288932,2.65,3021.7300822181037,3353.6180614943346,0.9923579372790374,1.0023233781403478,30.215631614899543,2.977644144328066,2.1672740296866433,1.043381661976543,1.0220776938103686,16.725634523888885,passed,
2025/03/16 12:00:00,0.7214070382291978,0.6786109440134316,83.01326167831836,103.52704450318379,2.6179678686114127,2.64,3008.8729060491273,3340.7247697641606,0.9922463751111298,1.0021167226032717,30.319705155868615,2.772942329185963,2.174606089796436,1.0373709219818574,1.0135876503223689,16.62304269388889,passed,
2025/03/16 12:15:00,0.7208520154988994,0.6797989282296885,83.13588731220575,103.66483399794366,2.622975414154839,2.66,3014.4547269539794,3321.70017148755,0.9922277429858608,1.0020611829864219,30.334360688600317,3.38248181326629,2.1778333943525894,1.0357071034866336,1.0096531698284745,16.619578518888883,passed,
2025/03/16 12:30:00,0.713842852275127,0.6783904548464368,82.86304679007785,103.4037415340258,2.616141609749984,2.64,3029.8295481590144,3321.5411199895016,0.9919710889603476,1.001616491340103,30.404814900877188,3.4974556439324322,2.1812147478459476,1.04381063496128,1.0122644149803819,16.61608508388889,passed,
2025/03/16 12:45:00,0.7074648458055498,0.6766798113048931,82.53293163561015,103.12453659800498,2.6080953150309387,2.64,3030.6580520051157,3338.797318499258,0.9917178059277598,1.00140656647101,30.78633668889573,3.002263359527251,2.1908885292648193,1.042229731098418,1.0066502734121257,16.61214671111111,passed,
2025/03/16 13:00:00,0.7189679346673363,0.6799221846670644,82.97665326005988,103.65698259677713,2.622375948616273,2.65,3009.2456321480845,3324.1690777227454,0.9921954956364711,1.0021345510118789,30.550948118127064,3.3529649564407538,2.1800656077466387,1.0389002494627546,1.0110797869750392,16.608594407777776,passed,
2025/03/16 13:15:00,0.7178761110517439,0.6800047734898547,82.955216181563,103.65713885585834,2.6223024463810467,2.65,3009.163748238045,3323.0626764295125,0.992171941713348,1.002124027769752,30.650010033325206,3.3816954950891813,2.183518065021167,1.039677354306192,1.010631435926474,16.605012844444445,passed,
2025/03/16 13:30:00,0.7125625144818823,0.6783307258510345,82.69512314225369,103.35860282241676,2.6135108753115373,2.65,3023.002076719101,3329.1436816689065,0.9919537802804663,1.0016797619086006,30.57807699071193,3.21551402316694,2.1843914189981453,1.042747665618188,1.010360263414964,16.60140202111111,passed,
2025/03/16 13:45:00,0.7102050659074035,0.6765154144266715,82.55815465707853,103.17959518860584,2.6081402315940014,2.65,3031.4865710864697,3332.343769291286,0.9917807049902777,1.0013565998639233,30.46116590700235,3.236595432976951,2.184869582991115,1.0424428604377896,1.0101777177205038,16.597761937777772,passed,
2025/03/16 14:00:00,0.70997525609333,0.677775793567216,82.63849296824239,103.30647032717428,2.6121797869642984,2.65,3024.169549134228,3326.488048319544,0.9918724919443684,1.0015798638157296,30.76338238918982,3.3216176961054273,2.193643313262803,1.0416142912762005,1.0073791345310847,16.589059409999997,passed,
2025/03/16 14:15:00,0.715276019407862,0.6789465078453052,82.79871327726232,103.48570786928326,2.6171031572685233,2.64,3019.1974733617226,3318.1015700241664,0.9920374861464686,1.001760773887872,30.465704756909894,3.531741004592142,2.1846812389849872,1.0365439086915964,1.006398418900932,16.585365335000002,passed,
2025/03/16 14:30:00,0.7127067672451605,0.6771963313387684,82.49424218293242,103.12957169587293,2.6111249214438317,2.65,3017.1521488010435,3322.6463778992406,0.9919316164052994,1.0015829459335275,30.500244984823127,3.308441339532635,2.186984375444579,1.0402277212706625,1.0096199454039925,16.55400593,passed,
2025/03/16 14:45:00,0.7095011505320122,0.6750429889142023,82.09607114058757,102.65569592644339,2.6059953628625983,2.65,3008.2938390608733,3326.6646245127367,0.9916655278105843,1.0013786325441647,30.711676518411025,3.0452438487132008,2.1956396662807434,1.0341158110274493,1.0031039619601883,16.50887238,passed,
2025/03/16 15:00:00,0.7090280919293533,0.6741502163262856,81.9068458622187,102.4081870790939,2.606861606171199,2.65,2992.7144839624325,3324.7533525060485,0.991452092412064,1.0013775102727085,30.983963829863136,2.9344185780997485,2.208438200402753,1.03077219372745,1.0003624830309414,16.468764351111112,passed,
2025/03/16 15:15:00,0.7092975942677056,0.6739854815196762,81.99274646425776,101.90668233242447,2.6125741119857655,2.67,2997.871095281947,3298.240295218437,0.9916975751814705,1.001408004601647,30.909277466866943,3.357509810412331,2.2038903211151775,1.029828652474381,0.9977007449606314,16.449057625000002,passed,
2025/03/16 15:30:00,0.7093260413856792,0.6712024968493935,81.93390790987112,101.07653633196492,2.6137765270053603,2.64,2993.9472398834027,3291.55951834846,0.9916031186583083,1.0012695642987546,30.94155108398905,3.112434989869191,2.208129150154003,1.0302894277904524,0.9993829993531276,16.428910025,passed,
2025/03/16 15:45:00,0.709468229614354,0.6693054081237776,81.8675601736034,100.30026870665971,2.6171365730192693,2.64,2990.382330781563,3277.7451284028134,0.9915690526374927,1.0011888478102695,30.95696789711778,3.073086066100229,2.208849922595295,1.0272598611174222,0.9966441183586077,16.404545617777778,passed,
2025/03/16 16:00:00,0.7114352695259333,0.6668401843149386,81.76175488256499,99.48830565413765,2.6201505264736182,2.65,2986.0467531330723,3267.1608032901463,0.9914014551737937,1.0010030956035065,30.74321434829548,2.9927018222011066,2.203432205771555,1.0190569806216847,0.9916220648432353,16.384345071111106,passed,
2025/03/16 16:15:00,0.7111510657927524,0.665144802237392,81.7802911203022,98.7820745250837,2.6241739539282554,2.66,2984.690570329746,3249.62247403863,0.9914440541521365,1.0009491176390088,30.82233110124524,3.0728275681958377,2.2079899052300656,1.01726345725392,0.9893356675902768,16.359921911666664,passed,
2025/03/16 16:30:00,0.7107352353408817,0.6636488785133149,81.76286704961896,98.10079945980145,2.6288283020877907,2.65,2979.8813520438334,3235.8459311046554,0.9913947458625022,1.0009183060968248,30.979528053612157,3.0502939474701534,2.2134487641349976,1.0116788676886626,0.9831159105005982,16.340079799999998,passed,
2025/03/16 16:45:00,0.7097866195126162,0.6625000852058691,81.75379997856032,97.44036246824552,2.6352551170769214,2.64,2971.862244845882,3219.2599736222114,0.9913217117891002,1.000941339581302,31.288301914980757,3.081533050201212,2.2240562101762635,1.0119705000451358,0.9815679985795102,16.315186506666667,passed,
2025/03/16 17:00:00,0.7115802634545222,0.6600581946359787,81.71045114154118,96.70576719275465,2.6344431627008307,2.63,2979.6852391228144,3205.7926522213893,0.9914807464623557,1.0007387739663625,30.835685309774117,3.1345573067926176,2.2103895078149987,1.0019114698731466,0.9746570285898151,16.29528993888889,passed,
2025/03/17 00:15:00,0.7603965599135288,0.6818150738734006,76.23083949690957,94.66282970851104,2.7754342485492898,2.78,2727.051887602877,2920.0861887272295,0.9860541949165392,1.0008563246648443,27.152639479142433,10.83475005647477,1.9831929513673108,1.0669400522402321,1.0687110584410433,15.673260423333332,passed,
2025/03/17 00:30:00,0.7015825285392059,0.6953755876890875,83.70726268833891,102.70356343434992,2.7233843236616115,2.77,3019.420367916803,3121.9155750198693,0.9920733328579923,1.0034907951877146,33.367679545593674,8.695562670084275,2.1718756454281913,1.0622902408723995,0.9842875839408921,16.725218033333334,passed,
2025/03/17 00:45:00,0.704549379249733,0.6909351058772681,83.26692914996886,102.04369461400296,2.7167365153380305,2.75,3009.1789625353467,3114.63558622583,0.9920870280875564,1.0032688171170967,32.867200125130445,8.845653576913861,2.163290118309828,1.056782157321982,0.9878425012379471,16.636790597777775,passed,
2025/03/17 01:00:00,0.7054631215746084,0.690901774371565,83.00667142903649,101.66774456495114,2.7203977023653314,2.75,2992.008123053833,3091.240632592769,0.992140331261224,1.0033530680596556,32.95313120557172,9.19137082556025,2.170507859367452,1.0529263284787231,0.984641509263622,16.548855937777777,passed,
2025/03/17 01:15:00,0.7080669884413253,0.6926230354640204,82.7225857292218,101.35696922655497,2.725124117614957,2.74,2971.5306548052004,3072.030423625701,0.9922430853395421,1.0035617747208199,32.956722643793846,9.277625230369082,2.1691571389684055,1.042809624329889,0.9750752729641688,16.469454051111107,passed,
2025/03/17 01:30:00,0.7067446269058604,0.6905852027585191,82.46099065211581,101.07353653341785,2.7199165029265457,2.75,2968.8173575175383,3075.356454060173,0.9921825438966202,1.0034322615381663,32.91404061578646,9.190778316783025,2.1686406024498535,1.0435334310920588,0.97714932537427,16.43964809666666,passed,
2025/03/17 01:45:00,0.7049051508164205,0.689028840613105,82.27224996893763,100.8319960347977,2.7171702754305462,2.76,2964.4755498688523,3072.709943558024,0.9921335806823153,1.00335040933796,33.027008704247066,9.234735527326983,2.1756041942418753,1.0435134525695022,0.9772006969384621,16.404060970000003,passed,
2025/03/17 02:00:00,0.7055977399974196,0.6887068349645122,82.07658124260836,100.62880446938716,2.716024547854033,2.75,2957.057681321529,3069.7143721932007,0.992147919999194,1.0033620267262582,32.9644521721389,9.182442464016907,2.173368829040831,1.043071327668337,0.9778441577958057,16.368860841666663,passed,
2025/03/17 02:15:00,0.7104073439301981,0.6907346885503086,82.05597368657641,100.593074154122,2.721946308175959,2.74,2944.4598605620404,3054.154256459878,0.9922967010624772,1.0035671155635044,32.77092771414165,9.331299462246381,2.167585489076385,1.035278358037705,0.9724728610364878,16.32790555,passed,
2025/03/17 02:30:00,0.7137008130324667,0.6949929941415123,82.13300737738182,100.7238495520262,2.7317774701827924,2.74,2929.269185127145,3036.892274909141,0.992456174818616,1.0039332335550186,32.91971837266285,9.41354332043037,2.170117976321442,1.0292607484489227,0.9642315405454056,16.29822546,passed,
2025/03/17 02:45:00,0.7070125495763138,0.6862493324805188,81.55064116767231,99.98693788657003,2.711261974279745,2.75,2938.2327386409,3060.003897143289,0.9921669796099644,1.0032962038435627,32.78621072714306,9.15859708319943,2.1725247142542625,1.034682598518121,0.9744220793602308,16.262790903333336,passed,
2025/03/17 03:00:00,0.7104599001734306,0.6901621752443887,81.58445321944538,100.06451204560454,2.720317530913835,2.76,2922.572356172464,3042.812848772816,0.9923228886795867,1.0036418121887216,32.888838114893204,9.23517262255657,2.1736169144451516,1.030932041656626,0.9689232789175652,16.227741951666665,passed,
2025/03/17 03:15:00,0.7112237994663636,0.6877253909334845,81.27233237911614,99.71803464102919,2.713973920521818,2.74,2919.1277179703193,3047.1726792297686,0.9922928231342594,1.003488573676662,32.59491139822283,9.103784018293702,2.1645664529346766,1.0268451581666616,0.9692462765599089,16.19238368,passed,
2025/03/17 03:30:00,0.7103295153390338,0.68609913083972,81.10341661762065,99.50052213398423,2.710731690816357,2.74,2915.910629016602,3046.6209041492248,0.992258165959762,1.0033976544945689,32.59633438314452,9.107140057442281,2.167692266647239,1.0242587566332977,0.968044673017113,16.16282318444445,passed,
2025/03/17 03:45:00,0.7095903221808607,0.6849307235953875,80.85783812428345,99.2350937233309,2.7072843421136557,2.73,2909.810264271648,3047.2791189127674,0.9922296336796895,1.0033463291413494,32.59807921267001,8.991159191103739,2.168155225548947,1.0230601786492572,0.9677410400588046,16.127534811666663,passed,
2025/03/17 04:00:00,0.7088887116116587,0.6838333916384806,80.58670851631491,98.93743525589782,2.703656008136831,2.74,2901.9286860171146,3048.247855149523,0.9922065581579403,1.003312253432984,32.61955296274777,8.818433058021778,2.169175456054089,1.017308712716264,0.9630307433504958,16.087230555000005,passed,
2025/03/17 04:15:00,0.7117771384724088,0.6901483624068083,80.62631794059838,99.11396264331798,2.715772451452646,2.72,2881.3345960856345,3031.3178687038576,0.9923886212907322,1.0038415896716646,32.95755391199836,8.708904156446822,2.1723065268999475,1.0156754006310789,0.9558071351569486,16.057418678888887,passed,
2025/03/17 04:30:00,0.7099151320954644,0.6945244904869041,81.55771424581087,100.44332181465668,2.72328359785859,2.74,2916.698719694486,3048.516484927762,0.9923520057696665,1.003916939024483,33.13352733058618,8.92517236960493,2.1707298178783883,1.0314677102038112,0.9640635444931072,16.24497272444444,passed,
2025/03/17 04:45:00,0.7175164356001822,0.70574247583131,81.93874692352074,101.38705934226743,2.7585081743585165,2.74,2897.609869451884,2997.461690540233,0.9926992206758044,1.0049222029236635,33.36616311979531,10.172227103751965,2.14986707146727,1.0387134278968106,0.9646621868428085,16.261603086666668,passed,
2025/03/17 05:00:00,0.7189136854606154,0.7039351132858835,81.40948016665578,100.76388512595385,2.752230306852759,2.76,2875.2707803759386,3001.8912663679516,0.9927451504166162,1.0049996439444988,33.32378636820944,9.660201041240715,2.1478537944518106,1.0293123788954188,0.9594844898563535,16.17530350333333,passed,
2025/03/17 05:15:00,0.7064248347195039,0.6985457867936243,80.48942351324442,99.6616734623843,2.7357967219828416,2.76,2870.054328359703,3001.8247772069867,0.9923641954378773,1.0044433316959729,33.84484485114418,9.469863448926018,2.1701907640366094,1.0303830331375228,0.9544554627435119,16.06426760888889,passed,
2025/03/17 05:30:00,0.710848842982443,0.6997854739775967,80.67334111331355,99.87918717646598,2.740890549947,2.77,2865.4672563689555,2996.8841292578927,0.9925045390348977,1.0046376050967099,33.68493913844369,9.597048430744264,2.1655877446259635,1.0318151618346778,0.958758386790477,16.068063513333332,passed,
2025/03/17 05:45:00,0.7169424287672747,0.701250718576009,80.76710558784315,100.03026726506529,2.7448101979017925,2.75,2855.1878210167138,2997.7422330470117,0.9926921508666201,1.0049203888359814,33.43924789637152,9.44385717639083,2.1549394915663536,1.0223706159293682,0.9543585547227301,16.065182100000005,passed,
2025/03/17 06:00:00,0.7195490742486124,0.7022007932124025,80.83829211676424,100.15382987378145,2.7456978898009625,2.74,2852.470521130742,3001.4559832033347,0.9927691339699043,1.0050317408277976,33.31916549604126,9.273575924594052,2.149973356831051,1.0197002283744148,0.953391552151514,16.07311365,passed,
2025/03/17 06:15:00,0.7223895800643836,0.7041930839887593,81.00598922214088,100.35244135120385,2.751504095003657,2.77,2851.1735514735174,2991.3148300112625,0.992825544334681,1.0051271468722105,33.20143158417521,9.477979243599668,2.1482937460256886,1.0265534430260526,0.9600173598951038,16.07563070666666,passed,
2025/03/17 06:30:00,0.7192894141861618,0.7024542743205415,80.96648911584705,100.3310381847771,2.748700498007392,2.77,2856.661531220493,2993.165611133088,0.9927637176242783,1.0050079216420482,33.341742148956975,9.668445853026883,2.1533848967074984,1.0238636052289154,0.9568699534460385,16.07942277944445,passed,
2025/03/17 06:45:00,0.7240836042297594,0.7105597868741723,81.24184494456449,100.76014474552291,2.7667771974166353,2.77,2846.715242689321,2963.806597791376,0.9928724009157357,1.0053989990756707,33.36940697093913,9.918454476859218,2.150997444320077,1.024198813668156,0.9512813041915024,16.07641933333333,passed,
2025/03/17 07:00:00,0.7178277550168848,0.7048396178006616,80.94439756215914,100.47826125583376,2.753112326405922,2.76,2856.484403100614,2983.6285794996334,0.9927399887993247,1.0050802198636624,33.50044938843973,9.872634365470821,2.153632666455269,1.0237394662879267,0.9525255192617456,16.078487039999995,passed,
2025/03/17 07:15:00,0.7177476159799349,0.7085609917190674,81.01159478762439,100.64749739125651,2.7594220403539267,2.75,2851.9557568594864,2973.7139075042905,0.9927824380786948,1.0052637353611518,33.713421156789956,9.856131223477151,2.1573296683092282,1.0231691955398219,0.9471103705184789,16.075481271666668,passed,
2025/03/17 07:30:00,0.7115501766101404,0.7017372230054331,80.55796800355802,100.16940726745399,2.7411653107170206,2.76,2864.0063242264678,2999.3663862554176,0.9925097748801509,1.0047308964856607,33.579567338120256,9.62090994772265,2.1542157472462775,1.0282650027505562,0.9549234265763603,16.072473877777778,passed,
2025/03/17 07:45:00,0.728689971951218,0.7210177822453723,81.4233184101861,101.28424173616203,2.785198844186253,2.77,2835.7716658040736,2933.6981235544586,0.9930482296331077,1.0058736691519492,32.896874889024055,10.039911244205058,2.1425095017691085,1.020236592936987,0.9391871985158856,16.06912058888889,passed,
2025/03/17 08:00:00,0.7275508234939242,0.7165677307724125,81.38381608379483,101.20294438450296,2.7762295651657416,2.78,2845.7652751031947,2943.2122203657464,0.9930915878825455,1.0056483919515276,32.25311553216983,10.2128284207279,2.140615918485356,1.0280139668570316,0.9511650176397642,16.071530475,passed,
2025/03/17 08:15:00,0.7193312782094692,0.7030517986896141,81.07899300247378,100.79848461700054,2.745142544851989,2.74,2866.4230238778414,3004.78764004866,0.9927302852445156,1.0049256351001037,33.175703567070855,9.653151197793306,2.1485052021089457,1.0248840220672095,0.9584058708223676,16.11731018333333,passed,
2025/03/17 08:30:00,0.7316720501146723,0.7221439970205181,83.24140239136685,103.51431360630009,2.7843001621949304,2.76,2894.6268945033626,2992.1226083356382,0.992983839854153,1.005722567478731,33.11308991317697,9.780122683569244,2.1477004590138007,1.0373585000763235,0.9583171545701323,16.390477595555556,passed,
2025/03/17 08:45:00,0.7321283799514948,0.7189498090821478,84.5128806816773,105.0869587746386,2.7740604471270056,2.75,2955.603871704562,3051.5008044560705,0.9929430978067084,1.0053560309855991,32.60732928560451,9.647503717833542,2.136828080364726,1.0480950444360666,0.9750627361059294,16.66407148388889,passed,
2025/03/17 09:00:00,0.7210510276448644,0.7130320930573292,85.49482315404933,106.33675896647995,2.7432160409062294,2.76,3051.575184108601,3122.704851598932,0.9932973488179159,1.004635230708121,29.115550678561135,9.331036882899589,2.123784240453076,1.083555137394858,1.006649373590665,16.937384034999994,passed,
2025/03/17 09:15:00,0.7255625494512385,0.7130383911415612,85.77436597713472,106.66754620339952,2.7425641394028757,2.74,3044.636381949692,3147.0309236881435,0.9932257652826131,1.0047594034180072,29.79543960005125,8.712876073173662,2.1268904023513775,1.0819311743922242,1.010226319738924,16.98104471555555,passed,
2025/03/17 09:30:00,0.7290520405421875,0.7082559768686684,84.76926449345025,105.33358111935108,2.7331383752334704,2.72,2992.9642180963733,3150.3145350570326,0.9931636698334126,1.0048493628520316,30.448482728773964,7.886438963105029,2.1351040164312463,1.0592958678560918,0.9980460991350633,16.79043091,passed,
2025/03/17 09:45:00,0.7329733293417114,0.7001460681210498,83.62787955863743,103.68404048527937,2.716973970092785,2.69,2947.364155344117,3157.211593801714,0.9928792310889456,1.0045298914736944,31.766735936252722,7.039161993043226,2.1411958386316066,1.0389032484783727,0.9921679596291586,16.585973408888886,passed,
2025/03/17 10:00:00,0.726659523451372,0.6906827139927552,82.24824596008715,101.76313466839945,2.6901889331223443,2.7,2922.744218270772,3159.3532725584682,0.9927175184969412,1.0038901734850658,31.71587382337954,6.3090264932553985,2.1562085514544624,1.0286278889740144,0.987125430984646,16.36199136,passed,
2025/03/17 10:15:00,0.7148472612214513,0.6779292727179362,81.56976102524142,100.7014660266526,2.6508558555080994,2.68,2948.237781517381,3218.6027187053783,0.9922134259737032,1.0026799719017168,31.48265108087326,4.903839879929554,2.1712678887679653,1.0254001559101416,0.9894068425667235,16.347405249999998,passed,
2025/03/17 10:30:00,0.7265434009605786,0.6777202200856233,81.87699921977465,101.07655594094925,2.657680100071275,2.67,2938.621362630735,3214.419380436582,0.9925325064636525,1.0030279492081018,30.78930544621808,5.347247312985714,2.150043133890172,1.0249399600647398,1.0017904572008407,16.35281393777778,passed,
2025/03/17 10:45:00,0.7307891936249025,0.6807109081473599,82.1579216301075,101.4504188975221,2.6640203888813914,2.67,2934.880295612679,3209.157590584454,0.9926826118632082,1.003273759887073,30.717726704967827,5.386138541419436,2.1482170340323763,1.0201540936025708,0.9973820688210637,16.367842198888887,passed,
2025/03/17 11:00:00,0.7229135335627379,0.6791235516774097,82.94256200275554,102.4441433397398,2.6536825429493773,2.67,2980.5912873852853,3261.6164504410726,0.9924414313232487,1.0028959235777488,31.04589116214454,4.832856143862783,2.164385787834436,1.0361066337995177,1.008671192017446,16.564837703333332,passed,
2025/03/17 11:15:00,0.7261450823194326,0.6775175371465079,82.29373814386751,101.63854401403432,2.654490727036157,2.65,2950.200713309071,3231.715709628383,0.9925332485759064,1.0029715475616543,30.87366994579158,5.180397995610414,2.162727552333315,1.0238236443898685,1.0014680486170224,16.409839820000002,passed,
2025/03/17 11:30:00,0.7246590905475662,0.6766797711044218,81.72099030538156,100.91408791791721,2.653141476681999,2.67,2932.8839009980015,3205.0316002259574,0.9924834313814133,1.002841529309278,30.913168344076876,5.413074499608669,2.1697119358299237,1.0181876913133163,0.9948275557784353,16.284758196666665,passed,
2025/03/17 11:45:00,0.7251217347143883,0.6725423409208334,80.27403861114459,99.09709210520388,2.639285776611598,2.65,2881.985953664564,3191.787633472056,0.9924808533792426,1.0027534391970057,30.80610196965243,4.455403120346268,2.171423600863563,1.0020860201315063,0.9840707504574793,16.030424238888884,passed,
2025/03/17 12:00:00,0.718426337026686,0.6707006217418298,79.13594901935633,97.77467737460941,2.624993711665801,2.63,2869.952896355557,3174.8137251730777,0.9922982594687627,1.0022278610154605,30.76131467111631,3.957398221413557,2.1707103759279938,0.9960361568074483,0.9731749467708614,15.867474369999995,passed,
2025/03/17 12:15:00,0.7176283753725831,0.675969334361864,80.51284094680807,99.98090154027754,2.6356818968257705,2.64,2917.2384191110073,3224.455546118691,0.9922215378114182,1.0025701689952424,30.96376751011342,4.170422088880236,2.1573596031247453,1.0202905352582423,0.9915035461751238,16.1875516,passed,
2025/03/17 12:30:00,0.7186948467463382,0.6762700488353889,80.70355478500537,100.16932570921591,2.6409959965107,2.67,2916.5219587229312,3207.939123902747,0.9922747564253886,1.002620965478513,31.026902395603326,4.7832744336829585,2.1661615039988695,1.0168664054524492,0.988855363474259,16.1746772,passed,
2025/03/17 12:45:00,0.7152849532989227,0.6767045913821025,80.57818707057663,100.04346055898219,2.638430468259078,2.65,2923.105248575931,3200.5544890065025,0.9921524229398362,1.0023715549983012,31.070341209319658,4.835075993197352,2.171570652686355,1.0167681924329073,0.9845552771444396,16.156850428888884,passed,
2025/03/17 13:00:00,0.7150769072727413,0.6764688447361992,80.40592410761843,99.85861184280415,2.6370547605822234,2.68,2919.379489434419,3193.5071196302574,0.9921342329773611,1.0022934692577392,31.020810048812248,4.888964471604499,2.172376008213974,1.0164990079566716,0.9843604780193445,16.12001673333333,passed,
2025/03/17 13:15:00,0.7134631461323713,0.6759069566530194,80.25072117748901,99.70568910029452,2.634972708231054,2.66,2913.015306132499,3192.466798217578,0.9921001623440493,1.0022772867785923,31.216319360277733,4.800172455510285,2.1810925404515498,1.0135805035206171,0.9806967200643337,16.087778715555558,passed,
2025/03/17 13:30:00,0.7126347162860692,0.6754234735931356,80.03140925669871,99.46041327890335,2.6318893988237533,2.67,2908.80397593127,3189.7622549614607,0.9920298821384342,1.0021555003394231,31.201363313261478,4.672871641755083,2.1834141095612463,1.014099692712492,0.9809343875962312,16.050751811111112,passed,
2025/03/17 13:45:00,0.7149066816130873,0.6723656452482228,79.40984897375333,98.70428832882747,2.6199731992256177,2.66,2885.442504394104,3205.9611465394933,0.9921072270087977,1.002159856686428,30.988428986985042,3.6546823714613392,2.1775735487651615,1.0062564307423931,0.9796828914011315,15.959314311111106,passed,
2025/03/17 14:00:00,0.7140763252917824,0.6685854761074561,78.33395348487751,97.3128325698143,2.6133569607302594,2.66,2847.545567842241,3181.762545605723,0.9918416265434574,1.0019032465395041,31.049581639745828,3.4631541928290215,2.1877790753415,0.9881900188653712,0.9654304830235549,15.756734326666665,passed,
2025/03/17 14:15:00,0.7139670931764182,0.673260935276188,80.37765382420788,99.88332394264991,2.617704491728207,2.65,2928.9964255791297,3235.899377592978,0.9919419737058033,1.0018114315134112,30.77745465806117,3.6228432715427092,2.183311427922627,1.0120825918445198,0.9841330769551478,16.137875434999998,passed,
2025/03/17 14:30:00,0.7130541751336023,0.673763783895238,80.4443428274594,100.05666023880636,2.618677146768518,2.65,2931.3185720782567,3235.684385645265,0.9918950033313125,1.0018068827538948,30.877967149744883,3.747140374587533,2.187008166327302,1.0161726419462787,0.986821864387638,16.149389709444446,passed,
2025/03/17 14:45:00,0.7118813263005787,0.6741438408380798,80.48424230022513,100.18386921512398,2.6197193493562683,2.65,2931.7749320636876,3235.3779470215336,0.9918238939670468,1.001805261006255,31.03163476200231,3.841170974377382,2.192592072836128,1.0182047715939866,0.9873369659823377,16.15620972777777,passed,
2025/03/17 15:00:00,0.7124001342863691,0.6733047312171698,80.48092846886895,100.2048683279821,2.615667736925697,2.65,2931.6655031707737,3247.642739208731,0.9918171113422167,1.0017684770733541,30.963510703921163,3.508482743036121,2.1928948807540225,1.0128346672672497,0.9840612121372283,16.163017206111107,passed,
2025/03/17 15:15:00,0.713673253540364,0.6739385237700891,80.57963096248527,100.41729484295718,2.6151233259437316,2.65,2936.1071413232767,3250.659920925314,0.9919376744479845,1.0018176806467636,30.799659569048313,3.5209887095690555,2.1867145705206843,1.013349552264299,0.9854061268122071,16.179158856666668,passed,
2025/03/17 15:30:00,0.7141426934579126,0.674800146059157,80.66456455727202,100.60088995196581,2.616648030566505,2.65,2936.481162218722,3249.2713294894356,0.9920059952675205,1.0019049073493957,30.82179095659138,3.6154560301419663,2.186886007793384,1.016491625215927,0.9880497721598934,16.185937075000002,passed,
2025/03/17 15:45:00,0.7128497284706635,0.674767723897161,80.66871696457213,100.66954884923854,2.615759329907802,2.64,2936.6903071715774,3253.596350649779,0.9919480800339605,1.0018922508692125,30.962169326204425,3.5422631380224323,2.191879894505496,1.016320223045763,0.9868421434927831,16.192300080000003,passed,
2025/03/17 16:00:00,0.71289263369814,0.6734664543528106,80.58641494801681,100.59137437843286,2.6121541428310473,2.64,2939.779647704626,3263.422366414817,0.9917475156614526,1.00168228126807,30.783022580315862,3.3622968310282335,2.1879549499396513,1.0134022334743704,0.9860268380491491,16.203719839999998,passed,
2025/03/17 16:15:00,0.7108984510670455,0.6743272498374514,80.90919197671197,101.00640283641609,2.6128418939619382,2.65,2950.567430541159,3273.8102167013817,0.9917492614409005,1.0017212074177808,31.021459475488623,3.2980464237605847,2.195926134411146,1.0201680840655467,0.9896485279116902,16.263314680555553,passed,
2025/03/17 16:30:00,0.7107043469865909,0.6748308748862104,81.4349831033498,101.62784755099666,2.611645863584888,2.64,2975.199788489108,3290.5949862639222,0.991777802392474,1.001613572563881,30.86688313935556,3.2798421300804126,2.19384500679985,1.0283406389950154,0.9971422977625789,16.364037005555556,passed,
2025/03/17 16:45:00,0.70923331257473,0.6758327393627678,81.9171786133361,102.24386716225288,2.6121156615388337,2.65,2997.2320868623756,3304.103113106427,0.9917585030634914,1.0015464648628463,30.893857059915792,3.33122714040535,2.1955130301593,1.03611818460637,1.0024344925384434,16.459816364444446,passed,
2025/03/17 17:00:00,0.7091972946499114,0.6746958532313017,81.419940680048,101.64646895089032,2.611216714684065,2.64,2972.3326615691194,3295.2271356489846,0.9916873884710421,1.0016219986696233,31.094769714764453,3.1508743164429083,2.201922852620016,1.0243378752256864,0.9920157456924086,16.365956902777782,passed,
2025/03/17 17:15:00,0.7106921447384205,0.6739011789118092,80.88898648350491,100.9965266698237,2.611978473342957,2.65,2947.0587592891475,3276.5437758144817,0.9916948263360891,1.0017110605359278,31.108460776299008,3.208238421342805,2.2015896087775793,1.020670886832307,0.9906118971791646,16.25591584833333,passed,
2025/03/17 17:30:00,0.7125443307854236,0.6730251536849292,80.29544140994801,100.26903914751877,2.6130744327822333,2.64,2919.762416220618,3254.132876468303,0.9916968100113123,1.001790703781288,31.080245212416436,3.3302092181343634,2.1998859581598182,1.0113583654029275,0.9841448518746622,16.13284794,passed,
2025/03/17 17:45:00,0.7133289697863532,0.6722789123468891,79.9348782689417,99.83349992603473,2.6144775966192837,2.65,2904.171908939564,3239.891856394667,0.991562116703333,1.0017526590814159,31.06859651963302,3.4941206738265205,2.200267772238141,1.005515510498384,0.9799952214102262,16.063517066666666,passed,
2025/03/17 18:00:00,0.7127107910847857,0.6726325691806085,80.05377908036789,100.00563844064035,2.6131299735430713,2.64,2908.6827266598193,3247.139802719695,0.9916588887898987,1.001811352023048,31.132538242633217,3.34725913971351,2.20158442919785,1.0035784770983591,0.9771891644479987,16.085964363333336,passed,
2025/03/17 18:15:00,0.7115623483257124,0.6733020640041354,80.27527637974838,100.24671437527675,2.6131630527458114,2.64,2914.6020153585705,3249.8918799552243,0.9918319972680371,1.0019191685878324,31.309593437837222,3.329178967918839,2.208375920219609,1.0077844638230598,0.9792336903023836,16.108827686111113,passed,
2025/03/17 18:30:00,0.7144560258504699,0.672854050959593,80.31976184214547,100.31902228257974,2.6118893209016654,2.65,2926.6568267295343,3249.444854114745,0.9917913256537831,1.0016935369980178,30.69481202918679,3.5654064766754248,2.1892174758907967,1.0089154571797048,0.9841359761248692,16.131294025,passed,
2025/03/17 18:45:00,0.7137462162556621,0.6748745786912802,80.57483586499423,100.66851811611832,2.617465036354463,2.68,2932.758674411616,3237.1714204303403,0.9919519575124899,1.0018456483017515,30.860765044742102,4.04150472624989,2.1933170602928476,1.0142977662848294,0.985991943155869,16.1495763,passed,
2025/03/17 19:00:00,0.7132910778624066,0.6754397191524398,80.62621170052765,100.79633172875207,2.619038479204402,2.67,2937.940747097527,3234.954599815363,0.9918905817411364,1.001798736358845,30.825149626877455,4.2371024575489376,2.190421236610462,1.0214229401281194,0.9918736001385354,16.167050441666667,passed,
2025/03/17 19:15:00,0.7134626421399838,0.6740343867964891,80.58425838207597,100.75123528346955,2.6136618485440346,2.66,2939.4522853430212,3254.7469887591496,0.9917397015004655,1.001664267974055,30.715889005023502,3.7244797514202284,2.1883033248589574,1.0157326861393372,0.9886546748422024,16.189542324999998,passed,
2025/03/17 19:30:00,0.7123494926378571,0.6755046279140716,80.79204058057928,101.02555605706719,2.6169149868534562,2.66,2942.967709552867,3250.370321117634,0.991884717878535,1.001824433325482,30.95179066945098,3.9106023140006667,2.194708403145287,1.020341996705629,0.9900445468312618,16.207439111111107,passed,
2025/03/17 19:45:00,0.7132601121415824,0.6761767763404204,80.92038194961428,101.21398837190054,2.618303830967567,2.67,2948.3406897157615,3248.5500881940666,0.9919452333361934,1.0018397969466244,30.828471512970427,4.074893239568298,2.1903974935015986,1.0210873804267202,0.9909620473140597,16.225342863888887,passed,
2025/03/17 20:00:00,0.7121996446210687,0.676342874043897,81.0236553079796,101.35776577294801,2.6188464508437415,2.67,2954.313620599225,3249.8913973894855,0.9918727963054405,1.0017755803035868,30.87949851963574,4.176269744106874,2.1928244460255915,1.0229083580341023,0.9915402693963635,16.247860291666665,passed,
2025/03/17 20:15:00,0.7132190613463292,0.6752033938078227,80.90869583505153,101.22653996699057,2.615743239997158,2.66,2956.3527286619264,3255.016725600247,0.9917473830758329,1.001594139232706,30.591897257165833,4.075864437562239,2.1847475441369353,1.02186936617083,0.9932531047262951,16.247347661111114,passed,
2025/03/17 20:30:00,0.7116016831873243,0.6758817190236585,80.85914366190312,101.23470761921408,2.615863871729514,2.67,2948.1154359353814,3259.2468135713193,0.9918240930259518,1.0017981871145318,30.96553900362277,3.815286307783377,2.193388395160937,1.0227696408153049,0.991608675251505,16.237614647222223,passed,
2025/03/17 20:45:00,0.7122572556241045,0.67485020102618,80.66128839826102,100.99915740110981,2.614460422554082,2.65,2941.58574137267,3260.0931793688696,0.991664820346761,1.0016944540215253,30.87247369806304,3.716029432431902,2.191644303557547,1.0175495339561247,0.9885968324898255,16.21404409166667,passed,
