datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/17 21:00:00,0.7148870904783438,0.6764175077072299,80.68704965235999,101.0467933990691,2.6178710107487295,2.67,2937.960510444758,3244.712598178285,0.9920279327762531,1.0019446697065517,30.72013737357374,4.011425129954612,2.183500798974388,1.0222454590213155,0.9936240343830858,16.185440699999994,passed,
2025/03/17 21:15:00,0.7135824591860607,0.675041807813293,80.41677388338597,100.72446242505231,2.6179765570413736,2.66,2931.943114409691,3237.942927668608,0.9916670299094351,1.0016981387204338,30.753123831603066,4.188069427576656,2.1875244985758866,1.0162423066756883,0.9882209928230186,16.152617017777775,passed,
2025/03/17 21:30:00,0.7135225987531711,0.6761134910443201,80.37591697299766,100.69835590116483,2.61921933876219,2.66,2924.9059512101444,3229.513619239339,0.9919647190637162,1.0019573799815655,30.930206982896813,4.22563643545717,2.190333107693112,1.0144210235004292,0.9848286306937897,16.119774757777776,passed,
2025/03/17 21:45:00,0.7140731558488405,0.6749628891633446,80.06145526051964,100.36112312306867,2.614982716085012,2.66,2916.316859979014,3235.507326486094,0.9919032611743238,1.0019072671592746,30.808191549103913,3.8757410600608497,2.18423114726435,1.013655003257294,0.9862460275139024,16.08691392,passed,
2025/03/17 22:00:00,0.7142590874995498,0.673783765128804,79.81330048140282,100.06051430850954,2.6132700602078884,2.68,2905.497804416664,3237.776382548662,0.9917274588033446,1.001840696422362,30.83731973406985,3.6615334292503903,2.1864381535329582,1.006859774655522,0.9813384062125933,16.054034504444445,passed,
2025/03/17 22:15:00,0.7140571470621069,0.6737010797663356,79.68005143823538,99.90710022153368,2.6139571144113734,2.64,2899.2696305653385,3231.1081021014174,0.9917188276520257,1.001862877063225,30.903320700248194,3.741440422094886,2.1884301520732863,1.0042622758169464,0.9786090349618705,16.02454448833333,passed,
2025/03/17 22:30:00,0.713410281301106,0.6735735425628699,79.50923274962554,99.71577058187964,2.612698113095362,2.66,2889.5400792019445,3229.6555741684697,0.9918117782645482,1.0019823505133048,31.085228425094982,3.56465090547973,2.1931330011671455,1.0044207184028173,0.9781803246134732,15.98761093722222,passed,
2025/03/17 22:45:00,0.7125158728913359,0.6727369263595258,79.32002484580032,99.48849148491948,2.6109358271789627,2.64,2878.63011638426,3230.5500557478667,0.9918685655429776,1.0020921238854796,31.30756983661498,3.3867537187978463,2.199462345136494,1.0003329196395352,0.9743521017856107,15.950677386111112,passed,
2025/03/17 23:00:00,0.7146052903404535,0.6712185278440531,79.13470491146568,99.17418501963986,2.607394051257478,2.65,2877.240613020931,3227.843703333892,0.9917788798440812,1.001860427208944,30.90981534171803,3.3288483255628756,2.1921864593642155,0.9997478670127387,0.9777007840027184,15.91836052888889,passed,
2025/03/17 23:15:00,0.7164570013643281,0.6697296275431083,78.90731325859004,98.86595079004435,2.6021508156576427,2.65,2875.023569507886,3228.3222874793382,0.9918712737950682,1.0017554957027348,30.53569753784073,3.178400215025011,2.181642194432386,0.9963445004328797,0.9781881170645972,15.881826399999998,passed,
2025/03/17 23:30:00,0.7167738205170587,0.6684406473811028,78.76816407648407,98.61038724406426,2.6005268861342583,2.64,2869.0295680047757,3223.9249038306557,0.9918312372077268,1.0016756972804166,30.51097239311508,3.1792417421242454,2.1858315406230453,0.9940146658730389,0.9777039406388466,15.84489192,passed,
2025/03/17 23:45:00,0.7190852098205329,0.6562239888751418,78.16526891216525,93.71023385086929,2.6248737615290505,2.63,2826.2035596393634,3133.2314737869688,0.9914686163459054,1.0012993487031527,30.843855625525823,2.853814322928672,2.2012280539389253,0.9613496804582314,0.9490812539184073,15.64276465277778,passed,
2025/03/18 12:45:00,0.7168875728680626,0.6689646685185952,80.63899254298023,96.22713137533049,2.6600171334751166,2.65,2905.139728605394,3145.5504408121024,0.9922945521407407,1.002391578183343,31.49309508671733,3.858338828596166,2.178073995121108,1.0455888988670055,1.0103888599804722,16.094939519999997,passed,
2025/03/18 13:00:00,0.7198389687192548,0.6683675130096223,79.89586957450057,95.67683060310429,2.6529717530355215,2.69,2895.312911200439,3125.3302572898856,0.9922696842944942,1.0020571695756806,30.688332533745676,4.0773835781502275,2.155240469172412,1.0263747893009019,0.9963790502177698,15.97259626111111,passed,
2025/03/18 13:15:00,0.7247396020865574,0.6693294697511597,80.33744132190498,96.55547481248034,2.6584792494045506,2.65,2884.0758343325615,3140.604325795599,0.9924880331715562,1.0026236715665788,30.920970382816417,4.236727619502005,2.162330821090074,1.0145697122013917,0.9903205132413663,16.01648719,passed,
2025/03/18 13:30:00,0.7211665350221357,0.6709849981002332,80.56697951133218,97.17810089561091,2.655919342578671,2.66,2906.567675133314,3144.6340295574882,0.9923419112869336,1.0023379756001878,30.878176982968682,4.538997703936864,2.1655887139363212,1.0198835566695208,0.990963855797083,16.07150365333333,passed,
2025/03/18 13:45:00,0.7208419599095365,0.672144443501119,80.90744341426348,97.99376463655494,2.6546488338303047,2.67,2915.2228578418913,3165.384708511591,0.9923559068286011,1.0024588620585173,31.017361249599606,4.492880632958626,2.169758558234988,1.0262433581651225,0.9970324927609335,16.141877785,passed,
2025/03/18 14:00:00,0.7136300106538266,0.6680682923978777,80.64306287583344,97.96850938765304,2.6253787711287946,2.63,2954.1378526580397,3222.905564426856,0.9918409367031025,1.0013787061812678,30.41964871038332,3.120317492221354,2.1614101354192607,1.0111667580796242,0.9821990861775812,16.217078655555554,passed,
2025/03/18 14:15:00,0.7174867465357189,0.6725060411502866,81.10645062043412,98.8437306663664,2.6416242552505977,2.63,2929.9210207218216,3202.284592935942,0.9922435644109451,1.0022499206194158,31.10813752193229,3.8645634852576474,2.1843473568617235,1.006628275051508,0.9767138103731714,16.198983087222224,passed,
2025/03/18 14:30:00,0.7158337994749977,0.6699111529687812,80.57135565191611,98.46490109345721,2.6263409895537975,2.62,2933.643422875164,3210.960327602105,0.9920649295585303,1.0017112889160413,30.632385127693542,3.4985117366926595,2.1778486433874695,1.0039472564618572,0.9768989704561418,16.137824694444447,passed,
2025/03/18 14:45:00,0.7155255764118635,0.6693327485828727,80.29147045272535,98.43630642457207,2.6231559028670985,2.64,2925.4504991296053,3204.8194890092877,0.9919902068227997,1.0016150216828004,30.60020000411479,3.7164235435439372,2.1819689577645076,1.0023466080591965,0.9768294506478862,16.080653905555558,passed,
2025/03/18 15:00:00,0.7131043850861273,0.670052864351248,80.46253329698355,99.06515067757314,2.6205087850788265,2.63,2931.6202865501614,3226.2001229374573,0.9917558984525336,1.0015589008935895,30.855317102242225,3.541299582620235,2.1924074456732607,1.0031657372356624,0.9758912809657837,16.13662248,passed,
2025/03/18 15:15:00,0.7205575867250588,0.6748726456194707,81.47314127341646,100.72751583054668,2.629844389980238,2.64,2943.6191031086373,3243.9715213059853,0.9922839380073016,1.0022403620456355,30.695923575980334,3.824130939647307,2.1833555607843853,1.0123091009608491,0.9879664074754663,16.272400491111114,passed,
2025/03/18 15:30:00,0.7152839760108771,0.6735091597236655,81.11487103358246,100.66894662998334,2.616516392611339,2.65,2958.2327622500743,3256.916754586497,0.9919966070609968,1.0016825249869188,30.508913872098315,3.582214946942205,2.182486587117949,1.0215156530273948,0.9947229160661829,16.262040593333328,passed,
2025/03/18 15:45:00,0.7142427491354199,0.6742599701487273,80.97047724471214,100.9118693164709,2.614392536479226,2.64,2950.6222494512813,3261.51153775743,0.991971927336714,1.0017659105121512,30.695335180560484,3.5415799737773646,2.1884034556972747,1.015236775905757,0.9878785178144301,16.240956208888885,passed,
2025/03/18 16:00:00,0.7128409535062319,0.6733555283982027,80.84098661766328,100.73607995365016,2.6124880130274524,2.62,2947.109972526774,3264.9785304911584,0.991843408977456,1.0016876887506934,30.818540507527096,3.384742659783854,2.1933312034196737,1.011721909386963,0.9841607842987454,16.22900675,passed,
2025/03/18 16:15:00,0.7117070709185547,0.6763459907728476,82.30989289370326,102.46869565153371,2.61591497091717,2.64,3007.2669586313827,3299.2365949668692,0.9919151439331713,1.0015883317700844,30.704508452409193,3.5626411427319473,2.1933497545845353,1.0329376746472916,1.0007612683035663,16.49727706,passed,
2025/03/18 16:30:00,0.7136382216000844,0.6765042185146134,82.40585670007431,102.53745030603791,2.616750772407434,2.64,3012.9255833422562,3297.7776683628085,0.9919554315729412,1.0015498938360847,30.426199176909144,3.6764768725469095,2.1843179451479466,1.033198400815381,1.0027435580846449,16.513537608333333,passed,
2025/03/18 16:45:00,0.7142055628052548,0.6751230678293367,81.82683022162983,101.76161567406743,2.615352953903979,2.64,2985.078833566838,3285.5078363966786,0.9919865399405974,1.0016659338602236,30.56830587796162,3.452911259663448,2.187752464991463,1.0296499450028826,1.00086451547983,16.399797369999998,passed,
2025/03/18 17:00:00,0.7141268121010006,0.6719290617039724,81.12412812703774,100.77619641236664,2.611187085416725,2.62,2964.5780891722593,3270.676333290477,0.9917596129449431,1.0014131295769386,30.443205347414647,3.430084858608619,2.187415723311657,1.011392843826329,0.9864816339919981,16.28141582222222,passed,
2025/03/18 17:15:00,0.7124914220212031,0.6722051424822876,80.7008217640372,100.19976716527236,2.615893677902093,2.64,2935.642832364238,3245.219687191895,0.9918298699574237,1.001689658088778,31.017696739588434,3.5924377225599877,2.204426315470726,1.013165680527538,0.9853512992405195,16.168479188888888,passed,
2025/03/18 17:30:00,0.714744446850179,0.6696754059497659,80.08047690002249,99.33240472867064,2.6150750037254764,2.64,2910.398843332626,3229.206914910695,0.9915797686440877,1.0015333960686255,30.841947254404353,3.6040620749599745,2.202707150932425,0.9985704447493913,0.9761383740789874,16.055529551111107,passed,
2025/03/18 17:45:00,0.7153116065171672,0.6690700243763229,79.57357796687403,98.65244362496492,2.621259030536846,2.64,2872.3688034360125,3209.813626560157,0.9912984077505523,1.0017027637387281,31.329351823840604,3.5958700434361983,2.220228251315852,0.9858628976375396,0.9643389286649343,15.942975619999999,passed,
2025/03/18 23:00:00,0.44492892201201456,0.20504445138691316,29.248413878828845,37.98830895374951,1.7091962932169358,2.21,1508.4270166364734,4064.1796305926055,0.9833971209493323,0.984885902917634,41.44844477397861,76.48657617310067,2.3044463548543965,0.7489856781037866,1.7956794252290513,9.524678624999998,passed,
2025/03/18 23:15:00,,,,,,,,,,,,,,,,15.744585504999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/18 23:30:00,0.7114738544171072,0.6732967234453544,82.59678875767527,102.56279057384836,2.6026878092955026,2.63,3038.035819751446,3351.518556623663,0.9917815927376484,1.0011847072490692,30.176763253986067,2.4305200279441292,2.1760119528918307,1.0387666768361028,1.0104390328126402,16.630015282222224,passed,
2025/03/18 23:45:00,0.71303604169416,0.6732047843038694,81.8123071173493,102.01458268408292,2.6040581539187024,2.63,2997.1332655073825,3318.735247995918,0.9917813767915842,1.0013563401656556,30.33909950167529,2.8733379969735995,2.184839670380126,1.030046121089399,1.0041370113365446,16.446888901666664,passed,
2025/03/19 00:00:00,0.7231483651288787,0.6780163081276395,83.68251519573194,103.07049393374614,2.6309716687245124,2.62,3039.558865743891,3301.2557239889784,0.9922374988831109,1.0017621733519344,29.907399580629043,3.7346115477919355,2.1694041686506633,1.0419234434950133,1.0166491861944837,16.68250354222222,passed,
2025/03/19 00:15:00,0.7169104498376793,0.6689612902128173,82.24198607290927,101.34389411080217,2.602329527392326,2.64,3033.1946576547007,3320.7926394763913,0.9917278816061723,1.0007534503454136,29.299004644347608,2.810299021976928,2.158441342844989,1.0303408598248276,1.011041961678902,16.535168759999998,passed,
2025/03/19 00:30:00,0.7181565830539458,0.6714183188929939,82.54069256950868,101.73369064065054,2.6103402597428715,2.65,3024.736097062943,3305.871383445279,0.99198436079163,1.001147444170416,29.672257117415715,3.177609889549801,2.1726193013286004,1.0295188574105476,1.008225561829239,16.525039574999997,passed,
2025/03/19 00:45:00,0.7180418230434444,0.6707375547302226,82.51646780720033,101.71404780478963,2.6093250642605965,2.63,3027.761785123548,3299.6593103945693,0.9919288291824742,1.0009941952853143,29.557210979734858,3.435786540676613,2.1742809595310657,1.0301527444171812,1.0098139561533126,16.510298456666668,passed,
2025/03/19 01:00:00,0.7211258874121808,0.656379885400427,79.70452349377327,97.77230847315488,2.5821717579106083,2.62,2901.009771863237,3278.422169488387,0.9917117564397391,1.000834703571094,29.861475964601397,1.469513374729175,2.210536881473718,0.9843564220100508,0.9844854904492919,15.956354638888886,passed,
2025/03/19 01:15:00,0.7221382440622077,0.6479017018664361,79.78044396509915,97.44388137407395,2.553751193956282,2.55,2912.165303657392,3345.2988181570495,0.9918833926145807,1.0004018953404106,29.40411752681703,-0.4699904652082169,2.2206675103458076,0.9819975152524327,0.9951189795754853,15.980006472222225,passed,
2025/03/19 01:30:00,0.7261115242790304,0.6463637636710993,78.87614839257057,96.45633439269152,2.5545279708841715,2.56,2885.525636904205,3304.196968601265,0.9917249152950144,1.0001757909837834,28.792362618378622,0.2362414378875547,2.2018569698319075,0.9828163004185914,1.001780766837417,15.811819527777777,passed,
2025/03/19 01:45:00,0.7344121002124419,0.6460852743320744,76.79677643764416,94.26785399680186,2.5709535391702554,2.51,2760.096081437252,3236.0214855006757,0.9910880337726367,1.0008393385450367,29.44517596399323,0.24539144523662457,2.2110466774618684,0.9558579266665038,0.9817903982292835,15.415739680000003,passed,
2025/03/19 02:00:00,0.7327424777853702,0.6542538417096794,79.50438721526628,98.01056154614044,2.574072162686043,2.61,2883.3283017551175,3335.6414030698465,0.9911869266144714,1.0007205288623005,28.83668325551418,0.09004840020846745,2.178420195784783,1.0110688213363441,1.0284976440345197,16.008076797777775,passed,
2025/03/19 02:15:00,0.7313169798705241,0.6491626067567957,78.56784546761094,96.64844513228287,2.5634436290728955,2.57,2851.822295311381,3308.03237909078,0.99133166915598,1.0005386002295382,28.90666849941036,0.030916043660233195,2.1944554328005452,0.988016485707217,1.0097784022624536,15.790440221111114,passed,
2025/03/19 02:30:00,0.7315975199289372,0.6492334058980549,78.09818515852552,96.12835045906729,2.568071391843435,2.58,2827.4367477592727,3274.8186865873377,0.9912743089105109,1.000608882588812,29.09963272245733,0.572134030638119,2.202673038397924,0.9800159364400615,1.0014131589469497,15.671027606666666,passed,
2025/03/19 02:45:00,0.7247898960062439,0.6473461457444379,77.58329252452286,95.59131517922572,2.554899977168985,2.59,2835.2037212006167,3268.915007267512,0.9916662408323986,1.000439725656919,29.135150255192745,0.5193534460382694,2.199640397499381,0.9834747857495976,1.0008414549329465,15.595412799999997,passed,
2025/03/19 03:00:00,0.724866174016293,0.6467295212853995,77.16432340113431,95.17259560912103,2.5541193525517456,2.57,2819.508395778918,3255.2486185011667,0.9916423021564514,1.0004436118241657,29.154205230018313,0.6293752165678864,2.199905181913598,0.9811763356473175,0.9994438842421938,15.515654452222224,passed,
2025/03/19 03:15:00,0.7227550596351077,0.6458285780182375,76.72008194266952,94.73247447121322,2.5504233190256524,2.55,2806.83159697268,3245.4597280556363,0.9917010968556399,1.0004464249685872,29.312241186479746,0.6105805463074833,2.203732427417236,0.9759751796340728,0.9933353155539677,15.435904928888885,passed,
2025/03/19 03:30:00,0.7232444383830001,0.6449610305415564,76.33849009318625,94.31635602270957,2.549515490773902,2.56,2795.2621018314862,3227.9075104224303,0.9916879647870253,1.0003680168993667,29.189843456333094,0.8950958607267712,2.2018970298752873,0.9721026645156903,0.9910160811235385,15.35616423,passed,
2025/03/19 03:45:00,0.7232040164974962,0.6428889585546728,75.84741370297921,93.79940299225953,2.542936267715239,2.54,2777.491246145656,3233.4362066118415,0.9916458279770086,1.0003519034775386,29.20698442760706,0.38561157735470225,2.202169695261466,0.9572010950269337,0.9788236262517253,15.285405422222219,passed,
2025/03/19 04:00:00,0.7258591770221386,0.6472342718747773,77.33632408205395,95.71195663690409,2.550615819609027,2.56,2833.081954239881,3262.6283524511737,0.9916782045298145,1.0003021298190709,28.797587856690697,0.8758241704625638,2.1934618001963746,0.9791291592204273,0.9991484931365539,15.547815139999997,passed,
2025/03/19 04:15:00,0.7060808932756182,0.641424662266506,75.7268107959087,93.72495091822111,2.526330946767744,2.5,2809.466828107058,3230.684838206136,0.9922013489650624,1.0000986439392505,30.101218040721015,0.5884646263875296,2.2323838162159166,0.9742084206432341,0.981301691979095,15.259422077777776,passed,
2025/03/19 04:30:00,0.7332632144562398,0.6417846091620365,75.73407041875372,93.78741914055837,2.552590356723815,2.44,2747.4249178409978,3225.404329844516,0.9907806219948467,1.0001357522480125,28.770250641521947,0.7442119888706182,2.205454141198706,0.9504295642097098,0.9840297363799694,15.24618634,passed,
2025/03/19 04:45:00,0.7138458740306242,0.6464980722535072,76.49690893367463,94.96354406634215,2.54234172045532,2.54,2811.596120777199,3238.91912122775,0.9919843225817919,1.0004597485079807,29.95462136225424,0.9275693473481544,2.2258800566230734,0.9948691418917669,1.0041125128324777,15.38247733,passed,
2025/03/19 05:00:00,0.7389878406954622,0.6487924020433902,76.95248313257947,95.85664263515189,2.557761585226856,2.57,2789.6551106845277,3279.8040522276806,0.9911299822646579,1.0006099593078797,28.208464939786687,0.2781179382178743,2.1681561586492064,0.9703000001224398,1.0029227056845507,15.524229489999998,passed,
2025/03/19 05:15:00,0.7249786565676893,0.6626644592829869,80.19807676073295,100.39362492295017,2.5677170362808215,2.58,2944.2398348744955,3345.018738073327,0.9920272359821882,1.0009134368006072,28.742078324593713,1.260755610192772,2.1619463291364696,1.0036056156342685,1.006648027255616,16.149036383333332,passed,
2025/03/19 05:30:00,0.7234520262092663,0.6627712159784925,79.84835477257403,100.0546245614531,2.56665991187861,2.58,2922.0068752898696,3337.1755257947502,0.992242733711602,1.0012139561745714,29.214162431283025,1.031985891995295,2.1739674894646908,0.9983701574720039,0.9996233522690565,16.065192549999995,passed,
2025/03/19 05:45:00,0.7230606769770923,0.6625828546157387,79.59017594241782,99.84673891069569,2.5651353431654944,2.56,2912.240999280485,3331.050846856225,0.9923062084489137,1.0012699308384816,29.282028441430185,1.0275708264099066,2.1751556112002675,0.9967481685163614,0.9980353770648771,16.014888572222223,passed,
2025/03/19 06:00:00,0.723173096566535,0.6618852119144654,79.37314622745781,99.67392930102662,2.5611468668140294,2.59,2904.9907849763435,3335.6040596354696,0.9923772850583349,1.0013061823113703,29.261458306498835,0.7539702351084614,2.1736077751230787,0.9928154738160824,0.9954420472911847,15.98307993333333,passed,
2025/03/19 06:15:00,0.7226449781911818,0.6622826822738354,79.2953586262166,99.6848319239262,2.5626356154240577,2.57,2905.780312188504,3324.6591244217325,0.9923048065856799,1.0012224963248952,29.2173226830157,1.143413549946368,2.17281823156895,0.9942459496840765,0.996038269450999,15.966345999999994,passed,
2025/03/19 06:30:00,0.7225767353760623,0.6624128565493087,79.19947550165674,99.68273019642601,2.5623069114978496,2.58,2904.4960234908594,3320.3688902687313,0.9922865427262186,1.0011884366637644,29.163932769026623,1.2926932532809963,2.171228712727182,0.9949794491309353,0.9968538535668703,15.950014391666665,passed,
2025/03/19 06:45:00,0.722261783611503,0.6628008511012359,79.11271480306443,99.67964514748732,2.56305281100568,2.58,2901.7538790073686,3313.189532285552,0.992288433798779,1.0011965850186224,29.191301347624243,1.4913534018830457,2.17194417262031,0.9910183963826998,0.9922677676527624,15.929228180555551,passed,
2025/03/19 07:00:00,0.7229957398616859,0.6631450427803443,79.06825896564409,99.65040182350951,2.5635078764021557,2.58,2899.6377031101583,3307.818330880662,0.9923913517912973,1.001255807009993,29.12716725786059,1.5807665745328316,2.1689902934198937,0.9947730670857812,0.9962958776619312,15.912862435555557,passed,
2025/03/19 07:15:00,0.7227054016500363,0.6624745776972529,78.87084418590372,99.4609104496489,2.5611578252323315,2.58,2897.1236003425583,3309.794161636675,0.9923153940627167,1.0011752166856367,29.037902610210807,1.4752283492015554,2.1643673981032068,0.9922257673578844,0.9944736113739767,15.896895996666665,passed,
2025/03/19 07:30:00,0.7224418932709237,0.6634905682824791,78.81870333704997,99.45912541545292,2.5646941841345843,2.61,2893.985131593386,3297.980077451069,0.992316108893608,1.0012368039297375,29.115955128058484,1.7795350532815335,2.1643358513650837,0.9923473334497293,0.9929136907170927,15.88049716,passed,
2025/03/19 07:45:00,0.7222309169835087,0.6644672737751093,78.74724017108234,99.43212123436729,2.567828620842701,2.59,2889.561624532461,3286.721704304906,0.9923515746360408,1.001326278660667,29.207047752393066,2.0307410036732674,2.164364937644447,0.991166895558939,0.9901472733574813,15.859637102222221,passed,
2025/03/19 08:00:00,0.721476985438359,0.6654179610843776,78.69603457611606,99.42858115768225,2.5706291353805026,2.6,2883.3575255787878,3279.804601090172,0.9923823451762216,1.0014611639957327,29.432743732332266,2.1361072290829313,2.1685899702169653,0.9934200249896834,0.9903137355734533,15.843204128888889,passed,
2025/03/19 08:15:00,0.7199747110826801,0.6630468597879391,78.40070087323464,99.06163235936418,2.564220134679805,2.61,2875.0372873670153,3295.379389947262,0.9921453452388335,1.0013066783170947,29.534029023153494,1.5624977528220272,2.1734828835323574,0.9896589491241236,0.9883416837070502,15.82230668333333,passed,
2025/03/19 08:30:00,0.7203957290482014,0.6631914399940944,78.36303332024328,99.02611416181524,2.562450193840332,2.59,2876.0028453710893,3293.9861181454057,0.9923518184368957,1.0013749568682617,29.428941476349593,1.5251781144353707,2.1683424310323716,0.9879128369378886,0.9868263822186418,15.810289415555552,passed,
2025/03/19 08:45:00,0.719331603592155,0.6622237598456447,78.18998000209378,98.81780597530536,2.5601681585465155,2.59,2869.7203553399836,3297.591801507507,0.9922504174067553,1.0013309116134095,29.55188410234386,1.3174567064005922,2.172827577177466,0.9863566368631467,0.9855014599330186,15.789356207777775,passed,
2025/03/19 09:00:00,0.720361239187977,0.661153846010535,78.03006746204733,98.61320109759001,2.5601145338090854,2.6,2858.8231648841274,3302.17329772292,0.9919884251338756,1.001265435964246,29.573555779253564,1.1010382757383437,2.1756385724887983,0.983186701618717,0.9848036493309613,15.772856586666663,passed,
2025/03/19 09:15:00,0.7195193010762,0.6620635773516715,78.15006460171153,98.73658657425082,2.5602895553816634,2.58,2871.217878010978,3288.126417058753,0.9923063957526894,1.0012742578426643,29.438830271111804,1.5725616480847389,2.1711494030012264,0.9854373105051518,0.9848548012027909,15.769704866666665,passed,
2025/03/19 09:30:00,0.7210896738046507,0.6621683697188101,78.40912762543972,99.07261500048513,2.558235195358874,2.58,2880.647925549721,3306.9566864307526,0.9923476251800987,1.00128339111606,29.251147635378388,1.240177886693869,2.1653364720630224,0.9866221106770376,0.9878641185712745,15.829347893333335,passed,
2025/03/19 09:45:00,0.7223520550732759,0.6625473103738664,78.77403989360691,99.49680737989567,2.5581551023648252,2.58,2890.8246287246525,3321.8858404017637,0.9923795232416754,1.001307710918547,29.175377551303015,1.056359022886641,2.16552319602822,0.9890794467358275,0.9913687773745303,15.89307698611111,passed,
2025/03/19 10:00:00,0.7244162993112703,0.6641337358106645,79.16909688038555,100.0054505422024,2.561386676404559,2.6,2894.3716893212254,3333.6565809199446,0.9924893192532683,1.00153183973784,29.242606341497595,0.8705632216587775,2.167057167303184,0.9921357072050084,0.9946238486257156,15.952388631666667,passed,
2025/03/19 10:15:00,0.724466513000026,0.6640299416380235,79.48089292600964,100.36594984771295,2.5609482285900134,2.57,2909.480480775769,3344.5313922388787,0.9923750490358467,1.0013731434256017,29.101732723641653,0.9095233574314291,2.1665182887057037,0.9967375893371597,0.9997324290533743,16.016200627777774,passed,
2025/03/19 10:30:00,0.7255586104649092,0.6640392387124352,79.78683611520184,100.7179884309434,2.5604971787122968,2.57,2922.9541619233723,3355.3546209201813,0.9923268119268333,1.0012638839913524,28.885082360691435,0.9031111928449683,2.163066727384186,0.9934446254080025,0.9978012862707707,16.075591925555553,passed,
2025/03/19 10:45:00,0.7270520457943442,0.666720215516877,80.28944008305999,101.3686669603395,2.5682375407712925,2.59,2930.354504163081,3353.911093852043,0.9924041762541109,1.0014754058306177,29.012147236876118,1.1969323109427452,2.166827562330849,1.0010892389969954,1.0035118503553646,16.139486825,passed,
2025/03/19 11:00:00,0.726586119775023,0.666151830431571,80.58533379912436,101.6624022780641,2.567027165767006,2.58,2948.4101010145205,3360.245988439967,0.9922898864714976,1.0012281531260168,28.820778871915692,1.376549337480541,2.167088638019414,1.0032674023253134,1.0061815212939558,16.194491561111114,passed,
2025/03/19 11:15:00,0.7278346924912166,0.663975714539794,80.8613834334121,101.87083295757857,2.558955054376531,2.55,2962.0459132763162,3391.5114540274953,0.9922842972917911,1.0010472770577277,28.533466641254428,0.7264936298009954,2.1657401626225834,1.0012680661528324,1.0087463212936822,16.258467738333334,passed,
2025/03/19 11:30:00,0.7298429581709345,0.6651856916931589,81.41972441115644,102.4443275973523,2.563531861531828,2.57,2972.692042225521,3392.7512588182344,0.9923859353154799,1.0011370254894356,28.53294575224099,0.9500439901061726,2.172425376607497,1.0026391740574752,1.0105014374929058,16.318016715000002,passed,
2025/03/19 11:45:00,0.7306566855946975,0.6650975756676963,81.9267660949799,102.95375546676468,2.563809022825673,2.56,2994.9624620154937,3400.1764507090184,0.9923439270127287,1.0009397766554773,28.279023674339413,1.184806737882688,2.172685593645198,1.0055423473318335,1.0147129567802118,16.395914846666667,passed,
2025/03/19 12:00:00,0.7276070415893707,0.6460805564117973,76.10327143529244,95.45971222938898,2.537540212927567,2.42,2782.2487200445794,3264.209635198907,0.9915293824813334,1.0003863978423555,28.79234104935346,0.5590421245793107,2.1976990697592873,0.9386726361936676,0.9649586895895073,15.343131222222222,passed,
2025/03/19 12:15:00,0.7211778923181419,0.6470772019311402,77.10472686586901,96.54175938614578,2.5356266630830144,2.5,2815.232333959995,3297.377595785587,0.9917099309654668,1.0004700492440917,29.565105184816993,0.20395914435723328,2.2309455900902893,0.9628181396073328,0.9823682088821307,15.499296718888887,passed,
2025/03/19 12:30:00,0.7309637090516267,0.6527963850143613,78.01885309414365,97.88713774859936,2.5574962138202593,2.51,2816.480284941794,3306.825535213652,0.9912503694318224,1.0008191593302629,29.374167079007417,0.6007177580306516,2.2207714171834634,0.9778541389270639,1.0004876527696565,15.66033145111111,passed,
2025/03/19 12:45:00,0.7349087097713688,0.6546545469993521,78.74438986562252,98.85967152583815,2.564725761453735,2.51,2837.1115647071924,3328.639428114993,0.9908494101444207,1.00069530612106,29.05611911520662,0.734404258076402,2.2128832251964776,0.9904490836933977,1.015624834993386,15.81346041,passed,
2025/03/19 13:00:00,0.7356769608313399,0.6604426528585509,79.05822134422377,99.60295175762877,2.5789845458974687,2.61,2841.2938251522596,3315.301836040506,0.9908945226169839,1.0010844769435046,29.23036149771136,1.383089666369841,2.2019507703861776,0.9853080927018205,1.00370326151631,15.87776506555555,passed,
2025/03/19 13:15:00,0.7314810033656575,0.6522119363136392,78.3872869649882,98.61897034894079,2.550961391675257,2.58,2856.066407096588,3355.982067621973,0.9906803984174894,1.0002401466351882,28.577723143420226,0.21041276472399031,2.188983894761277,0.994941705483318,1.0210412123948933,15.84669582222222,passed,
2025/03/19 13:30:00,0.7260788794344941,0.6565409577232425,78.72069913263238,99.00753155615696,2.558844434377129,2.58,2853.4933912091665,3327.287130815305,0.9914625725545263,1.0009310371823812,29.607550331052163,0.7174605522851744,2.2176971443122437,0.9999104243192237,1.013832314595643,15.815655838888885,passed,
2025/03/19 13:45:00,0.7301538370519419,0.6559300640744308,78.58351441536512,98.8012700698258,2.562085166947105,2.58,2837.7854512066187,3321.6252462152906,0.9912517671398963,1.0009255234132552,29.44485827025488,0.735336793472491,2.216645913942262,0.9939185020984015,1.0126038838473586,15.780934785,passed,
2025/03/19 14:00:00,0.7347893672463294,0.6551592879122978,78.45102682954122,98.59940976708711,2.564649427273207,2.57,2821.271978153448,3319.9018144555894,0.9910447561245065,1.0009339189199609,29.251731252189433,0.6301458606902538,2.2146185292590688,0.977571582633622,1.001536201081066,15.74995785,passed,
2025/03/19 14:15:00,0.7344760970144193,0.6551685912458455,78.31709152710701,98.4451384694461,2.567811328386473,2.58,2809.7547151103545,3311.804918664336,0.99087092564699,1.0009590603004275,29.485067871681593,0.74081801640862,2.2232836073601545,0.9812694961447405,1.0048645111625574,15.719010175,passed,
2025/03/19 14:30:00,0.7347027284887838,0.6556738771468713,78.23588535362231,98.35421496541439,2.569869445866269,2.57,2798.4071574381223,3306.218813050331,0.9909435301675027,1.001141681463541,29.712886753041897,0.6878679585746867,2.2297709779208392,0.9795732522995961,1.0024894772038904,15.688091759999995,passed,
2025/03/19 14:45:00,0.7307115211190742,0.6540725696251843,78.07273257946653,97.78081508296395,2.5699532068637527,2.57,2797.002510913246,3295.5763376751424,0.9908492934662801,1.001016211660603,30.03486094339494,0.7178426407180969,2.240589823280338,0.9812515776406306,1.0009507136574738,15.657642549999998,passed,
2025/03/19 15:00:00,0.7325293836259833,0.652825157860386,78.05380371755696,97.00620627959454,2.5768951172734793,2.57,2792.837851299629,3271.352422459284,0.9908699213724151,1.0009920771050442,29.934129206526375,0.9223241799810397,2.237196717407654,0.9732344386342184,0.9934610360571624,15.626782306666664,passed,
2025/03/19 15:15:00,0.7315985710138488,0.6516285054726757,78.10000788228076,96.28147950452005,2.5821138770551424,2.58,2795.0673786620277,3244.926233517561,0.9910450218739386,1.0009758875077304,30.015125633972932,1.2066548099230847,2.2406866126806677,0.9822049787997118,1.000404803155275,15.595951323333333,passed,
2025/03/19 15:30:00,0.7251728559785462,0.6456510653795786,77.70253745145568,95.02316484834692,2.5758975842473584,2.58,2796.9145411070804,3244.098863586286,0.9905181104721884,1.0003533445126356,30.26303279044273,0.8791074645853532,2.2548918391242094,0.9781142912124334,0.9955733064460629,15.561031835555553,passed,
2025/03/19 15:45:00,0.7249426584746598,0.6430829376299957,77.62742877242341,94.17897162638577,2.5755380056809454,2.59,2801.322710955278,3228.758246960267,0.9906821346989355,1.0002069077243907,30.088021404872563,0.8580385088083405,2.2498541761519135,0.980409690673713,0.9986132528080096,15.530702684444446,passed,
2025/03/20 10:45:00,0.733900788656511,0.6403058714266602,80.37460004023507,95.00731379223124,2.5964271048061325,2.53,2902.956492360291,3258.24151758945,0.9900338309598958,0.9992466139292537,28.784027271770437,1.2677767433554579,2.232746362971195,0.9990280820782916,1.024234068360077,15.99710151111111,passed,
2025/03/20 11:00:00,0.7305679352533325,0.6414368185329499,80.4157522429453,95.35568926517064,2.593583833178443,2.51,2902.170486817434,3263.2365493193147,0.9902354518097399,0.9994433117790138,29.23711246322233,1.1901005412019783,2.2472852877012803,1.0025562931971554,1.0238827430935842,15.990500013888889,passed,
2025/03/20 11:15:00,0.7243261199570311,0.645067696400816,80.5062071834201,95.89801037941311,2.5973207815120856,2.51,2897.069331625945,3258.5387273588367,0.9904595660478508,0.9998892737528403,30.215179578563767,1.3590718936549646,2.2716064652968178,1.0148659910293087,1.0258436875356005,15.988088734444444,passed,
2025/03/20 11:30:00,0.7264320778904605,0.6456583865048878,80.3284444886344,96.12335430559692,2.595338597410775,2.5,2891.449158664637,3269.5500973592166,0.9903111446853826,0.999875326146976,29.96961642137124,1.2247929878900545,2.260264866548161,1.002751826112305,1.016402810142907,15.989879167777776,passed,
2025/03/20 11:45:00,0.7276418873249884,0.6462352506772924,80.23903003839473,96.38151650114057,2.595229794193169,2.5,2883.504811873128,3275.169171955947,0.990139793872134,0.9998890143391748,29.954395748494992,1.2230429274604024,2.2615404324643786,1.0038988245871898,1.019281432720153,15.983174215555554,passed,
2025/03/20 12:00:00,0.7235183460137867,0.6480143330842688,80.28754266389919,96.79556280300802,2.59259198238895,2.5,2885.469768680872,3278.504772884161,0.9904242021750657,1.0001278200341592,30.434145875546438,1.2109071106821154,2.274064077960298,1.007675258517808,1.0174871926038984,15.980670976111107,passed,
2025/03/20 12:15:00,0.7197109866755084,0.6503127560016815,80.21144824059053,97.10926209423137,2.593037760360052,2.55,2881.116529651122,3271.6121919812017,0.9906410784834325,1.0003903855467482,30.93482993321717,1.4215371230161307,2.285619478467816,1.0133230351672835,1.017050734341195,15.954257904444448,passed,
2025/03/20 12:30:00,0.7352812274647609,0.6455177429637897,79.55090034430894,96.66718360150429,2.5841318489918437,2.54,2865.2988743317446,3299.380877504646,0.9897801018641913,0.9996499661859086,28.904963037230747,0.9133684675252078,2.2287900444566056,1.0003356939457755,1.0286030916497264,15.930345285555555,passed,
2025/03/20 12:45:00,0.7272011578221057,0.6485413652366169,79.81145247396873,97.22891787321488,2.5872435109079275,2.55,2865.809216865485,3282.386810271474,0.9901924420706424,1.0000550591107877,30.070899603094468,1.4200748799943985,2.2690253900475446,1.0055449670576315,1.021937890871927,15.906880274999999,passed,
2025/03/20 13:00:00,0.7301384327111675,0.6476314978561005,79.63992420067883,97.29720828107637,2.5821287327563778,2.54,2864.886906234183,3286.234933088362,0.9901430138528846,0.999878136625685,29.573544974896766,1.4693808180182462,2.258096268337979,1.0040467852292736,1.0259417278957157,15.882988440000002,passed,
2025/03/20 13:15:00,0.7244692085184404,0.6418529900590892,76.54477014669489,93.87107205894938,2.576285032518889,2.5,2741.33469518371,3194.3856007200916,0.9899035308008045,1.0000615864517546,30.66675182509205,1.7014983600760605,2.2923514440271076,0.9697837478854885,0.992137171682904,15.292107355555554,passed,
2025/03/20 13:30:00,0.7302210555355474,0.6401478512236074,76.08616570140772,93.74625986051812,2.5767548196456485,2.5,2710.507565232231,3216.9087118431294,0.9889616809510793,0.999848247495377,30.429161022782527,1.1471219547795684,2.2886911246139463,0.963749214440002,0.9957470507668158,15.27349846,passed,
2025/03/20 13:45:00,0.72538319901204,0.6438057248003166,76.18502713095684,94.28845390118431,2.5763015559631075,2.47,2721.4439117473457,3202.946028037547,0.989587915364419,1.000187473692862,30.79285086859693,1.6694006060810802,2.292027367380023,0.9754684710449683,0.9988586251869959,15.263015020000001,passed,
2025/03/20 14:00:00,0.7233476333636407,0.6443341431547398,76.12834895923761,94.53515265399383,2.5728989737030026,2.47,2716.879494522078,3209.694913596285,0.9896655898504149,1.0003008059637075,31.08887163055236,1.5289407704094082,2.30343300775208,0.9693759935372006,0.9909523342624675,15.248477212222218,passed,
2025/03/20 14:15:00,0.7193543984460032,0.6461682252404705,76.24266195868279,94.95785088363067,2.572641798253769,2.49,2719.0447836734043,3202.3036179346377,0.9899520177640514,1.0005019708567606,31.575588305693504,1.845828469324621,2.3219057443972955,0.9770664064745117,0.9930842725713749,15.233508399999995,passed,
2025/03/20 14:30:00,0.7296297366108554,0.6423867470073014,75.96907011749752,94.8140758914584,2.5707598460013767,2.51,2710.498008027862,3209.534498575964,0.9890304812907403,0.9997738927896003,30.32449543948395,2.088336712257293,2.2988211673670658,0.9661089897769309,0.9989127126809899,15.218981854999996,passed,
2025/03/20 14:45:00,0.7289758049899281,0.6431325475771806,75.94143854400387,95.10705021911704,2.569883910857972,2.51,2707.130495508297,3210.8437408931213,0.9890052287716454,0.9998141814341278,30.457779264234972,2.20351700513422,2.3058537076427617,0.9724983619084313,1.0049829590244002,15.208506774999998,passed,
2025/03/20 15:00:00,0.7247759065235322,0.6450539611703399,75.84245038140716,95.04529635295552,2.5715801209834854,2.49,2700.346373759855,3207.909068280877,0.9892826225703897,1.0001924119390506,31.075269582804996,1.988115275124856,2.3138100729622515,0.9745974156433475,0.9998407772585519,15.19355224444444,passed,
2025/03/20 15:15:00,0.7272411295773058,0.6411640860879652,75.68384373117453,94.08895575420595,2.57107438108591,2.5,2696.4411596421614,3204.189120076503,0.9890736854683293,0.9999101710479673,30.73718624906643,1.660842821771828,2.3068348050484753,0.9630415103764275,0.9933751522709832,15.170959344444444,passed,
2025/03/20 15:30:00,0.7291647423009734,0.6379839712695267,75.36447317649068,93.00959304063288,2.575103076282129,2.49,2682.3329075552056,3186.1880707439805,0.9887543518170935,0.9996875832093732,30.600254750091807,1.634212160834488,2.3050465406877065,0.9563714648724966,0.9902952545257114,15.112046424444443,passed,
2025/03/20 15:45:00,0.7245236104023338,0.6374632101470562,75.33019297679496,92.24566655218034,2.5811477586568192,2.51,2679.834321303009,3150.581897637846,0.9890922539925245,0.9998345279429335,31.160213803181698,2.0417003875086728,2.3227527965698336,0.9640281405475414,0.9912664700146998,15.049165755555554,passed,
2025/03/20 16:00:00,0.7244597604017367,0.6338938902679193,75.03813160091467,91.18938691738339,2.5823197431076697,2.48,2669.9918997778395,3134.849937148048,0.9888951279468089,0.9996061274826418,31.14146527451641,1.9583084705850333,2.3261421670758198,0.9460259559636416,0.977125772972208,14.989957681111111,passed,
2025/03/20 16:15:00,0.7204219558318767,0.6326565216966331,74.87767132691833,90.33962020418222,2.585354241540644,2.49,2663.986803710495,3109.775414952178,0.9891534042266659,0.999723651158733,31.61159281069506,2.023800570283896,2.3392796220302876,0.9456207686319431,0.9746932758418662,14.927220641666663,passed,
2025/03/20 16:30:00,0.7243703171361975,0.6276705803977392,74.45426305951199,89.15029021373013,2.585713135163325,2.51,2655.756891223678,3094.5260795104937,0.988656455018781,0.9991628754857325,30.95665837718655,2.1024965939052813,2.323915819671299,0.9388266043184794,0.9813251841627523,14.868582208333335,passed,
2025/03/20 16:45:00,0.7258445826058304,0.6235575517213755,74.03026340949363,88.02770057206052,2.5853077046770965,2.49,2645.383574526222,3081.4240983922336,0.9883593890186287,0.9988105992124108,30.65165801415619,1.9931184807721443,2.316043342612412,0.9282995953214289,0.979928057486789,14.805559999999998,passed,
2025/03/21 10:15:00,0.6876426099006542,0.6625184345150461,72.3590361455965,87.88876649326396,2.718788991182846,2.73,2502.1526687834958,2767.424791302353,0.9896294006930635,1.0033641910235953,37.647193404407645,9.388833319277921,2.4141627498519065,1.0955026178173328,1.05113071522562,14.326869186666668,passed,
2025/03/21 10:30:00,0.6771237804768474,0.6458914575530939,65.75181380701578,80.54313240000572,2.6914795621928143,2.75,2314.7790602164227,2612.6012346887537,0.9881179127962103,1.0021815980510607,37.755885831087646,9.796164168961289,2.3913229187465492,1.0172227150179936,1.0198968818817369,13.261943358888885,passed,
2025/03/21 10:45:00,0.7081407765516283,0.6485708186688741,68.8709626303879,84.21389754264305,2.713028616683505,2.77,2426.6954049725646,2663.2249830862747,0.9875705908089351,1.0011818845947564,34.29548324014048,11.622029057995578,2.301175482961789,0.9599914947252371,0.9805147323193957,13.809099669444443,passed,
2025/03/21 11:00:00,0.7018536085176207,0.6529761987897864,69.97125879532034,85.63037601779133,2.7011163474807227,2.76,2461.0305979341,2710.645720153993,0.9886589224262009,1.0018490703573668,35.06579333303991,10.491877538622914,2.329699227290958,0.9531030448619698,0.9546525125494815,13.969299446666664,passed,
2025/03/21 11:15:00,0.7071382934906145,0.6544453991741331,70.77423791213255,86.76687412465314,2.6993367968515902,2.76,2487.981137789507,2744.936494599074,0.9886386282577989,1.0017694210883468,34.50635414534804,10.205558392263816,2.3163454458001835,0.9558272209954218,0.9576688907095219,14.125407119999998,passed,
2025/03/21 11:30:00,0.7079262873835733,0.6583210846888421,71.53495418788764,88.01977131158971,2.7005195549288814,2.76,2507.8002805744627,2779.0905148353772,0.9888377585457521,1.0021100547298025,34.624381315353965,9.79120336589862,2.314544145821506,0.9753025971984669,0.9689234114457084,14.27735197777778,passed,
2025/03/21 11:45:00,0.7040274298481882,0.6610046227242781,72.58038917865939,89.48135450532182,2.7026106734735067,2.76,2539.114199872445,2802.066941102968,0.9892495594620683,1.0024474335135916,35.14360285008907,10.064303363881761,2.3355799203062215,0.997544499165524,0.9775201159565675,14.435133160555557,passed,
2025/03/21 12:00:00,0.7055529497592142,0.6637673288872172,73.26457994540422,90.7471023792484,2.708184887074409,2.75,2554.0874681402192,2834.6741902628905,0.9890931029643528,1.0026844325406465,35.233677738715244,9.996149979358,2.331141506059132,1.018933446706635,0.9929809177142896,14.593762883333333,passed,
2025/03/21 12:15:00,0.7135229340496599,0.6803281796780146,79.31174514093098,98.42944149236328,2.722819400489089,2.77,2802.6711933075667,2977.7478152455897,0.9892851829154171,1.0020163011147316,33.152060579308575,10.506894063115649,2.27036920410195,1.0423483165747136,0.9995846404945474,15.73903701944444,passed,
2025/03/21 12:30:00,0.7044954120767287,0.6798803603482063,79.80814386198897,99.18842324187119,2.7089545280445715,2.75,2828.8760418253532,3008.461471252903,0.9899076697352011,1.0022328537585472,33.90230767249638,10.107378385188317,2.2971621956512767,1.0275991811631404,0.977791728322501,15.813081887777777,passed,
2025/03/21 12:45:00,0.7080542631843664,0.6804957969334846,79.91008029996897,99.57961971494727,2.6943789128355102,2.74,2843.22250923789,3055.267495210047,0.9898708950054894,1.0020220224556722,33.23471881268854,8.803139369730026,2.2747567709767087,1.0131071923789188,0.9680325288385997,15.892767085555555,passed,
2025/03/21 13:00:00,0.7081917094323343,0.6816568403873333,80.16005020571285,100.21854508252301,2.694757153384101,2.77,2847.7434692606867,3075.368283112099,0.9896674435084266,1.002049769158804,33.30996531408147,8.616499010047084,2.277534079664848,1.0430956987399866,0.9966383073235822,15.961347765000001,passed,
2025/03/21 13:15:00,0.7049153910740927,0.6838525376734007,80.75729999213291,101.22648671058035,2.7020276921374746,2.77,2867.3635806656225,3069.4384439811215,0.9896727926684876,1.002111787936955,33.66691875815724,9.460668354590956,2.2930791663075794,1.0698704437856215,1.0169338872898541,16.04140347333333,passed,
2025/03/21 13:30:00,0.7081857059454865,0.6848531622819444,80.81299269338236,101.63086938618133,2.7046944851339103,2.77,2860.430277430211,3083.9686299481236,0.9892737317284136,1.0020756298369304,33.509907790013344,9.261588331379702,2.2899851816873715,1.068205572738896,1.0187629710914294,16.077782942222225,passed,
2025/03/21 13:45:00,0.7047259384204536,0.6861671305445851,81.10627767261877,102.25016814028022,2.704058508461427,2.77,2880.673098999697,3076.5696918455396,0.9895903384452887,1.0021176764518187,33.63872091760717,9.882862269093094,2.293581296909968,1.0666626125549605,1.0128528782287831,16.108733055555557,passed,
2025/03/21 14:00:00,0.7049593189924784,0.6860924586271614,81.22198090174385,102.58384842821019,2.695766245781664,2.73,2887.099974670972,3099.9453910554735,0.9896582318176094,1.0020731107955172,33.540812772691275,9.341795063974256,2.29459024270538,1.0618800708223082,1.009644656260724,16.139674808888888,passed,
2025/03/21 14:15:00,0.7088122739874618,0.6854634598709052,81.59750010694049,102.86600234590912,2.701840145902687,2.75,2882.517656448703,3104.551820822518,0.9891946103118614,1.0019016339920106,33.480713380564,9.365222403414933,2.311225223340523,1.069068436006547,1.0213447456780036,16.176104669999997,passed,
2025/03/21 14:30:00,0.7060006789451888,0.6863352938078336,81.86945981698591,103.2218087880289,2.701429332725141,2.74,2905.2159477917508,3092.177002410584,0.9895383582001545,1.001873792124316,33.46307792756636,9.966440435501356,2.3093787413147697,1.091001633618881,1.0383432037241813,16.201533235555555,passed,
2025/03/21 14:45:00,0.7081694990615213,0.6858400829540368,82.18060771687523,103.53949721769945,2.70303156722894,2.75,2918.2431639413294,3089.0655113250677,0.9894672867418932,1.0016803258841245,33.13427318413058,10.352503631390114,2.3068396413231973,1.0906550362985405,1.0414391853049512,16.237944983333335,passed,
2025/03/21 15:00:00,0.7064016685854805,0.6872724790686333,82.28818097681875,103.82739808132997,2.705877474249773,2.74,2918.1725446337177,3094.2403435406345,0.9893901287125773,1.0017971380671562,33.42469701116412,10.310458612021877,2.312965798530055,1.1033102630931249,1.0499644579069494,16.2688526,passed,
2025/03/21 15:15:00,0.7020306565224457,0.6863565704637915,81.17358408600472,102.7346717760445,2.7179403024975928,2.78,2864.4027416675344,3034.6357122921077,0.9895372826687809,1.0023458627255517,34.35631324441913,11.533200169968755,2.329608139087017,1.08215483948517,1.0258398096199386,16.03323436,passed,
2025/03/21 15:30:00,0.7123410915064132,0.6854914102355105,80.90007238597464,102.28012553834351,2.712161164216876,2.76,2847.2913322910267,3057.1318307859697,0.9890207704422274,1.0019785710756326,33.39679035464966,10.395633515075795,2.3093131511156013,1.053913893883313,1.0109180613365383,16.013747199999997,passed,
2025/03/21 15:45:00,0.7096350571474417,0.6843879260540284,80.78159044021352,102.17786316013512,2.708191188351807,2.75,2837.1929742681573,3068.7014628313673,0.9891018046736373,1.0021541624611006,33.84987844059553,10.036628593273852,2.323987010934003,1.0530677829714759,1.0089059062754435,15.994291273888887,passed,
2025/03/21 16:00:00,0.7120894098186022,0.6836313415116257,80.437743040594,101.74789469960979,2.7064810870576568,2.78,2826.2553803645455,3057.667406368288,0.9891286867914206,1.002094730344504,33.57354520299038,10.07100450625373,2.3159957666030033,1.04955320659499,1.0089871790514964,15.924725739999998,passed,
2025/03/21 16:15:00,0.7148159293775568,0.6819794724036661,79.89927117348238,101.11654621686088,2.7079269817758784,2.75,2793.5687346783716,3051.6450618577883,0.9888635510911706,1.002159429180142,33.649691146965445,9.889749657666577,2.3208941671189045,1.045674231959218,1.0102636787793529,15.82841215388889,passed,
2025/03/21 16:30:00,0.7153687588027616,0.6796984610530251,79.30070849699307,100.18927202939278,2.710280269093886,2.72,2761.569424780445,3018.3681799396536,0.9887092891468315,1.0020854208912204,33.85820645227363,10.252290157986677,2.34168617164496,1.055507942401671,1.0225072746334662,15.66525084666666,passed,
2025/03/21 16:45:00,0.7184775514343853,0.6781061942559723,78.86153245571131,99.55022160074162,2.713432820016939,2.74,2741.9366377105152,2991.6327396759207,0.9884868758669121,1.0019052237898345,33.62771621040712,10.678930063388929,2.3429176859944847,1.0490208954710922,1.0212008091494151,15.557655324444442,passed,
2025/03/21 17:00:00,0.7195805761731192,0.6785829864826237,78.77540604815556,99.54652659958239,2.7191472049823573,2.76,2735.424306454584,2979.64591007545,0.9883245044989691,1.0019070419379865,33.60577813000385,11.062933613928957,2.341305703672507,1.0434280256744546,1.0164980217010888,15.540117205555559,passed,
