datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/21 17:15:00,0.7158792418644472,0.6784343547150337,78.49935392779857,99.3487566142266,2.723722883436792,2.76,2718.076351318386,2964.61508942629,0.9883794172051189,1.00218511079708,34.23033343656082,11.451360818382117,2.3573733858189057,1.044329495171783,1.013831297227423,15.478076716666667,passed,
2025/03/21 17:30:00,0.7181163664107484,0.6787563734963264,78.3110005201698,99.20813974637171,2.719689045963372,2.77,2720.494642608621,2965.7086825912784,0.9884310343485191,1.0020782852258145,33.78049736877938,11.286764703501841,2.3379463330535493,1.0225676421541106,0.994778456815541,15.464704896666667,passed,
2025/03/21 17:45:00,0.7154149074577508,0.6778480188608849,78.12844375859626,99.11755017652128,2.7155066046456033,2.77,2710.297163947442,2979.73753537276,0.9885013849849741,1.0022870008481877,34.19407744476093,10.898707847891043,2.346467782689459,1.0136221934753775,0.9849242681180207,15.451326806666666,passed,
2025/03/21 18:00:00,0.7179725522433692,0.6777150477863986,77.88896331378109,98.85941545694132,2.7067965011217177,2.75,2713.482050858737,2987.904482485994,0.9886106688656535,1.002127699977108,33.63880578053372,10.399355687729745,2.3252325755594296,1.000254560769238,0.9747451899531119,15.432493119999997,passed,
2025/03/21 18:15:00,0.7131429423349667,0.6769172437337476,77.91056346230339,98.95333259354334,2.7063273735436315,2.77,2709.67966081572,2987.7468943502276,0.9888244957624434,1.0023784864864795,34.27959337185948,10.579652491604474,2.345544483125655,1.0176846220502318,0.9881071852258124,15.419101444999999,passed,
2025/03/21 18:30:00,0.7136862660093354,0.676331175159376,77.75571265967072,98.80417766520503,2.705809169154721,2.73,2696.812707775261,2994.7387360186412,0.9886281514294041,1.0024000337983638,34.41468661957015,10.267906480562944,2.3523277761553083,1.01028143999833,0.9823704071322841,15.40025208333333,passed,
2025/03/21 18:45:00,0.7156583036376162,0.6765907968662963,77.7046366704948,98.79274394181273,2.710076419353999,2.77,2688.5063743284177,2991.269648495253,0.9883507021105964,1.002347185047871,34.36719858345054,10.347595272179516,2.353637393313489,1.0266724684744548,1.0001571118505177,15.392627066666671,passed,
2025/03/21 19:00:00,0.7173785754595856,0.6768500039788362,77.66436315934493,98.75038566743794,2.7140043681878483,2.77,2684.2141923305267,2980.390769532771,0.9881886545804167,1.0022613915956557,34.249780445255226,10.617068528673304,2.3537076845759395,1.0232385786689238,0.9982329837585026,15.37376261055555,passed,
2025/03/21 19:15:00,0.7125144974874732,0.6759571011634491,77.64052304490312,98.7727001194555,2.710821268822172,2.75,2683.6440100960763,2980.650412795186,0.9885178237889114,1.002491182979628,34.76775588022868,10.727728492220788,2.368671661237864,1.0316301813801263,1.002739389823001,15.354889794444444,passed,
2025/03/21 19:30:00,0.7169102526036929,0.6765681828067258,77.56346772498459,98.67992211667965,2.7113476934714384,2.75,2683.929945187986,2976.325314896218,0.9883170406313747,1.0022558080810444,34.2186953267946,10.687341250565348,2.3535407466349834,1.0396533391019016,1.0143194569686085,15.346920043888884,passed,
2025/03/21 19:45:00,0.7216519107250184,0.6767400648463404,77.69570468891867,98.67344821101543,2.7211743583787587,2.77,2679.2588755497204,2953.6152365340154,0.9878579644536992,1.0019441763276813,33.900708373980585,11.279948175103451,2.360133433662812,1.0323811203968545,1.0114922040233887,15.32803259777778,passed,
2025/03/21 20:00:00,0.7179911656936245,0.6767687639614359,77.71232717301024,98.76216570137827,2.7200563136936866,2.77,2681.3692128103417,2948.9996604816215,0.9881373672926312,1.002113878507183,34.255279470478484,11.497687556044607,2.369800311490985,1.0395819134442636,1.0148445285869774,15.314920402222214,passed,
2025/03/21 20:15:00,0.7198989271228113,0.6766965067855407,77.52134694157125,98.56789668839438,2.714544308722062,2.76,2682.2879540890335,2952.5498223728423,0.9881976904539604,1.002002776306754,33.869253658953085,11.208535525674463,2.354977852949267,1.0418369483395122,1.0192331984144312,15.296016816666663,passed,
2025/03/21 20:30:00,0.719888941557911,0.6768620051204489,77.43831498128306,98.56452077730606,2.7167361674758626,2.77,2678.3907384021018,2946.949352755568,0.9881637404399869,1.002043728719836,33.907535845748306,11.412825046458074,2.3540451295731613,1.0350119495391947,1.0125885488723283,15.282564880000006,passed,
2025/03/21 20:45:00,0.7194965669380998,0.676583095782935,77.30320742229726,98.4896350627319,2.7151937136738065,2.76,2672.547179817381,2951.031939579366,0.9881552743765977,1.0021044772258116,33.99370251104084,11.270986876886578,2.3544488319020402,1.024700063279437,1.0027347194785998,15.269106673333328,passed,
2025/03/21 21:00:00,0.7190308116972575,0.6759303399041785,77.1536190955282,98.34654190815577,2.71156783706127,2.76,2665.8744014442127,2958.244563731869,0.9881609663100945,1.0021432094918974,34.09031966918678,10.9649370514609,2.3575811386293086,1.0184248781161063,0.9971077442162878,15.250180097777777,passed,
2025/03/21 21:15:00,0.721665049747634,0.6764241039980913,77.14905931769405,98.34952732289062,2.715801413761252,2.75,2663.039167969011,2949.3636287768427,0.9879378618147988,1.0020117510825892,33.86828991646962,11.182761638380121,2.3546139232142886,1.019768453178197,1.0005017670373768,15.242171449999994,passed,
2025/03/21 21:30:00,0.7187590023558613,0.6758675475423026,77.15886039192578,98.3694683314978,2.715187477032218,2.75,2662.1707380991807,2944.644208852402,0.9881196941489117,1.0021302984050273,34.205009833457694,11.388714572389246,2.36722927906056,1.020765062556509,0.9992735640053426,15.223553729999997,passed,
2025/03/21 21:45:00,0.7186146282183995,0.6757792086440477,77.040456908332,98.28382913394213,2.7107249658454755,2.74,2666.3017650996535,2942.7525991662123,0.9883311420986757,1.0021108345941898,34.0169329912294,11.384892969076168,2.3579737196763877,1.0289602687474406,1.007432563870326,15.204603700000003,passed,
2025/03/21 22:00:00,0.7170212633759914,0.6753982502236179,76.99926626337533,98.24482367549709,2.71007520523782,2.77,2664.274925066775,2941.145793753061,0.9884265992090117,1.0021904468890095,34.20615533062518,11.446012670970488,2.3636427838534324,1.0343002410666606,1.0115338839770194,15.191111704999996,passed,
2025/03/21 22:15:00,0.7196257605781043,0.6756325274101372,76.87172549968702,98.0816176470457,2.7123697460627536,2.76,2657.4424641886544,2938.2597670545824,0.9881352710162719,1.0020481192161428,33.98819861770766,11.369981144968772,2.358808037330958,1.0259345377774203,1.0056214341333944,15.177613440000004,passed,
2025/03/21 22:30:00,0.7167695007145651,0.6750580197132919,76.87052927149493,98.08151478954035,2.7131894976089934,2.77,2653.368564344282,2935.6656399984004,0.9882436590244236,1.0022058589709941,34.3993219508533,11.521607910483851,2.3724008490776693,1.0271277282013391,1.0046045357053208,15.164108905,passed,
2025/03/21 22:45:00,0.7203082667468647,0.6752235913273796,76.66917272309934,97.822705001045,2.71244262997761,2.75,2649.578982993653,2934.1151804444453,0.9880055349635424,1.0019857166552382,33.94081700901673,11.32419107707558,2.358191456675231,1.0143686081822476,0.9953804072905833,15.145450081666667,passed,
2025/03/21 23:00:00,0.718730701286864,0.6745199026562123,76.51409491385697,97.66510982231355,2.708960613921688,2.75,2640.839447747098,2945.0415486647526,0.9880040193964785,1.0020949535625154,34.21088306920827,10.910177391520229,2.3650842079624197,1.0229341419343123,1.0031587928597276,15.131931613333338,passed,
2025/03/21 23:15:00,0.7171218983518988,0.6740116174687057,76.37536306076542,97.4459480011926,2.7103425481755004,2.74,2636.1026267084994,2929.8272106430063,0.9880792893919965,1.002115556726899,34.377365674160195,11.252763433618455,2.372585514296205,1.0249939101338705,1.00389587042091,15.08557645833333,passed,
2025/03/21 23:30:00,0.7177495102764031,0.6734728219364735,76.06272218754047,97.00567186974405,2.709687821781727,2.75,2632.5283213325565,2909.5534078514397,0.9881330108875283,1.0019762269982644,34.12339457880336,11.577847280337524,2.3648842321577064,1.0223622613154424,1.0022977494116185,15.017311368888889,passed,
2025/03/21 23:45:00,0.7170364391433237,0.6722302076963925,75.74534302956089,96.55741255512606,2.708408029797886,2.75,2624.002185673547,2895.4834106529465,0.988158586168111,1.0019182273057883,34.13578553376342,11.768792437300775,2.3670749168598744,1.0163532556552433,0.9970026258635116,14.949019109444448,passed,
2025/03/22 00:00:00,0.7209413849826287,0.676969907022852,77.97016074844456,98.92840143999013,2.7192091678522696,2.74,2701.8147357452344,2947.7967450321617,0.9882067236364137,1.0018758115947326,33.62380507648868,11.667468602566313,2.3494479733389024,1.0371694388594255,1.0150426435524542,15.362475333333332,passed,
2025/03/22 00:15:00,0.7208997287717785,0.676524921747701,77.85296040862389,98.72384829398956,2.7189993896372653,2.75,2692.8037637876487,2950.7242947875193,0.9881029124581275,1.0018990747407857,33.76062233293235,11.426200465390218,2.3552451268785353,1.0358764917227712,1.0140473405922088,15.344749346666662,passed,
2025/03/22 00:30:00,0.720276457754346,0.6759610294714534,77.83096362048006,98.5828837925012,2.7171643646193995,2.75,2693.242947879868,2949.588638355191,0.9881899990535723,1.0018896273765066,33.792297219259936,11.367498393811147,2.357898105758917,1.0339236617554142,1.011857416461951,15.332500901666664,passed,
2025/03/22 00:45:00,0.718309299914312,0.676299730787752,77.83405025949388,98.53485419081412,2.720422323492281,2.75,2686.51522879333,2944.93372591654,0.9881627263226475,1.0020073114322088,34.17751941670998,11.412525833070763,2.3720048895286157,1.0408624627750889,1.015766641860697,15.31991945,passed,
2025/03/22 01:00:00,0.7182412890440654,0.6764217791887854,77.62907857918414,98.3104260968377,2.722661035802794,2.79,2685.4540245890125,2927.9451147179475,0.9882883205109151,1.002037760596476,34.05708089386001,11.84344571647434,2.3608700989575433,1.0446811758426933,1.0191234918248775,15.283383115,passed,
2025/03/22 01:15:00,0.722185222243259,0.67439019541918,77.27590956901054,97.76180444458036,2.7180519139962795,2.76,2676.2757638936177,2928.6967784695007,0.988134616226999,1.0018196588391415,33.563905591798225,11.560621108320898,2.346937911728827,1.018512041523801,1.0000613596368022,15.234606346666668,passed,
2025/03/22 01:30:00,0.7205258131435556,0.6727219522123301,77.19673952089322,97.46416339738737,2.714799791711237,2.75,2664.8820274452746,2936.909179851006,0.9880061561600743,1.001803887951089,33.94223535893003,11.089401429377924,2.369252195478369,1.0273957113755832,1.0087037639606486,15.20774160277778,passed,
2025/03/22 01:45:00,0.7196818885282636,0.673497181246938,77.06429319724803,97.32975742366494,2.718124483716711,2.73,2662.4473142558527,2922.5999223992762,0.9881153209091177,1.00189975459226,34.001073071573444,11.412988028253208,2.3648773624354997,1.0286381641789002,1.0077765732314548,15.180853636666667,passed,
2025/03/22 02:00:00,0.7142974063024129,0.6731515585069131,76.96259458748723,97.24165177144236,2.7190773050556056,2.74,2651.699740331022,2921.6122143616726,0.9883248627380335,1.002261946396338,34.78391206544799,11.440556320340695,2.3856460441664944,1.0402789496435607,1.0138951222282524,15.154266050000002,passed,
2025/03/22 02:15:00,0.7113539358497014,0.6642483876061477,73.48141190368987,92.81234709598915,2.695745082938878,2.73,2543.217896542919,2862.4123532671347,0.9879363968161045,1.001894919057132,34.893040196423854,10.348129362233573,2.3854591486541863,1.020102545392255,1.000924056609004,14.57220116611111,passed,
2025/03/22 02:30:00,0.7094513883622501,0.6659481471381375,73.76294510667077,93.13298094131333,2.709247745943219,2.75,2547.1866259792346,2833.653940535953,0.987997893380378,1.0020501182625243,35.237742900711304,11.46699723922162,2.3979849870812364,1.0436121884874272,1.0192855280125983,14.578030176111108,passed,
2025/03/22 02:45:00,0.7127164344670824,0.6655552238097089,73.79784051519785,93.11771293645748,2.712240202243673,2.74,2547.2367549851397,2833.791580162583,0.9877131588019166,1.001874549276778,34.920364427241914,11.532723040704191,2.3893529057640985,1.0370574809398352,1.0168642410500026,14.594641379999995,passed,
2025/03/22 03:00:00,0.714479238434136,0.6649781092296725,73.80113473065042,93.07228927654627,2.7116932599642003,2.74,2548.09641939136,2838.097533899957,0.9875953880257541,1.0017724649318358,34.71291651923708,11.431913085534052,2.3830051852340106,1.0283995313111287,1.010992142371822,14.605705839999995,passed,
2025/03/22 03:15:00,0.7155067163841639,0.6645026394502535,73.81141271720196,93.02232323892744,2.7102741281048623,2.71,2549.1521254333484,2843.946059147954,0.9875370148464948,1.0017098699702014,34.58441324777681,11.248128787681674,2.3789548205037145,1.0168718348660426,1.0012543764617319,14.616774480000004,passed,
2025/03/22 03:30:00,0.7147668694041917,0.6658495789129864,73.963655897007,93.21613852754449,2.7163988443765783,2.76,2554.56387955934,2830.5700983641623,0.9876573992321781,1.0018117812443588,34.66436285988311,11.763543225962932,2.3783022244815166,1.013281103284016,0.9949633495602743,14.628171714444447,passed,
2025/03/22 03:45:00,0.7154353801298685,0.6646686807633075,73.88823475833846,93.04953338389755,2.7046537294950093,2.77,2559.79625847663,2854.7550857359106,0.9878130231798903,1.0017392241135146,34.388740214134,10.896625849064437,2.3665499749623997,1.0134119113586164,0.9972974394551285,14.644486486666667,passed,
2025/03/22 04:00:00,0.7128665756505357,0.6664770704113651,74.05195928917183,93.25644380098807,2.7118636077876084,2.76,2561.3007602188554,2841.0100656632353,0.9879536935062594,1.0019497955965642,34.778111923061076,11.353937897313891,2.3769049081180063,1.0212548427521462,0.9995685837716176,14.65033012666666,passed,
2025/03/22 04:15:00,0.7132483009904749,0.6665911613056007,74.1513313369007,93.32112768923159,2.713657127432436,2.75,2563.157907321489,2841.7188435063294,0.9879057387914517,1.0019415221737225,34.77580896092986,11.381316734201834,2.37749666072614,1.0198693037869078,0.9982754264985326,14.666982317777775,passed,
2025/03/22 04:30:00,0.7122931573583424,0.6669938381787985,74.24960549917539,93.39611348707415,2.7140036758517168,2.75,2566.849632842853,2841.4238748905827,0.9880176325700768,1.0020022520466814,34.86770578189266,11.401073502351046,2.379830607521331,1.0090418603839015,0.985930598041174,14.678074180000003,passed,
2025/03/22 04:45:00,0.7140849010577455,0.6664567649658684,74.25768450911126,93.3572274257065,2.713518793088453,2.75,2568.4381471850056,2844.8909440439566,0.9879167146939528,1.0018987913617954,34.64185005771313,11.331930087498728,2.37268795498903,1.006832472405317,0.9863019753060377,14.689170222222224,passed,
2025/03/22 05:00:00,0.7134566872412386,0.6666909204562045,74.44057302077455,93.48383825311113,2.7167538544568117,2.76,2571.3714504567374,2841.648939990187,0.9879083306934635,1.0019203664755327,34.783305865638916,11.501652858137525,2.380801557452388,1.008784883881174,0.9869128997864938,14.705844009999998,passed,
2025/03/22 05:15:00,0.712947992328103,0.6658826516813618,74.19845358755474,93.13215726237367,2.7134113486299256,2.73,2569.8613112862427,2833.0499289878826,0.9880791833724308,1.0018892616484447,34.66578840702279,11.5669349130889,2.374302231821997,1.0021725033525328,0.9807387789856705,14.660320675,passed,
2025/03/22 05:30:00,0.7130161006241477,0.6679692854677364,74.44664158578121,93.64422227276069,2.7134965254814376,2.77,2578.669161721496,2857.1957476051953,0.9882170499629299,1.0021667485861794,34.701487761928185,11.142242174262151,2.3591615661269,1.0045758594558127,0.9810057842782082,14.750200544444446,passed,
2025/03/22 05:45:00,0.7136316092928907,0.6691406333152194,74.9760224859344,94.250905929487,2.7164147722793057,2.77,2597.5410064703656,2865.594057846235,0.988329770649764,1.002206521582721,34.608901295287055,11.299345281908408,2.3554856270339704,1.0060719554925839,0.9816616685861302,14.840140791666668,passed,
2025/03/22 06:00:00,0.6882546542953593,0.6907330999325111,75.20732014128373,95.90168094871147,2.8037433628808555,2.89,2589.207759394827,2679.2319035706746,0.9894644589045607,1.0044686710509614,37.895204782582766,17.286834399870813,2.386717928285441,1.0535592317429963,0.972491465863588,14.771352737777777,passed,
2025/03/22 06:15:00,0.7079882277383364,0.6773190556984845,75.34146411341472,95.56056493614453,2.7742101780730017,2.85,2599.290808261865,2767.688133233534,0.9884708516135711,1.0032820818096362,35.64191448126675,15.556202720583485,2.3377513453889165,0.9999419175628753,0.9610935239624161,14.889127605,passed,
2025/03/22 06:30:00,0.7045479779776562,0.679754052570106,75.56154923720045,95.79674785752502,2.775877790985156,2.84,2607.6046090087443,2767.5057008864214,0.9886796173397927,1.0034454832959694,35.98267141430383,15.491592903533373,2.345636471088751,1.0025287671257233,0.9564617826795592,14.920649333333328,passed,
2025/03/22 06:45:00,0.7043437749057646,0.6796210882828917,75.67256398849243,95.85069692562267,2.7751444674121872,2.85,2615.5121629268992,2767.9384493410726,0.9887828906209096,1.0034217211744574,35.898383725788925,15.543886527460591,2.3415850800143856,1.0110512231936313,0.9643556550158113,14.939853182222215,passed,
2025/03/22 07:00:00,0.7046233818728411,0.6798068702318507,75.75739451949204,95.91661635555293,2.774655777528064,2.86,2622.0859363292925,2771.4163722702474,0.9888288233916029,1.0034053892862154,35.781258598446065,15.499828503482936,2.334335077977733,1.0133934528373532,0.96655667722158,14.965112341666664,passed,
2025/03/22 07:15:00,0.705498010119176,0.6799295058821206,75.80513681660571,95.94514290890216,2.7749399527524363,2.84,2621.0329273092784,2780.9613967753935,0.9886877109098852,1.0033942895690569,35.75859977506765,15.228266578675306,2.3325591679201167,1.0132052465489079,0.9670395362028934,14.990209874444446,passed,
2025/03/22 07:30:00,0.7033192336976563,0.6814948871952042,75.92742464808198,96.05514758430269,2.774372978130461,2.85,2625.740524070437,2786.34570186796,0.9888139710451855,1.0035036389340282,35.97810546194586,14.977110562329374,2.3367280889557227,1.0204467865161952,0.9692609244796225,15.015145780555557,passed,
2025/03/22 07:45:00,0.7036755278747291,0.682761903121811,75.87560741695238,96.03691929344141,2.77526829530619,2.86,2621.9714870587595,2795.073652878771,0.988697191231316,1.0035693513599264,36.00969153329025,14.607871165457457,2.331266875499735,1.0218928878055602,0.9692626632219661,15.03375363111111,passed,
2025/03/22 08:00:00,0.7022621252260802,0.6831590808078268,76.13418654079571,96.24450455031713,2.7768575978113295,2.85,2631.741952175092,2793.184626977639,0.9888062105334533,1.0035843971091594,36.11974203407477,14.773024756527272,2.3370953208173484,1.0281400689335152,0.9728965798515811,15.064248588888887,passed,
2025/03/22 08:15:00,0.7020218346317195,0.6837851749678672,76.20546421537652,96.29301632297764,2.77855112428721,2.84,2633.4198179778446,2794.7878708534467,0.9887811438873164,1.0036131983022145,36.16658888994299,14.716805928467327,2.336590256517509,1.037207455115459,0.9801911826950328,15.082552576666664,passed,
2025/03/22 08:30:00,0.7013353901612235,0.685032580767266,76.37917767361917,96.51696435413984,2.7768665509648756,2.85,2646.7536345574317,2802.041873726028,0.9889504603687425,1.0036460445823694,36.06671461612248,14.586172076343827,2.326061941672889,1.046878233902967,0.9869418281714987,15.130577989999997,passed,
2025/03/22 08:45:00,0.7005352863449804,0.6866662826048318,76.74533019261021,96.95305274590375,2.780833477049805,2.87,2660.2746987176783,2804.719065394336,0.9889773799072739,1.0036822912838734,36.11940929619744,14.711998134831019,2.3256358997029727,1.0618222143585458,0.9979665925051703,15.197237611111113,passed,
2025/03/22 09:00:00,0.7024724960552533,0.6857018693780491,77.12319857986947,97.29953578605947,2.7826823022009974,2.87,2676.756040708619,2808.60265244633,0.9889223178442164,1.0035260318529282,35.80623777013447,14.98657199061149,2.3181299503424686,1.051183788245189,0.9914233597801823,15.264010556666669,passed,
2025/03/22 09:15:00,0.7021002529994546,0.6853315910947599,77.473996561475,97.60763232264246,2.7813763000514995,2.85,2693.8537202677817,2815.9113313182215,0.989011237685106,1.0034460796194484,35.70097212673518,15.035819332941717,2.3164719655376254,1.0404154381621624,0.9812870090566058,15.324729933333336,passed,
2025/03/22 09:30:00,0.7015695612109638,0.6847809029238671,77.8292912208831,97.93192415523207,2.7790729404069086,2.87,2710.7701582541895,2827.667578017087,0.9890551118868361,1.0033507185223816,35.616546371344604,14.978938604288704,2.316091131103269,1.041828305463337,0.9827830025324535,15.391722445000001,passed,
2025/03/22 09:45:00,0.6966193557094932,0.6895205179059483,77.95825073763264,98.28833433838805,2.7835560753415094,2.9,2719.59512043028,2829.380873561496,0.9891400780813614,1.0035805245598177,36.05437440208056,14.819913157438197,2.3154610188194993,1.0402337510108748,0.9697989146677745,15.445885839999999,passed,
2025/03/22 10:00:00,0.6983305843793766,0.6877660877278815,77.83062585533904,98.03521324106372,2.777085257062483,2.88,2720.5089808482076,2839.6686048889756,0.9891911613868876,1.0034865280541811,35.75443808173012,14.492587779672855,2.3038496107752136,1.0306359876909683,0.9647582873962562,15.441087200000002,passed,
2025/03/22 10:15:00,0.6984927727407668,0.6875700167497983,77.8016995210653,97.95683644938899,2.7755651155992145,2.88,2723.047596248529,2842.69857172636,0.9892217655240493,1.0034655189753223,35.65844494455358,14.384921274880334,2.2974073785072964,1.0206679318389558,0.9556951637079242,15.448090906111108,passed,
2025/03/22 10:30:00,0.6970320049892373,0.6881366762645661,77.74025041384888,97.849049495727,2.7740777535429904,2.88,2722.999018953008,2843.633661743897,0.9893234858803093,1.0035273941724605,35.77481022248616,14.2160313187456,2.2976710949282078,1.0199969126186472,0.9525565152139885,15.442271881666665,passed,
2025/03/22 10:45:00,0.6966177367989376,0.6872275801157844,77.62748824621731,97.66390652983738,2.765301966105271,2.86,2733.3271930117035,2851.0042781788084,0.989619152335542,1.0034708634494565,35.493962373361,13.96340761406227,2.2814293755170945,1.0061664484903232,0.9402941634433822,15.442362796666663,passed,
2025/03/22 11:00:00,0.6949219671792285,0.6883505532592118,77.62576977883207,97.61907812896457,2.7673689765903253,2.88,2729.301815251283,2850.9119620335623,0.9895974723335845,1.003571534574376,35.775806172049045,13.809176285267373,2.289085019274472,1.0092177725521976,0.9395813333604137,15.442510489999997,passed,
2025/03/22 11:15:00,0.694341030513396,0.688820711364071,77.55299688476998,97.49717173724459,2.7677123370889567,2.86,2724.3611029604417,2852.8254315380136,0.989567823294532,1.0036300870926695,35.904060565751,13.606277168424256,2.291295727602826,1.004099061399923,0.933360218628012,15.436047977777779,passed,
2025/03/22 11:30:00,0.6949284271522989,0.6885095976920503,77.54435192596368,97.39777591498333,2.7693356461026224,2.87,2719.480785828135,2854.2186991610743,0.9894499728282119,1.0036282462016033,35.94884260663511,13.510745048858517,2.294279570269517,1.0018343159939447,0.9319415564020591,15.435444664444445,passed,
2025/03/22 11:45:00,0.6942875008970978,0.6893884526457577,77.51492660545088,97.31705948562873,2.7722542500046914,2.87,2709.7537884841518,2858.0953057949446,0.9892866494979662,1.0037226234178396,36.22742335883928,13.223407530195681,2.303568307965215,1.0240612971523406,0.9503970608402633,15.435493314999997,passed,
2025/03/22 12:00:00,0.6881573497330045,0.6945978185876074,77.52457598151017,97.49622438303989,2.7841280755218,2.89,2709.9627479108094,2831.908773370258,0.9894196448883114,1.0040369267964533,36.89971796824891,13.732468222592429,2.313260562888745,1.0357892028740596,0.9478324848610377,15.429280093333329,passed,
2025/03/22 12:15:00,0.6914935591896746,0.6924167740722715,77.54997779357542,97.34647255375806,2.785028753880707,2.86,2705.112094686406,2834.9306637593427,0.9891965153123363,1.0038951922713217,36.66843313137329,13.723038003042934,2.312813329197119,1.0215633934532247,0.9407285486044605,15.429178379999998,passed,
2025/03/22 12:30:00,0.6915221290155236,0.690119167341684,78.66839470764252,98.52010366412115,2.7752466775515487,2.87,2764.168101251109,2876.2345659570087,0.9893373134768113,1.003503906090941,36.10633771979384,13.625053957906626,2.3003662409577488,1.0354273977677562,0.9572201389234767,15.653508762222225,passed,
2025/03/22 12:45:00,0.6904319552185096,0.6889475024343638,79.50677383667141,99.33997503640292,2.772266283596111,2.87,2802.9187870260494,2896.2974920242873,0.98942017121655,1.0032815247840596,35.93605750454941,13.76453309094578,2.3023481329224036,1.0588165195053305,0.9794479411059697,15.799745133333335,passed,
2025/03/22 13:00:00,0.6912882646347694,0.6884843540380859,79.4252825815192,99.16249980615557,2.773985900997803,2.86,2796.5495211349003,2893.1468551919174,0.9893342796660414,1.0032757415520044,35.92861025634496,13.770310177431291,2.303015350335231,1.0488254300123783,0.9714098498033843,15.783137528888885,passed,
2025/03/22 13:15:00,0.6910738357999001,0.6887533535005984,78.91599432518898,98.43721535462095,2.7790645960995213,2.87,2764.2728048760055,2873.3790481933834,0.9892372551083225,1.0034628893034263,36.321206144746505,13.721007956748114,2.317618433682082,1.0482022221148148,0.96927440234639,15.66739867,passed,
2025/03/22 13:30:00,0.6941518022968145,0.687624521520868,79.03645713528667,98.50077569555509,2.782481184039495,2.88,2763.0861072359176,2879.58900711644,0.9889287643678826,1.0033409461763332,36.102494903467324,13.72975081553926,2.3136282122379455,1.0455462778272098,0.9715442171788151,15.700637333333338,passed,
2025/03/22 13:45:00,0.6936339373293129,0.688137849937403,79.21235773247491,98.74540433743552,2.7834228729866037,2.87,2769.0395756545227,2883.6506363496837,0.9888976103657807,1.0033352233309583,36.14758028249706,13.749010152917432,2.3159306862085267,1.048598262466127,0.9733368232282338,15.733827230000001,passed,
2025/03/22 14:00:00,0.6925565051885018,0.6892506850601171,79.32473236572639,98.92234600311978,2.7864855353596765,2.89,2766.7620079354283,2885.22365868969,0.9888033873742443,1.0034056242324916,36.39426427921632,13.704788511414698,2.326254213146234,1.0500072451820155,0.9720754358955037,15.749176306111112,passed,
2025/03/22 14:15:00,0.6889703892970422,0.691196890275073,79.49007666344025,99.1693592687588,2.789642374832901,2.86,2774.1665568858516,2874.6458440424317,0.9889773700967298,1.0035175454331988,36.72688090657036,14.008468902110796,2.3366088319957874,1.0524896820741636,0.9679540418578789,15.758166441111115,passed,
2025/03/22 14:30:00,0.6946777217613619,0.6887512120047723,79.32949045428585,98.99029110287768,2.7869302877329423,2.89,2763.2736096454587,2892.0923878613216,0.9886170746481237,1.003349581878604,36.249281395501306,13.609799149922125,2.323246304403056,1.0592212465913817,0.9838984926204508,15.761110786666668,passed,
2025/03/22 14:45:00,0.6929618094342473,0.6897449735277794,79.47486428904331,99.21296188152674,2.7888856926757604,2.87,2771.8574110923746,2884.912263097806,0.9887313015613957,1.003375668480786,36.340871703282296,13.911555353432542,2.3254405205901607,1.0542593606695847,0.9762680232033477,15.776084011111116,passed,
2025/03/22 15:00:00,0.6927853524274029,0.6902084687999178,79.5340027311511,99.31202010383683,2.7907936275160004,2.88,2770.5506960277576,2885.550597338339,0.9886585994346649,1.0033979275876839,36.43051703370139,13.916334698533632,2.329714482125578,1.0528069254654402,0.9741915150475472,15.785011446111112,passed,
2025/03/22 15:15:00,0.6926686919928361,0.6898039824561026,79.88552670586228,99.65263527664189,2.796816374909166,2.95,2780.054972315477,2873.0469083549606,0.9886194211524173,1.0033214078593664,36.466842927403626,14.576127704753194,2.340018934920634,1.0644626380735434,0.9854246433621013,15.810687908888882,passed,
2025/03/22 15:30:00,0.6966905856182974,0.6858366529965895,80.14914966308024,99.81186410891974,2.787384386385086,2.87,2792.9210255131575,2899.6981873844907,0.9885412686264556,1.00303068861131,35.920088087930225,14.255093252890235,2.3318831987442423,1.046527178754954,0.978712387326847,15.867517911666663,passed,
2025/03/22 15:45:00,0.6901690214725058,0.6891612755637315,80.59471648216999,100.40657152262547,2.7900644382339403,2.89,2811.1952212884953,2896.356250601876,0.9888095523562886,1.0032074756863258,36.52006934172406,14.435322901000811,2.3513474710960667,1.0667311960746702,0.9860527272931555,15.924436391111108,passed,
2025/03/22 16:00:00,0.6958651062785755,0.6879723856997328,80.77668930480898,100.66243305982167,2.7912351295273887,2.93,2822.118630479448,2903.4625569170425,0.9885259505036208,1.0029136488385033,35.7885990927594,14.613965044467937,2.3283882391906716,1.0602086880774007,0.9883428066000485,15.981443347222227,passed,
2025/03/22 16:15:00,0.6958264746338078,0.6857427748255172,80.13161410617394,99.8021006331707,2.7896618090815686,2.89,2794.2635263834127,2879.801504495771,0.9887078140776714,1.003040735097972,35.96554604563565,14.830145635698548,2.3366783421156367,1.039011708382499,0.9709304266535475,15.828722518888888,passed,
2025/03/22 16:30:00,0.6968391054022036,0.685216985218197,80.24964218894162,99.92289865735607,2.786192958662997,2.87,2797.5549862430557,2894.54753611352,0.9886385566290059,1.00297202439793,35.862434504622456,14.499600717423569,2.336574409897977,1.0367060915001127,0.970684113282873,15.859295967777776,passed,
2025/03/22 16:45:00,0.6957583029033194,0.6871770073623965,80.38079345123236,100.16661996477852,2.792991187956176,2.89,2781.707543825237,2907.496936489551,0.9882353437173221,1.0031459406416245,36.429065191539635,14.057832617452817,2.3599918119412906,1.0458834997376545,0.975556340479221,15.889897979999999,passed,
2025/03/22 17:00:00,0.6938011206854798,0.6879124092523311,80.35765867995863,100.22504789826706,2.7889990443557493,2.87,2792.5579381778075,2904.8800169839174,0.9885300920344899,1.003172919470169,36.380758861953446,14.131238654339533,2.3518951926051797,1.0609427006598204,0.9867179100817917,15.890149012222224,passed,
2025/03/22 17:15:00,0.6961465516174248,0.6855692698303687,80.53656529958923,100.28701224962559,2.790897136322054,2.89,2796.135186432643,2897.621058894738,0.9884508519004614,1.0030092924375582,36.164398359308024,14.599770265774065,2.3556693720744337,1.0677808658379773,0.9987806470117556,15.890687999999997,passed,
2025/03/22 17:30:00,0.696030141670801,0.6879503100845316,80.42551887640572,100.32964048571196,2.7986635555874892,2.88,2780.5091450407476,2895.4800081697076,0.988154811213113,1.0031571521562321,36.45779721421393,14.48806536316823,2.362135381081313,1.0710767794094995,0.9986287921831773,15.885183984999996,passed,
2025/03/22 17:45:00,0.6999756125555141,0.6857207231875748,80.68877051824592,100.40265910509969,2.800366276171331,2.88,2791.334714678094,2881.3804093937197,0.9881196048408895,1.0028560455711049,35.9629903741789,15.110380857646867,2.360408428296637,1.0751068985657004,1.0095096006008533,15.885680127777777,passed,
2025/03/22 18:00:00,0.7006782864489619,0.6859495331464023,80.61472085137814,100.39740347360231,2.8020256169348863,2.88,2787.1629487743376,2880.209844211693,0.988035406426746,1.0028689840899023,35.93356167525019,15.147829122017418,2.3576162331431956,1.0635068597335549,0.999281313418806,15.880123746666671,passed,
2025/03/22 18:15:00,0.6957398028687157,0.6867315739636167,80.63127600984224,100.48944102737482,2.799231771381465,2.88,2789.1288383624815,2884.062358880585,0.988289131598342,1.0030778486701255,36.42770263383935,15.018608049310815,2.370221114007553,1.071861450014314,1.0007557415647983,15.880577044444443,passed,
2025/03/22 18:30:00,0.6955726454213712,0.6878793856765762,80.58935437800223,100.57513229302612,2.802191057182171,2.89,2790.9434887276284,2876.4114403005287,0.9882957480582977,1.0031037658190405,36.38072798638601,15.256602776944375,2.3630730481230806,1.0588297957245485,0.9871533685948584,15.8810113,passed,
2025/03/22 18:45:00,0.6992942379577758,0.6858055636393695,80.2290714333172,100.18636968159795,2.790048500300967,2.89,2778.5453541555976,2909.178823183717,0.9881667854458457,1.003028655415541,36.016892683493,14.176162365141465,2.3479530613679445,1.051525964209788,0.9873985634467517,15.869026311111108,passed,
2025/03/22 19:00:00,0.6949283457911125,0.688494620473051,80.31906097142678,100.3871337973737,2.793300572829103,2.89,2782.8213111525283,2898.310502717215,0.9883612107649428,1.0032039434179936,36.44974555718052,14.371622905419661,2.359093719638718,1.069725453397124,0.996015531006853,15.869108749999997,passed,
2025/03/22 19:15:00,0.6982810548432449,0.6871498672884013,80.3360135690079,100.40247888932171,2.7967922833859022,2.88,2779.3096204372187,2894.643534492309,0.9881336266298636,1.0030803133308492,36.18198187098413,14.65493853296214,2.354630685363755,1.0666938484713622,0.9988922514756239,15.868868399999998,passed,
2025/03/22 19:30:00,0.6974284250054926,0.6869303305615155,80.43536303260429,100.45800118569038,2.798048064497906,2.89,2780.512337918493,2888.527063805273,0.9881841022961692,1.0030871342788854,36.30966059414197,14.85683071611059,2.364146432229877,1.0714213793246088,1.0025473289419877,15.862244725555552,passed,
2025/03/22 19:45:00,0.6975595774950657,0.6880648488761307,80.33710982496792,100.46805316542289,2.7996205131118006,2.9,2773.9521935060334,2891.6943282048173,0.9880707468975457,1.0031521368713967,36.380282618587806,14.680905547745418,2.362744248288228,1.074617002654264,1.0043500890380304,15.861660222222218,passed,
2025/03/22 20:00:00,0.6964974638145598,0.6898651376600989,80.27945559908919,100.5161191181556,2.802816400925336,2.9,2766.6518361119743,2892.427889230284,0.9879690667195785,1.003271534287092,36.62114453082465,14.524495130974369,2.3676122348195747,1.0741056846488664,1.0003390495801496,15.861361468333328,passed,
2025/03/22 20:15:00,0.6981796734261743,0.6883747084397082,80.31396577478547,100.50421492143234,2.8024678371255134,2.89,2768.2640973829616,2889.130660182607,0.9879512255180174,1.0031696457267676,36.427049881530024,14.75280226330777,2.3659051123093726,1.0633766170920997,0.9942658869536145,15.85466685,passed,
2025/03/22 20:30:00,0.6992297518579775,0.6857330861716094,80.56157771960531,100.55206318819083,2.8020466088097318,2.9,2769.026810216263,2888.9892647876127,0.9878991117374275,1.003050417981185,36.456217190871236,14.940610520652918,2.383820361350335,1.0718204761569716,1.0065989472078363,15.854024755555558,passed,
2025/03/22 20:45:00,0.6994579731628692,0.6855591842309702,80.64155991734296,100.64837605583826,2.8018257536243625,2.89,2781.2120659574657,2877.122531499184,0.98807894743983,1.0029573489249664,36.209694291582316,15.399484262610207,2.375169733574842,1.0763078761600686,1.011450929912004,15.853667597777779,passed,
2025/03/22 21:00:00,0.7020310808317479,0.685458143213789,80.53610536071442,100.54001636035443,2.8006790636957883,2.89,2776.5048610926697,2881.730757894646,0.9879496631896595,1.002878910097651,35.970895829289816,15.17914601094572,2.3676879012178493,1.0736421035380226,1.011961571371792,15.846902035555557,passed,
2025/03/22 21:15:00,0.699803852614503,0.6861728148575161,80.5441146645406,100.63530520403167,2.805180807031678,2.89,2764.727656396549,2884.178221712525,0.9878024901710615,1.0030649877919953,36.481024295008325,15.108461953608455,2.3859012217419595,1.0810300317189394,1.0156000008685973,15.84620235,passed,
2025/03/22 21:30:00,0.7025411712079255,0.6858688527852245,80.51448747291163,100.66608649726024,2.8062815774925007,2.9,2766.8226825519355,2879.7193164487603,0.9877205775968557,1.0029450076223516,36.125261281847486,15.328385259024746,2.3735508926157785,1.081965475440524,1.0202722079494324,15.84578678833333,passed,
2025/03/22 21:45:00,0.6994633582287298,0.686676110664996,80.73942354066365,101.02715455546375,2.803162700399925,2.9,2784.620260821148,2881.0014006847255,0.9880109919151114,1.0029774634156763,36.20215700545016,15.490295559557747,2.373296273801968,1.0781304417634956,1.0125664133412027,15.881659316111113,passed,
2025/03/22 22:00:00,0.7041179454022677,0.6854894814359254,79.23622204636382,99.32563083649048,2.807117355843249,2.91,2710.5178656485523,2849.561771745685,0.9877106473650208,1.003228041039072,36.365419907117015,15.230654655787449,2.374884175908976,1.042809440609891,0.9852389839547103,15.607796050000003,passed,
2025/03/22 22:15:00,0.7010477305324984,0.6862296503949037,80.45736483584446,100.88266876009568,2.7960949176145795,2.88,2772.988439552079,2900.253325661021,0.9879366519858157,1.003005679905805,36.105038195981855,14.842257031514825,2.367457265841795,1.06887103072709,1.0068559506827468,15.862922466111115,passed,
2025/03/22 22:30:00,0.6959829759504242,0.6889473965150791,81.35804796293702,102.06124812556871,2.7973922146722927,2.88,2816.529005511382,2906.1706718807686,0.9882087583489974,1.0029747675850076,36.280849518393616,15.281517942883768,2.3749311781237883,1.0944024319364192,1.0221719295835832,16.008635524444443,passed,
2025/03/22 22:45:00,0.6976375092458559,0.6909949260334963,81.86674894073218,102.7912331093511,2.7994240801658847,2.89,2835.2311860327804,2922.508769910185,0.9879816662989254,1.002822494365692,36.03464332971246,15.13292017610462,2.3695716730384855,1.0939747777231095,1.0215807263086811,16.11835588,passed,
2025/03/22 23:00:00,0.697045208260127,0.6926566293540272,82.43408241652234,103.53428159496843,2.8003248068458673,2.91,2857.196053004634,2935.655503718205,0.9879209591271212,1.002729126844916,35.99335930077301,15.10252130125224,2.3724841982645914,1.107537578774576,1.0320039498036768,16.221865916666665,passed,
2025/03/22 23:15:00,0.6967323366407538,0.6943983625475109,82.94391030122321,104.26794379019704,2.8000182423765727,2.89,2878.5419861422442,2952.074159942735,0.9878891207243163,1.0026643146403262,35.91189322369888,14.981969677149769,2.3705910241752974,1.110080237136437,1.0323827766994675,16.32583157333333,passed,
2025/03/22 23:30:00,0.6954911578873226,0.69582283869063,83.62405332395791,105.10501361269009,2.8007191648110155,2.89,2903.2509015074743,2962.9670297389916,0.9880227923675509,1.0026707852619243,36.00868008791907,15.080984773867316,2.3778678515162657,1.1294855491002325,1.0476507260721029,16.429628985000004,passed,
2025/03/22 23:45:00,0.6991101679907875,0.6972401326437296,84.2292193632466,105.86143201893172,2.802636248767468,2.88,2926.6232034937293,2974.9472252792534,0.9878457521218036,1.0024349755076039,35.53482575051556,15.095794722050025,2.3683976083326366,1.1246797420360437,1.0460115582809755,16.53995520833333,passed,
2025/03/23 00:00:00,0.712236788130374,0.704111130795307,92.29520011988804,113.77785346225221,2.7654293272499206,2.77,3276.7667970525663,3284.3983689923116,0.9884357631282802,1.0010363603035561,32.55597780108898,10.933284591603687,2.284898016350493,1.0867130950690673,1.0201454622048634,18.144438571111102,passed,
2025/03/23 00:15:00,0.7370842735267082,0.6484963714682151,89.57633820244756,106.4074974256931,2.6048937126675424,2.73,3171.846078756026,3567.3082859555975,0.9879724968967396,0.9980160490422898,29.091671423993322,0.29505268905581306,2.3691566363379257,1.0141330601732665,1.0457490164886434,17.554780833333336,passed,
2025/03/23 00:30:00,0.7394654283096638,0.6542256762904788,86.21313034710079,103.31133812201978,2.6394338656407648,2.65,3025.3730489922846,3399.403586160585,0.987661241900243,0.9989141462352608,29.866774821622286,2.5895882058768436,2.3457183527510965,0.9879661021093203,1.0096939068438715,16.957773030000002,passed,
2025/03/23 00:45:00,0.7375613140998957,0.653779447524598,85.78960425826811,102.7075346065717,2.6405411761129383,2.64,3005.032672345051,3374.3033946304263,0.9878436659123512,0.999088936649627,30.255069689590844,2.7847810070710826,2.358261432660925,0.9818563021297448,1.0012658583591323,16.84489956111111,passed,
2025/03/23 01:00:00,0.7427500056556768,0.6507172817150952,85.03605229802776,101.75050228289587,2.641124772939461,2.65,2962.9608345676356,3372.3239502805145,0.9872971492936625,0.9989767350930212,30.098439010819707,2.332022161362373,2.3580034441120854,0.962495031257444,0.9900362102307266,16.73227758888889,passed,
2025/03/23 01:15:00,0.7376200505071593,0.6518388271148771,84.69031059889457,101.2803974275907,2.6438263334255967,2.63,2954.4952919239927,3331.656499344704,0.9877435942010242,0.9992195942505445,30.61813088480123,3.0075172057153465,2.3698796482560462,0.9621786548874641,0.9821755013669704,16.619493641666665,passed,
2025/03/23 01:30:00,0.7350670402773304,0.6511425625090683,84.17190402836822,100.61022375339842,2.6428192940185147,2.63,2934.0297640879303,3312.0941787219263,0.9879036498568321,0.9993723657749628,30.997550748893012,3.027945786459343,2.3801690797782125,0.9610030867269932,0.9786068974222415,16.507376868888887,passed,
2025/03/23 01:45:00,0.7374616473528955,0.6489874182396616,83.48315051463173,99.73754306355366,2.640766566185958,2.64,2909.9998778671325,3296.856098428624,0.9877806072617835,0.9992725406434574,30.76392523093264,2.9839017445210323,2.3723786661203277,0.9500863405507796,0.9719445971337393,16.390857743333335,passed,
2025/03/23 04:00:00,0.6665269178147124,0.6421108376725413,65.85016909675728,80.77637982727012,2.732783946574379,2.93,2265.671440823119,2551.5220177424535,0.98558141496826,1.0015667402782484,39.985870504787776,12.62970486771798,2.546358792937545,1.0550630099374412,1.0487607389483942,13.164348951111107,passed,
2025/03/23 04:15:00,0.6276407567990339,0.630516890265772,59.72882614703007,74.19686721022313,2.7113008830369854,2.81,2121.8995121446974,2374.6256293256915,0.9849070944735596,1.0010134472378605,42.103654986289094,14.489367941274361,2.5564419244564864,1.0372538229005703,1.0295630367296886,12.191432586666672,passed,
2025/03/23 04:30:00,0.6218702620192027,0.6291156440771595,59.11242112170946,73.49755038885651,2.706143947383256,2.82,2103.252580623673,2370.1298682438483,0.9846725725729307,1.000969234381414,42.58337206648375,14.113158573843743,2.5703207699097312,1.0309182279528755,1.0207646977393237,12.105616838333331,passed,
2025/03/23 04:45:00,0.6167083442138164,0.6224942547888446,58.72326390648943,72.72776942862697,2.6860883255098646,2.8,2121.630909145868,2353.1955195819855,0.9850219208868631,1.0002177567353976,42.15905524295682,14.635108000330447,2.5677870664600206,1.017286936115332,1.0125746681432128,12.01977902888889,passed,
2025/03/23 05:00:00,0.6122462858797229,0.6218387746020718,58.18248463634541,72.122916302845,2.676477846302166,2.83,2113.1709283799437,2347.2495317260723,0.985353956962012,1.0002985821177692,42.33942124315064,14.3008948776974,2.5625307794630214,1.0060847623265718,0.9992337678582565,11.938216546666663,passed,
2025/03/23 05:15:00,0.6072452401112621,0.6200298987416152,57.468774692026955,71.39883856918475,2.668962757227499,2.85,2092.5325058453514,2348.2703377202884,0.9849644563688049,1.0001564886492509,42.70389934813934,13.753639407246705,2.569836270861183,1.0225577024965093,1.0152492131623554,11.85233740166667,passed,
2025/03/23 05:30:00,0.6050469351865944,0.6149297238905495,57.243229053878956,71.16786796815732,2.651000134316871,2.81,2109.2340443049,2350.0771174937277,0.984906957300215,0.9993953873678748,42.18168853869278,14.018238800487342,2.5646142163862344,1.0115891625259152,1.0105206577504957,11.821634488888886,passed,
2025/03/23 05:45:00,0.6055192895245244,0.6158827801641152,57.08559112164367,71.29755922771614,2.657034640538586,2.81,2101.983224650263,2339.1046501424016,0.9845938715235096,0.9993745056842533,42.17981106934035,14.56892534924834,2.56165161789962,1.0238130057639667,1.0226858927026417,11.800124324999999,passed,
2025/03/23 06:00:00,0.6040952994540857,0.615521783456389,57.10447289468406,71.50131596009179,2.6438912315950285,2.8,2108.2842843188428,2361.9800366460217,0.9847638408325782,0.9993381798364774,42.15439986576946,13.885780306606804,2.5647103232342614,1.014639363049344,1.0119471140205967,11.818892641111109,passed,
2025/03/23 06:15:00,0.6086165578935672,0.6204689796405191,57.50390829085703,72.32203710771904,2.657732864999954,2.83,2104.998845197314,2362.742523451479,0.9848195276012514,0.9998670523819349,42.22299364949266,14.185641819787412,2.561846136219641,1.0160962546245402,1.0097677855909526,11.874063067777774,passed,
2025/03/23 06:30:00,0.6829192125682361,0.7005760821274768,72.41384508562462,91.9813623777023,2.909561619143165,3.07,2380.3034749646054,2505.0087467314174,0.9866243302076753,1.0056543927213575,41.31951887529223,19.020351064256207,2.4971852767970444,1.1384273329705772,1.0278645406597409,14.214116937777773,passed,
2025/03/23 07:15:00,0.7155056933901549,0.6446106942270399,65.20579480436557,82.77393904406917,2.7298063060464166,2.8,2260.460610013129,2654.689631702174,0.9823246935583726,0.9999600106217446,34.699020422237595,11.770153825219928,2.313752553229253,1.0198749015053468,1.07757381255796,13.417408125000003,passed,
2025/03/23 07:30:00,0.6803780391037892,0.6932881934722372,73.93763021255891,93.81150757821852,2.841763641876157,2.86,2463.692920510354,2639.3456290852873,0.9879079444666591,1.0052721311910398,40.64968825440321,16.495502194488463,2.5023818493317918,1.1293482684596248,1.0254694372998743,14.50162941333333,passed,
2025/03/23 07:45:00,0.7154331287822147,0.6833233741911823,78.12187814159326,98.61862141872201,2.8225326558578177,2.88,2649.114188026485,2815.723114382745,0.9866804711312697,1.0030845400139845,35.82519854768797,16.06364775905905,2.3594506799846897,1.0701922098929635,1.028590806572862,15.424681744999996,passed,
2025/03/23 08:00:00,0.7003244203740657,0.6938313530568313,82.16378482171842,103.49455044297281,2.8113539420862383,2.89,2848.44366867868,2901.5783166568426,0.9877582263635479,1.002688801353165,35.65570178278385,16.04947384246323,2.3563847968377822,1.098051713762188,1.0257562080626577,16.16534697555556,passed,
2025/03/23 08:15:00,0.6978590138278618,0.6921366081540479,81.88143373448256,103.07964554104267,2.7965070287528095,2.89,2841.462513428897,2933.481910517243,0.9879931428790051,1.0028223758090877,35.88639449904303,14.953916123040356,2.3587834778086356,1.0787623662650998,1.0069870513204344,16.149672672222227,passed,
2025/03/23 08:30:00,0.6956357635153775,0.6917860161703493,81.75805633604125,102.89377509109302,2.7947397509289247,2.89,2840.1408793780433,2930.5267667380185,0.9881687323940646,1.002921053601738,36.07275003740037,14.962211218071221,2.3606175477473545,1.0764693505139633,1.0026076929367358,16.127514260000005,passed,
2025/03/23 08:45:00,0.6969412817773787,0.6909910540797951,81.69091297242647,102.68005111241969,2.797413829982967,2.91,2830.3429160212895,2926.8688548585524,0.9880191787201622,1.0029038206234895,36.10224643995278,14.965656112744826,2.366065593631085,1.0648232559763606,0.9937489665867391,16.10530383,passed,
2025/03/23 09:00:00,0.6956123475553654,0.6901869817667619,81.57486847126317,102.43863612189587,2.7902112408934796,2.89,2835.708783201361,2930.672765571455,0.9883005512812568,1.0029068599210051,36.04706157875996,14.744286101683231,2.360285909260683,1.062240451439764,0.9906157396862826,16.089422616666663,passed,
2025/03/23 09:15:00,0.6971084977919424,0.6896742542205534,81.49551353458332,102.21152350989883,2.7899267776337235,2.9,2834.7360624871935,2924.230627139046,0.9883142515018464,1.0028242999327186,35.85149573424689,14.792700041662929,2.3553747671688114,1.0604807690498201,0.9907900206973219,16.067095378888887,passed,
2025/03/23 09:30:00,0.6970579582524017,0.6892586488543231,81.27657145874147,101.94040070118758,2.789875786334226,2.9,2824.234822466782,2926.8155296406094,0.988254554810373,1.0029014030172336,35.94529591604214,14.595856033537704,2.353967720763582,1.0550049028061936,0.9859767950252452,16.044716123333338,passed,
2025/03/23 09:45:00,0.6948215225853619,0.6897995301484129,81.15437859058719,101.80472103367481,2.7917813617476335,2.89,2815.413967192423,2925.948239612414,0.9882530976809897,1.0030639108743236,36.3016889085637,14.490543558741527,2.3617005526965875,1.0533652079419957,0.9810850170844818,16.028628000000005,passed,
2025/03/23 10:00:00,0.6927908762934487,0.6908809837156025,81.0599807141473,101.65617940026598,2.793376249662009,2.91,2811.2006306239728,2918.8301658372507,0.9883373291636883,1.0031751631458647,36.549238768054565,14.471525157188372,2.36705860824725,1.0660782766511308,0.9888323344906386,16.00613193666667,passed,
