datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/23 10:15:00,0.6982533101634617,0.6878857165153065,80.94923720413014,101.37308758296527,2.7914570169527226,2.89,2799.6162558203832,2935.0174308983405,0.9879668166148793,1.0029951065720601,36.14804352129138,14.08217923543196,2.359189673851888,1.0623442324775654,0.9951671875470016,16.00798344444444,passed,
2025/03/23 10:30:00,0.6940465351860989,0.6900567474637744,81.48237415791266,101.97235365867908,2.799224993803501,2.92,2824.64908874373,2917.6938522187693,0.9881545837489728,1.0030252439372074,36.4019940421652,14.868893685053212,2.3672665793548697,1.0844161114702373,1.008091425816494,16.07410988333333,passed,
2025/03/23 10:45:00,0.6952357890960345,0.6890948059802265,80.86907413994268,101.1271110044385,2.8010947670138764,2.89,2796.7364664237075,2896.281659128699,0.9881547082592717,1.0031171933479883,36.478317782184234,14.938824893936905,2.3689692858493876,1.0684481881622374,0.9950117843337781,15.946683279999993,passed,
2025/03/23 11:00:00,0.6968790733242238,0.6879320605400511,80.84319986628654,101.00265270255352,2.7994202970398727,2.87,2796.061066010697,2902.7949484062865,0.988076881830603,1.0030421563865517,36.301339311547565,14.782203404252597,2.363303709351617,1.057434698152451,0.987903910044816,15.953493196666658,passed,
2025/03/23 11:15:00,0.6974494079687886,0.6877834076010212,80.96526576896348,101.07766442740258,2.8018494935894678,2.91,2796.617743213436,2905.991508243535,0.9879394048648372,1.0030122835185882,36.3115761042393,14.767620069792102,2.3656175868078866,1.0619477307286294,0.992774915249734,15.97785284333333,passed,
2025/03/23 11:30:00,0.694310845096499,0.6887600133202411,81.15165809861769,101.23323521968574,2.801241178090686,2.9,2807.92510352282,2904.5144608230244,0.9881444417973263,1.003069014573292,36.51979003735849,14.816134709720878,2.3711711418426997,1.0711899982962834,0.9963700137535347,16.001920934999998,passed,
2025/03/23 11:45:00,0.6943427360209823,0.6882613285487075,81.28525030084751,101.30946262745438,2.7996374280687375,2.9,2816.8876998637734,2909.6799526854165,0.9881820354091798,1.0030059702241574,36.40870361679871,14.78905507589727,2.3668061501379927,1.073074254064548,0.9987173547520946,16.032313134444443,passed,
2025/03/23 12:00:00,0.6973778312569835,0.6886845606452363,81.37853927730936,101.34869450819339,2.802977482576201,2.89,2818.5423395822186,2909.913570776722,0.9879579816074429,1.0028658662063115,36.1113729021479,14.7731741646853,2.358760079079923,1.0679939733867587,0.996497788594754,16.056732926666665,passed,
2025/03/23 12:15:00,0.6941021972106687,0.6887230952298424,81.5598378550582,101.48411035974269,2.803039674957186,2.91,2824.7110554482397,2912.3362793927427,0.9880792405569038,1.002959966939431,36.446610509043595,14.79944203812299,2.3700221957663232,1.0773709763946713,1.0013966399459704,16.081171296666657,passed,
2025/03/23 12:30:00,0.6959517279030711,0.6891658855939774,81.75660397349911,101.60426934820748,2.8060227412285244,2.89,2831.307021671384,2910.387896410255,0.9879520598895404,1.0028280262676494,36.23449737331484,14.883734852556447,2.3667189769997683,1.0813262217484136,1.0062556431502598,16.111326513333328,passed,
2025/03/23 12:45:00,0.6969944780079266,0.6895226938758356,82.01481238551848,101.75442135860155,2.8099208122417023,2.9,2841.285574738219,2901.156127111115,0.9879116449341282,1.0026971049476623,36.073020957849636,15.19995582891321,2.3669474657780296,1.070468269546184,0.9964799172991253,16.135806451111105,passed,
2025/03/23 13:00:00,0.6974246091483522,0.6895138758451262,82.15351505719819,101.7858694727982,2.807878858577464,2.89,2849.039153314033,2906.3035023352377,0.987937817350973,1.0026116636718398,35.947435668879514,15.037362479359556,2.3648400771565123,1.070273211720118,0.9964709594588615,16.160304966666665,passed,
2025/03/23 13:15:00,0.6954092171370737,0.6892977739747798,82.27017859457386,101.84797884190888,2.803016460097145,2.91,2854.3232303706945,2921.89880417236,0.9880350868889964,1.0026576281163215,36.12566469947581,14.618822825855563,2.370429465677839,1.077627218664134,1.0013056336069581,16.19084544,passed,
2025/03/23 13:30:00,0.6948423761040002,0.6901232816256325,82.48888140539357,102.04763465195201,2.8083757112064136,2.9,2865.741270040111,2908.084985457962,0.9880685001922885,1.0026100383432293,36.08285590965245,15.125314730362536,2.36882762545179,1.0799702439248946,1.0016230208236363,16.215073416666666,passed,
2025/03/23 13:45:00,0.6993458165764391,0.688095691318857,81.91476772664048,101.19764024767298,2.8099775915334577,2.89,2834.4111751964,2896.9206252469367,0.9878275450617031,1.0025729549431568,35.90261783946151,14.983379216869649,2.366707904431424,1.0603929337173046,0.98997780741093,16.104913928888884,passed,
2025/03/23 14:00:00,0.6970260189928624,0.6886274639763479,82.03131302658662,101.31335859556364,2.805170360778992,2.88,2852.3735174075855,2899.2899676054362,0.9881353463623059,1.0025629071552433,35.83411950788376,14.974647539370213,2.3579528105163536,1.069627082198575,0.9953820168986041,16.13439593333333,passed,
2025/03/23 14:15:00,0.6925611387762166,0.68890719224907,82.15386267842406,101.48380712093768,2.805041543385956,2.89,2856.5398516743235,2905.907405044475,0.9882634022772109,1.0027461333642331,36.308700044050774,14.928235264483197,2.368889509015223,1.0838953635422517,1.0034968677203904,16.163903946666665,passed,
2025/03/23 14:30:00,0.6943377846307921,0.6892820553783545,82.19983770866573,101.49662183913088,2.804540527016347,2.89,2858.764517243386,2915.2429584540773,0.9881386459606923,1.0026706707367952,36.10597790187703,14.63532815595959,2.3603507366326286,1.0820968123960444,1.0031236902846457,16.19343796888889,passed,
2025/03/23 14:45:00,0.6930902939116977,0.6902030585273168,82.47830514510474,101.81767157801102,2.8137527206795863,2.89,2862.157611461722,2905.586795679392,0.9880694655422282,1.0027777020826534,36.38252897228385,15.123840044064957,2.3687813611956456,1.0846106862457465,1.002891384153698,16.229006517777776,passed,
2025/03/23 15:00:00,0.7021812441533077,0.6836889787048142,80.76608045655733,99.27832791683095,2.8121581036563974,2.88,2784.91764360287,2859.091713254863,0.9878417375474274,1.0026612475055676,35.92571719276913,15.093352705182337,2.3651741505709487,1.0429168708846817,0.9799484601538289,15.871846650000004,passed,
2025/03/23 15:15:00,0.7058213451795253,0.6756851781893047,79.21534305906478,96.5790998296623,2.8114919336205437,2.92,2697.836579714268,2826.756344630816,0.9876415427167016,1.002863708705824,36.44947866605561,14.577934444080636,2.3971229556934333,1.0305790690151226,0.9794269462008574,15.532348443333333,passed,
2025/03/24 00:15:00,0.757897217681484,0.6435778305664701,67.92540208888404,84.3297625652969,2.7415015528751385,2.54,2357.543068794315,2761.523342803607,0.9817166182517336,0.9989115504733213,30.00475014132079,9.97335298315767,2.162260505411086,0.8856640222237406,0.9710316021259132,14.033928516666668,passed,
2025/03/24 00:30:00,0.6929345135946906,0.6783544330350529,84.9116566081448,103.02294148785865,2.6930164288024954,2.74,2994.8319840903478,3202.6316891299384,0.9895765269674248,1.0015306474148011,35.046969797455056,6.633993001740501,2.4028689128999297,1.0013863110460601,0.9412213168983243,16.68987148888889,passed,
2025/03/24 00:45:00,0.7144200098427057,0.6767178851168463,86.42630909467103,104.83363278726725,2.69928391738138,2.72,3053.5541546472073,3269.15958274739,0.9881641361579879,1.000351183154384,32.410452402571366,6.599807069476955,2.333684280176121,1.0059536291547424,0.9716027668850379,17.066799505555554,passed,
2025/03/24 01:00:00,0.7136701351792921,0.6775440424120693,87.36071617287047,105.87001611043029,2.6963011592232013,2.72,3089.277931870027,3298.904611369688,0.9883063970803178,1.0002994392566629,32.41063028386509,6.373528493971099,2.339624923851131,1.0207453819272683,0.9847865061472137,17.224463996666664,passed,
2025/03/24 01:15:00,0.7064193999625094,0.674924265298277,86.54668934841362,104.7010090945603,2.6884032349756457,2.81,3051.836005820979,3274.893096936089,0.9887043970835832,1.000578712865282,33.395943022790846,6.123910942270169,2.3819907086416894,1.0486739478063614,1.0064441796353598,17.00879898666667,passed,
2025/03/24 01:30:00,0.716487379714957,0.6812799580452281,89.502079538539,108.50214539555238,2.700368833125916,2.73,3170.6466880761204,3354.9935092303317,0.9882357517189018,1.0000878455093065,31.934310099308973,6.45840861705444,2.3294509316608187,1.0656367836995229,1.0287806241896982,17.621635404999996,passed,
2025/03/24 01:45:00,0.7154627794305886,0.6808386184827088,89.1699439725124,108.1655350734184,2.698331776095737,2.71,3158.475727407839,3348.541515200644,0.98830248301035,1.0001496937582768,32.06599325334868,6.401461440824531,2.3330464650236635,1.0530471851339456,1.015894055762228,17.55809139333333,passed,
2025/03/24 02:00:00,0.7140648475209973,0.6806688621050698,88.86817516224228,107.86613052149877,2.6978929271655745,2.73,3145.0550716648995,3339.5066760765144,0.9883490055676726,1.0002404945579606,32.29061400621405,6.418703568316169,2.3401431735839533,1.0547433836355131,1.0160142706710524,17.494653274999997,passed,
2025/03/24 02:15:00,0.7134325436844529,0.6802848654855966,88.5481650511128,107.53120574583373,2.6975300359435397,2.73,3131.729091306668,3330.2271493039725,0.9883541891504071,1.0002870927682446,32.40791749429596,6.451476127155884,2.344132657446729,1.0468531522509035,1.0079547317250057,17.43132105,passed,
2025/03/24 02:30:00,0.7122673834084337,0.6800544954838043,88.26244470461825,107.25097515749961,2.695735697879555,2.73,3123.0428529244573,3321.6349408464907,0.9884681928608462,1.000348523580194,32.51716876857708,6.48769609318088,2.3463483287507687,1.050148267973872,1.010087242913996,17.37314799,passed,
2025/03/24 02:45:00,0.713846474101235,0.6789114662410567,87.93536115770848,106.87167212844422,2.6966455894891483,2.72,3106.7162569334173,3312.377524171328,0.9882657277777334,1.0002652340035858,32.4179343241869,6.573695603391186,2.348337935722821,1.0431541528876191,1.0063993591279827,17.310020933333334,passed,
2025/03/24 03:00:00,0.712170244295423,0.6786805587177699,87.6130674849099,106.54637926433419,2.694969369212925,2.73,3095.945764232665,3301.885666421247,0.9884005677701068,1.0003563591301878,32.6044397328212,6.621723695193542,2.3529622874985887,1.0498794339279351,1.011306084191184,17.241959735000002,passed,
2025/03/24 03:15:00,0.7138554893396917,0.677658364322594,87.25011142727776,106.15796189928085,2.694785430141917,2.72,3080.772719298985,3296.0186600039024,0.9882290054128873,1.0002844370619797,32.45354163563081,6.607701481007442,2.3500856819715,1.0409672531144323,1.0057788036052182,17.1840845,passed,
2025/03/24 03:30:00,0.713469222099392,0.677306315631511,86.86129089698201,105.79848622624408,2.6938148686674657,2.73,3064.8966026318117,3290.87614273232,0.9882016421910135,1.0003483591019209,32.55575278366901,6.509401942761955,2.351388771775788,1.0484262133000937,1.0130232429057482,17.121275123333334,passed,
2025/03/24 03:45:00,0.7128233710089391,0.676749573008198,86.5269865964088,105.45643765757667,2.691705178299846,2.74,3053.4672075817007,3284.1385313686774,0.9882563100316581,1.0003870252797467,32.624670370187644,6.473217896789275,2.353033796781808,1.044071461658171,1.0088145796919998,17.058966185555555,passed,
2025/03/24 04:00:00,0.7139635873050824,0.6760018778416563,86.17112263116096,105.0876836937488,2.6909137515417014,2.73,3038.1680438458416,3278.038730499474,0.9881957038744511,1.0003917722686833,32.57198561604292,6.42460731048662,2.3516716537249924,1.0336063254246415,1.0008258117491833,16.996367666666664,passed,
2025/03/24 04:15:00,0.710071921197123,0.6832130867310462,88.76331606275836,108.32493828503034,2.698787806169113,2.74,3142.2993137871554,3321.6447834729715,0.9886592790499594,1.0005031239821705,32.74646563751454,7.0165370885381115,2.351696583345597,1.0644875993098388,1.0191927048647853,17.444813509444444,passed,
2025/03/24 04:30:00,0.711750177738703,0.6806323139292776,88.04055708408356,107.44331747774211,2.692805148079323,2.74,3117.748102179671,3315.826045137027,0.9885690901321785,1.0003891622397847,32.51454642776468,6.728896175717599,2.347492909598813,1.0531902177133474,1.013050490733633,17.324361584444446,passed,
2025/03/24 04:45:00,0.7129178359909284,0.6785543855551808,87.42109306166864,106.703100062815,2.688847956707519,2.72,3095.697207232569,3306.4982265451963,0.9884921664185934,1.0003077773860263,32.366875139655804,6.605253273388458,2.3460575139632005,1.0440719517848358,1.0079904862101199,17.21453011055555,passed,
2025/03/24 05:00:00,0.7167627770019975,0.6784334430588408,87.55243837276954,106.88823413876499,2.6929988824553512,2.69,3102.8602130609033,3297.204349229031,0.9882730675639188,1.0000778938682624,31.841420667285217,7.121459260919198,2.333594328035164,1.0305378102394551,0.9993598240541598,17.23536671388889,passed,
2025/03/24 05:15:00,0.7140464433112338,0.6788605272547984,87.81654480100657,107.26936266025652,2.685224659588479,2.72,3115.898845311619,3325.3430776829023,0.9885475741635102,1.00020892547774,32.090041484573376,6.457790102422418,2.338345954189354,1.0398047435104647,1.005494806854323,17.296181649999998,passed,
2025/03/24 05:30:00,0.7107347549664177,0.6787880511690058,87.1994832053472,106.61830969514492,2.686125848154013,2.73,3087.3256170023387,3304.1973476581265,0.9886404861514582,1.0004415791329673,32.63800158035539,6.533199436308781,2.3534409064395994,1.0413210351073205,1.0030946185109126,17.168435044444447,passed,
2025/03/24 05:45:00,0.7125457286795219,0.6768775015492712,86.28304053806666,105.65739515152262,2.683558371918219,2.73,3048.9206741478465,3299.1007004806106,0.9883620671478562,1.000436607593878,32.5711248979676,6.132538993241453,2.34969719063845,1.0357461461903248,1.0019088911329364,17.035285905,passed,
2025/03/24 06:00:00,0.7094216073279044,0.6801326101627246,86.68805407971327,106.28076715938501,2.691388812851854,2.72,3067.776053461885,3275.3850405968005,0.9886736687484168,1.0006146065416894,32.856627392104826,7.069414603080417,2.352711748030177,1.0483887260214841,1.0067302788739085,17.07191280666667,passed,
2025/03/24 06:15:00,0.7110510223897724,0.6805970649123066,86.79252320077265,106.57184052098742,2.6887316966023045,2.75,3075.759957187507,3294.4932883523306,0.9886235622905116,1.0005770518149186,32.59419999514178,6.737974884427491,2.3389763224518347,1.049327835598748,1.009420117831466,17.127901816666668,passed,
2025/03/24 06:30:00,0.7116731556221594,0.6817434903502699,87.01209402814827,107.00654617817766,2.689239203859836,2.71,3082.905079213374,3310.769110121709,0.9885439449811845,1.0006121698841262,32.554954019214456,6.525084635308181,2.3334455612044924,1.0370047709764638,0.9973499351127478,17.194119286666663,passed,
2025/03/24 06:45:00,0.71086141712638,0.6832924005702461,87.23824776055217,107.4387240032258,2.6895142937642014,2.73,3093.6082506824464,3320.2923537650695,0.9886375572382589,1.000705828004939,32.61656650172561,6.463644880624795,2.329021126773261,1.039257764369745,0.9971649795905626,17.250277354444446,passed,
2025/03/24 07:00:00,0.7095308068895326,0.6856526589956473,87.55502015076897,108.00294046702984,2.693542376970925,2.73,3108.0189773408656,3317.1659477308995,0.9887784913993789,1.0008260304822176,32.73013659191946,6.823915510159448,2.325742917504889,1.0372849504252215,0.9913238706392313,17.306507875555557,passed,
2025/03/24 07:15:00,0.7063044277419194,0.6859665681724116,87.6890736569087,108.22822122517285,2.6866762384409477,2.72,3113.8024476414844,3339.6794993621265,0.9890329504860034,1.000991942954699,33.09212412414649,6.205803294381584,2.3348266453173774,1.0398643452946215,0.9903978239572306,17.338416602222225,passed,
2025/03/24 07:30:00,0.7080823670353101,0.6868422288296738,87.80852157103799,108.5003740617028,2.690088694873168,2.71,3120.7413578222904,3335.237063917253,0.9889494347292528,1.0009272235472642,32.835941681125526,6.544940775467505,2.3244254744129353,1.0395376166006904,0.9912162833584836,17.367154566666667,passed,
2025/03/24 07:45:00,0.709493963875936,0.6868815657875034,87.91103959464985,108.69606212598005,2.6897244545179566,2.72,3125.454138544878,3342.221772024653,0.988869283227228,1.0008583553495405,32.645378593702716,6.508761441165509,2.3189426657641845,1.0415745124854319,0.9949817223474323,17.396266060555558,passed,
2025/03/24 08:00:00,0.7084505793308512,0.6874186428063269,87.7761345910144,108.63600621756098,2.6902524058093134,2.72,3120.3251198687963,3337.00841104971,0.9889273180688775,1.0009475626128765,32.78753842573237,6.570130877043111,2.3204169857562627,1.0413678679725251,0.9930690754939081,17.371857066666664,passed,
2025/03/24 08:15:00,0.7070238854379118,0.6864072536826897,86.89355513096591,107.6358614808859,2.6892285407077363,2.74,3087.4602396154596,3310.028675107124,0.9889886273018764,1.0010594327907512,32.99920073765944,6.680550704069072,2.324263729632036,1.0355704891235338,0.986704555030104,17.204309778333332,passed,
2025/03/24 08:30:00,0.7066281488298612,0.6874970704507715,87.20683514123589,108.06815130610988,2.691051381604322,2.76,3100.7376378021268,3311.129800642023,0.9890617860681905,1.0010752023420497,33.00153899495935,6.894299320810859,2.3233450171003502,1.0431975381171332,0.9924883398262271,17.25466472888889,passed,
2025/03/24 08:45:00,0.7073779652914405,0.6888015392623422,87.67465998482733,108.74028979217863,2.6920047235621536,2.73,3119.1653487466533,3328.250777514812,0.989034039287931,1.0010634805768417,32.88589004986719,6.819488661390491,2.3170809058873347,1.0475645284190749,0.9964285868567314,17.356474666666667,passed,
2025/03/24 09:00:00,0.7068506271870135,0.689836963975684,87.99033327316437,109.22170058026258,2.69151944115082,2.73,3129.3128367161557,3346.26563896737,0.989039127993382,1.001127789250126,32.98172233263769,6.557232815012046,2.317682023198762,1.0542349942953646,1.0013949430848574,17.42914536,passed,
2025/03/24 09:15:00,0.7085370754995365,0.689129885332144,87.96718673676736,109.18406281185594,2.6906955067920544,2.74,3129.667385219801,3346.85576007024,0.988952285032933,1.0010129502010308,32.745704319159266,6.586544613766953,2.3133633555454907,1.0486458717908667,0.9988987743300176,17.42635172666666,passed,
2025/03/24 09:30:00,0.7059790197236571,0.6890436853317019,87.65123590567629,108.81839747538612,2.690581473936442,2.76,3113.5415315050436,3336.384304765423,0.9890358332569632,1.0011646710104969,33.1511845289758,6.5667180988555085,2.3262518716766394,1.0491141191947997,0.9964119739820155,17.354050963333332,passed,
2025/03/24 09:45:00,0.7075448567765099,0.686624113694282,87.01884460285454,108.01984405364153,2.6854413187098936,2.74,3090.6667371899907,3332.124416910797,0.9889250911285147,1.001062001587026,32.96331240437091,6.278018108415377,2.323887951384662,1.0400338265088014,0.9922199699037199,17.248028746666662,passed,
2025/03/24 10:00:00,0.7083505310631368,0.6851853087012495,86.47418087688573,107.33674101091063,2.68629744430693,2.72,3067.4658509258115,3311.4827224407754,0.9887967052164619,1.0010125004057127,32.93800860074523,6.487898027068148,2.3274122157507766,1.0304763017661316,0.9853215261828105,17.13575325,passed,
2025/03/24 10:15:00,0.7087400261335943,0.6856159440031558,86.54087592959775,107.46324861652363,2.6883947515307485,2.72,3069.2161950921145,3307.844574769609,0.9887556774547802,1.0009999273167418,32.904695897628024,6.672510823023404,2.326818841574242,1.0264078873207803,0.9814222937999897,17.144056703888893,passed,
2025/03/24 10:30:00,0.7078493608751462,0.6858867192705859,86.73169290659185,107.69069193052628,2.6875146392324476,2.73,3076.7735171207237,3311.5727408897164,0.9888471831524274,1.0010166505396698,32.983167623334666,6.679396559652988,2.330934205760303,1.0291085670414744,0.9829152010219735,17.168774088888885,passed,
2025/03/24 10:45:00,0.7079714476015984,0.6854546041307896,86.7308120607465,107.72620984420658,2.683358871707395,2.72,3078.3649839127256,3325.293870898173,0.9888723219497919,1.0010076091018527,32.9346671177167,6.31859813418614,2.328903843856609,1.0292605972329414,0.9840100720664029,17.183314799444442,passed,
2025/03/24 11:00:00,0.7077173112270484,0.6877779826258196,88.02766677664398,109.32522256057646,2.683420391823904,2.77,3127.0006747006364,3366.6687513231136,0.9889550483194196,1.0009846564627898,32.900269102821284,6.092900193657711,2.329217856931837,1.0463151974641285,0.9982779940748421,17.425244955555556,passed,
2025/03/24 11:15:00,0.7084056376539357,0.6824649683171216,85.93532537408532,106.70154565691548,2.677824822280676,2.75,3046.0083141192395,3314.968550571594,0.9887752442878094,1.0009509633050253,32.948979522503386,6.030299736365956,2.3360239174108712,1.0191625644367683,0.9781052845488156,17.033581742222225,passed,
2025/03/24 11:30:00,0.7106131060158118,0.6824933883399041,86.3205776122235,107.1701076780003,2.678057768185407,2.69,3059.1307244109603,3330.869363822854,0.9886149230144171,1.0008166034695127,32.68725823615409,5.936554444746779,2.3317781586037674,1.018701081847354,0.9803975392452858,17.112789375000002,passed,
2025/03/24 11:45:00,0.7099476210473253,0.6873344084481764,88.10752897687807,109.43807148776872,2.6860436645993984,2.7,3127.0618257307124,3360.9199755377426,0.988757806148248,1.0008366052862354,32.67085036129061,6.400915341156816,2.329247915378344,1.044322807902895,0.9995521279649707,17.427002413333327,passed,
2025/03/24 12:00:00,0.7081698003500717,0.6838174377225334,86.04095475892441,106.9626490302794,2.6845286773476524,2.7,3044.368941759075,3300.774426468382,0.9886784695100739,1.0009983930074349,33.090516292848264,6.5558588161065225,2.342300464342569,1.0165176069940765,0.9738493637258092,17.033719333888886,passed,
2025/03/24 12:15:00,0.7071202232353145,0.6859683818226825,86.5582096379264,107.74567298167172,2.687009441530612,2.73,3058.544631564636,3322.2830629720183,0.9886456479125121,1.0011302921145322,33.321744746520906,6.3340723089407875,2.345553102484865,1.0249365281460252,0.9787630155871045,17.145344259999998,passed,
2025/03/24 12:30:00,0.7106537607586177,0.6833794892461732,86.33283201445474,107.30773239474217,2.68460299398495,2.73,3053.6718246855207,3311.1530082832714,0.9884986513419772,1.000827380034618,32.79661509321128,6.557735413932988,2.339818428094261,1.0171326509363083,0.9780036378385129,17.08702780277778,passed,
2025/03/24 12:45:00,0.7119696836656523,0.6838749569112048,87.43082106096087,108.51033424407693,2.682785048700705,2.72,3097.141770378721,3341.4292079116035,0.9885417093284988,1.0006295254979694,32.49996537341648,6.499228834982092,2.3394700957723975,1.0256288028269347,0.987772942079889,17.273301955555556,passed,
2025/03/24 13:00:00,0.7121457643352512,0.6818551849686743,87.38356097052343,108.33289669912384,2.675911345018533,2.68,3092.6288883326088,3358.973750365751,0.9885018478133578,1.0005484336073653,32.50646419423578,5.92672428337009,2.3481428798100876,1.021684712359165,0.9867839953958933,17.263916694444443,passed,
2025/03/24 13:15:00,0.7148009703732009,0.678697079794407,86.0180453790179,106.66562009077951,2.6761147240793774,2.74,3031.128552984104,3326.041159522771,0.988203697507127,1.000566887593041,32.525111504186754,5.8678330924365225,2.3521406452731055,1.0100424568615842,0.9812289587204234,17.01251547111111,passed,
2025/03/24 13:30:00,0.7104816009374859,0.6818467992403964,86.3032596928115,107.26347823991706,2.6806879629304317,2.75,3041.8731280526777,3328.340995472072,0.9883160442233094,1.0008070393801194,33.012113592405505,6.031692088051639,2.3578426641189507,1.0280749576438806,0.9906233191262389,17.076556322222224,passed,
2025/03/24 13:45:00,0.7107402417509098,0.6830150235631006,86.0306796647746,107.02924082073885,2.690980791994381,2.71,3028.710395035271,3288.5145113036983,0.9882110761647526,1.000842945584676,33.06740327197809,7.010096818675003,2.3585950422833997,1.0261527776689225,0.9871802108363643,16.99953088166667,passed,
2025/03/24 14:00:00,0.7138890640181365,0.6807194153278542,85.65814509676198,106.54542630747692,2.6848770362785723,2.7,3006.6671729565337,3307.7433625602293,0.9880166900007805,1.0008125464996704,32.94107858561877,6.1892083877641655,2.3585101978440464,1.006470587825084,0.974366604691259,16.95341584444444,passed,
2025/03/24 14:15:00,0.7145169047671661,0.679036194311831,84.62253055280084,105.29273274538191,2.6845109650742756,2.72,2954.328793931587,3283.6527793230407,0.9880166070435757,1.0010672211874352,33.331713368455034,5.952087034120817,2.3704607161313693,0.9958038608813864,0.9659131292969969,16.74592993333333,passed,
2025/03/24 14:30:00,0.7143048070602214,0.6797096144087299,84.71653470715705,105.40800709418399,2.6897088186606237,2.73,2955.5130537820132,3266.8128564506687,0.9880012359453977,1.0010644718525543,33.39230866994951,6.501237265326141,2.3754769172850474,1.0030769088370868,0.9718310405049664,16.736244873333337,passed,
2025/03/24 14:45:00,0.7163739707762927,0.6795577277541481,84.90148268885426,105.63176851836057,2.690681132861582,2.7,2963.1870455064573,3269.544458243994,0.9878864893166359,1.0009292076828713,33.1148581696242,6.640497834255003,2.369862340584099,1.0004357079701645,0.9718397635526801,16.770293063333334,passed,
2025/03/24 15:00:00,0.7135823261504946,0.6807343441787457,85.09871473185083,105.92193169632924,2.692287120060396,2.73,2973.2236155646146,3263.4204485107066,0.9880402781371872,1.0009972755660237,33.33592611296239,6.944855064520484,2.376170709155932,1.0079481030777355,0.9749202983351694,16.79083648611111,passed,
2025/03/24 15:15:00,0.7188497835776592,0.6780261230215577,84.34261539436923,104.90571361382882,2.6922957408134085,2.73,2931.920495528259,3249.4272390654796,0.9877815174194011,1.0009726412798767,33.15773017831932,6.7341833353765,2.376615461999279,0.9914564554782038,0.9670382934257518,16.642016178333332,passed,
2025/03/24 15:30:00,0.7163768634459633,0.678753976807659,84.5224621165514,105.12233306205945,2.694581146102736,2.75,2934.131275411125,3245.831917333222,0.9878345235399761,1.0010620659094265,33.50557213538452,6.897810280621145,2.3912350800827777,1.0017629271926582,0.973665173591418,16.652412302777783,passed,
2025/03/24 15:45:00,0.7177793723962994,0.6793994194221552,84.7848645307792,105.49463499343008,2.697894271244164,2.76,2945.6337430220833,3245.1020118210768,0.9877183180358379,1.0009490687501776,33.272783021626836,7.222489308653888,2.384805928628031,1.0086997431631621,0.9813802238224872,16.701950527777775,passed,
2025/03/25 09:30:00,0.7199417844755479,0.6711738452202508,83.32337529489817,98.81149012151096,2.7716205979407973,2.79,2857.1383080821197,3015.4048550860616,0.9870222174089158,1.0009103442771934,34.08035999248307,10.094182008031112,2.396960674912562,1.048646310781429,1.0131376343,16.276461593333334,passed,
2025/03/25 09:45:00,0.7153701542410821,0.6718043031570251,83.0722799253157,98.76282525025985,2.7659608246335954,2.79,2846.1968589581556,3014.613750008957,0.9873483301703733,1.0011897402260717,34.64391194216104,9.885802544043138,2.415696070524849,1.0606033355941167,1.0195127903622503,16.210772544999998,passed,
2025/03/25 10:00:00,0.7203611458922037,0.670876159282689,82.68223749871478,98.55202291950286,2.7663883775553506,2.78,2824.9493236468484,3011.1697697493096,0.9870743487528072,1.0011119122614442,34.32845911790297,9.901185788607922,2.409114981784983,1.046588614186594,1.0132298705816254,16.14497203,passed,
2025/03/25 10:15:00,0.7217294605143777,0.6709179991264181,82.40544093737813,98.47906367539746,2.7683963367821978,2.79,2811.226263763274,2996.8510822075636,0.987022107507109,1.001140187516872,34.30388290514958,10.273368745031956,2.410794000482847,1.045867365372113,1.0145568304442665,16.079060048333336,passed,
2025/03/25 10:30:00,0.7236611748109667,0.6693611298339098,82.08745646279323,98.26225370597066,2.7651391844909092,2.78,2794.881179252445,2996.290624979258,0.9868373408580043,1.0010396166943263,34.228878382139854,10.192169464404353,2.417208695715035,1.0478319397389928,1.0212094148022122,16.01339608,passed,
2025/03/25 10:45:00,0.7241812690128971,0.6698210310063295,81.81210521693797,98.23811970352936,2.7686414715020438,2.78,2783.3108021918542,2978.5170070946715,0.9867689864003937,1.0010652890535832,34.241933983833746,10.71641902297048,2.4179450807819163,1.0434165001245561,1.0176136203662556,15.952435424444442,passed,
2025/03/25 11:00:00,0.7242819574423996,0.6699858628864043,81.4779432968042,98.14154774555098,2.768373631102406,2.8,2773.2401289100094,2965.216139487748,0.9868086517478445,1.001097088965347,34.21998392534059,11.052231309011074,2.4160069102006196,1.0383247226314973,1.013388589279645,15.886191016666665,passed,
2025/03/25 11:15:00,0.7206760492864567,0.6768623252607252,83.4062980570336,101.11120106476416,2.7627993820613908,2.79,2866.2963503096,3045.4483160456884,0.9870341496396932,1.001072198164888,33.847773918422,10.516327826102382,2.3860529007998497,1.0364178561661095,1.0022636228410808,16.33296451111111,passed,
2025/03/25 11:30:00,0.7187908608425898,0.6767083068942885,83.9235706730346,101.81863441341766,2.7535540525988615,2.77,2895.6783318089538,3060.1653740007655,0.9873783465309971,1.0009583098749293,33.72131263025816,10.533423035571893,2.390908004691107,1.0118725140838998,0.97799880470812,16.399737572777774,passed,
2025/03/25 11:45:00,0.7180883691471975,0.6774558718958585,84.05689824885577,102.33637663284797,2.7455215574312213,2.78,2898.811021089575,3098.2491876998843,0.9873153428565203,1.0010205987837104,33.82277999971845,9.665589654714056,2.393095905508673,1.0166138369040363,0.9823417466745998,16.465058084444443,passed,
2025/03/25 12:00:00,0.7126239596794237,0.6789982087401204,83.82823746816088,102.37897849199469,2.7453766455652793,2.79,2886.8841789838725,3084.539278556173,0.9876191537661261,1.0013513159925025,34.5270060675859,9.886720753729964,2.41464154438757,1.0297051315579915,0.9878595442631635,16.39380650111111,passed,
2025/03/25 12:15:00,0.7177068949757562,0.6783360830735219,83.28321319551632,102.0342924761463,2.7482240401777536,2.78,2856.170457934435,3075.5170292533744,0.9872777198546618,1.0013367681933572,34.30602289703007,9.958270021548753,2.409602623280196,1.0181631249708278,0.9834475849243504,16.30160615111111,passed,
2025/03/25 12:30:00,0.7189171618888068,0.6783749393975654,82.71939135298628,101.70724584827818,2.7481918397941327,2.78,2823.645584713289,3074.474191214567,0.9870968440578525,1.0015099057100245,34.53940006047431,9.678305912266136,2.4166856680330433,1.020095824172125,0.9870788175491703,16.209164638333334,passed,
2025/03/25 12:45:00,0.7211238678377045,0.6781493175191659,82.21961127014215,101.42825060636318,2.749786912680032,2.8,2798.587302305065,3062.6577838793305,0.9869191405461742,1.0015555376495906,34.53309272477999,9.834636249915352,2.4175522071274815,1.0176690607549022,0.9879182498522087,16.117175029999995,passed,
2025/03/25 13:00:00,0.720269300554163,0.6787162735877881,82.17796307899556,101.53202233360587,2.763377117457652,2.82,2792.754849382359,3006.2899646549727,0.9869413155073737,1.0015475477710087,34.70754764649041,11.606594014114451,2.433871803802105,1.0339321459147686,1.0024444048849217,16.024947742222228,passed,
2025/03/25 13:15:00,0.7147442584396129,0.6811575691567404,81.86574168580643,101.57309865228206,2.7709815891472855,2.79,2774.065305376551,2977.5407785783914,0.987110132885525,1.0019373653312957,35.50652758023719,12.287158726361303,2.456201723412521,1.0497632338211929,1.0092547175886977,15.937594566666663,passed,
2025/03/25 13:30:00,0.7244360730367676,0.6784513425621181,81.04111526353627,100.91563425467757,2.7678277559477538,2.8,2737.9529490020805,2989.769391635157,0.9863149389854191,1.00159647240144,34.736751361107146,11.73372398449328,2.4323744954937383,1.0352474312523732,1.0102937269918657,15.85334887277778,passed,
2025/03/25 13:45:00,0.7218746659613646,0.678786005127679,80.8186173912239,100.87867953659968,2.7702637282936102,2.79,2730.2051640394857,2962.0799727510143,0.9865198810945618,1.0017048678589087,35.01372135804583,12.485431072109517,2.4450003478012996,1.0276249637852524,1.0003346177522223,15.769131045555554,passed,
2025/03/25 14:00:00,0.7224505835554412,0.6770109343549658,80.37194365770398,100.49913286295835,2.762870905281342,2.77,2709.568024160916,2967.4764787210634,0.9864206578032632,1.001664933571983,35.09667651542225,12.078376612639534,2.4560450303199732,1.025287351495111,1.0016359128946193,15.684941085,passed,
2025/03/25 14:15:00,0.722183151310754,0.6771853637934241,79.97153429614907,100.33016045664985,2.7653216570029584,2.8,2692.1651658940423,2949.413256494315,0.9863665980909845,1.0017363950279092,35.242594545957004,12.49347093599175,2.4613629313386385,1.0373719841789286,1.0137629242131174,15.60077899111111,passed,
2025/03/25 14:30:00,0.7235715603701848,0.6766704432758764,79.47482260565783,100.04799417694055,2.764766841039693,2.79,2670.784995351525,2941.4946853660845,0.9861870547052086,1.0017354763482387,35.24215717939025,12.567377162145965,2.462352699666626,1.028557005092334,1.0082357813221496,15.516644763888882,passed,
2025/03/25 14:45:00,0.7230017835218985,0.6760046122364398,78.99251573886878,99.45956134029676,2.7645572413679145,2.8,2650.5110410377833,2931.8904228128486,0.9861352425920769,1.0018147627883007,35.4351727926257,12.456973452037804,2.4666895009645944,1.024224189917179,1.0039149850669749,15.43286839111111,passed,
2025/03/25 15:00:00,0.7205321680986302,0.6757095571388755,78.55055685432532,98.9226560504941,2.765116875849241,2.79,2631.412814314311,2919.45134250059,0.9861419301797388,1.0019498625180892,35.81877770336099,12.428987685600347,2.477836716602285,1.0266107198371521,1.0036183288279767,15.348788155555551,passed,
2025/03/25 15:15:00,0.7197656720934913,0.6739871254555111,78.21892327750889,98.37975547700016,2.7649954404387573,2.8,2624.752423360404,2895.9567841182225,0.9861984858248026,1.001838578913571,35.78207189229801,12.890843203853548,2.480323335317049,1.014092702915162,0.9923154010792654,15.26473578666667,passed,
2025/03/25 15:30:00,0.7218460529593792,0.6708895427623057,77.73875461245146,97.65507506622413,2.7593314997540577,2.79,2610.5357486363673,2894.9884268220853,0.9859170697350277,1.0015552444923967,35.51776674261527,12.626519204590009,2.4775619474002775,1.0043507006505186,0.9886672380114268,15.191566279999993,passed,
2025/03/25 15:45:00,0.7205308264747643,0.6703500312354232,77.26057129601337,97.11592191495913,2.7574501122617074,2.81,2591.801204128579,2892.920867934041,0.9858230958118706,1.0016303976485086,35.74954664923248,12.315598637488504,2.4813728942523388,1.0089336260880395,0.9923072333544247,15.123847493333335,passed,
2025/03/25 16:00:00,0.7149937559282146,0.671622241225581,76.98594610292298,96.83703916135497,2.7599651411968322,2.79,2578.485890254443,2876.8269264154947,0.986079880728738,1.001969846550594,36.43988577570315,12.443126651728502,2.4995840240124365,1.0212118971308262,0.9964166730598482,15.056473208333331,passed,
2025/03/25 16:15:00,0.721231572508095,0.671748954190831,77.40170281363466,97.3275082011481,2.765877218764688,2.8,2593.274439157951,2882.7884539046313,0.985746784590685,1.0017022798527204,35.77011664125191,12.747712058826796,2.478106315175282,1.015155669935044,0.9972866999746929,15.146117604444447,passed,
2025/03/25 16:30:00,0.7205000284028334,0.6742612744323108,78.14407579265831,98.23660159957176,2.77068614050061,2.82,2615.073717003391,2893.615876846562,0.985945024760297,1.001871161055602,35.89891516028733,12.87202388073951,2.4823615866086297,1.0181438515450791,0.9963218735497396,15.262849909999998,passed,
2025/03/25 16:45:00,0.7241206688546867,0.6747302975903294,78.64303833623754,98.83169933473107,2.767753187416774,2.8,2632.865336804888,2923.8228152910106,0.9858492181301389,1.001758907583116,35.48610357389436,12.361387369285955,2.468579134627166,1.0101332571976382,0.9920321449053459,15.379541344444448,passed,
2025/03/25 17:00:00,0.7219284934861028,0.6766474464050376,79.28004503261602,99.60257204315778,2.7688438297022615,2.81,2650.9479661540495,2943.722885646202,0.9859568107747445,1.0018939348186189,35.75661418486311,12.127529658658476,2.479116226470623,1.0279607951253675,1.0048384223007365,15.490769867222223,passed,
2025/03/25 17:15:00,0.7230518721258058,0.6770909964490177,80.07406780984898,100.42400028468163,2.7717547756650744,2.78,2680.486574544159,2952.335541277308,0.9859616058375447,1.0017263405371035,35.50518309764242,12.456987120872697,2.47887670915557,1.035130561827204,1.0125841757283536,15.6128016,passed,
2025/03/25 17:30:00,0.7224299557946385,0.6788475265088805,80.64530411112328,101.16132770835708,2.7736972185891244,2.79,2700.973571136492,2968.0976495012897,0.9859943313625944,1.0017601013429023,35.50710559465441,12.407478689946325,2.477242610839329,1.0505832429337736,1.0250009678005996,15.724287076666666,passed,
2025/03/25 17:45:00,0.7225769568345258,0.6810264937449163,81.22560322225084,101.96179365429138,2.778857516602922,2.83,2721.841751213876,2978.6371021837517,0.985961950520248,1.0017840521347223,35.43319456174162,12.57243762469072,2.4709050529431895,1.0603508029279083,1.032200979045252,15.840818510000004,passed,
2025/03/25 18:00:00,0.7280703424862087,0.67983524479499,81.70161668210852,102.4310162946217,2.7714993984581002,2.8,2747.643012279227,3010.001777793588,0.9858308780317505,1.0014181157462936,34.58806827633475,12.105595740664349,2.4466335679791036,1.0363817259209724,1.0166857925401647,15.957309072222222,passed,
2025/03/25 18:15:00,0.7215606778591745,0.6839842160692173,82.57109704687704,103.5966399470552,2.7769971698264335,2.82,2780.8414518772647,3014.0372855537603,0.9862794354957423,1.0017362027174403,35.134455835558946,12.493447183940074,2.4586484073049966,1.0583020604716793,1.0261091700145781,16.092361853333333,passed,
2025/03/25 18:30:00,0.7238969602917786,0.6852005481874396,83.30712049503245,104.52673617290924,2.7763824305000653,2.82,2812.4515869713277,3043.478814184413,0.9861713103503211,1.0015716825788938,34.68503215008613,12.263291600717478,2.4420699381026125,1.0530348961240381,1.022741582417242,16.258302279999995,passed,
2025/03/25 18:45:00,0.7186956947342045,0.6871696275748425,84.15657956346091,105.61075081283018,2.768775487041537,2.84,2859.41663814353,3076.742329855598,0.9865149098324828,1.0015517689555853,34.73431866524258,11.920065341460264,2.43912182723525,1.059205187017751,1.0213039235209787,16.435891437777773,passed,
2025/03/25 19:00:00,0.7170350749213762,0.6882883900515666,85.03554732902514,106.63642072654218,2.7678266053795895,2.84,2897.412274196792,3100.385898307898,0.9865338178923313,1.0014115141601905,34.642644843544716,11.890606878897621,2.43993874239837,1.066801665145918,1.0259996210886928,16.600865355555563,passed,
2025/03/25 19:15:00,0.7099856418737971,0.6932037997381604,85.43991253928064,107.61955328561538,2.7673454628432728,2.92,2926.8882769826337,3128.5500296305468,0.9867183092835224,1.0016857098827223,35.02557394707574,11.530064896586266,2.4273816897259803,1.0822034734772852,1.027638812166079,16.757489723333336,passed,
2025/03/25 19:30:00,0.7076946042580159,0.6943591057183224,85.81560188510242,108.19493271716325,2.7577550460701037,2.83,2955.8385988623563,3165.8067032755744,0.9869040417303573,1.0016595254988,34.888943725184475,10.8054029108039,2.4130848288888354,1.0593585541922095,1.0026769712857844,16.881998222222222,passed,
2025/03/25 19:45:00,0.7042713506283726,0.6961596412398292,86.82114177388226,109.32639861290077,2.7548846824298674,2.83,2994.2324726870415,3193.3028136129738,0.987238684452744,1.001747287872557,35.1756946149234,10.57566764690279,2.4245257740088166,1.0777469397251762,1.0145048512857207,17.045946182222213,passed,
2025/03/25 20:00:00,0.7071956025534979,0.6939465731967699,86.49867863291215,108.78926560107982,2.7536866757889533,2.84,2982.095457807842,3186.008590728101,0.9870315926399785,1.0015447840511207,34.84626827666795,10.595530967776302,2.4207414995626104,1.074709412210355,1.0173130968624347,16.985025933333326,passed,
2025/03/25 20:15:00,0.711545989069185,0.6920121753546272,85.07894303101494,107.08287270254701,2.76138959080089,2.87,2918.396659060687,3135.068888027091,0.98676905768789,1.0016583811141317,34.80855910484348,11.05579704495777,2.4153382561722103,1.046019198125118,0.9959944582174466,16.715976750000003,passed,
2025/03/25 20:30:00,0.7121144968597969,0.6910501656536455,84.4302956837004,106.22583883467318,2.764129738269957,2.85,2887.0801388513955,3110.252106220623,0.9867665067986586,1.001792895752629,35.01227466000638,11.208584924747822,2.4215409058069404,1.0301202922369996,0.9818437439696007,16.57740440888889,passed,
2025/03/25 20:45:00,0.7162221944396923,0.6885630740515353,83.77430852664914,105.2709405960292,2.7623349812938227,2.84,2857.910990277926,3095.2957320644923,0.986682520372796,1.0017399885245901,34.785751805245695,11.110107848265883,2.417831488860122,1.0154937798769357,0.9745177635853461,16.444751180000004,passed,
2025/03/25 21:00:00,0.7162866299615182,0.6879680044615564,84.0896844288185,105.49210072239495,2.761955828345238,2.85,2870.2256620953517,3096.0512854840927,0.98672461717193,1.001629264680854,34.70774091679614,11.264135379167309,2.4227220932447895,1.0203687167941182,0.979945995455487,16.478593388888882,passed,
2025/03/25 21:15:00,0.7161717718529556,0.6868442344884488,84.06772180720762,105.3303030349059,2.7558417688519876,2.84,2868.746425152452,3108.340180696554,0.9867979790597778,1.001609358733125,34.73409941019042,10.793456056491332,2.427829290534553,1.0221135600841287,0.9827067917465948,16.47190492444445,passed,
2025/03/25 21:30:00,0.7236817513269335,0.6831155656997898,83.90479525528575,104.75417555840008,2.757948741587682,2.82,2848.220645948396,3097.9474436584383,0.9864053426519128,1.0013100535730093,34.28142889796038,10.893850890562957,2.4331625100892085,1.0336974513457247,1.0058700845630573,16.3992268,passed,
2025/03/25 21:45:00,0.7192164944266709,0.6846511288491354,83.7337026036278,104.55960358256355,2.770110680748471,2.82,2831.767696167551,3060.144288747983,0.986473778805956,1.0015996424594098,35.01671551837485,11.73959360350404,2.456929131876515,1.0577759080591063,1.0218076631508002,16.321248319444447,passed,
2025/03/25 22:00:00,0.718721174094536,0.6851226285099383,83.34291247780305,104.14602729693028,2.7772619176362907,2.84,2809.062650670678,3039.4144327669896,0.9863653687615284,1.0017674099723224,35.327699451359585,12.034498427406032,2.46406539908119,1.0693108795977486,1.031349743404364,16.24275268,passed,
2025/03/25 22:15:00,0.7220323316186404,0.6843607226592231,82.81252081363137,103.5551011663609,2.779059449382702,2.82,2789.7019077418536,3026.8087007229674,0.986209067558817,1.0017380078778677,35.06893609857187,12.103641821663379,2.4498391700281683,1.0508655937799558,1.0177775024251943,16.16442876888889,passed,
2025/03/25 22:30:00,0.7214739694254991,0.6831592093228119,82.40298962114798,102.90812862371756,2.77757436245283,2.82,2775.5528609102716,3015.6842213839873,0.9862568989456842,1.001763217833879,35.16074469493514,12.041278673725694,2.4518589071532726,1.0465783753500222,1.0137114217037437,16.085591646666664,passed,
2025/03/25 22:45:00,0.7228709458557182,0.6813469539844025,82.05907130801235,102.23347237360247,2.7793212072915905,2.83,2761.2012578968684,3000.0718904579808,0.9861340768815293,1.001672357081181,35.09501315753527,12.163936743537327,2.452673001361814,1.0385457946809202,1.0086848096059873,16.012428642222222,passed,
2025/03/25 23:00:00,0.7231312489910693,0.679938222610697,81.65470831071104,101.53347087884806,2.7796325074536994,2.83,2747.105739435058,2985.0387031393884,0.986124639199074,1.0016532864659806,35.10418845612605,12.215147238645647,2.4522626307747357,1.0274086536968194,0.9990122584072951,15.933255029999996,passed,
2025/03/25 23:15:00,0.7233764591733958,0.6805839397586887,82.24013547078465,102.0235055610344,2.784547941225591,2.82,2772.344904955519,2980.3913224131616,0.9862201576205054,1.0015583249905917,34.90781069575644,12.708000991192272,2.447537611507095,1.0244427205299933,0.9952147091259019,16.018769818333332,passed,
2025/03/25 23:30:00,0.71969060532586,0.684453964717522,82.84413246173594,102.95044132778307,2.78057764602022,2.85,2804.055832772814,3025.283011373687,0.9863881386101013,1.0017590902493596,35.01731522543205,11.825966555554121,2.430520224791461,1.026743975344585,0.9892906883681598,16.20892928111111,passed,
2025/03/25 23:45:00,0.7202527804053794,0.6846697612006366,83.5257722601525,103.63985228319588,2.7723553239471093,2.72,2843.037749257193,3066.1152130246837,0.9864131224051638,1.0015190527379998,34.52809276376073,11.157773815368285,2.4110491574872044,1.0193591045665724,0.9828849680523517,16.382271674999995,passed,
2025/03/26 00:00:00,0.7118187528685543,0.6900194033019249,84.7914676897904,106.17963510022226,2.764997398513894,2.84,2903.464367875222,3108.9277713810175,0.9868228517817451,1.001652233402972,34.916163125452066,11.294202264026797,2.423129836906937,1.0492352612857554,0.9999316080376589,16.624248623888885,passed,
2025/03/26 00:15:00,0.7138128378025661,0.689160288357493,84.36903941120963,105.66704016347404,2.7632302609077977,2.79,2882.73977973483,3112.344959361597,0.9866864399016158,1.0016887771919967,34.88575202942607,10.875848421451167,2.4202451103697866,1.0452999756719934,0.9991030793526796,16.565799567777777,passed,
2025/03/26 00:30:00,0.716670115919362,0.6879189879132822,83.41842266885583,104.51388264749176,2.768489275064274,2.85,2836.4211046206906,3080.3557060653607,0.9865169601668756,1.0018254523021557,34.9902910407839,11.069610731532313,2.421589825198176,1.0285057763102234,0.9867424556798471,16.38053314333333,passed,
2025/03/26 00:45:00,0.7110266241557008,0.6897662749521898,84.09814532579044,105.34136548681492,2.767241990709847,2.88,2871.5212686026894,3088.882185584932,0.9868493662749339,1.0018717057073376,35.253073259389716,11.276896504838048,2.42879357727154,1.0403644439642972,0.9901631001326388,16.49387872,passed,
2025/03/26 01:00:00,0.702545867972425,0.6933853792703357,85.16286389916863,106.79870277865052,2.762542811448251,2.86,2930.043181016923,3120.3120535640633,0.9872879342763635,1.0019517198466916,35.57720683859299,11.166339897016254,2.4299512620812598,1.052053944918161,0.9886354378918261,16.71436536,passed,
2025/03/26 01:15:00,0.7089785053471579,0.691409685412,84.7846031279183,106.28994166309892,2.7599089782672985,2.83,2911.100850964085,3131.741941716788,0.9869370018602824,1.0017815469349756,35.05464693410959,10.638926008113424,2.4140774847902247,1.0359309793574092,0.9826028768516971,16.677696077777775,passed,
2025/03/26 01:30:00,0.7076557836477837,0.6908840254403743,84.6561353725652,106.04959426150458,2.756841472544794,2.84,2908.501338734849,3127.776360119889,0.9871185329320418,1.0018289260765576,35.16645122765717,10.57630446140879,2.4182307657459865,1.035489446122668,0.9811424937647079,16.641060699999997,passed,
2025/03/26 01:45:00,0.7078347309098969,0.6905648224900924,84.58875907285801,105.89014759145678,2.759607266721965,2.85,2901.960802183063,3116.9974879528795,0.987090568891172,1.001841914151598,35.245072310817555,10.786691824205379,2.423942692175104,1.0430438131793471,0.988582799974926,16.60996103555556,passed,
2025/03/26 02:00:00,0.7120594981186781,0.6896562963520325,84.36390243373286,105.58359563821166,2.763216823356724,2.83,2889.11877378779,3108.8670366938486,0.9868295774566576,1.0017332460950163,34.92954639429067,10.918784665744901,2.414984991891802,1.0376690275604321,0.988903773086096,16.57373529777778,passed,
2025/03/26 02:15:00,0.7129548710900991,0.6890772724123719,84.15636652992677,105.29527513837594,2.762411887906326,2.84,2880.6379601611807,3105.867165087825,0.9868163663131384,1.0017360804446223,34.88435113079217,10.835675081180723,2.4130286948335087,1.0275285074728946,0.980666832073409,16.537192925000003,passed,
2025/03/26 02:30:00,0.7101124309508737,0.6893707546856176,84.02298588234682,105.10121341619802,2.762982354855711,2.85,2873.602322939372,3096.471257520181,0.9869697705109626,1.001888396056794,35.25483379640501,10.902968991387619,2.4246353139786976,1.0320778095406076,0.9812897867340447,16.495207960000002,passed,
2025/03/26 02:45:00,0.7118695897554306,0.6887315818982135,83.82398512748232,104.82519419755813,2.7633712966567674,2.84,2865.095543232897,3091.7003671841535,0.9868998934905667,1.001856289688308,35.12501656601757,10.90241281793965,2.4202297095613345,1.0328346483320985,0.9844523626821081,16.460838838888893,passed,
