datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/26 03:00:00,0.712262213988557,0.6884321302916828,83.70198666433285,104.64603267066512,2.7634568416020486,2.83,2860.9111294699856,3086.767902783276,0.9869139512219233,1.0018576624748883,35.09492863968183,10.942825904498484,2.4186739539210325,1.0288189861492427,0.9812259277646854,16.43615431333333,passed,
2025/03/26 03:15:00,0.7137029491618402,0.6879683649364775,83.54319900815001,104.42098080823274,2.765072383095812,2.83,2851.974834231356,3081.4596253549475,0.9868165128872657,1.0018431780900685,35.03643517932613,10.97840257733279,2.4173584381397477,1.0222429603518681,0.9768267000741915,16.40637576111111,passed,
2025/03/26 03:30:00,0.715429632328672,0.6873995720809349,83.36775330254024,104.18823795030183,2.7656757286884437,2.83,2843.781905717188,3077.600026016043,0.9867317446507748,1.0018128915984508,34.919922437692726,10.975887400270244,2.4136914987262146,1.0184385137039318,0.9755467127338049,16.376622288888885,passed,
2025/03/26 03:45:00,0.7149366187257311,0.6875169672893041,83.19228534089851,103.99058300359066,2.7666808521336423,2.84,2835.0819765896263,3073.403595231955,0.9867243147979167,1.0018908283326677,35.05281611416901,10.943511258754624,2.4157888625628536,1.019182454035914,0.9754055286299076,16.346893896666664,passed,
2025/03/26 04:00:00,0.7107752124591226,0.6875786994959506,83.15570899903301,103.91847382358321,2.76551852708213,2.83,2834.7672890178383,3067.427064667217,0.9869844157167912,1.0020610781183077,35.47385985556176,11.040215383660247,2.428270409186613,1.0203290382309111,0.9719219391861271,16.322627835555558,passed,
2025/03/26 04:15:00,0.7110862199517229,0.6869499558261716,82.93112489994658,103.65767129096218,2.764314624590703,2.82,2825.0335829315345,3068.992801907253,0.986958213484683,1.0021097617060086,35.5109999451844,10.867703479516475,2.4269419226080036,1.0223133810149538,0.9748291415696595,16.29294333333333,passed,
2025/03/26 04:30:00,0.7139547565317039,0.6867220193376133,82.79537747729859,103.41263087132472,2.765748756648148,2.81,2818.2304582352886,3061.8899868731432,0.9868352463710417,1.0020096602838169,35.26932145094888,10.880314682405414,2.4216538600580484,1.0165725747819105,0.9721848984079116,16.262935810000002,passed,
2025/03/26 04:45:00,0.7115545311362566,0.6858891081756475,82.75245571646357,103.28510257191071,2.7657522253442353,2.83,2814.428130394298,3054.97027458377,0.9869751607718206,1.0021138945126298,35.57611353001405,11.054280091539443,2.433955063901831,1.0242084158537907,0.9778676348932264,16.2333017,passed,
2025/03/26 05:00:00,0.7151925206052971,0.6854141909850965,82.57362258176921,102.98480349075831,2.7649879920464255,2.83,2807.6690522710246,3052.64307805664,0.9868496135997717,1.001979431165323,35.224040404048914,10.894728177534995,2.4244287865158705,1.012798526314083,0.970898948731958,16.20369267,passed,
2025/03/26 05:15:00,0.7142910398240775,0.6852310569852861,82.60327639031624,102.94779082700327,2.764749961598223,2.83,2809.6084905411294,3047.921415295484,0.9869454857298003,1.001989380355688,35.29194437234834,11.001250665780054,2.428436482915776,1.0154630106231544,0.9725634502381328,16.19460558222222,passed,
2025/03/26 05:30:00,0.7185855961731736,0.6841179060909793,82.58634241818194,102.85110260503107,2.7660939534778577,2.81,2804.364784184146,3052.053448010502,0.9866595976652395,1.0018248951454851,34.94822361315197,10.915149269948925,2.4215588062074174,1.0185901155288362,0.981355929102348,16.199403061111102,passed,
2025/03/26 05:45:00,0.7118492757057995,0.6856450443004876,82.88414717504432,103.1560917672768,2.7690303889109167,2.83,2822.516232365831,3029.291232402767,0.9871348999593426,1.0019908996124984,35.44085785455805,11.679021152607788,2.4374591340194796,1.0325881366011107,0.9856445499011752,16.203832699999996,passed,
2025/03/26 06:00:00,0.7188611775906341,0.6839230401310961,82.80033154297416,102.97576696316364,2.7696714792009893,2.82,2815.8931773787895,3036.2769203495714,0.9867336751843621,1.001718520268861,34.79539882971729,11.52338018206129,2.4205404364043948,1.0160038993651073,0.9792160313315126,16.208588611111107,passed,
2025/03/26 06:15:00,0.7172320721497177,0.6838552697393141,82.73045923650366,102.91573063913337,2.7621136126565182,2.79,2817.5456678743703,3054.318895317131,0.9868841970296031,1.0017855034465053,34.88226368630142,10.902289552505149,2.419259846107167,1.022812030370482,0.9842212814793623,16.218757041666667,passed,
2025/03/26 06:30:00,0.7148612290046683,0.6853721275834609,82.8852155601007,103.16510935696193,2.769870380416415,2.83,2821.7756800862476,3036.724575520334,0.9869147176165485,1.0018800309490958,35.14493563547365,11.536893450699434,2.4264612083619594,1.0365552965863747,0.9930435324816653,16.227286331666665,passed,
2025/03/26 06:45:00,0.7179736036430807,0.6848946025475249,82.78401209245159,103.0990091848514,2.767773611709024,2.82,2821.163313708569,3044.847383153527,0.986786596582364,1.0017653561074769,34.762199838558836,11.33123362714877,2.4110149702468067,1.0289423532218576,0.9898205249240697,16.235789612777772,passed,
2025/03/26 07:00:00,0.7158429904896948,0.6855085517225333,82.7990995073679,103.16405000498406,2.766491011276602,2.82,2822.066875352933,3049.7276899596263,0.9868716725494588,1.0018632280713444,34.979667030463126,11.167461755165393,2.4155318024065524,1.028687622065234,0.9866208453020187,16.244266885,passed,
2025/03/26 07:15:00,0.7165740251726903,0.6848275770701568,82.97695585645437,103.28871462075861,2.7631828998492005,2.82,2834.188224919187,3053.621964634754,0.9869637513580986,1.0017371028598625,34.74092189477295,11.188273571943961,2.411039598661498,1.02583357828169,0.9856068086767066,16.26909643333333,passed,
2025/03/26 07:30:00,0.7203323099693171,0.6838079830499376,83.17082221981192,103.4438224723031,2.762940418486793,2.83,2836.5593899717887,3066.69377779309,0.9866905566736756,1.0015468009422217,34.41742381374083,10.990196788575535,2.407905099556394,1.0273545042171885,0.9925065833551906,16.310336777777778,passed,
2025/03/26 07:45:00,0.7157258436060656,0.6858378610218394,83.45821292878036,103.901565914639,2.7648137907186774,2.85,2851.178342985958,3066.968499482706,0.9868782559471889,1.0016902033666149,34.77460883802185,11.179731209952616,2.4143431009101386,1.0434966346701138,1.0008940694253308,16.362574005555558,passed,
2025/03/26 08:00:00,0.714784147656016,0.6868744743365389,83.73550083584067,104.34331815605334,2.7620418520128456,2.84,2869.3918202199216,3083.5534340374097,0.9869336082483359,1.0016576619908375,34.65396370286622,10.97988765022285,2.404719283716038,1.0522252463116644,1.0074156790643956,16.442283935,passed,
2025/03/26 08:15:00,0.7122365586629547,0.6880562994365058,84.08257089177272,104.83806662208937,2.760355952103776,2.82,2887.662145978234,3095.860183279022,0.9870504962812222,1.0016817994097513,34.75231917532178,10.898702706287652,2.4050850011496565,1.0488186410392664,1.0003335572783756,16.516651476111115,passed,
2025/03/26 08:30:00,0.7086654818168876,0.6894717554096668,84.49292066832209,105.40142286463923,2.7582137310574364,2.84,2913.838883530536,3103.3311472880487,0.9873055749916951,1.0017008649999473,34.830030178569785,11.005830529848101,2.4030586504264724,1.05057585985121,0.9967991068925005,16.596641001111117,passed,
2025/03/26 08:45:00,0.7118325687035063,0.6896425103027025,84.74806049039424,105.7711935182397,2.7590822372079415,2.85,2927.473330713595,3114.8529575393627,0.9871004949827347,1.0015109989267013,34.356581042332905,11.008773384405893,2.386283015070397,1.0461788344380227,0.9962725858064106,16.671275133333328,passed,
2025/03/26 09:00:00,0.7043295913919988,0.6930174329874098,84.95174356200819,106.3349983147439,2.754507186298966,2.84,2945.867120117279,3135.636074796049,0.9874929066123063,1.0018379661296624,34.932339331355664,10.561564504133965,2.3870913448327635,1.044427406527459,0.9829786886696094,16.75154425388888,passed,
2025/03/26 09:15:00,0.7085747865012365,0.689721036320953,83.56170522608805,104.54087902542209,2.753085631081421,2.84,2882.3195228227414,3104.14655022591,0.9873749611459413,1.0019432125489647,34.92461686703595,10.360637591744856,2.3884907219043856,1.0117106821995578,0.959350923168653,16.48125372666666,passed,
2025/03/26 09:30:00,0.7053697484318644,0.6906770493867427,83.92945120535083,104.99963827084072,2.751025196891773,2.83,2899.7396805957733,3115.740990564655,0.9875274038285256,1.001984107648285,35.13041393116906,10.260270865673464,2.394890828325857,1.019651458486179,0.9626389634958391,16.54873889777777,passed,
2025/03/26 09:45:00,0.7078951280886915,0.6900347897465725,84.20013156114122,105.29950964637985,2.7472216228426176,2.82,2914.415061085416,3133.9911450873587,0.9874378066374594,1.0017874635919928,34.711746378694336,10.0144314552168,2.383737168926345,1.0149364011933768,0.9619916927638358,16.616312313333328,passed,
2025/03/26 10:00:00,0.7057715383630856,0.6909238411195912,84.59307449170055,105.79179955420497,2.746539318361507,2.83,2933.5452009178302,3142.838089091123,0.9875353419801418,1.0017746186148118,34.78341397333812,10.052934467869711,2.3859019370623957,1.0266158843663136,0.9700598285028595,16.689025619444443,passed,
2025/03/26 10:15:00,0.7041494690858756,0.6915845324706547,85.04297252932618,106.30606657949231,2.745359353206064,2.84,2956.2857529109724,3149.360453449921,0.9876988270616105,1.0017327831120755,34.77412385571814,10.182329118597973,2.3866054033988684,1.0319235380379452,0.9728446138094006,16.76219292,passed,
2025/03/26 10:30:00,0.705578271592901,0.6924504110889536,85.43032070045055,106.80491444851248,2.7529263523301535,2.83,2956.796269329578,3158.549503713908,0.9873128403534522,1.0017111533537562,34.87550825414368,10.21714202502407,2.3958020333024366,1.0287628890797371,0.970552794866305,16.835096532222227,passed,
2025/03/26 10:45:00,0.7044354695295229,0.6930226912353542,85.8265671999369,107.2510835321214,2.7477231639273203,2.84,2985.5581509138424,3164.1192287079525,0.9877339701896717,1.0016833838966552,34.690040146606336,10.3223267156352,2.385769201685287,1.0444761675048277,0.9837658426022738,16.897610986666667,passed,
2025/03/26 11:00:00,0.7058714701310224,0.6938685311754085,86.30827204080016,107.8534843339356,2.750251601115976,2.83,3000.856366146553,3178.058432369431,0.9876006537929194,1.0016173152120158,34.55561787016029,10.303133472775118,2.382751307562754,1.0482223887349402,0.9881853696196372,16.99357031777778,passed,
2025/03/26 11:15:00,0.7054770139938633,0.6949707683551867,86.69556698643046,108.33791226972579,2.7548637095994652,2.84,3006.9831445968866,3185.534993616317,0.9874697750321507,1.0016639676925634,34.74847733881893,10.332666485572565,2.391650249588587,1.0484153089439519,0.986762907459707,17.059543490000003,passed,
2025/03/26 11:30:00,0.706132574052659,0.6952344192918547,86.94087422938377,108.6570972182789,2.7515335427562118,2.83,3022.6629287986307,3197.6218952578693,0.9875781046320848,1.0016063382854934,34.52956560256922,10.199542580833732,2.382121720133007,1.041493223731283,0.9809768444927749,17.115322338888884,passed,
2025/03/26 11:45:00,0.7048268464774894,0.6957504525964961,87.19112254453907,108.96712578815733,2.7458396442404185,2.82,3041.5690319249825,3209.939223848827,0.9878894046991723,1.001633356013662,34.473911451800944,10.002475421313733,2.3757117867669897,1.0479404208014351,0.9853075143213308,17.165639204999998,passed,
2025/03/26 12:00:00,0.7058711799132893,0.6961635273412239,87.44096800308296,109.27937020839443,2.7484457802810365,2.81,3046.196702404475,3217.815710100659,0.9877280920837493,1.0015964712643985,34.436189091897,9.974725252850039,2.376614727213381,1.0556524265633551,0.9933571075551023,17.216298482777773,passed,
2025/03/26 12:15:00,0.7092816976159655,0.6905376379085357,87.45592188526624,108.87915667528678,2.7245158754642187,2.77,3056.129991227272,3269.3889396695263,0.9877722304689877,1.0011561583904158,33.76968810179365,8.486245137445309,2.3736367218441985,1.0205294316422968,0.970859978270072,17.233976747777778,passed,
2025/03/26 12:30:00,0.7084867748017291,0.6911033890726089,87.4673926961197,108.94357927379173,2.725319095222888,2.77,3054.3871505995635,3271.9007110062557,0.9877727858126,1.0012331718031493,33.915852782661105,8.409999612890395,2.37617869294977,1.0248134820902914,0.9734474509286826,17.24115311111111,passed,
2025/03/26 12:45:00,0.707849988646303,0.692867640893643,88.3943106847109,110.04696362772212,2.7261375478245062,2.76,3090.374324775032,3293.226036638516,0.9879050912201994,1.0012225140265423,33.90626913265669,8.430761862527127,2.3766709694704766,1.0344186116116196,0.9803564513670651,17.40257263555556,passed,
2025/03/26 13:00:00,0.7097892418582807,0.6922132199529227,88.31860371334963,109.96638581512042,2.723876817631932,2.76,3092.1960390188306,3296.7748437542846,0.98785993412409,1.0011096319738406,33.590696226003054,8.357448197182777,2.3660096830103945,1.0327346760435316,0.9817388540216243,17.40276967611111,passed,
2025/03/26 13:15:00,0.7088981138343264,0.6921214222469099,88.34400383231139,109.94741726947478,2.723842443395311,2.77,3093.253191383447,3291.843619987408,0.9879380739474702,1.0011247316037022,33.68055052818359,8.468113127408303,2.3708075524890484,1.0344564908762053,0.9824406651372387,17.3919977,passed,
2025/03/26 13:30:00,0.7098262197561431,0.691425380982893,88.322001856783,109.86771579533492,2.723197907260546,2.76,3091.331259311507,3293.3239038453116,0.9878582132506712,1.0010532976488105,33.58548709193332,8.41861690717028,2.3712190414961274,1.027710860415008,0.9778212624636218,17.386679578888888,passed,
2025/03/26 13:45:00,0.7103480387738021,0.6910857439262769,88.2567478594712,109.79884678772407,2.7223035622620873,2.75,3087.803297941141,3297.1241440068607,0.9877947277224377,1.0010330109816272,33.550040293827976,8.285133834434378,2.3708454428224695,1.0272535541148036,0.9783932103478002,17.381710719999997,passed,
2025/03/26 14:00:00,0.7102540441768077,0.6908408569365684,88.28363433632363,109.78005422568607,2.724968474880502,2.75,3079.78534666951,3296.9313457179155,0.9876243039911167,1.0010424420885529,33.73246193013304,8.265172001272452,2.382469571071225,1.0219286244196484,0.9733871582338531,17.37635196,passed,
2025/03/26 14:15:00,0.7089353730005094,0.6894323029275091,88.27943673333802,109.14336777587596,2.7224708854727737,2.75,3089.6333786546184,3288.956010449756,0.987928559581477,1.0010081663234178,33.68284520355737,8.150212725968176,2.3763995779766462,1.0279249722923094,0.977590124297381,17.365523902222222,passed,
2025/03/26 14:30:00,0.7099830191445631,0.6872360201948412,88.33573071625275,108.45758931332361,2.7236009113863493,2.75,3094.2132343265584,3281.747744660639,0.9879186919627477,1.0008452507334857,33.49742309741884,8.057987555649413,2.3725930329348333,1.026745945186675,0.9781695520757749,17.36557313333333,passed,
2025/03/26 14:45:00,0.7116841942994494,0.6848525537990785,88.32523913903935,107.70164051347676,2.7261178455548127,2.75,3093.471168367912,3272.6198832426007,0.9877992265436983,1.0006602669870353,33.29592483481812,7.991780136060273,2.369774609414724,1.0189913082218858,0.97335583658228,17.354714422222223,passed,
2025/03/26 15:00:00,0.7119356939158076,0.6831460999676093,88.33067671348628,107.02555348648569,2.7275411763970197,2.73,3096.1629853724685,3264.613225458797,0.9878332600320359,1.0005664061855417,33.21522570172752,7.886498755512256,2.3664340158384034,1.0137758329375532,0.9687021894298151,17.349279028888887,passed,
2025/03/26 15:15:00,0.7105195703850347,0.6817513294836888,88.44594184512982,106.44368796763494,2.72925755891067,2.74,3102.4516168628684,3252.461322142639,0.9879928007431521,1.0005325912479035,33.3244978670681,7.9050630284421635,2.3707474938597968,1.0192547684298068,0.972103639620789,17.344194175000002,passed,
2025/03/26 15:30:00,0.7100013412426672,0.6803743084869806,88.48657556100275,105.81679855009077,2.7320226211826717,2.75,3103.9987808364845,3242.478004656593,0.9880326765650869,1.000487778429313,33.38260175808672,7.8492420684295094,2.3722555497522326,1.0163730293413833,0.9684663501654269,17.338718142777775,passed,
2025/03/26 15:45:00,0.7109276165473641,0.6783725212997135,88.51097743164465,105.14549856283864,2.735602440678315,2.75,3103.0455740289945,3231.136283808299,0.9879390509513799,1.0003494668861357,33.30066386432219,7.8604774251921645,2.3733269582664662,1.0149517628506766,0.9685088552326582,17.32780335,passed,
2025/03/26 16:00:00,0.7118326572606721,0.6765236530547288,88.59650743956361,104.5572086064982,2.737597445311608,2.75,3110.404733970524,3219.125124899697,0.9879748953244778,1.0001874983359906,33.09482276746613,7.955134942351112,2.368187174447288,1.0133803926364604,0.9683343630034198,17.32770477166666,passed,
2025/03/26 23:30:00,0.6948411644248813,0.6849546070579937,87.8724043851912,103.40990706872937,2.79659434803304,2.87,3043.3518749370164,3052.200323634927,0.9881707718863156,1.0014767842517511,35.98995134042322,11.493079723194898,2.439059080898891,1.1328950015183878,1.0464565289429009,17.046786826666665,passed,
2025/03/26 23:45:00,0.704776071323583,0.6945532770975632,89.4153393239525,108.02572586791248,2.7946729503587937,2.85,3104.239893558854,3145.6130187596955,0.9875587960519735,1.0013558072145403,34.79160890236756,11.515004783846456,2.386488467342396,1.1302910301403044,1.0531813658415459,17.466294877777777,passed,
2025/03/27 03:15:00,0.7221458123622208,0.6565866542227687,89.4595520164846,103.33277875128682,2.673613387404522,2.65,3162.2864143486727,3387.7820363983865,0.9879287471432555,0.9987437040806778,31.133916994393292,3.1397054528604023,2.368690494205403,0.9969324879661433,0.9875149586112454,17.512350698333336,passed,
2025/03/27 03:30:00,0.7225343844211572,0.6567472085249403,89.27535502744513,103.7401171614217,2.6665667136434723,2.66,3154.9643438579596,3406.6693147291826,0.9878938207261998,0.9987711662192879,31.09312597486358,2.8334008391984193,2.370365533207909,1.0001363809513593,0.9929097671149251,17.49703390111111,passed,
2025/03/27 03:45:00,0.7220621431736709,0.6567199553849576,89.21264455468167,104.20334349281497,2.6581396574643694,2.64,3154.448030517346,3422.225642289184,0.9880037951393542,0.9987874334502721,31.083662508731607,2.639326634755891,2.376210443684923,0.9985772497817555,0.9929719107590366,17.481717103888887,passed,
2025/03/27 04:00:00,0.7277267259029752,0.6551604419540306,89.12734487669879,104.55335060380688,2.650626176681216,2.64,3147.362345742612,3442.1750474690994,0.9878136755904786,0.9985892040109977,30.50933873065411,2.385458143257067,2.370791129159227,0.9883555482336897,0.9925171390709745,17.466400306666664,passed,
2025/03/27 04:15:00,0.7294650488337044,0.6553419784528435,89.20979738942945,105.09601063822736,2.651448102070077,2.61,3129.72188601448,3450.2497653429864,0.9875436679645662,0.9986483778553743,30.761299478814063,2.3887916318886893,2.3949652601487648,0.9810989592148777,0.9884789752032862,17.446453346666665,passed,
2025/03/27 04:30:00,0.7308091245721132,0.6566548052399048,88.91608066683298,105.54664407355065,2.6456596449308396,2.63,3127.2035576788594,3461.3765897077883,0.9876011728846412,0.9986773310078607,30.45659911804603,2.360994729647854,2.3784373047883998,0.9863467735526651,0.995535555924618,17.431140613333337,passed,
2025/03/27 04:45:00,0.7280586573274997,0.6590024329289048,88.68801242652766,106.12984802396875,2.6404091953499984,2.62,3123.237861360369,3474.560528547358,0.9877862895147363,0.9989165262548535,30.710836227485895,2.216655705936194,2.3772427396926106,0.994746211811688,1.0003782869629176,17.420887537777777,passed,
2025/03/27 05:00:00,0.7267269337111008,0.6612750968303479,88.61407774627783,106.90822426435176,2.6364979370225,2.63,3120.3271659375123,3498.2141938246773,0.9877728484118892,0.9990977678186304,30.888711832476435,1.94622468638792,2.376175682994747,0.99826949620518,1.0021171101118596,17.449770641111105,passed,
2025/03/27 05:15:00,0.7236001533492835,0.6658073581522757,88.69648105581476,107.88770075016835,2.6431338315908723,2.68,3117.3187149755886,3490.4009659538074,0.9877286747075203,0.9993692121010428,31.387484001987406,2.5806742524502844,2.3868840818559516,1.013605769572471,1.010443568071819,17.46508743833333,passed,
2025/03/27 05:30:00,0.7236257564628745,0.6684510184218458,88.634170275628,108.66672331449021,2.642841550920646,2.66,3116.068381715497,3496.588284709353,0.9876875315486942,0.9994710050286276,31.374648796889645,2.8211519454125513,2.381997122416215,1.0022622612961885,0.9980713338707714,17.4762038,passed,
2025/03/27 05:45:00,0.7236826105481721,0.6697493902222651,88.04341823063191,108.75466496105899,2.6386853752169124,2.65,3097.01115388423,3487.882839530739,0.9878484625125644,0.9996397467162675,31.384657747141176,3.0009408121891816,2.376823290237179,1.0016742368987006,0.9975995968382798,17.37546347777777,passed,
2025/03/27 06:00:00,0.723751913700077,0.6706645377651606,87.49260170869944,108.7224727647586,2.6382287240984845,2.66,3065.614161072285,3484.0825375523186,0.9877738245972868,0.9998748271006754,31.707648714334727,2.9301239969730726,2.3855652981575908,0.9942530532786544,0.9904923105499573,17.279597964444445,passed,
2025/03/27 06:15:00,0.7255195427544324,0.6693322867083349,86.89703657888398,107.93230499408696,2.636784886334542,2.65,3042.824950721982,3472.098774559462,0.9877780942940638,0.9999141979440246,31.607203075480083,2.774397972213212,2.3784940370131604,0.9877339192281082,0.9868295990757288,17.178452414444443,passed,
2025/03/27 06:30:00,0.7266032601688122,0.6688521679445111,86.40181530809141,107.28446128816941,2.639905266063408,2.66,3017.674857479451,3453.081668284257,0.9876944073063745,1.0000063546913447,31.715482814894344,2.8549390964243644,2.379950111522786,0.9794166682155673,0.9794987246189827,17.082184227777777,passed,
2025/03/27 06:45:00,0.7275989698666474,0.6686438056457475,85.92856284696461,106.66652420550155,2.6440517635731595,2.67,2994.570778801645,3429.3927358332403,0.9876289293355404,1.000090950370497,31.804251299014602,3.0884927380821305,2.3805305880399525,0.9742743266765199,0.9748636867555168,16.98529206,passed,
2025/03/27 07:00:00,0.727682578592377,0.6685149474448665,85.39820233571331,106.01121226809406,2.647141873549218,2.64,2969.37528711671,3410.095297897508,0.9875936352564039,1.0002374428369398,32.008605174517555,3.1472829079700233,2.382231324530157,0.9671370978794377,0.9672474430747259,16.887363716666663,passed,
2025/03/27 07:15:00,0.7266167486164531,0.6679519659046411,84.8396749125912,105.28341007929194,2.6483304631639046,2.68,2941.793331838147,3392.2204075045574,0.9876427006967006,1.0004330747320196,32.37485134442875,3.079312868343739,2.3910361706444436,0.9637583809494618,0.9627575279466212,16.77456154,passed,
2025/03/27 07:30:00,0.7289556017657842,0.6689899462816505,84.29742033868504,104.67399068912724,2.658322503070937,2.69,2920.7997679513555,3348.8633337777464,0.9875216650925934,1.0004733346716987,32.22572672202449,3.936329963195754,2.3788367499072542,0.9596009767630058,0.958772593494907,16.66678651,passed,
2025/03/27 07:45:00,0.7262289979745019,0.670188933466099,83.72015832647227,104.0703223850648,2.6661140633644322,2.69,2884.5199280816396,3326.220976018207,0.98741522517514,1.000837832745067,32.984685184350404,3.993256076586855,2.3960137411652713,0.9588168745385439,0.9530680616919529,16.55854366833333,passed,
2025/03/27 08:00:00,0.7045150933949192,0.6759252059129442,80.33364943433799,100.64638497405207,2.7224621087818583,2.83,2730.9886480569294,3061.3047468404525,0.9880025996084321,1.0026050464856011,36.471748601493346,9.335472653613925,2.4692939979050377,1.0661899684471456,1.024350179961526,15.769299290555555,passed,
2025/03/27 08:15:00,0.7041806425886448,0.6668288679768196,74.41559159965104,93.83140379016653,2.7401864994000453,2.83,2504.152585363403,2873.7867612645514,0.9867669285324935,1.0029128491386607,37.48804907527177,10.943227673719848,2.4723349659081557,1.033082032891948,1.001592672879559,14.73655679222222,passed,
2025/03/27 08:30:00,0.7050273915138277,0.66708150574644,74.35024167200297,93.76883367916508,2.746824722358375,2.83,2496.946731523238,2865.93069567289,0.986555390445868,1.0029414538272452,37.5430935330626,11.20685258488143,2.4713766176859115,1.0482023622612002,1.0167788466988725,14.730884300000001,passed,
2025/03/27 08:45:00,0.7079228093639799,0.6670501706528654,74.21899201058454,93.52659440137943,2.7465700217473827,2.82,2491.7963341776867,2869.378130120868,0.9862666837018549,1.002755584672746,37.273480831279024,10.853931279026495,2.4636815195494766,1.0436241331719718,1.0151871797224452,14.724841064999994,passed,
2025/03/27 09:00:00,0.7094630721699899,0.6656369092812151,73.56267024404126,92.52908406705897,2.746079544199461,2.83,2474.0391412039517,2841.0361379627775,0.9860402564407509,1.0024533956391664,37.013388114376006,10.982519524147063,2.45996074664661,1.0268865047330822,1.0015329963964634,14.595619499999994,passed,
2025/03/27 09:15:00,0.7074902084547023,0.6662679737251536,73.9430178845065,93.02163767354341,2.7476961563586286,2.81,2481.471615356632,2857.8331009658064,0.9861799592246403,1.0027135518594654,37.35066297395847,10.857376656045343,2.4671105004755507,1.0345665812710554,1.0062160332824808,14.670787046666662,passed,
2025/03/27 09:30:00,0.7045017655548167,0.6677805132576262,74.33971145493031,93.5681386511964,2.752742931422356,2.82,2485.3845740040697,2871.5314038358156,0.9862916891456862,1.00307700855686,37.89185036351017,10.805807793185032,2.480096500256137,1.0546897713410472,1.020534540423334,14.746212592222223,passed,
2025/03/27 09:45:00,0.7101993488564676,0.6678033913602622,75.04379137469404,94.03094365823051,2.7585315503812344,2.82,2513.060887203469,2859.9174949427493,0.9860858948727486,1.002537561345483,37.13691815908419,11.428345394373627,2.4753265491625553,1.0572538721364995,1.0284218094929776,14.821530386666664,passed,
2025/03/27 10:00:00,0.714917784219456,0.6688560794162717,75.50387317263464,94.40090878173987,2.757398717372733,2.79,2538.80282068171,2863.658686297487,0.9861304290926031,1.0022127869190702,36.367655078085505,11.437895515135416,2.453731521335732,1.0545834848610531,1.029115250554301,14.89674043,passed,
2025/03/27 10:15:00,0.7059569569373785,0.6646037157239658,73.70657625103027,92.2023925701715,2.752142788015987,2.81,2477.857312298825,2813.8751217378945,0.9862901946130644,1.0025007962106536,37.36368533618041,11.643999305602248,2.479285946362589,1.0418872788029607,1.0122323891856106,14.563603254444445,passed,
2025/03/27 10:30:00,0.7096149760963566,0.6641768033955202,73.79259308289993,92.02218575185748,2.7529095542011337,2.82,2483.602678591527,2804.0790543618723,0.9860470609179038,1.0020899214224934,36.88031031868881,11.707473449110154,2.47637971868597,1.035047212336417,1.0103066072172873,14.556509562222223,passed,
2025/03/27 10:45:00,0.7046242803105787,0.6638519335857379,73.60480827070228,91.92782179424542,2.752161552089382,2.81,2466.873831924832,2819.534251188847,0.9861256704863701,1.0025471212883814,37.6862739487316,11.248618534831653,2.493726069800939,1.042519591189517,1.0127969778709174,14.549049074999997,passed,
2025/03/27 11:00:00,0.7103413657234346,0.6622396200038846,73.70921407666935,91.63118516774836,2.7487450958206634,2.73,2481.103910215861,2807.174601309411,0.9859292540230331,1.0018879799450187,36.77687425967358,11.361183591793267,2.481378611174726,1.0272981349580093,1.006839324778832,14.53612962388889,passed,
2025/03/27 11:15:00,0.7134018606897585,0.6601488502653857,73.42446653158669,91.20700691477796,2.747115270319158,2.76,2474.125722207866,2806.931690219393,0.9855942469251764,1.0016099538753942,36.402029985002564,11.273920592914303,2.4698161469415685,0.9857414922531185,0.9739538321385737,14.507673461111105,passed,
2025/03/27 11:30:00,0.736844061807838,0.6637093754557903,84.28779950140567,103.166178277288,2.670279659465565,2.69,2904.7601946735963,3327.4108706337306,0.9868426006093074,1.000034066088634,31.71921313573632,3.905564312068872,2.3764261480164253,0.959114126233277,0.9683139614230186,16.641639629999997,passed,
2025/03/27 11:45:00,0.7312435519428794,0.663476654869562,84.28829605358261,103.03455478888684,2.6653706493524085,2.68,2902.9775276237833,3332.8302154274847,0.9871968947153142,1.0002780486412515,32.38145740128994,3.480235056753599,2.3979739840678955,0.9498291600412814,0.953401836629965,16.620738933333335,passed,
2025/03/27 12:00:00,0.7314277312299259,0.6622016682995113,84.1506640649994,102.73886107663779,2.661898247273195,2.67,2900.41396991116,3333.7871371369574,0.9872522615512428,1.000229832826727,32.31051624455311,3.2921132467528063,2.397013916631896,0.9453931357364311,0.9503776416967944,16.594808999999998,passed,
2025/03/27 12:15:00,0.7312534259423553,0.6614450699250048,84.086149491638,102.52167671188904,2.661924260741869,2.67,2895.543270707869,3330.597144573234,0.9872278994514743,1.0002188652194586,32.39129344512507,3.243004888498825,2.402511726380224,0.9430799123678749,0.9484004512303542,16.573514222222222,passed,
2025/03/27 12:30:00,0.7326033314823402,0.6604829115578199,83.99467047449036,102.28584303258118,2.663439575350165,2.69,2887.4075153704725,3327.1989230568715,0.9870533821694528,1.000147530472386,32.36171607980423,3.23338132450728,2.405809303009764,0.9381788989102506,0.9455822655253426,16.55222873333333,passed,
2025/03/27 12:45:00,0.7305190835180243,0.6601646588638486,83.97362089730566,102.1347763358518,2.6627657426200653,2.68,2884.339800552942,3324.0054832247165,0.987161085095358,1.0002275703228722,32.64306535285674,3.1558781938444174,2.41702137617075,0.9380191803450522,0.9434048110672885,16.531369139999995,passed,
2025/03/27 13:00:00,0.7305790668361172,0.6620644532815619,85.19366526787621,103.48137275839278,2.666123245289661,2.67,2928.654462295812,3356.028896936108,0.9870817297441844,1.0001006111555049,32.49406085331827,3.16792457764588,2.417423544049767,0.9444956145100162,0.948352305461311,16.755740393333337,passed,
2025/03/27 13:15:00,0.7059973473232116,0.6707299611531069,79.54904086372198,97.74358055693483,2.7515213043116633,2.84,2664.8722059117713,2976.045558425617,0.9871072540228584,1.0024420737393787,37.23982839141157,9.95412023063183,2.522035198670875,1.0474996416058908,1.0072180057706972,15.521105404444445,passed,
2025/03/27 13:30:00,0.698238489711645,0.6598811878600449,73.03238532614895,90.17355310526844,2.7604402486202204,2.81,2429.4444010053467,2781.6369724865676,0.9856683578068014,1.002436723842127,38.72679327603486,11.1206758829863,2.553673077470268,1.0348342770405243,1.0060552589719771,14.384878762222222,passed,
2025/03/27 13:45:00,0.6916847439689244,0.6570543300364445,71.0029704696575,87.8938624596174,2.7600479879352586,2.8,2368.30213920544,2726.5017294715394,0.9851855709963664,1.002340270487834,39.27169378564568,11.389700537708205,2.5584703270707094,1.0243095551444974,1.0017664884284638,14.061903166666669,passed,
2025/03/27 14:00:00,0.7264911523057558,0.6727848233862045,78.49093850104441,96.69033671531228,2.8046440684799836,2.87,2618.5318166364846,2850.200434409033,0.9854071938189038,1.0017159665949673,35.534447395804236,13.46582175446267,2.451841030257864,1.0054698383455778,0.9847281897264062,15.337847469999998,passed,
2025/03/27 14:15:00,0.7234615209042706,0.6731117154826299,78.78799145540006,97.00852264871541,2.7922510176388613,2.83,2628.131954935888,2890.8258092426177,0.9856031737136105,1.0018295946969182,35.82765645741927,12.272083461108497,2.464081546046232,0.9756596923071535,0.9521470937028029,15.410315433333327,passed,
2025/03/27 14:30:00,0.7197882246214252,0.6745161887748053,79.2178840525767,97.55914199624044,2.783443383192845,2.85,2656.5043161803433,2907.860210054808,0.9861660024582877,1.0019435457486414,35.838664083258045,12.003968288027837,2.4589979934608683,0.9810947659714971,0.952224119340382,15.488093622222223,passed,
2025/03/27 14:45:00,0.7181259684755821,0.6758300519609051,79.59228231071387,98.07909924128583,2.785884293846469,2.84,2667.7189777045724,2916.5871819537533,0.9862113837852232,1.0020458304178719,36.023480856523435,12.051625234495331,2.463786076121706,0.9844353914192343,0.9524288510418789,15.557230822222223,passed,
2025/03/27 15:00:00,0.7206078146795248,0.6753833045043245,79.35876852749108,97.84400778898745,2.78397831171561,2.88,2655.5755732709167,2927.7450215488507,0.9859402532455243,1.0019767966976898,35.891924968949,11.547241696063798,2.458768133358387,0.9854512371494079,0.9565516305553174,15.543843443333332,passed,
2025/03/27 15:15:00,0.7179948856011747,0.6748776303349852,79.25586958517084,97.77437817618217,2.784600842831923,2.84,2645.890079283336,2929.348814357728,0.9859524971728882,1.002156161390815,36.318608531742605,11.511453044087324,2.4722590920308884,0.9890096700619386,0.9581622559395614,15.524814922222225,passed,
2025/03/27 15:30:00,0.7208893202456608,0.6751279658384867,79.16236824994334,97.68344335107864,2.787907391470674,2.84,2637.559694660771,2928.1303837847754,0.9856395557632555,1.002042185088898,36.15457449407688,11.442576761107563,2.469321939079887,0.9856584554259811,0.9574894731330577,15.516628508333334,passed,
2025/03/27 15:45:00,0.7178533132641568,0.6744607716692007,79.07903636222126,97.6374377180694,2.7858506911141463,2.85,2632.8154530018223,2932.0199264483713,0.9857811182045528,1.0022245396699667,36.5190790121337,11.374190910879665,2.4790450522951617,0.9854770477216466,0.9553059062000449,15.502800487777773,passed,
2025/03/27 16:00:00,0.720780422384675,0.673241386780188,79.3135008752529,97.57887823676981,2.7862607301662874,2.84,2643.775642463449,2913.5078925472512,0.9857719065976521,1.0018602831807397,36.092141386641984,11.854858602265908,2.483933997843755,0.9816544824325963,0.9553341522764923,15.48404088,passed,
2025/03/27 16:15:00,0.71808263241083,0.674406051285609,79.3207412570142,97.70794901976025,2.794287060532897,2.84,2635.6015657270564,2902.6228633708783,0.9857168546404391,1.0020764553236978,36.57460725190288,12.24477340011316,2.498243553705373,0.9859097986709294,0.9554193757421863,15.475388860555551,passed,
2025/03/27 16:30:00,0.71976164149434,0.6742727775678659,79.18862711862305,97.55606104229021,2.791497336901882,2.85,2635.1868860887525,2903.706350146063,0.9857078669887535,1.0019849479204677,36.31921993419125,12.08901968581286,2.4880287724952304,0.9855749519376646,0.9569312016314522,15.461805718333336,passed,
2025/03/27 16:45:00,0.7194184952501173,0.6737974444510925,79.12762057414756,97.4475581478836,2.790015557960011,2.84,2633.646745603794,2901.314918497754,0.9857600700501233,1.0019765697022933,36.340713671788976,12.092130981400455,2.490737838695724,0.9870086064608803,0.9584950782408627,15.442629155555553,passed,
2025/03/27 17:00:00,0.7194188291404666,0.6739203560415906,79.10980936615648,97.43952538141032,2.792968845133425,2.85,2629.446055026911,2896.6441805396144,0.9856727435453987,1.0019918335864344,36.427815185577046,12.226912849506153,2.4951219500993127,0.9866073997365262,0.9579449149226865,15.434197863333333,passed,
2025/03/27 17:15:00,0.7222572607750635,0.6734017727493281,78.9085838078291,97.25892662125291,2.797657596180992,2.86,2608.8457225411657,2902.969843152355,0.9851345123995875,1.0019378363828226,36.493604242513996,11.952519888824877,2.5008470679434973,0.9915081552314584,0.9664033098545767,15.420172686111112,passed,
2025/03/27 17:30:00,0.71800193007495,0.6731719404362195,78.85226710784472,97.24598069110759,2.7931637800557763,2.85,2610.429550303719,2905.344048440407,0.9854906288444244,1.0021596587402604,36.84485882712733,11.89909769533773,2.507857154131347,0.990092003041141,0.9611536622534717,15.406459034999996,passed,
2025/03/27 17:45:00,0.7204651782464029,0.6736125116983486,78.70204053072536,97.11982345600559,2.7928941727779386,2.85,2611.4014966998257,2899.8592910939865,0.9854653926158253,1.0020501397078252,36.47106481891845,11.959261242668811,2.4904273659455987,0.9874453586951437,0.9605470398240882,15.392368138888889,passed,
2025/03/27 18:00:00,0.7215986897621256,0.6759604493851977,79.77988535816539,98.41810651144264,2.7956613663333707,2.85,2651.692049297309,2924.208099630116,0.9854701199552176,1.001929155537754,36.17663460544986,12.035364928361052,2.483979811940875,1.0043342637444588,0.9756559192966242,15.58832862888889,passed,
2025/03/27 18:15:00,0.7279451670616366,0.6710631418422583,79.84474921588863,98.14571548461993,2.781315676197363,2.8,2654.419612205365,2955.403102744378,0.9851743386419661,1.0014123714297247,35.47368411237994,11.141311490130812,2.4810806885098495,1.0029734527465317,0.9870789856295892,15.602687857777772,passed,
2025/03/27 18:30:00,0.7190462694459561,0.6752231006260909,80.31910891674733,98.80068578515993,2.7983422809256826,2.83,2661.112195000257,2919.707709144541,0.985515837602918,1.0018937902497216,36.564137043139475,12.380825322506443,2.5182086233457075,1.043779721584784,1.0118325845496294,15.6170443,passed,
2025/03/27 18:45:00,0.7237363905526885,0.6728901487515561,80.61377957941521,98.90816811654011,2.8015612092225797,2.82,2671.955797213024,2907.5753242552078,0.9853049981312784,1.001503995217057,36.01793726262857,13.041602821394772,2.5154515512574545,1.041672020112936,1.0177928712358357,15.631397955555553,passed,
2025/03/27 19:00:00,0.7233453876045657,0.6740597568237491,80.56999081548288,99.01366837553479,2.8028251841169025,2.82,2665.7994152402853,2918.0833786954017,0.9851765517574772,1.0016203090177598,36.18641972330187,12.724920643378695,2.5156895649854727,1.042425811954732,1.016854316689178,15.650647319999997,passed,
2025/03/27 19:15:00,0.724253562637631,0.6743579420238596,80.59395812820227,99.10315822886362,2.8026786268817996,2.83,2670.877881296148,2918.416031746241,0.985203412948246,1.0015874138787102,35.99715105056437,12.802745402900015,2.5053955035747832,1.041848572916999,1.0170699523210338,15.664994589444444,passed,
2025/03/27 19:30:00,0.7231428738319148,0.6746025815002612,80.6639371446023,99.19669862294842,2.8000912313028063,2.83,2670.142157706943,2931.312117422414,0.9852015622079267,1.001651467768003,36.1767953705245,12.408778646850488,2.5126345128833463,1.0396472522385172,1.013458661025361,15.684582998333331,passed,
2025/03/27 19:45:00,0.7212561539024526,0.6760506449838873,80.75403897246099,99.41383026207207,2.8018376831697633,2.83,2674.747377649036,2930.205323929411,0.9853331849970446,1.0017876440605946,36.33305210773489,12.509788368113874,2.5122366076107956,1.0465855596075826,1.0164262718662875,15.704167691666665,passed,
2025/03/27 20:00:00,0.7226329164791913,0.6758499399647245,80.88794901561396,99.5594137261778,2.804259219830426,2.85,2676.5093310381303,2930.585961099399,0.9851873984130917,1.001704869374119,36.24341373754687,12.635615911649937,2.513351121644408,1.0469537773584887,1.018648034647467,15.723748669444443,passed,
2025/03/27 20:15:00,0.7223722297343446,0.6757747136362448,81.01065320298561,99.67770514851718,2.8022553176594003,2.84,2685.356479559064,2930.739503614364,0.985328004532067,1.0016725551283499,36.14517566797573,12.717177239622595,2.510710760987833,1.0421519588361556,1.0138342280493375,15.737734833333336,passed,
2025/03/27 20:30:00,0.7215175956403455,0.6761016358041408,81.1206673150974,99.82576628454754,2.798560658757521,2.84,2696.9784055995538,2933.526093450962,0.9855683747669023,1.0016824974561642,36.038651600643426,12.715318879054614,2.5039361906949655,1.0468777216443712,1.0172014479685467,15.757308379999998,passed,
2025/03/27 20:45:00,0.7237173544912451,0.6754991751664693,81.21223860846933,99.90566894632234,2.7976625613174586,2.84,2702.8270673212883,2936.479984663406,0.9854989622662643,1.0015392695503524,35.738367325816995,12.757137391084648,2.4958514328619095,1.043933551940025,1.0176357631334232,15.776878211111105,passed,
2025/03/27 21:00:00,0.7235898225858541,0.6754795073510468,81.33566283987876,100.0370344757008,2.7974491236896553,2.85,2707.3103111615533,2937.547773873342,0.9855256403405722,1.0015177991118474,35.72972841888808,12.810092194332832,2.498069136127522,1.042947578427386,1.0166234348011782,15.791203303333335,passed,
2025/03/27 21:15:00,0.7243918788111776,0.6754461577464012,81.38692866786539,100.11282479477285,2.7968821321146455,2.83,2710.543576044723,2940.579661293406,0.9855058848671033,1.0014733603458337,35.60871548581103,12.79085003985863,2.493724888251156,1.0300840633115007,1.0050999129116496,15.805525608888885,passed,
2025/03/27 21:30:00,0.7254336631717372,0.6758031771379074,81.42849046246008,100.22350145973243,2.798619416380874,2.84,2710.610713836101,2943.868231761631,0.9853898487626216,1.001454494108576,35.535496075794576,12.77764103993087,2.489779945985759,1.031055900663314,1.0068760827423677,15.824734566666665,passed,
2025/03/27 21:45:00,0.7248316187860776,0.6764152825560756,81.48196571115268,100.32303296537482,2.7995433883974736,2.85,2712.136191701486,2945.590190306033,0.9854072922353208,1.001507870804143,35.604715402170626,12.759638177962685,2.4897921399048824,1.0307461556937267,1.0051719285427985,15.839050486111109,passed,
2025/03/27 22:00:00,0.7242267939606056,0.6768449005965195,81.52374233828765,100.36910289880704,2.7989715001973963,2.86,2715.3891261631725,2948.6069587454576,0.9854745312015049,1.0015496183320223,35.62530925204195,12.675441646448665,2.4873058098067475,1.0267212147124425,0.9999681148019572,15.853363618888888,passed,
2025/03/27 22:15:00,0.723894973903906,0.6767834524515376,81.46894717790727,100.28237553248553,2.7931535432879717,2.85,2723.79470578259,2953.371461149154,0.9857211884418426,1.001546233470445,35.427733268958605,12.483482218663449,2.474079629922575,1.0229976806809387,0.9959846656697304,15.857196794999997,passed,
2025/03/27 22:30:00,0.722065529715267,0.6774038349907996,81.5005359000675,100.31480831586848,2.7924121163929025,2.86,2724.7859779899904,2957.009831833744,0.9858245099518584,1.0016539646021752,35.620847345538394,12.32789973364157,2.477761760477156,1.0287398969569137,0.9986907600241955,15.86591546222222,passed,
2025/03/27 22:45:00,0.7252196742970909,0.6764596142197794,81.43300705786746,100.18037853266523,2.7914391009695265,2.85,2724.609932867281,2960.538704080627,0.985667190291474,1.00149116596531,35.25060129462087,12.240463939031471,2.4653000594611365,1.0186954970502697,0.9934183023477352,15.869746199999996,passed,
2025/03/27 23:00:00,0.7232870749750219,0.6768174494510467,81.49690946348254,100.20731113949554,2.790814459396684,2.84,2727.381023110607,2960.4123575788526,0.9858066115668814,1.001574444079285,35.431561126765004,12.206458784222606,2.470702034443479,1.0244101006457467,0.996269265679197,15.873576008888891,passed,
2025/03/27 23:15:00,0.7231333717675111,0.6772761981743234,81.52200306296437,100.21991602238857,2.796212243052024,2.83,2717.2090109829455,2962.8467642769233,0.9855470508002503,1.0016441604862214,35.70842125065582,12.10107736686188,2.481899151876676,1.023214433710692,0.994141014080034,15.882641500000002,passed,
2025/03/27 23:30:00,0.720117272739163,0.6776728064121338,81.65634931902476,100.28963586612068,2.795259383142159,2.86,2726.663028978907,2954.825041780329,0.9858694244965183,1.0017352411248517,35.888557095821376,12.327076776061388,2.48791896154563,1.0399067280281293,1.0063043579487267,15.881232839999997,passed,
2025/03/27 23:45:00,0.7223839019556961,0.6776597109863535,81.54274834794275,100.19266180751926,2.796838174119662,2.84,2722.993200643923,2956.5301010969847,0.9856986930267843,1.00167551186954,35.670269362979056,12.270968120025536,2.4760866636673096,1.0264405086279549,0.9957229933497939,15.884707581111115,passed,
2025/03/28 00:00:00,0.7209843272899192,0.6833804929662695,82.95769158592672,102.91325042315678,2.793315120295162,2.86,2780.0060349505115,3004.272532813097,0.9859480573127709,1.0017642260159316,35.503498227495506,12.393686982071692,2.4698320063045385,1.0552700470225767,1.019217156247908,16.15731278333333,passed,
2025/03/28 00:15:00,0.7300420241154895,0.6762154997644877,84.07786816056381,103.68520090904913,2.7471527927765487,2.76,2841.010918455925,3138.781852960708,0.9860010547130057,1.000869562034024,33.8751146107416,9.247449353958961,2.4434753997161556,0.9978619545629673,0.9833239957167861,16.427404412222224,passed,
2025/03/28 00:30:00,0.7299116686931381,0.6730324519035347,88.56029981341969,108.4828440636035,2.6937520384055733,2.72,3053.2549020290517,3389.4591588823905,0.986328426106831,0.9995997016647792,32.05410372903734,5.565852730130196,2.4203964405875307,0.9975461064272663,0.9914919500147452,17.355074134444447,passed,
2025/03/28 00:45:00,0.7216988026863211,0.6767576466459277,89.89093135608199,110.31680247752149,2.684119050762774,2.73,3129.110031962175,3441.799384911324,0.9869540046663475,0.9996838284306289,32.236083957388566,5.156291203604676,2.4132479474018607,1.0235492670020176,1.0063761971367313,17.637103146666668,passed,
2025/03/28 01:00:00,0.7251443001533355,0.6736307026896697,88.75209092070072,108.82667641536459,2.6828447860738205,2.71,3083.2546584251354,3400.1947334130887,0.986932425895404,0.9996356295642304,32.03633477401413,5.442437556669386,2.412566995298224,1.0007474342795084,0.989819008661507,17.394088396666664,passed,
2025/03/28 01:15:00,0.7453978862826761,0.6522009941306638,83.37363125509786,101.59663960732041,2.656111879533239,2.62,2840.5804483131506,3328.789578203311,0.985913522835708,0.9993079852594093,31.520619360966595,3.171152378165016,2.429451602971815,0.9156852574974712,0.9466487068556204,16.386537016666665,passed,
2025/03/28 01:30:00,0.7411807935936293,0.6608898745945778,84.12887327215422,102.83509045926917,2.689915887792519,2.74,2855.035903508462,3260.4959241634706,0.9858563580025292,0.9996797048788714,32.24423783330153,5.690327879142708,2.445373430247674,0.9901532587264426,1.00762532734689,16.450266225555552,passed,
2025/03/28 01:45:00,0.7362500885500181,0.6645761082438421,84.12279545757669,103.12119256218334,2.6982200782695864,2.73,2851.0168579305223,3243.707136312441,0.9860394940465936,1.0000696571531362,32.900373419134304,6.135615109954001,2.454724535503026,1.003994310521811,1.0118606304545443,16.444906652777775,passed,
2025/03/28 02:00:00,0.7336591471376888,0.66580614547304,83.94666432675506,103.09785175334163,2.6981540433038913,2.74,2844.3070868132945,3243.61989821761,0.9861638465484893,1.0002844120369292,33.22506483772986,6.0069824359002935,2.4573464531585225,1.007711053224029,1.011466778162446,16.426164810000003,passed,
2025/03/28 02:15:00,0.7323067151713496,0.6663619037331295,83.96234230036727,103.18370542179404,2.6985425033276877,2.72,2844.4372799521857,3240.6262483848614,0.9862457814841264,1.0003571165821272,33.3787786535619,6.095343093359675,2.4620778544159108,1.006827797329814,1.0086007029933397,16.420802566666666,passed,
2025/03/28 02:30:00,0.7329724724735222,0.6664221893056546,83.86018843107,103.15764750243763,2.697724678916708,2.74,2842.0497219064832,3243.0226264749417,0.9862143044655486,1.0003535615514714,33.2936764564769,6.02356180931763,2.4566028366203128,1.005456709325298,1.0080563982424524,16.41584984722222,passed,
2025/03/28 02:45:00,0.7334615609354124,0.6659200419737279,83.75025576504979,103.07385442480852,2.692732904034562,2.74,2846.34163080481,3246.311483548902,0.9863596262206134,1.0003028935831622,33.05491810535638,5.912236155765609,2.44590433673894,1.0018453041335629,1.0058063548049827,16.40588751388889,passed,
2025/03/28 03:00:00,0.7330727935888074,0.6658551969277864,83.70740891562617,103.07217655153354,2.6912205346965306,2.73,2844.625235577075,3249.6083863866033,0.9863824236643978,1.0003286805502676,33.105738253514964,5.796723587654791,2.447406629581804,1.0033050729471056,1.0071197688941291,16.400926666666663,passed,
2025/03/28 03:15:00,0.732524064216524,0.6659363452386265,83.70511863018618,103.12087545686506,2.6896399408229974,2.73,2845.4062845081185,3252.878534604557,0.9864381267758618,1.0003561595360568,33.14438402161852,5.71170121676804,2.4481604731553355,1.0024996957065413,1.0058348342646415,16.40219042,passed,
2025/03/28 03:30:00,0.7327348373278021,0.6665752341550869,83.86427504342237,103.37193864014904,2.6910187577436924,2.74,2851.6410280032856,3253.5512106654924,0.9864336619342517,1.0003430429665672,33.09225451598893,5.85561742356922,2.4466284536936813,1.0039319346049476,1.006946128062662,16.42918683388889,passed,
2025/03/28 03:45:00,0.7330389304664768,0.6673592163369264,84.00352830893432,103.64506555127669,2.6913113554289527,2.74,2858.696400278252,3259.127448599962,0.9864410891755817,1.0003450835822116,33.0011256346591,5.870479171605072,2.4410103635444216,1.0020404482773437,1.0047453647388311,16.464968795,passed,
