datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/28 04:00:00,0.731055993246241,0.6680474529037804,84.18557555449131,103.93420591610332,2.6887230726528353,2.71,2867.689388298901,3267.7837873050435,0.9866249498724928,1.0004284589529409,33.138092160748386,5.736676943577993,2.444195341560697,1.0020908304645622,1.002195847642466,16.496588288888887,passed,
2025/03/28 04:15:00,0.7345173103402503,0.6677318104561208,84.26219371846672,104.08348329304093,2.6888735799881243,2.72,2872.512388865164,3274.3823555486733,0.9864347553881602,1.0002558378336264,32.70443938655652,5.758499238165348,2.430844798856694,1.0011697078339603,1.0056445482161542,16.528222877222223,passed,
2025/03/28 04:30:00,0.7288322386886791,0.6693287388395176,84.5267339323131,104.46220663663259,2.685893713551033,2.74,2886.113119580824,3277.6637255245696,0.9868998434295735,1.000503951739795,33.19801278564213,5.717959378357686,2.443776647525089,1.0112749914784873,1.0079707210167923,16.555249479999993,passed,
2025/03/28 04:45:00,0.7330741217334061,0.6681016428371639,84.58145649707696,104.53467747513383,2.68186238557942,2.7,2895.262879647148,3289.583441770785,0.9867789700982575,1.0002458604429352,32.55277975408878,5.591097275050054,2.4244088386973632,1.0028506202095206,1.0059928332876178,16.58690671,passed,
2025/03/28 05:00:00,0.7326768066372972,0.6679106947218603,84.72108009007931,104.6653500129218,2.6810907383050138,2.73,2900.4838487021048,3289.111046024355,0.9868372728364342,1.000212062582048,32.56554492725381,5.685144207635324,2.4293866795607557,1.0124930695502528,1.015607548681841,16.59486554611111,passed,
2025/03/28 05:15:00,0.728458918685138,0.6703574290672534,84.61903057706775,104.7429644911736,2.6864365280220457,2.73,2894.849336248056,3270.814142119393,0.9870366998010306,1.0005085810978616,33.101545150352266,6.0860769843832365,2.4387905704492145,1.017765715981043,1.0132125130839718,16.563663587777782,passed,
2025/03/28 05:30:00,0.7309623597986041,0.6694409372597013,84.41466827494342,104.54299685529224,2.68514129744366,2.73,2887.7912097753065,3272.6629622571086,0.9868782089959082,1.0004006637946345,32.84204803205202,5.9876317670886685,2.430864481750759,1.015341149843177,1.0147756094139218,16.54168990833333,passed,
2025/03/28 05:45:00,0.7339296790000389,0.6681704098965223,84.15368263862398,104.27051169480319,2.6837335994315428,2.72,2875.327127661931,3278.4416249231253,0.9866175429553377,1.0002875536805698,32.618120318661234,5.7331726291163125,2.4253582368135627,0.9989998497746273,1.0033012644414818,16.51507596444445,passed,
2025/03/28 06:00:00,0.7286728075271292,0.669559267688751,84.17777023735857,104.34418959656708,2.6816743742271725,2.72,2885.285252046784,3263.2780345158003,0.9871622946436536,1.0004996221122682,32.97229129132968,6.065637482527145,2.431750809850718,1.0034686578159142,1.0004352776208674,16.488444603888887,passed,
2025/03/28 06:15:00,0.7312205718628578,0.6678424888996393,83.85566604641357,103.99253733688148,2.676680513335458,2.71,2873.674575435023,3274.6900613720068,0.9869963324377455,1.0003950829995054,32.726162353713725,5.596038101099115,2.424205038590841,0.9968584949580271,0.9988838132081568,16.45720781222222,passed,
2025/03/28 06:30:00,0.731947989118248,0.6674734948227997,83.7650346462144,103.87515061571861,2.677209961759186,2.72,2871.242934029299,3265.9486054307627,0.9869813702303691,1.0003380835952096,32.62935616365889,5.8062735316442,2.423197795971884,0.9935650883412229,0.9967580124059506,16.43055032666667,passed,
2025/03/28 06:45:00,0.7315723837152377,0.6680879075707155,83.77384983298487,103.89979125718969,2.681718577280421,2.74,2871.5109656594364,3245.415531929998,0.9870206283347348,1.0003356695232741,32.66459324858553,6.408675176950529,2.4264962416671567,0.9953219944433843,0.9972261233185893,16.403875424444447,passed,
2025/03/28 07:00:00,0.7325471297353624,0.6685109459614479,83.96732594820809,104.26912850709314,2.6793338186095648,2.75,2876.2664956900717,3273.9483228395115,0.9868747778231532,1.000346897971294,32.6040735343129,5.819602004136807,2.421458081437249,1.0020974759745582,1.0051222581831345,16.478478555000002,passed,
2025/03/28 07:15:00,0.7333194980867347,0.6701659990493267,84.36794843759505,104.96470712117849,2.6785611557403484,2.73,2895.552638069422,3297.998516977704,0.9868727164291766,1.0003561388279736,32.37943879391266,5.582102954481506,2.4068182160045524,0.9990817224689633,1.0016164723922827,16.58980554,passed,
2025/03/28 07:30:00,0.7300281682502271,0.6720712176124228,84.81699335082368,105.70735490997414,2.6737924205790455,2.73,2922.6942218185245,3325.278966742498,0.9871320316623658,1.000451962349454,32.43988624434739,5.218755663536584,2.399395691943923,1.0076733836208025,1.005201523727416,16.705783355555553,passed,
2025/03/28 07:45:00,0.7248369361110949,0.67379083276638,85.38464464842178,106.51755057951726,2.6689261215638846,2.71,2955.342811644591,3347.3441946804633,0.9874556249292686,1.0005149200847658,32.65527370139575,5.047093094070632,2.4018207962872307,1.0120943262258146,1.002765408694907,16.82140598722222,passed,
2025/03/28 08:00:00,0.7237855993181931,0.6746624006505708,85.99261200342538,107.27035339017253,2.667773499460374,2.73,2985.5179991980954,3361.6456483082056,0.9875300125447736,1.0003921209094435,32.50179604851527,5.169234335071659,2.3990761644493115,1.0319072419048663,1.0207758256893966,16.932794975555556,passed,
2025/03/28 08:15:00,0.7298335963690206,0.6724320753043025,85.08943700367189,106.19477402663452,2.670513726447282,2.72,2934.5670578250974,3346.593237494506,0.9871066691990016,1.0004140938373434,32.377785308256385,4.933906560213909,2.398038064030673,1.0002486630500287,0.9979962375387403,16.773924786666665,passed,
2025/03/28 08:30:00,0.7256228213703785,0.6737655776978896,85.4023043894828,106.62907034739607,2.668956756198771,2.72,2953.933164378823,3347.8426923583165,0.9874063573515836,1.0004900653957696,32.611257210434125,5.106121011800279,2.4033485557984133,1.0092429955180096,1.0011611137124634,16.81916724888889,passed,
2025/03/28 08:45:00,0.722909354760838,0.6749416735420488,84.28420446189438,105.63071385767988,2.6692313410613724,2.69,2913.6353239473196,3322.119372776799,0.9876099600736618,1.000904298044667,33.069012311073806,5.016909594580086,2.3977902100314004,0.9974484146932958,0.9847806475021662,16.64467187166667,passed,
2025/03/28 09:00:00,0.7276749072287356,0.6728436633817088,84.22274954593294,105.48991220733076,2.66516626963909,2.72,2907.9914296314664,3339.3116122114147,0.9873650180004372,1.0007112565520817,32.628112136177926,4.55404164094776,2.3898315897677667,0.9964576360948503,0.9916054948994318,16.650101343333333,passed,
2025/03/28 09:15:00,0.7264870382315116,0.6728851236610012,84.45162893981934,105.73383458160339,2.663787045765399,2.71,2918.420423845245,3341.0692651571485,0.987482376875565,1.0006829501764403,32.67141789191143,4.649939894560267,2.395347252186208,0.9996480859965131,0.9936820511360598,16.673947546666664,passed,
2025/03/28 09:30:00,0.7258115611107498,0.6738837609804191,84.622032501002,105.99318721510394,2.6681014803383243,2.71,2921.6413990583746,3335.08562397278,0.9874238434891828,1.0007045168206021,32.79473819902545,4.964608151728743,2.4007723127485034,1.0047029138179588,0.9968439898481443,16.69358263222222,passed,
2025/03/28 09:45:00,0.7247361191991488,0.6742326924174848,84.63088983265331,106.10477429945908,2.66721311208077,2.72,2918.2710060664326,3346.003434293335,0.9873818689360375,1.0007906335296042,33.00269794254412,4.669268287641961,2.4062673206866156,1.0120371524520813,1.002845661648695,16.708154925,passed,
2025/03/28 10:00:00,0.7279265676983715,0.6739629235813924,84.75349329242722,106.20777869495303,2.6713776310031063,2.74,2920.7262665347366,3335.751892660382,0.9872035905058673,1.000623375189199,32.67787163336266,5.123469557784289,2.4019648305527204,1.0179622900010123,1.0124412526356368,16.713415803333334,passed,
2025/03/28 10:15:00,0.734538018805384,0.6715671959747824,84.55771724525455,105.91337796715946,2.669311003665082,2.71,2906.1400622140736,3348.420038113468,0.9868134067192387,1.0004025208467593,32.15159261251017,4.719097387610738,2.3924383145585577,0.9966470740307052,1.0012729504427536,16.695366098888886,passed,
2025/03/28 10:30:00,0.7273222825376942,0.6732244999274672,84.65824916887561,106.09607896547055,2.668311417928857,2.7,2913.2653959538475,3338.5880694667976,0.987264522574116,1.0006699942391957,32.84526395853964,4.915079144521824,2.411977595097226,1.0109144667027379,1.005881176441086,16.681891985,passed,
2025/03/28 10:45:00,0.7267830815429629,0.6738039948016912,84.63066734745395,106.1040196587409,2.673685779418166,2.7,2900.1369624270433,3332.3368886091753,0.9870868159627715,1.0007762436883296,33.19647049058571,5.020594210158336,2.4267369421840383,1.0136319555463977,1.0071846832828406,16.66367670611111,passed,
2025/03/28 11:00:00,0.7275719945825359,0.6734177663669821,84.49781600598725,105.99287376600485,2.6706154872813688,2.72,2901.297972409765,3331.488457803404,0.987182619790422,1.0007344889543555,32.98606450608722,5.007785221747414,2.41770617965278,1.0220860970780836,1.0170789069326507,16.645375969444444,passed,
2025/03/28 11:15:00,0.7268848139484223,0.6739492204854003,84.46409304893315,105.99636822693091,2.6724419560133956,2.72,2901.173990612396,3320.47274621823,0.9872504488461487,1.0007663165328586,33.03889008582985,5.303367680173384,2.4187359224561455,1.0288863419293277,1.0223988214556174,16.626989775,passed,
2025/03/28 11:30:00,0.7294711145088273,0.6736372897229796,84.42965057833527,105.96317600600007,2.675653461575358,2.72,2896.1279884871346,3312.897497860456,0.9870654845427852,1.000671002692615,32.848321523857095,5.5588653004234025,2.4164809088669092,1.0168760848073886,1.0136280494919223,16.613200535555553,passed,
2025/03/28 11:45:00,0.7309677788919746,0.6724061320096257,84.2838130827747,105.7679084016073,2.673582248144052,2.72,2886.660004097698,3320.236671022862,0.9868950950050417,1.0006024798415893,32.79317352132819,5.265673209221334,2.418727158805959,1.01355521301959,1.013563286855042,16.59464876666667,passed,
2025/03/28 12:00:00,0.7343474834955788,0.6712226614743496,84.20943790849765,105.63425783620036,2.675325529818558,2.73,2880.4261928328947,3315.4596368531083,0.9866242358382168,1.0004146157387444,32.50362609822584,5.434075620734577,2.416341206157977,1.011855477362489,1.0169801743612399,16.57601154,passed,
2025/03/28 12:15:00,0.7321231617949913,0.6716912547833918,84.26028555808671,105.69154147439006,2.6770557266931534,2.7,2877.8528924829175,3308.7898159693796,0.9866954949584964,1.0005144658037786,32.84177445674136,5.57567414570261,2.4302432292370035,1.0121083548283503,1.014214472072405,16.561987291666664,passed,
2025/03/28 12:30:00,0.7363166296540556,0.6669948991379927,82.6834641836356,103.67243391290229,2.6758516450555563,2.71,2813.7139427368124,3265.0633297254412,0.9862979383463568,1.0003575286968427,32.721831352558915,5.694699847362468,2.4323383694810876,0.9921433972630407,1.0033953626938634,16.26590616444445,passed,
2025/03/28 12:45:00,0.73593933343456,0.6666551866025575,82.68486417234806,103.61950425732807,2.679319987439774,2.72,2803.6270595104625,3258.7943475923544,0.9861297263334227,1.0003691045331427,33.00080525074558,5.812577460562835,2.4493792490371478,0.9964490168412318,1.0076630881843356,16.243166848333335,passed,
2025/03/28 13:00:00,0.7289933066533612,0.6682195029216251,82.88109805093715,103.82901808758955,2.6779565421971703,2.7,2818.200249281898,3238.792182974584,0.9867969755775197,1.0006136842123603,33.52800857352098,6.324829376877938,2.4664307314730705,1.0150034445150025,1.016845342155929,16.220362509999998,passed,
2025/03/28 13:15:00,0.7378010383605323,0.6646091073787692,82.53781921866678,103.33909669410176,2.6745380357622457,2.68,2803.0897735770404,3253.0937365700306,0.9861661930656137,1.000168416376199,32.675289708535246,5.902584544651487,2.446699821923417,0.9949532230640153,1.010719543435666,16.197493149444448,passed,
2025/03/28 13:30:00,0.7365043047177504,0.6653278890427539,82.69568970186351,103.39681597450995,2.682175876412299,2.71,2804.3999742879355,3227.7174950710964,0.9861872551966375,1.0001867136714107,32.89358346376899,6.641415169038664,2.4597026916069282,1.003758370371331,1.0168279467569197,16.179199960000002,passed,
2025/03/28 13:45:00,0.705469345564701,0.6717309329998583,77.70281742297956,98.72057053244356,2.7404430372761697,2.8,2577.741695406287,2983.800266531301,0.9863479921955717,1.0028036049190219,37.97129180687354,10.523175946855861,2.554256366500884,1.0926546022933796,1.0600493431519227,15.24108894611111,passed,
2025/03/28 14:00:00,0.6953052622142385,0.666062104597342,73.30764364121914,93.6094379557722,2.749255900844955,2.78,2421.2504245793452,2844.765141869182,0.9855704712913193,1.0030949461129703,39.43320080085743,11.552403719940692,2.5823434398075364,1.0824717534417407,1.0443334889871905,14.477624370000001,passed,
2025/03/28 14:15:00,0.696809720527574,0.662907720140896,71.94092774951176,91.69509211807674,2.7439087562859044,2.75,2394.435228120706,2799.9658517312228,0.9848848228967798,1.0022756469078835,38.815296972076574,11.629630441956033,2.5666617595928267,1.0632158123881779,1.032724760569559,14.252962606666665,passed,
2025/03/28 14:30:00,0.6944765074921025,0.6591522980976383,70.61250622684233,89.92565714332636,2.7389258925399775,2.77,2366.797759630563,2753.1761075280947,0.9845870879580062,1.0018092849261815,38.62613477232908,12.061903320532862,2.559278744146421,1.0505657460606954,1.0298057314407614,14.023228993888889,passed,
2025/03/28 14:45:00,0.6876903148657517,0.65395529201259,69.22511127296175,88.08452210811421,2.725449683543704,2.77,2330.668068408716,2730.174852284114,0.98440192661942,1.0015667349889148,39.02661669365612,11.70049739010475,2.575185726013324,1.03291459166693,1.0186191845657786,13.793072736666668,passed,
2025/03/28 15:00:00,0.6810170761728521,0.651143639968423,68.149006401299,86.75766998435884,2.716068258360103,2.82,2307.3056159481803,2710.1714819970402,0.9843576810182172,1.0014546790031134,39.35784342237807,11.526744875044544,2.579297433231416,1.0283276044823686,1.015226367301684,13.627810282777778,passed,
2025/03/28 15:15:00,0.7208773233613518,0.6688283746999083,74.097075105931,94.21517670857774,2.7806895233872027,2.81,2450.3900973244677,2822.6442422243827,0.9838858846477662,1.0017991410219818,36.83277497043331,12.730709609568143,2.4962082449806378,1.0603909092661103,1.0468026944100104,14.662671344444446,passed,
2025/03/28 15:30:00,0.7510415301586121,0.6642269839908411,83.79029644485341,104.35047785186697,2.6840883732890055,2.66,2841.009049327141,3321.6277803478765,0.9850277302334475,0.999579806765165,31.29244193078603,5.025876211003823,2.4008912856410802,0.9626965632927308,0.9913279870420292,16.541061863333333,passed,
2025/03/28 15:45:00,0.7375738758217009,0.6680008484121516,87.00178084572734,107.94406123482932,2.6638061547195027,2.67,2979.1348516529474,3443.2065862515124,0.9862363383844978,0.9997122477705915,31.815065910883334,3.6092545116012467,2.426651819624819,0.9746698920796812,0.987344051501688,17.107872649999997,passed,
2025/03/28 16:00:00,0.7368328982772333,0.6656748193509006,87.14123415657006,107.76553038049806,2.6545565316136095,2.68,2992.3182864072846,3451.1043793500608,0.986559872994528,0.9995881669619363,31.667642760418953,3.3109941622628893,2.429929093709404,0.9663502635349032,0.9807520336844346,17.104429723333336,passed,
2025/03/28 16:15:00,0.7385854769642272,0.6649232173177977,87.07136623222469,107.5797658117374,2.655581739774843,2.65,2984.7208844393663,3454.1245741266152,0.9863889288229527,0.999548120609468,31.60491258672818,3.1462847137939622,2.429609916824416,0.9603435351491585,0.9770585212903684,17.098880424999997,passed,
2025/03/28 16:30:00,0.7368483667844233,0.6647017582329835,86.94036873326307,107.33231745492242,2.655576484281161,2.66,2975.856041059468,3450.374243656316,0.9864529955822169,0.9996625336494026,31.91296014390242,3.0165244491881618,2.439549353439044,0.9568913141219267,0.971682026528295,17.065346026666667,passed,
2025/03/28 16:45:00,0.7386917562831743,0.663827144247755,86.79176087259324,107.00358286653048,2.658040689469693,2.65,2963.845545396895,3442.2242306988305,0.9863039986810409,0.9996276310760295,31.887034013634327,3.0564333678467848,2.4425220978004942,0.9486470503157267,0.9656845568655402,17.027594124444445,passed,
2025/03/28 17:00:00,0.7377118706965672,0.6638086526104016,86.68709622818129,106.77807391190976,2.6619657823147262,2.66,2950.2068607674814,3434.004268347813,0.9862011964738031,0.9997309613758656,32.24306836931796,3.07472344677744,2.456373752538217,0.9481897475060004,0.963760531756733,16.994551572777777,passed,
2025/03/28 17:15:00,0.7370273101768094,0.6632668965704452,86.49939187932874,106.4648881857591,2.65982217603164,2.65,2948.4862856525974,3426.5473170609757,0.9863517406353493,0.9997407605848809,32.219238806926334,3.0884999371763406,2.453309158227363,0.9570200091822222,0.9723580034800225,16.956455749444444,passed,
2025/03/28 17:30:00,0.7365666366766296,0.6627633378035743,86.3585397197938,106.19664999605631,2.6573256466650106,2.67,2950.465577668405,3419.9009887329166,0.9865278519128027,0.9997276567944712,32.11767859799402,3.122686971190298,2.44723468576191,0.9580211681750059,0.9731801066813847,16.928138455555555,passed,
2025/03/28 17:45:00,0.7385569798043018,0.6616491953669148,86.19966323159817,105.85940891490152,2.6587315897413255,2.68,2942.8324704385295,3411.6143837888285,0.9863700039845493,0.9996123692432501,31.95457225680056,3.222177771938632,2.4453919643631497,0.9569729105349055,0.975030310555147,16.894768586666668,passed,
2025/03/28 18:00:00,0.7403198494542826,0.6606194923880403,86.0329333523507,105.51342497368721,2.661329734302459,2.66,2931.966887542339,3402.162061628119,0.9861662543791087,0.9995212081070987,31.888926776912772,3.331428019800552,2.447572986245528,0.948993856392278,0.9694269326316185,16.857205713333332,passed,
2025/03/28 18:15:00,0.7389375092208895,0.6605566166678736,85.98395941172902,105.32642364308111,2.6639386610302878,2.67,2926.089685890482,3389.3353562344923,0.9861908860762273,0.9995760316151232,32.13881062856163,3.525063121793897,2.4586430603634932,0.9499643904088058,0.9686139600960166,16.823904930555553,passed,
2025/03/28 18:30:00,0.740040940650179,0.6597593564706452,85.83833915412553,105.00945915398441,2.664466379532678,2.66,2923.7944551259143,3376.3116470238297,0.9861917485859821,0.9994809695318425,31.956852021561993,3.755101666862279,2.454206548926375,0.9484060295925347,0.9686154595675932,16.786420896666662,passed,
2025/03/28 18:45:00,0.7391732537200641,0.659470315045713,85.70186947964399,104.7491144483705,2.6653792824019162,2.67,2916.9322340277163,3368.54815167664,0.986211991352785,0.9995286298456152,32.11363544273924,3.7823205266389834,2.4593550753389244,0.9434867349491767,0.962657292615454,16.753189199999998,passed,
2025/03/28 19:00:00,0.7417124472444077,0.6578095244388338,85.5042538525805,104.38015726626018,2.6618411853269994,2.68,2916.659291949051,3366.598578570054,0.9861954429594503,0.999348520960999,31.684341146894845,3.7321234833550583,2.4461305311065296,0.9407273619471218,0.9641248198391043,16.725034577777773,passed,
2025/03/28 19:15:00,0.7410781919541722,0.6574456916847454,85.34468209218015,104.09198440253164,2.6648482264106996,2.67,2902.494543813708,3359.6484810481784,0.9860650971332715,0.9994146443008101,31.97652776098299,3.705770752827764,2.4578485926868705,0.9395703769594708,0.9622976243588076,16.68766073333333,passed,
2025/03/28 19:30:00,0.7416594959447363,0.6566895962813987,85.22430061658646,103.8075195852626,2.6652951503259836,2.67,2899.2495465211855,3349.4109359634786,0.9860629324496643,0.9993522582248777,31.893625261055757,3.8545577789412264,2.457076925007199,0.9397266831041652,0.963508542442482,16.654524479999996,passed,
2025/03/28 19:45:00,0.7405483570030815,0.6561575662772126,85.10798366724042,103.54144869066475,2.6626985550139377,2.66,2902.3008355203374,3338.446711252947,0.986306653494912,0.9993466864427539,31.844814534964613,3.994317138067742,2.4546632041451324,0.9403729500320789,0.9633236542140018,16.617229475000002,passed,
2025/03/28 20:00:00,0.7091958285843756,0.6689564171549758,78.47027342916876,97.17486654738123,2.7511729087406556,2.87,2603.9357228029303,2958.205235834471,0.986208907635378,1.0022025301868138,37.498774467529586,9.984766591278564,2.559551583391975,1.0407230170833224,1.0088017270455096,15.302411519999998,passed,
2025/03/28 20:15:00,0.6927727204480878,0.6602482137798392,73.34383959321156,91.18971770520912,2.7628067440873973,2.79,2421.1002310772346,2783.1508008342626,0.9852721299411381,1.0024256177831778,39.59923878865869,11.728904893105113,2.6207939619859,1.0791415234517798,1.0398598703101605,14.378339848888883,passed,
2025/03/28 20:30:00,0.6943968387443342,0.66096954039827,73.20091718310833,91.12121186216558,2.7785442282933963,2.8,2404.0910759148273,2765.0533994437337,0.9847579890916127,1.0024799028647438,39.7723392302674,12.385515690329635,2.622737678111757,1.0889706263139383,1.0510086351829764,14.362696547222225,passed,
2025/03/28 20:45:00,0.7070564758112049,0.6581668452982904,72.71451515049993,90.43653885855235,2.772363041704211,2.79,2410.4968412651947,2764.4184601364605,0.9840147227997554,1.0014879021240648,38.00359580746673,12.234808718215419,2.5551732869340382,1.0614440441474715,1.0472908052289747,14.346743925555558,passed,
2025/03/28 21:00:00,0.6946843286573989,0.6529539741307337,70.93362474046866,88.14194230082447,2.755759952171301,2.8,2369.7678293978033,2717.4641183061217,0.9843226394206083,1.001428216091582,38.75537498211679,12.246011959308552,2.5792861891940833,1.0456230050469026,1.0329221913970184,14.019190068888884,passed,
2025/03/28 21:15:00,0.6969182156926165,0.6550320649023532,71.4915024291012,88.84730295934637,2.7618893524556976,2.79,2381.8277359290073,2727.1363419920776,0.9843507160389778,1.001548799312688,38.70011948007935,12.33397911753139,2.5778334757444896,1.0502076964827682,1.034302496867938,14.110393488888885,passed,
2025/03/28 21:30:00,0.6954325025364441,0.6541757621170895,71.13645732194125,88.5543172468043,2.758242204711402,2.8,2373.270839955757,2721.598294812764,0.9843039236769925,1.001492320320512,38.76321551704634,12.354862056694328,2.580254979684043,1.0477397137798814,1.0330700625322595,14.052883075,passed,
2025/03/28 21:45:00,0.694911312794527,0.652634892009854,70.72706200692588,88.19006582608769,2.752220182986508,2.8,2362.883804925046,2724.034626073405,0.9841123945076311,1.001343139259668,38.73079425631236,12.116795205379029,2.5801350117457456,1.041156031917237,1.030309629382158,14.000319575,passed,
2025/03/28 22:00:00,0.6930469169885747,0.6513673733907965,70.40197003223916,87.90009501600535,2.7445782311771882,2.8,2357.4492573496,2724.4732119123837,0.9841582194261792,1.001267582033704,38.767623873532905,11.937090856302175,2.583238348406732,1.0418233360115159,1.0321737406343936,13.947733781666663,passed,
2025/03/28 22:15:00,0.6904667841431246,0.6534513198809663,70.01679960633992,87.77359994860494,2.749240013660351,2.8,2338.4639934182296,2715.705750204832,0.9840918598989368,1.0015689394430574,39.22044675137592,11.971872085293285,2.5885098451825055,1.038064664569285,1.0239619858964037,13.895125694999997,passed,
2025/03/28 22:30:00,0.6969254906210379,0.6496140831280917,70.50500415976605,88.16368954462773,2.7389521788553055,2.81,2370.4673454798717,2729.2856196825987,0.9840282874578503,1.0008649480497047,38.104124737216196,12.216982504214776,2.5680875426176444,1.0349323147020144,1.032411070019074,13.967979495555555,passed,
2025/03/28 22:45:00,0.7015726689310728,0.6604926393667693,72.63330477311904,91.1095882351289,2.764488021858452,2.79,2412.8616567604063,2761.6570713624174,0.9845345227453344,1.0017727809725723,38.39924274508574,12.57900615195547,2.571070953753427,1.0623541772363068,1.0380843871462853,14.304895042777774,passed,
2025/03/28 23:00:00,0.7426832449714545,0.6720138725069382,84.30480695747498,104.74294435993986,2.716319735013468,2.73,2861.6444229563645,3237.08048528222,0.98552144981973,1.0001296293079989,32.144762041235175,7.4176895416526865,2.404411020595851,0.9628586210256365,0.9708949283221119,16.566086826666666,passed,
2025/03/28 23:15:00,0.7257049518907144,0.6797067795041025,89.99965869635324,111.63247352273626,2.6898294542457575,2.7,3131.0226844933613,3428.2101062431902,0.9866417048916117,0.9995484725675645,31.779399266888717,6.349717521376473,2.4068248643005217,1.006424406985529,0.9935648961989022,17.643217557777778,passed,
2025/03/28 23:30:00,0.7225143890665028,0.6816749874802465,90.17560500629128,112.0911503978577,2.6921678328585634,2.71,3131.5616320874046,3429.986320482126,0.9867525939150356,0.9997784748614371,32.28337611254228,6.415303777585516,2.4204836898606668,1.0072028337202503,0.989248909841362,17.66478833166666,passed,
2025/03/28 23:45:00,0.7206956754285697,0.6828731475510242,90.22199474865671,112.38950480459454,2.6906804303033205,2.7,3135.0682271071455,3434.37714722667,0.9869142034210657,0.9999096454823684,32.46876744273954,6.384856360273407,2.4221369035878166,1.0078908351136968,0.9872371059906472,17.67627810666667,passed,
2025/03/29 00:00:00,0.7209560620163503,0.683347754663239,91.13952760167922,112.90112225562973,2.6955259530436275,2.71,3166.4354424609005,3451.6911576439866,0.9868846857356424,0.9998414665771508,32.44868509533476,6.2430021939742995,2.421842528371163,1.0196615967130447,0.9976760899400434,17.839332011111107,passed,
2025/03/29 00:15:00,0.7206513606481396,0.6824646407203719,90.75156002016311,112.5482865515653,2.688295322040702,2.68,3162.357562097644,3451.179528906414,0.9870974887066506,0.9998332816618091,32.292154461987174,6.066235967613748,2.4131849832222905,1.0135858168914509,0.9926196619074871,17.779140823888884,passed,
2025/03/29 00:30:00,0.7250376153266619,0.6769290332824199,88.9196837146751,110.27628615092243,2.680675844206753,2.71,3082.045157776504,3429.6906088054297,0.9867392095482924,0.999782250844102,32.1941281625646,5.3745722071070325,2.418532585992863,1.0053174890349577,0.9940536062449308,17.455852773333334,passed,
2025/03/29 00:45:00,0.7249634895436377,0.6761556065923197,87.93865916672664,109.07696737780651,2.688802444594903,2.75,3024.3976931410616,3375.7227215290222,0.986704401549809,1.0000721163085777,32.82755712836903,5.961026631650481,2.4446549646447346,1.034940656583378,1.0228721766075486,17.208659416666663,passed,
2025/03/29 01:00:00,0.7276846212321482,0.6766969705474324,87.25480973786448,108.49529455513257,2.698509289622363,2.75,2982.1682542342905,3351.047750802858,0.9863168217412754,1.0002344683981155,33.03045907405751,6.239220698760009,2.448018729406639,1.0469964038533812,1.0367692897175258,17.090242222777775,passed,
2025/03/29 01:15:00,0.7309569803149144,0.6756013105502455,86.96471970645635,108.0241646768546,2.705612503614656,2.72,2964.7778423388136,3306.0036297554393,0.9862619891188311,1.0001288736673843,32.862057285053524,7.255210412111891,2.454240398313844,1.0420699124900648,1.0362820505220316,16.96630475833333,passed,
2025/03/29 01:30:00,0.7331734261916515,0.6752089663550997,86.80714275515899,107.89079594886917,2.709729398938873,2.72,2946.182428084645,3301.128500193231,0.9859843537588867,1.0001354535318645,32.94357188536109,7.301205050399546,2.4627373793396776,1.0479862894444578,1.0451601979900882,16.92852208666666,passed,
2025/03/29 01:45:00,0.7314676344087994,0.6767961593079046,87.31770080041426,108.596782664242,2.7133554540570484,2.73,2968.6850393670793,3296.535963867751,0.9860622587872819,1.0000918212312186,32.95743631345786,7.856816380263133,2.46591184649051,1.0604171711899222,1.0541138190826167,16.999771579999997,passed,
2025/03/29 02:00:00,0.7308567341300863,0.6768563004111732,87.59251494277298,109.06150714845927,2.7042350005915976,2.73,2993.2392248085443,3321.325618293676,0.9862804046500345,0.9999934656799061,32.64647982423418,7.48918632841159,2.4524508190612475,1.0656074187282687,1.0594851035909105,17.076067262222214,passed,
2025/03/29 02:30:00,0.7400045214125478,0.6704502570668138,82.01577378071066,102.86769229987497,2.7221136726341064,2.75,2755.7481320076054,3154.1902962552344,0.9852015174352793,1.0004806837641764,33.278785880403184,8.45578187058141,2.448887390487796,0.9860436176614337,0.9944081524419105,16.087524199999997,passed,
2025/03/29 02:45:00,0.7295044292959025,0.6709359447383975,82.30446990120127,103.19160703869602,2.7024017123047197,2.75,2781.3536627499493,3179.7065724169734,0.9863023707723958,1.0008388817194864,33.96804081348037,7.60078609277479,2.469841807149605,0.977650622875051,0.9750399809897723,16.109179386666664,passed,
2025/03/29 03:00:00,0.7349467249040544,0.6692580470202009,82.32635274690149,103.23074224063369,2.6998197033100486,2.74,2783.9637737212506,3190.8183769373695,0.9860034117766538,1.0005288403936918,33.331685970407,7.492967747928755,2.454756377286949,0.9748246558979522,0.9803396864038109,16.13083457333333,passed,
2025/03/29 03:15:00,0.7305133346223979,0.6717321763424629,82.276292569043,103.5098645404115,2.6992321283987177,2.74,2777.6642676271367,3206.4412081706187,0.9861297305320033,1.0009012252136584,33.94665468101559,6.994202873292359,2.463438982015009,0.9736357714518791,0.9721697573474783,16.152489759999998,passed,
2025/03/29 03:30:00,0.7178228840445582,0.6853851691839343,86.99021938885993,109.78897968963227,2.7091683043189536,2.74,2991.119253249437,3292.179188923327,0.9869762145832366,1.0008049272656745,33.737669150177496,8.357745546873979,2.4452667866785722,1.017858224793775,0.9898850625060078,17.02251298611111,passed,
2025/03/29 03:45:00,0.724240734055872,0.6832448343535453,87.38857260945369,110.35188553133757,2.6947324333155405,2.72,3014.0056375764416,3359.5755247330862,0.9866864949070561,1.0004150486294108,32.788211858846914,7.026129688987098,2.4176371724033374,0.9922752918742461,0.975602422131754,17.175095874444445,passed,
2025/03/29 04:00:00,0.7197468516637022,0.6837836772484728,88.2546402744274,111.39967910583205,2.686382874654392,2.73,3054.049206958049,3395.775684649196,0.9869716948111078,1.000366795942017,32.968939767363686,6.6139883454480595,2.4297652134286754,1.0001968823369698,0.979102937401691,17.326699133333324,passed,
2025/03/29 04:15:00,0.7193065053975619,0.6839417342851625,88.69505635842619,111.96972427684958,2.683331725856279,2.71,3076.1128689841325,3408.9810942356457,0.987054995664426,1.0002542977300835,32.82057599735822,6.625653270425951,2.4291667777434403,1.0045395317176873,0.9835240644894886,17.401658376666663,passed,
2025/03/29 04:30:00,0.7272437639612073,0.6802189775882165,88.99631714960846,112.15704030557053,2.672428963770006,2.7,3089.363753481122,3450.0967819145167,0.9867741910601074,0.9997800021939275,31.826120244195668,5.857031488536536,2.4124865772504616,1.0059195267162797,0.9987062285414103,17.476243742222216,passed,
2025/03/29 04:45:00,0.721358829236411,0.682872828860506,89.66301601432814,113.07555182731448,2.676500971769275,2.71,3118.7721198191284,3440.569485407443,0.9870599897254855,0.999878532293286,32.28333104370211,6.553053321741051,2.4289220153875046,1.035258884646027,1.0190604895013633,17.556084180555555,passed,
2025/03/29 05:00:00,0.7246006394756757,0.6848835366150144,90.00494211967654,113.74466854264185,2.689285900350065,2.76,3119.295125331885,3436.604862399473,0.9865192117061368,0.9998012003671967,32.14342301622424,7.100813254766736,2.4266985839879087,1.0588248261026227,1.0439094453760063,17.63068940111111,passed,
2025/03/29 05:15:00,0.724571269172288,0.685069243413449,90.28436062801177,114.09780989944811,2.6834036377997554,2.73,3137.2837277006893,3462.748463368706,0.9866617983287074,0.9997866272169603,31.979052493500994,6.605195850502157,2.4162407415313965,1.0485894496991743,1.0341311981489751,17.710550391111106,passed,
2025/03/29 05:30:00,0.7218638599790245,0.6872977487166473,90.85910304571985,114.78553190757644,2.688457080873549,2.72,3157.92855859934,3457.455258830916,0.9868747852883921,0.9999166866721578,32.284652675020155,7.0347431383904455,2.424066130362085,1.0581005858747718,1.0380086041389665,17.78517546666666,passed,
2025/03/29 05:45:00,0.7229521030262788,0.6865939015840273,90.82415170620558,114.67944322672301,2.683256982781871,2.72,3169.094629192751,3461.651839144523,0.9870443284080016,0.9998105103818622,31.901064006013648,6.934126799188244,2.4079800989241975,1.0526108586598923,1.0346969189695352,17.791996762222222,passed,
2025/03/29 06:00:00,0.7218151900452571,0.6866243619934188,90.7828502124869,114.58065095222675,2.683995883283967,2.72,3164.245260941351,3459.2508999907363,0.987059586495853,0.9998763813907979,32.10612453908558,6.902260575741492,2.4150336819015714,1.056223208974706,1.0367067813812,17.777436428888883,passed,
2025/03/29 06:15:00,0.7236140810293361,0.6858102943499944,90.64348749941665,114.35877199805375,2.683664860933721,2.72,3159.5533837414455,3459.333446775595,0.9869301998637368,0.9997812382311121,31.889595620996843,6.842035792684177,2.4092107478264917,1.0473690451754885,1.0307560160469347,17.762874005555553,passed,
2025/03/29 06:30:00,0.7220756637505463,0.6860583595546749,90.64929587341632,114.32069579073413,2.684006793593231,2.71,3159.0186557227403,3455.5537844399114,0.9870288392702374,0.9998574282612765,32.08711153162002,6.873952253211377,2.414799327758074,1.0438031358469007,1.0250707282974048,17.75355736611111,passed,
2025/03/29 06:45:00,0.7224640148657229,0.68564937183004,90.55722581805118,114.15873407159607,2.6838872052124367,2.73,3155.36756804509,3454.072305828828,0.9869912562427687,0.9998355189283628,32.05031411789324,6.840527021481788,2.4140315231277993,1.0433950278412454,1.0253687194407992,17.73899111111111,passed,
2025/03/29 07:00:00,0.7216909194701977,0.6856136722786599,90.45606920084569,114.02068643559718,2.682673150264235,2.72,3151.5700142539563,3457.3869266690717,0.9870321779267434,0.9998989828055904,32.15810451011063,6.644729513607993,2.4146364277942154,1.0389912153983327,1.0200520810140055,17.729671336666662,passed,
2025/03/29 07:15:00,0.7224516022344125,0.6850498805271016,90.34617252516458,113.83650014278939,2.6815858374475967,2.71,3149.705905059777,3456.497410386465,0.9870159435300068,0.9998492742743795,32.0274594101571,6.601007576707711,2.4102282751123867,1.0351016484192097,1.017540232923389,17.71510125,passed,
2025/03/29 07:30:00,0.7219125695097981,0.6851903553137259,90.18450091688867,113.69024100299073,2.679290611116037,2.71,3147.265496231433,3461.2636084027095,0.9870994823463277,0.9999183987954654,32.046473361195886,6.367311808877021,2.4044317716883916,1.0364844514549756,1.0180220460353315,17.70616998333333,passed,
2025/03/29 07:45:00,0.7192138362790715,0.6861196943631865,90.16815267575656,113.67852624507546,2.6808447917353972,2.72,3145.229939152852,3454.03152171461,0.9872576206052601,1.0000848191923588,32.406357044326064,6.4570735219608615,2.4123138446288093,1.0457658868765354,1.0228000784171887,17.691595716666665,passed,
2025/03/29 08:00:00,0.7181928945288617,0.6869294061124599,90.08091422677796,113.6298307908352,2.6837149785177856,2.73,3137.9436106936614,3450.784917313398,0.9872246203261483,1.000206247455534,32.63487239175481,6.458742814915633,2.415656682750893,1.0470876394312412,1.0217372921810446,17.682269439999992,passed,
2025/03/29 08:15:00,0.719471763443651,0.6867116722274623,89.93778238902841,113.44380510789242,2.6846909935008987,2.73,3134.027610889579,3446.87551145732,0.9871422464088964,1.0001621266384864,32.473333815319656,6.502285916045015,2.408405993380321,1.0400721462866516,1.016252538650309,17.66769134166666,passed,
2025/03/29 08:30:00,0.7195964625501928,0.6868778576501525,89.83385638497273,113.32224008474047,2.6861669779485653,2.72,3130.030986990781,3441.828208007985,0.9871148565812099,1.0001826241288083,32.47705316180214,6.5693263962429045,2.40627802300418,1.0301641686565728,1.0062503384420467,17.653111153333324,passed,
2025/03/29 08:45:00,0.7166239068765098,0.6874460335928373,89.79626751172769,113.27916129284972,2.6846640916423112,2.71,3128.1348084549318,3443.9276163852,0.9873093774828267,1.0003585319064139,32.848453480745206,6.3817414366229865,2.4141258385707336,1.0270278730186453,0.9991849041231249,17.643779999999996,passed,
2025/03/29 09:00:00,0.7177518671886176,0.6862264246649441,89.61472638969808,113.00078054061295,2.6788334215004084,2.72,3129.3431538352393,3451.725166241827,0.9873815897482868,1.0002693768513053,32.56150960414375,6.074468831965058,2.4028231432485,1.0242512827194432,0.9990635500135321,17.629585764999995,passed,
2025/03/29 09:15:00,0.7186526084573098,0.68566032178345,89.52697619534801,112.84449474318508,2.678173119445703,2.72,3126.6046031502747,3452.6008696054514,0.9873223513694163,1.000218856414534,32.448672025355144,5.997549864112209,2.3996536289637382,1.0214102978658537,0.9977566324511995,17.620251244444443,passed,
2025/03/29 09:30:00,0.7195682763066796,0.6854790982477552,89.46095559122935,112.71931689920514,2.680844849470293,2.72,3121.5605182830027,3445.6464754089798,0.9871991790273663,1.000179456951145,32.39738259713595,6.143794569075614,2.3995888304958517,1.0200723808966259,0.9973465348804303,17.605663044444437,passed,
2025/03/29 09:45:00,0.7198143272963273,0.6855728441418188,89.4522560011935,112.65314348753978,2.6825322442826405,2.71,3123.5809184591267,3436.0141903759854,0.9872287863873894,1.000153266397928,32.32011404584592,6.387313953677161,2.396427476731285,1.0196252415785,0.9967897383548204,17.596325388888886,passed,
2025/03/29 10:00:00,0.718814406257904,0.6857392742943422,89.42562128273751,112.57516859725638,2.685181776588731,2.71,3116.145587857943,3431.5427327287352,0.987168419991454,1.000223957093663,32.57267802425874,6.418976884376094,2.406267211489481,1.018171899773736,0.9938233056919787,17.581733357222223,passed,
2025/03/29 10:15:00,0.7177806268261016,0.6841655207974586,88.66154353816911,111.56877827853327,2.682735503208617,2.73,3089.830172815,3408.8071742069847,0.987250382748541,1.0002705912653889,32.687611032221334,6.44735108541334,2.4092016939611773,1.0128490347500227,0.9883587038304343,17.434125133333335,passed,
2025/03/29 10:30:00,0.7196020448083372,0.6848216678054118,89.18230433317557,112.17935341614582,2.6855951983356725,2.73,3104.7335491102854,3426.609842056893,0.9870503297965625,1.0001872582203704,32.540874547551105,6.357438620384271,2.4068227512452416,1.0141173392753133,0.9912616058325062,17.540544450000002,passed,
2025/03/29 10:45:00,0.719323502770191,0.6860991874983626,89.83897420550988,112.96033818102045,2.6855376866665064,2.72,3132.0342244689728,3445.113982274268,0.9871615788933046,1.0001805553476,32.482241210640254,6.291550920366344,2.403141883603986,1.0237306939329118,0.9995345623113996,17.663179380000003,passed,
2025/03/29 11:00:00,0.7202985749505576,0.6869736924695155,90.47706318557765,113.70294943284321,2.683339280623926,2.72,3165.221132894467,3465.0673635746166,0.9873116360851797,1.000084957630767,32.142309150771474,6.2228448391986,2.3889717773183223,1.03082765993732,1.0072029536130438,17.79131356444444,passed,
2025/03/29 11:15:00,0.7224847379620821,0.6853871717364388,90.08065316379077,113.15822338403574,2.68149406289946,2.7,3151.357550748759,3462.327188928501,0.9871510943001613,0.9999704899819468,31.882197571432297,6.072998095646767,2.3821213308002047,1.0241020125127902,1.0044031292635283,17.734556363333333,passed,
2025/03/29 11:30:00,0.7178857852906491,0.686440621393724,89.56297726028637,112.52562041817608,2.6891865046977017,2.74,3125.008205025435,3417.1627841649342,0.9873093379928555,1.0002593834431375,32.60850862674242,6.772108533606538,2.4028758877867427,1.0400681438585504,1.0125312910732394,17.593117935555554,passed,
2025/03/29 11:45:00,0.7180162966451111,0.6873564776267299,89.68406196720422,112.643563529632,2.6957675664152654,2.75,3128.9024970732953,3397.1321479415305,0.9872930293650197,1.0002509486455384,32.59996177732479,7.392830355295541,2.402803989818142,1.0552608134312667,1.026057740524374,17.592672533333328,passed,
2025/03/29 12:00:00,0.716603585492596,0.6886481826669673,89.80962134991618,112.81450524323337,2.701056626359835,2.76,3129.8336639969198,3386.982267877059,0.9873147697476269,1.00036036746142,32.846941976612065,7.704535189460128,2.408665262194417,1.0667000867729222,1.0338417515223284,17.602288855555553,passed,
2025/03/29 12:15:00,0.7176437806098818,0.6882558869832484,89.70058547365895,112.66740759013148,2.701092202952673,2.76,3122.3608001823,3394.1922781460694,0.9871528078217247,1.0003451839362762,32.81091509649179,7.444820938476507,2.407026700756203,1.0564172265661136,1.0253159467103399,17.60181071,passed,
2025/03/29 12:30:00,0.7180053873661143,0.6887625575827713,89.5759416920654,112.62106553095843,2.7008729762531214,2.77,3117.8142662091304,3402.9557977101786,0.9870903409910976,1.0004109668236316,32.80453174209412,7.164454974431256,2.3996934216925165,1.0626451319091668,1.0310901985020298,17.61177165,passed,
2025/03/29 12:45:00,0.7153930859663222,0.6898568805191699,89.55273009170786,112.65180589328921,2.7007021547296284,2.76,3118.2313253386037,3402.617127285272,0.987283922873631,1.000591493449005,33.10593092617544,7.091910450806844,2.4023823542047653,1.0714686708677204,1.0352686452701452,17.610869466666664,passed,
2025/03/29 13:00:00,0.7152403601504813,0.6908462417793604,89.37434912067015,112.67295779350987,2.702257338004805,2.78,3108.304864696221,3406.322879084077,0.9871859158770894,1.0007087999965396,33.2308117969619,6.953547761939672,2.4002325933290094,1.073730797524602,1.0362428850060157,17.604200624999997,passed,
2025/03/29 13:15:00,0.7100073099803522,0.6851614619715148,85.4730850989037,107.71743615887719,2.707934693478062,2.8,2935.705838077379,3244.165692910698,0.9875856142226448,1.0014391149180988,34.802823723607446,8.172037023068912,2.4590805984378985,1.0389847980434228,0.9996912168870028,16.73468852,passed,
2025/03/29 13:30:00,0.7270976810696305,0.6807521528214809,84.77796096020751,106.90482658320107,2.708301841369055,2.76,2896.454410282184,3254.286083465475,0.9866173072878939,1.0009225157991455,33.378011435467265,7.730790560200089,2.421890944319146,0.9981903003529452,0.9837997806007085,16.658061804999996,passed,
2025/03/29 13:45:00,0.7258770286767369,0.6800938729278163,84.62786273838154,106.67381852578836,2.7091812656888057,2.74,2885.0629304619692,3233.5124954802886,0.986762435308155,1.0009887833465,33.658463597001536,8.109842167963201,2.4400461424419126,0.9873403145719967,0.9725098896144471,16.57632991666667,passed,
2025/03/29 14:00:00,0.721503933201539,0.6822480160751665,85.42919473527431,107.88864920623445,2.702331957130976,2.76,2930.662892702074,3266.786731100526,0.9870660857629419,1.0009600357055533,33.63694288173759,7.889316492456419,2.434726796793749,1.0141479103935458,0.993013282279308,16.74756617111111,passed,
2025/03/29 14:15:00,0.7260945270065546,0.6816541104656131,85.20021655942534,107.80344218409414,2.7018019041880987,2.76,2918.3707790433814,3276.847545705177,0.986756316442045,1.0008631277401592,33.266880947820795,7.6263058038377345,2.4220396426140143,1.007953155865203,0.993033353085231,16.73825266666666,passed,
2025/03/29 14:30:00,0.7265078117735562,0.6823126323582078,85.35854674722306,108.11580369412326,2.705466884324655,2.76,2920.4222844406,3271.6598866448826,0.9866629758451458,1.0008405469065644,33.28395938971243,7.960668560016851,2.4266123208720494,1.0082455958039283,0.9933652832020515,16.752473258888887,passed,
2025/03/29 14:45:00,0.72830782143202,0.6822536345880292,85.37746586922655,108.29625774536623,2.703557274352005,2.75,2922.113967399911,3281.383806603477,0.9865730612632191,1.0007712387110395,33.062475901484774,7.8323972590138595,2.4197121992311654,1.0059495533023912,0.9936786668716325,16.77151153333333,passed,
2025/03/29 15:00:00,0.7266375464302611,0.6828569442726605,85.54054345546227,108.62504212655621,2.7029264187384796,2.75,2926.0903926419755,3285.8852646543855,0.9866287555196472,1.0008237545950303,33.263688925684924,7.848045118750743,2.4291618531564065,1.0067421560945835,0.9925059914955998,16.790513116666666,passed,
2025/03/29 15:15:00,0.7303405584083357,0.6824492032587477,85.5647851816777,108.81471350433256,2.7004976648674957,2.75,2930.9528878923015,3297.366394568035,0.9864808121907905,1.0006577005388222,32.76385613622906,7.74311351446701,2.4129424164383866,1.0105291427885783,1.0013667149451861,16.819561678333336,passed,
2025/03/29 15:30:00,0.7263339697674994,0.6837880429292547,85.95727236676991,109.42484128786438,2.6996341435968745,2.75,2947.6011237245275,3302.5333682721243,0.9866879191207989,1.0007397237590756,33.087083040847226,7.88405806836912,2.42538959350984,1.0270471779417716,1.012424796271687,16.873076476666668,passed,
2025/03/29 15:45:00,0.7219599611344863,0.686089651012468,86.27279081878406,110.09322025495774,2.700445361803203,2.77,2960.88811509007,3311.189520948927,0.9868162215019327,1.0009001198298646,33.482597323002686,7.936555692960976,2.4339076913148148,1.0414224980050708,1.0197654225484751,16.93740296111111,passed,
2025/03/29 16:00:00,0.7326566934433086,0.6823255305320027,84.31754552933278,107.80502120833049,2.70645039051808,2.75,2862.6779754305,3266.256554585748,0.9861489886593333,1.0009721385903845,33.2439271615209,7.858246510896468,2.4265881810150347,0.9955500283083208,0.9894250423741205,16.58765725222222,passed,
2025/03/29 16:15:00,0.7244928348380881,0.684529655707494,84.53267194168244,108.24386067580936,2.7039270716459662,2.76,2878.950131588834,3257.7840031200867,0.9867451045791307,1.001249474710584,33.888339375232235,8.170791433100348,2.4435239072181294,1.0054755559870323,0.9884239710939351,16.593281558333334,passed,
2025/03/29 16:30:00,0.7226242250860602,0.6855661191837443,84.72118387428527,108.62020201553642,2.7036075007582734,2.77,2897.2243266629225,3244.2272938144456,0.9870460286232687,1.0012256201316234,33.79157433630608,8.784754677540159,2.439205846825011,1.0104038962761253,0.9905560483100809,16.604074666666666,passed,
2025/03/29 16:45:00,0.722500833116376,0.686129363299306,85.5785811456393,109.8212454625705,2.6955549247710846,2.72,2937.07395382928,3294.225890583933,0.9870244597010119,1.001029993673845,33.48313859621095,8.163879475606635,2.4324076469936475,1.0085373153570714,0.9894149401681338,16.79681098333333,passed,
2025/03/29 17:00:00,0.7231413430782934,0.684127011993453,87.2061378219248,111.7764279676681,2.6671836347793483,2.68,3020.980052757788,3418.980619374305,0.9871720756297291,1.000511701234343,32.61274368577292,6.072686414465454,2.4147500043604637,0.9921052530607923,0.9790417815308384,17.17655771333333,passed,
2025/03/29 17:15:00,0.7415316848865582,0.6600937191178547,83.55464236574538,105.98932979311046,2.618824289065137,2.55,2860.70308214109,3431.4422151985405,0.9865456124609536,0.999693373914524,31.55123883575011,2.627101512241313,2.435863551220211,0.9225899117609297,0.9542999440946983,16.478022935000002,passed,
2025/03/29 17:30:00,0.7403920697436892,0.6599841899706826,83.6322860129986,106.05347853406337,2.619305787651612,2.65,2863.2106943246336,3415.4306815603604,0.9866769605198239,0.9996530215403732,31.64947839389926,3.085525503125194,2.4477605608573474,0.938207768490593,0.9695071349337837,16.445681694444445,passed,
2025/03/29 17:45:00,0.7416599220242277,0.6616643003384683,83.44324595782311,106.08061662762711,2.6272419067621278,2.65,2853.1052514248413,3392.3389588410873,0.9864906896050428,0.9996811322336989,31.626286481499644,3.7510052391406274,2.4438140875654613,0.9555920486424417,0.9867973066585163,16.40829275555555,passed,
2025/03/29 18:00:00,0.7453433680921802,0.6616560144166904,83.11663515915201,105.9337762314044,2.6363331953216993,2.66,2817.724603053017,3393.899301169484,0.9856925211511415,0.99968467100818,31.870924819974604,3.643462271697909,2.4561215006111046,0.9458272704551902,0.9808337233222763,16.375910295555556,passed,
2025/03/29 18:15:00,0.7434469538659271,0.6620547185086,83.11089113318641,105.99100359721372,2.6346514409014348,2.65,2823.9489695121265,3379.3412062874245,0.9859951460813149,0.9997081559836225,31.902053113906707,4.041663475486029,2.4586816809876253,0.9504118505803907,0.9833413178032601,16.3435074,passed,
2025/03/29 18:30:00,0.7404592028789414,0.6626066053128663,82.85477578006021,105.87077377156703,2.6290871264435864,2.65,2825.2644529378,3372.6991460760723,0.9864221801507019,0.999854844250194,31.994666963742613,4.062921284484677,2.454212866473564,0.956154343757242,0.9858840966386093,16.294986308333332,passed,
