datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/29 18:45:00,0.7412472753135442,0.6615531796674835,82.5054139808226,105.57788389890352,2.625002322213822,2.65,2813.9731879541737,3375.3634373720683,0.9863587312903499,0.9998159056763675,31.91026781082102,3.8408976536619197,2.4512080762276054,0.9506694389097196,0.9827275916639999,16.247023014444448,passed,
2025/03/29 19:00:00,0.742783807428428,0.6600398626356136,82.06489129129493,105.16954473335478,2.6212290412646073,2.67,2801.1662042490507,3375.129188155656,0.9861664598702466,0.9996755063055462,31.698063312249843,3.705014966105346,2.444934977868845,0.9478706033064935,0.9836585537448951,16.18948485,passed,
2025/03/29 19:15:00,0.7449839899905416,0.6590542961241512,81.71636997903066,104.88034211656291,2.6279083884919956,2.68,2770.235778973629,3372.1507462517593,0.9853941375550184,0.9995604144469051,31.954494410576274,3.698758625444263,2.46215785165368,0.9444600450159757,0.9838750670692985,16.141629074999997,passed,
2025/03/29 19:30:00,0.7395817525014076,0.6605959011751804,81.61128148977322,104.91982628347085,2.6274271541644048,2.65,2767.422458450434,3356.1426628504532,0.9858209438043651,0.9998442479392836,32.52500153148907,3.9651158214346074,2.4779399031133673,0.9429043901308555,0.9750214026948326,16.089221279999997,passed,
2025/03/29 19:45:00,0.7409727191624615,0.6596707292074407,81.20076547263109,104.59732194754139,2.622607455409827,2.67,2760.6193791392643,3355.836948076411,0.985787787547486,0.9997462066570834,32.21477353457435,3.8640072244379557,2.463703879807936,0.9430752937252251,0.9783474165253863,16.04106396444444,passed,
2025/03/29 20:00:00,0.737825773743312,0.6597877132234762,81.02033155322287,104.47531117357441,2.6156522890300375,2.66,2768.072216282513,3344.6542368859073,0.9863345640632113,0.9998268921520534,32.20696160522198,4.033634973052758,2.45943254001795,0.9529040978791625,0.985440607529955,15.98876693944444,passed,
2025/03/29 20:15:00,0.7465270640565477,0.6544599557345587,80.49494098155608,103.75782270540768,2.607622377004922,2.65,2756.9096892941816,3356.213177819708,0.9855846971168846,0.9991065870371445,31.05291442044217,3.747177238795629,2.4351832973734955,0.9417190442203819,0.9901352820711371,15.940715981666665,passed,
2025/03/29 20:30:00,0.7432243949109756,0.6543220711029111,80.50783858133234,103.7434284585963,2.604829840706371,2.64,2763.3809919731775,3338.022979249217,0.9859695803213729,0.9991192348574627,31.223800020394695,4.191588028853382,2.446782181400695,0.9477098807787631,0.9932349141053093,15.893119134444449,passed,
2025/03/29 20:45:00,0.7382937801563588,0.6496824864082945,79.65950809803091,102.31385067093949,2.599481619303901,2.64,2732.2590449554305,3296.3637255580147,0.9859730859502304,0.998927460068188,31.77477063125847,4.539844064812084,2.4845026765265215,0.9664520753978422,1.012804974492254,15.671294081666659,passed,
2025/03/29 21:00:00,0.7322978188867358,0.6499220106903462,78.4101502403222,100.74188424564848,2.607218555474317,2.64,2694.181544118298,3222.641538323116,0.9860827373392053,0.9991219607411254,32.37117454074531,5.627185878626971,2.490547028588123,0.9654613618985403,1.0036017072133945,15.426450929999998,passed,
2025/03/29 21:15:00,0.728539881323504,0.6390509163676048,77.02444961690075,98.27090242558903,2.584258467000791,2.61,2674.617483253845,3198.5351472367665,0.9857974556894037,0.9981648220485247,31.92362834406039,5.345218434974823,2.4995326301718035,0.9501956211409665,0.9967069783677854,15.177744413333333,passed,
2025/03/29 21:30:00,0.7286453761490276,0.6308351373590863,75.43288284393995,95.90746646578121,2.5757831152362685,2.6,2638.827037015756,3157.0744478236757,0.9849348831461728,0.9972424890656875,31.3480767855524,5.682259006334592,2.492216063147655,0.9491514624630921,1.0056766294776178,14.928985182222224,passed,
2025/03/29 21:45:00,0.7107167204797588,0.6288883303284819,74.41295302831263,94.34660016538615,2.5674675318886973,2.51,2609.440254607009,3110.4023924724784,0.9857012621126647,0.9976703725026124,33.12651362963212,5.751144964264822,2.5510857651417567,0.9524634705867764,0.9912605974062741,14.685510283888886,passed,
2025/03/29 22:00:00,0.7559350669038716,0.663139700214008,82.89140125943175,105.97480530513698,2.657140904792358,2.66,2832.867328963568,3285.7953975822875,0.9853813892801793,0.9989586633577313,30.089209399919884,7.197059376041413,2.406069248774164,0.9864050057920474,1.0323246241956625,16.25814901333333,passed,
2025/03/29 22:15:00,0.7339929593907425,0.6785755528172428,87.91882008722322,112.84242880692987,2.6420005181825585,2.74,3057.517256861047,3494.570809561703,0.987035173175554,0.9997344648317409,31.012277177162535,4.980547758662656,2.3954701352034413,1.014865926933876,1.0234622881343618,17.31062006666666,passed,
2025/03/29 22:30:00,0.7236287568162385,0.6881689616083949,91.55234999935907,117.58909397274148,2.643931510018517,2.7,3226.0220693888973,3594.2459223011383,0.9876485587828753,0.99975278969298,31.135023585511114,4.984442762155618,2.3804428139196747,1.050740197515668,1.039928776226022,18.032321449999994,passed,
2025/03/29 22:45:00,0.7220009864967779,0.6865667113884212,90.65577653358785,116.27430759636542,2.6430926541712836,2.68,3190.3743995622654,3572.132587643925,0.9876686627208191,0.9998860799915533,31.438410231580864,4.7920859694008735,2.3854828889866755,1.0364481262016931,1.0244408626054085,17.87393254166666,passed,
2025/03/29 23:00:00,0.7211163229764019,0.6841622908707078,89.87595371891598,114.97080904671019,2.6417815593612755,2.7,3161.5135284058833,3542.6566622731934,0.9877164453660306,0.9998843248208037,31.563534246593267,4.854039924961763,2.39177580481343,1.034625234820539,1.0230875606638536,17.710953180555553,passed,
2025/03/29 23:15:00,0.7237641729985821,0.6813910547785249,89.05635297976806,113.60882011275527,2.642969703966387,2.69,3125.9670933155808,3513.510868118285,0.987550448443439,0.9998103432452404,31.42727566734327,4.9196254896695795,2.3911921854483755,1.0168249801898392,1.0097668113369556,17.547939102222216,passed,
2025/03/29 23:30:00,0.7255479138304638,0.6794431563907701,88.32638296522565,112.38351951486153,2.6451622748068653,2.69,3090.9885559837116,3481.6582020566457,0.9875446348611652,0.9998730525833227,31.501499614708052,5.035609188297211,2.394918454057152,1.0076196918999567,1.0029302964718643,17.38571725,passed,
2025/03/29 23:45:00,0.7285981822269177,0.6767068972105673,87.53800060479847,111.07037672291524,2.6447019630261575,2.67,3053.5966970057907,3460.8637453671604,0.9874718950118817,0.9998941377366196,31.45074720386739,4.826411243449013,2.3949929651539503,0.9907746391610066,0.9911827591678347,17.228806319999997,passed,
2025/03/30 00:00:00,0.7367558363885497,0.6690093083980684,86.82720240821651,111.20201485478137,2.606793136345993,2.64,3011.4756053120086,3546.8507005352467,0.9874795217812287,0.9996758474812001,30.94435085316954,2.531483873871784,2.414505761564547,0.9785364355607306,1.0022580939217758,17.096199999999996,passed,
2025/03/30 00:15:00,0.7196369839798875,0.6220904771605266,74.66301595284315,94.21855058646862,2.5490418249835414,2.42,2638.6629334895633,3166.9942802911473,0.9851202545337556,0.9966532597682556,31.492700878740916,4.620778952014127,2.514065978050478,0.9261840649212466,0.9825748508837568,14.798863059444445,passed,
2025/03/30 00:30:00,0.6934027081837559,0.6107307512838352,71.30538794093854,89.84307382134266,2.526473846373577,2.36,2564.58333329139,3057.6882895124463,0.9847688003552839,0.9958483335563901,33.08628991123842,5.560482658358558,2.5771958329555105,0.9284886932315731,0.9742499579571119,14.204522212222221,passed,
2025/03/30 01:45:00,0.7488503111156477,0.667021937088883,83.00701862142135,106.29054987762385,2.6517877451918963,2.71,2842.109131474029,3328.46376838774,0.9859504498268017,0.9996314002874436,30.81924264657373,5.8483948794661105,2.396441875233364,1.0089431429880114,1.0429436145343602,16.363049596666663,passed,
2025/03/30 03:00:00,0.7352525346250127,0.6654257399375189,82.64638557086978,105.66000373402078,2.6270383947454254,2.67,2841.1853805156475,3357.7377436785146,0.9871767760163487,1.0001937226586761,32.048171434013916,4.215216818985029,2.4275556771720783,0.9686480478382963,0.9890084108117355,16.28480905333333,passed,
2025/03/30 03:15:00,0.7407128840962925,0.6609691506066997,82.40120403204601,105.11291878288675,2.6162807600679576,2.64,2834.5973342333414,3386.5460792551075,0.9868953957865656,0.9998473051269718,31.393250544985662,3.2891580686898836,2.414373692640067,0.9489816458627257,0.9799908796593176,16.276257818333328,passed,
2025/03/30 03:30:00,0.7379965384424331,0.6621653135375914,82.6140580012815,105.25780397730571,2.6204873283927856,2.66,2842.4614225097107,3368.97249085106,0.9870999864407912,0.999933619442477,31.660578391941698,3.7941908820868226,2.4243517548217572,0.9555530420736028,0.9820321471233666,16.276983861111113,passed,
2025/03/30 03:45:00,0.7396061466287975,0.6612193808972083,82.57479146100944,105.07467473039956,2.6200384613564784,2.64,2842.7313143294573,3366.5011032060306,0.9870396825002525,0.9998173880146962,31.436870358636963,3.825806975755373,2.4194773678413264,0.952613438037904,0.9815156523053644,16.268427749444445,passed,
2025/03/30 04:00:00,0.7416074822243206,0.6600617437652222,82.48342519926285,104.88426754555434,2.617631539656056,2.65,2841.0770129413318,3374.1365936153443,0.9869365952329845,0.9997119934146106,31.181948667112124,3.573201786867177,2.4114971732648596,0.9471833463070829,0.9792795820897368,16.269139162222224,passed,
2025/03/30 04:15:00,0.7405216622851344,0.6600962161686024,82.54447291970004,104.83144172441871,2.618383659296131,2.66,2844.9626983677117,3365.1960444729116,0.9870626602771027,0.9997200297352209,31.24637059175312,3.7740653107908955,2.414883708193952,0.9543484517908594,0.9851485139099966,16.26057817388889,passed,
2025/03/30 04:30:00,0.7419998693299171,0.6596153191151723,82.5018266298202,104.69404078176179,2.6194778021654668,2.66,2843.1507742511308,3362.9129143482087,0.986953844244532,0.9996452342676752,31.093342528239376,3.8102050458003407,2.4106563172620423,0.9482249452664772,0.980647711239971,16.25664607111111,passed,
2025/03/30 04:45:00,0.7408719137851982,0.6593927339895501,82.34190287155653,104.42164200958399,2.619783744693621,2.66,2837.004929180134,3353.4410829568797,0.9870285031725592,0.9997007713720314,31.24429603906734,3.871805016554544,2.414815727219891,0.9470963473251077,0.9782148055740286,16.217629834999997,passed,
2025/03/30 05:00:00,0.7391667151436088,0.6577491489795735,81.78627533937149,103.58743410846321,2.617930544923366,2.65,2819.90079810671,3330.0904646481536,0.9871044782127592,0.9996837581007217,31.39303293418559,4.024800586297739,2.4206544969154775,0.9420454263003268,0.9725535261909707,16.10024997777778,passed,
2025/03/30 05:15:00,0.7397004829089798,0.6537571024126343,80.94147692805687,102.42441154007967,2.6086450734524678,2.61,2793.198510692788,3334.1299022228773,0.9868905304382266,0.9995151058345473,31.294792213047366,3.3144621379229298,2.418081960776005,0.9276087468859718,0.9627953945084132,15.984025077777781,passed,
2025/03/30 05:30:00,0.7412583005634527,0.6596752553690678,82.93902352207986,104.93656990874145,2.619039111368679,2.63,2862.1361674522695,3375.8857400539073,0.9870647057237728,0.9996226050951516,31.050144445346074,3.608213883553294,2.4087189144315957,0.9485934844767567,0.9796653956174194,16.33762335333333,passed,
2025/03/30 05:45:00,0.7408954006356585,0.6593527400552245,82.79447340272179,104.67483205092613,2.6189639339128905,2.66,2856.7382290201754,3373.6254213783322,0.9870746961466474,0.9996617550833856,31.116293197273876,3.4977567665524436,2.408232489124673,0.9572644578709595,0.9882469810848887,16.317097695555553,passed,
2025/03/30 06:00:00,0.7379887731010802,0.6599471974822114,82.71227376737859,104.46755980476148,2.6208288539732574,2.64,2853.3353159835174,3361.217271826499,0.9872555958276414,0.9998189678398776,31.46558069543571,3.6183873964138775,2.415880858997807,0.9548707378633313,0.9814403848232107,16.287278736666668,passed,
2025/03/30 06:15:00,0.7391860449917199,0.6595188254636298,82.57354281792587,104.18950661675518,2.621857778754459,2.67,2850.1963721326138,3355.4722778090472,0.9872000571325034,0.9997718478064159,31.30531307268215,3.6594279357682558,2.4081886861131805,0.9579970424224277,0.9859095748455552,16.270380622222223,passed,
2025/03/30 06:30:00,0.739067137071167,0.6593147611403676,82.4286992431621,103.90395054249025,2.6227908636682313,2.64,2846.142836311164,3347.968246123416,0.9872219044248521,0.9997908575470243,31.309434962369327,3.696318562112984,2.4053958745739914,0.9527219645419878,0.9800701243942511,16.245857955555554,passed,
2025/03/30 06:45:00,0.7391582480582128,0.6579839760717389,82.35312925634481,103.60501606964813,2.6211655968406666,2.65,2840.785277861096,3351.3271076477054,0.9871759982215049,0.9997613588990067,31.367211510972766,3.425724382273359,2.4102256718546418,0.9481383951629869,0.9766280970926497,16.230551956666663,passed,
2025/03/30 07:00:00,0.7397053491183107,0.6574222076462982,82.24240730854372,103.30372118714612,2.6221314649116017,2.64,2838.5745485802404,3341.899456453295,0.9871787014037274,0.9997168143770316,31.27139785683535,3.5411949971797507,2.406632062469842,0.9476506419716796,0.976709731047255,16.206015356666658,passed,
2025/03/30 07:15:00,0.7410614822352874,0.656604062234035,82.18688889586363,103.03978608907636,2.6236566084588624,2.65,2837.5259752362135,3331.7543738144695,0.9871204502564616,0.9996099050893049,31.094318324225807,3.73405114827693,2.403412472531603,0.9444545038465735,0.9751487444694006,16.18607315722222,passed,
2025/03/30 07:30:00,0.7395934966754207,0.6574957514125592,82.50729709159278,103.2942144625274,2.625973883823066,2.64,2850.4586554946645,3330.5532874525225,0.9872449698318047,0.9996488711393922,31.191500502795556,3.8964807406834923,2.4060039035052774,0.948204559023748,0.9761276915117808,16.231175937777778,passed,
2025/03/30 07:45:00,0.742512673702262,0.6563231384716978,82.65540846350717,103.3261272877412,2.6227992579510024,2.65,2860.427524460432,3348.3921144426713,0.9871345713738802,0.9994667953077576,30.731217827907734,3.54381985065932,2.391515310166606,0.9459070275719135,0.9780824922614785,16.284487541666667,passed,
2025/03/30 08:00:00,0.7407734454192021,0.6575488916927612,82.97660812599516,103.62715784793096,2.625480861118085,2.67,2872.258407273831,3350.53568045088,0.9872380510665218,0.9995500488169985,30.896659093531856,3.619138925260848,2.3942547314674263,0.9543688510343515,0.9833084720862254,16.33782678,passed,
2025/03/30 08:15:00,0.7377801754830177,0.6584077184414704,83.06306077172819,103.63394833636879,2.6266211178891643,2.67,2876.3298648254345,3345.52687678689,0.9874494786646327,0.9996991147780279,31.2068893856954,3.668040016899885,2.4003920334921958,0.9557392430591987,0.9801541976213507,16.342460309999996,passed,
2025/03/30 08:30:00,0.7383785519722669,0.6570203273856411,82.80119949851091,103.1869952075678,2.623305611482146,2.66,2867.5584263296228,3351.9043341612687,0.9874143927370911,0.9996882090923025,31.15398795395251,3.2323153076626956,2.3960540682971216,0.9496413315852753,0.9757700910974803,16.315551559999996,passed,
2025/03/30 08:45:00,0.7388276870477551,0.6560672662518777,82.57419626209993,102.800770390023,2.6216343103763746,2.63,2860.1872666000572,3352.813192048718,0.9873917566581721,0.9996837907345156,31.11083887646502,2.982851509952819,2.3919808708976276,0.9460261640890677,0.9732037220747636,16.28821517277778,passed,
2025/03/30 09:00:00,0.7378466211080591,0.6565533259291809,82.64619350932858,102.79131489146272,2.6235973918386253,2.65,2862.6459827480326,3350.0054822609586,0.9874399149279361,0.9997415299962659,31.224473671875124,3.0261511549437987,2.393094932788725,0.9480186398651751,0.9732529798592294,16.299496180000002,passed,
2025/03/30 09:15:00,0.7142627873296401,0.671403097722135,79.50548895799196,99.96062131605301,2.696317858804024,2.86,2697.6519643756415,3082.376543638739,0.9875626056353467,1.0018631860448006,35.52143137149341,7.891041028151781,2.4805168088379457,1.0760956242992616,1.0528640011941577,15.584794090555553,passed,
2025/03/30 09:30:00,0.6801948822271162,0.6577824922715138,69.33359994164302,88.33044234812914,2.705549873999523,2.77,2358.765415258555,2744.630304538514,0.9866260923162732,1.0026287583535152,39.24264250781232,11.011291070474522,2.5409967965322444,1.0411514934249486,1.0109937116266066,13.807491646666666,passed,
2025/03/30 09:45:00,0.6884964526298696,0.6570131031135171,69.02662456059154,87.90030815877802,2.710029764294676,2.78,2354.8875303863956,2736.014632630852,0.9859157511222532,1.0020766983724239,38.27052541313117,11.110450873065925,2.502491452304242,1.0345784229682422,1.0178590983831768,13.796496388888887,passed,
2025/03/30 10:00:00,0.6887989535319019,0.6565833628967974,68.96649265992518,87.69717823883542,2.7130939507452334,2.77,2350.1906213261077,2730.7450112576475,0.9857250391324371,1.0020038558669533,38.30631367728066,11.151542438197252,2.505853018186802,1.0293188188898044,1.014015396481222,13.785055728888892,passed,
2025/03/30 10:15:00,0.6817771197898442,0.6576681538070607,69.01136137801981,87.73865015372303,2.714212007511112,2.76,2344.0496157433454,2730.541415423039,0.9863012182239086,1.002637542335828,39.23129612910579,11.11248335592258,2.5295704197076714,1.0496530820094554,1.0230946694167697,13.773515909999995,passed,
2025/03/30 10:30:00,0.6903586536400911,0.6576462588896593,69.32055861841948,88.00120224767325,2.717567969401776,2.77,2351.9144640809695,2751.4180370285267,0.9856377079452856,1.0022139365430345,38.44445576249149,10.659435211069699,2.5049015156878136,1.045456980615375,1.028495235665434,13.86865294222222,passed,
2025/03/30 10:45:00,0.686459424546881,0.6507831195872521,68.48095336698572,86.4873275569394,2.705959586296686,2.76,2344.913299019667,2710.789135772326,0.9855704191830484,1.0014931211543643,38.18881360642915,11.282362585753155,2.5154467946423282,1.0354166298878182,1.0282298602223263,13.68052646888889,passed,
2025/03/30 11:00:00,0.6861704887805645,0.6515443709078406,68.51975147840386,86.45522947274912,2.7109120840345726,2.75,2343.142792246562,2702.0753671873294,0.9856236661359291,1.0016069300516888,38.312041606117226,11.485507171487345,2.5172292940817114,1.0353100323804791,1.0264013688057116,13.677142875000003,passed,
2025/03/30 11:15:00,0.6869670306668519,0.6510200946608873,68.5226882831856,86.33567647378442,2.7122077388547856,2.76,2343.5462105438664,2699.705389390339,0.9855567669060608,1.0015392510575034,38.22376162389791,11.530698781084043,2.5143475574749123,1.0320982766684437,1.0250158757006391,13.67834601833333,passed,
2025/03/30 11:30:00,0.6910230633834347,0.6494336953788358,68.21772603932529,85.94773616347206,2.709212859506599,2.77,2337.6252904836824,2709.905183917822,0.9851655095985581,1.0012774082405016,37.721877058965696,11.110209412286146,2.489503791007773,1.0171706283508064,1.0192343196881914,13.674834469999999,passed,
2025/03/30 11:45:00,0.6880922586479649,0.6478171713874257,68.4951726853555,85.91953945386022,2.7048231353727967,2.76,2353.352291481227,2702.7724321387795,0.9855656060826458,1.0011792324491846,37.7931551625596,11.356449773334342,2.504967683225401,1.0119690433910833,1.011341788107962,13.675923127777782,passed,
2025/03/30 12:00:00,0.6885394625840102,0.6477974461457239,68.38199810367331,85.73399326086738,2.70561477678688,2.78,2347.2456216825994,2705.9290273102856,0.9854497644587982,1.0012076162708188,37.82654662088533,11.103146932395317,2.501889323433841,1.0221459042782182,1.0226914255170552,13.671944000000003,passed,
2025/03/30 12:15:00,0.680558060868329,0.6500641820382806,68.37007085888897,85.60222393867613,2.71505370007484,2.82,2337.987554372417,2673.8693562549333,0.985897310245535,1.0017061406147045,38.85809125016801,11.744557203704753,2.539281595790461,1.0348408936253304,1.021743425555721,13.607460649444445,passed,
2025/03/30 12:30:00,0.684357380837034,0.6434313160792514,67.63191431442819,84.51797792598612,2.7003918491506846,2.76,2336.2248033816372,2677.0412247534446,0.9853021089362463,1.000804969831739,37.82736156928223,11.490690362607209,2.5048755538238883,1.0083404703454724,1.0139504041960439,13.537782720000001,passed,
2025/03/30 12:45:00,0.6819350003725803,0.6399138920427838,67.29491197883871,83.8604391732289,2.6921485321189906,2.8,2337.7002179914666,2666.6865258790194,0.9853262698037194,1.0004568794838498,37.681843780898575,11.589424297905909,2.5063331162025015,1.0030667946250966,1.0126027921870886,13.472552426666661,passed,
2025/03/30 13:00:00,0.6770168511499899,0.6401134782150859,66.9404755628349,83.37809013591921,2.691938131099426,2.79,2324.681046428898,2654.3254025513934,0.9854925533832668,1.0006714311974703,38.219760080138236,11.510831848445148,2.520283800809436,1.0022461919423367,1.007028787946492,13.403177314999995,passed,
2025/03/30 13:15:00,0.678296808923104,0.6329378032573858,66.42296825868607,82.4139209222265,2.6768148918259045,2.76,2330.004274545974,2652.865103018884,0.9850550606005316,0.9997381712200794,37.387569262492775,11.478591570670941,2.5039636955283213,0.9815691521432812,1.0011886888438613,13.33821895388889,passed,
2025/03/30 13:30:00,0.6727292891393859,0.6369031132969789,66.0208283293985,82.12641135070547,2.6851371693568566,2.75,2303.5824662696755,2638.119138932946,0.9853076536484413,1.0004617093764572,38.38006274847317,11.299845404096171,2.5188987472161726,0.9874388615590924,0.9961617827694208,13.269146660000002,passed,
2025/03/30 13:45:00,0.6698769912995778,0.6336325073395906,65.5772600184753,81.5175867816113,2.674659827589334,2.77,2299.751037270848,2635.41768689021,0.9852456402527217,1.0001481176200626,38.32602316165045,11.14334449413289,2.5220426667917817,0.9871117157459732,0.999387782841229,13.19989752888889,passed,
2025/03/30 14:00:00,0.6666799571911944,0.6317029552880892,65.21356254822471,81.0482035625683,2.668581252180781,2.76,2294.2825638379736,2628.0673718311896,0.9852570266073698,1.0000054428426965,38.43886769183479,11.139977363100186,2.5286457223488723,0.9810354646479013,0.9939716621292037,13.135690755,passed,
2025/03/30 14:15:00,0.6775651388209472,0.639003169798216,66.87909813959665,83.14080272567844,2.6920192377401566,2.77,2322.776113228327,2654.627351112495,0.9853385557107526,1.0005509736618097,38.15419251272261,11.408808188171765,2.5191248536585364,0.9944562230114687,1.0018689845894981,13.399265879999998,passed,
2025/03/30 14:30:00,0.6756874843752194,0.6370654341464385,66.56251930915685,82.73031344272005,2.6866104967158884,2.76,2319.562724855319,2648.3726034385504,0.9852974710261939,1.0003564572277008,38.119305328481744,11.4521659150106,2.520310886503259,0.9930743415356912,1.00261288551836,13.3469072,passed,
2025/03/30 14:45:00,0.6706738596323846,0.6404624249157457,66.2300149130857,82.57068527329884,2.694292410169704,2.76,2297.12580376158,2633.939124400088,0.9854485987288442,1.000933760956946,38.97754900362237,11.450153172126587,2.536892965894516,0.9981539327720218,0.9979137361444139,13.285730809999997,passed,
2025/03/30 15:00:00,0.6703635820959387,0.636523961138376,65.80398231675103,81.98237346012104,2.6833008597503003,2.76,2295.8372524933166,2635.992403308692,0.9852090523399616,1.000454410707072,38.6174140724343,11.26824518027219,2.5292872341680437,0.9925643638670929,0.9999728955572357,13.233582755555558,passed,
2025/03/30 15:15:00,0.6685688883922702,0.6318393536397451,65.47855166843061,81.40649263976154,2.670541185988178,2.77,2300.527884516685,2633.776056998463,0.9851105968960615,0.9999123099555123,38.305834572388044,11.267658042246673,2.5306992543129048,0.9885252210898028,1.0023666153855686,13.177261900000003,passed,
2025/03/30 15:30:00,0.6647973234228138,0.6326644590864052,65.21673658179395,81.17826980672335,2.6721992966477446,2.78,2288.492114078646,2623.3094721108646,0.9851934788849475,1.0001333315735372,38.78431393094988,11.314073577165743,2.5435910062100384,0.9868244517005488,0.9959287907086932,13.125312743888884,passed,
2025/03/30 15:45:00,0.6641969140342932,0.6295454488127755,64.72572071542514,80.58644013316646,2.663909530398359,2.78,2280.8306431324067,2625.196731620683,0.984872966991564,0.9997603761717275,38.5751374363902,11.065311221677305,2.5374066659310044,0.9816478398437051,0.9972035165364886,13.069213079999995,passed,
2025/03/30 16:00:00,0.6609337375299285,0.6278067972525769,64.36764415948741,80.1489293913094,2.657348959261434,2.77,2274.0884793745595,2624.7013185333503,0.9848113657652919,0.9996388633840122,38.73728065733559,10.834303649496517,2.544160651251799,0.9782660221402736,0.9940851277356063,13.017793971111113,passed,
2025/03/30 16:15:00,0.7264613198955239,0.6791082258410593,78.1844079107271,97.80409667777802,2.821485113558764,2.87,2624.6289434802184,2807.8825172031675,0.9856344207031154,1.002109916584809,35.2169583446507,15.5036595367832,2.403214948000258,1.0411026357806845,1.01557473346576,15.32775021555555,passed,
2025/03/30 16:30:00,0.725743286700121,0.680092588075252,81.03273733533997,100.77957283101782,2.7738684467636365,2.81,2757.4559253453845,2969.0365058614975,0.9865718470618916,1.0015895553124425,34.160091094496735,12.358532844333283,2.3903760983416213,0.9801058121280549,0.9548726961569292,15.884536665555553,passed,
2025/03/30 16:45:00,0.7141729417261465,0.6857866216474628,83.89658118879996,104.30971887985902,2.757152530239627,2.8,2894.249761220946,3068.3645886778863,0.9873791911766578,1.00148339762097,34.2555834110839,11.506103499907546,2.3925889215019365,1.0060231502043346,0.9635920483137053,16.439837241666673,passed,
2025/03/30 17:00:00,0.7089244234487099,0.6903327469137698,86.70403326902492,107.77125416207461,2.7478510459324155,2.8,3020.834834996553,3165.8274970700886,0.9876153583303567,1.0011671472040153,33.98602590694325,10.824727568656403,2.3863364723067053,1.0393542118308905,0.9868396975726356,17.00002656,passed,
2025/03/30 17:15:00,0.7076151878937096,0.6954870054733884,88.92448693979453,110.55825100460056,2.7503656394272915,2.8,3104.5545974244333,3225.9439763591245,0.9878418546873291,1.0012120304333485,34.01005675560666,10.62537094225297,2.384003366921112,1.0704169195172146,1.0103564197797483,17.411185757777773,passed,
2025/03/30 17:30:00,0.7089278021241041,0.6967141891886243,89.75909270761825,111.57466910957683,2.752365908460513,2.8,3136.638794726758,3243.9220418068276,0.9878196963861213,1.001109193339021,33.78938853831497,10.734078241119786,2.3790640465379815,1.0738423171724412,1.0146258463795648,17.561638123333335,passed,
2025/03/30 17:45:00,0.7090547542464687,0.6985480505494763,90.57706424781956,112.62178216398412,2.7547544955636973,2.81,3166.768220774657,3262.83253661943,0.987842208275513,1.0011000509521208,33.7441870319295,10.777075253118145,2.3771240234261897,1.0880147790719723,1.0269758043532764,17.711971591111112,passed,
2025/03/30 18:00:00,0.7106203394514606,0.6997233003617265,91.40475107453472,113.62981189364572,2.7567117867681974,2.81,3199.574860965304,3279.695137104771,0.9878189390697474,1.0009811380749598,33.47571383220664,10.91201199173576,2.3705385314052743,1.0858549212433002,1.0263175735904977,17.86147997333333,passed,
2025/03/30 18:15:00,0.716784543832823,0.6863865099828672,86.8211123033953,107.87648891122574,2.729916425905905,2.78,3019.474851697427,3248.088143951574,0.9869678579414368,1.0007163785313915,33.155413567916355,8.768918895999153,2.373814703281513,1.0369533009267091,0.9989358081624848,17.109923172222228,passed,
2025/03/30 18:30:00,0.7045425267436253,0.6915928094585149,86.14032822574512,107.42466435696649,2.7480507422357414,2.81,2979.4604287535817,3180.5000406182185,0.9874104420620072,1.0015990147431033,34.9702948858815,9.9563366369362,2.414403074979198,1.0757444378015104,1.0151103628717277,16.92788394,passed,
2025/03/30 18:45:00,0.7104123889619571,0.6876439806856979,84.20321622915175,104.97401540724437,2.7540743031848325,2.81,2885.7914287991457,3118.989263972287,0.9870828556075149,1.0017549579037772,35.06733745478861,10.222117614055733,2.421711478954009,1.053409801090343,1.0035282217821835,16.53761220222222,passed,
2025/03/30 19:00:00,0.7137739609941433,0.6855331386833642,83.15647354056024,103.56383154289878,2.7663051532638394,2.83,2833.3500444546326,3047.2773069687087,0.98701216097727,1.0018531337379728,35.1763117050446,11.454856082793672,2.4321390071795483,1.0555447526610644,1.0105225171805576,16.267609746666672,passed,
2025/03/30 19:15:00,0.733603192042012,0.666238911953083,80.29414045901282,98.89905813286346,2.746576415479909,2.81,2704.3155850329276,2994.115209517104,0.9858194897860638,1.0006933758326728,33.92008926319561,10.74385372230933,2.454214397753545,1.024377359160013,1.023324871276205,15.651175625555554,passed,
2025/03/30 19:30:00,0.725228176764432,0.6740697636789531,79.22781043721919,98.45813820375582,2.77735955320339,2.81,2663.7203340414376,2907.2584456410227,0.9860577636451396,1.001618571938635,35.07762393494909,12.765824872921879,2.4468026602043453,1.0143612583930082,0.9945491123920456,15.472611134444444,passed,
2025/03/30 19:45:00,0.7235395137158921,0.6725860208406106,78.68318325175193,97.75511796819059,2.77004230229055,2.81,2645.7580533477385,2902.6203438830917,0.9862200713180296,1.0016883139281414,35.27138605830113,12.404751127562315,2.4536819387578674,0.9953886041824695,0.9757544099716656,15.369242869444442,passed,
2025/03/30 20:00:00,0.7228646931005241,0.674482119305864,79.53096883915119,98.82927296261792,2.7679496020748497,2.84,2676.881786736048,2936.4760480139494,0.9862865931459894,1.0016894044325784,35.226281170286256,12.013290419726665,2.4530222599730878,1.0091925886704969,0.9867252225867188,15.537491584999996,passed,
2025/03/30 20:15:00,0.7224768452129038,0.6774547778369624,80.5988812526428,100.23013611758769,2.7713975100077324,2.83,2715.865420508479,2964.418916119487,0.9863164521247826,1.0016955928130353,35.134797255535204,12.023865335091692,2.448913558055609,1.0336074822268722,1.0070690978722718,15.742325866666668,passed,
2025/03/30 20:30:00,0.7212913130315705,0.6794561274852136,80.99487261575507,100.84399783185619,2.7731274716120695,2.82,2732.2832467761164,2974.240088658435,0.986416067161598,1.001783588920832,35.17247103865345,12.059403998620096,2.444869576606576,1.0324368953376912,1.002504714022805,15.824916628888895,passed,
2025/03/30 20:45:00,0.7197839992715602,0.6807466937114334,81.42949834991236,101.41043111654605,2.7732124082166827,2.81,2747.854707642006,2986.303619035915,0.9865145263085398,1.0018413970530322,35.282443723102794,11.99549137381301,2.448769206554764,1.043468160371777,1.0101956025895031,15.902039022222219,passed,
2025/03/30 21:00:00,0.7215681914258218,0.6813839272131764,81.71181498003531,101.83288869212912,2.773074383202025,2.83,2756.2819671287507,3005.792707147756,0.9863440296088173,1.0017831054976405,35.10970209121691,11.697925796033983,2.442297238926123,1.0464446540108103,1.0146166927516356,15.978661673333331,passed,
2025/03/30 21:15:00,0.7211232784978646,0.6828413797958288,82.22639168847576,102.50411349629668,2.776270408371125,2.81,2775.4582905163606,3011.4719702717143,0.9863889335057258,1.0017854070726246,35.08280675715394,11.930185622612056,2.4418323430916735,1.0574475254859423,1.0233484854139732,16.06608323833333,passed,
2025/03/30 21:30:00,0.7180451557880796,0.684288557310208,82.60675531762931,103.01057639095083,2.7730474205543376,2.83,2794.7194851775757,3026.5818986406994,0.9866355701325504,1.0018816803048947,35.233635678289616,11.718851528911951,2.4427965828480174,1.0668320972324385,1.0275494396727656,16.14274478666666,passed,
2025/03/30 21:45:00,0.7174056731569284,0.685093811899812,82.94407000013189,103.4503284337395,2.7722789506384546,2.81,2807.8207589867757,3044.473463760989,0.9865669151807728,1.001853855556955,35.23347197756444,11.463240100444738,2.441805908961587,1.0713994203906776,1.0305834875225162,16.224192086666665,passed,
2025/03/30 22:00:00,0.7178230180015233,0.6860902637319246,83.39490973542381,103.99239428816612,2.779171842331215,2.85,2822.399874478094,3042.8535688299007,0.9863979531501104,1.001764145837877,35.16440427658063,11.89159419198946,2.4422623597090816,1.0939500611806359,1.0517179584599545,16.30054721777778,passed,
2025/03/30 22:15:00,0.7166899328007507,0.6861521205030758,83.79819474804195,104.4154324371553,2.7735202117281377,2.82,2843.9591649987306,3062.626655935047,0.9865256865457935,1.00167993924577,35.063016888381064,11.589585744704687,2.4403393073612794,1.0857324643270991,1.0427497356136293,16.382035156666667,passed,
2025/03/30 22:30:00,0.7136795850492794,0.6869033042612677,84.2778820473962,104.93827765013326,2.77201980892603,2.84,2867.5643150180267,3069.523059684484,0.986723888207916,1.0016654360518136,35.16781770357058,11.693604392536992,2.445445308925602,1.0989705574465858,1.0512708271693094,16.457723809999997,passed,
2025/03/30 22:45:00,0.7169828848551792,0.6866479634062699,84.57497194643867,105.28194584799695,2.7716902163081123,2.83,2882.98749230957,3082.189427914978,0.9865476135645366,1.001443827291002,34.67065959811347,11.658012037972066,2.429659587626804,1.0875093835123353,1.0447002314816864,16.533622508333334,passed,
2025/03/30 23:00:00,0.7091747576286449,0.6873617686117859,85.21549267977437,106.12510143564184,2.740770108371198,2.78,2939.7875713279414,3165.5243884595266,0.9873422206589081,1.0014713557069213,34.67094356229792,9.671454196217885,2.415993988216847,1.0367300260240015,0.9878448201884272,16.733256521666668,passed,
2025/03/30 23:15:00,0.7207235565690095,0.6818414136511928,86.20684450717432,106.90547506377173,2.716467632953448,2.76,2986.6177270138587,3266.6559965280912,0.986911921725462,1.0006271001756686,33.01367243349907,7.6674628717941395,2.38337114552059,0.9924520365235732,0.9653130520583246,16.986815669999995,passed,
2025/03/30 23:30:00,0.7153144738919739,0.6844415740564098,87.69615731062382,108.6861298120638,2.711659970186407,2.75,3055.6700936089765,3310.5597048745135,0.9872695322463289,1.0005739257647148,33.13486143860271,7.484601463768456,2.3875674486661014,1.01004580176701,0.9747687831151028,17.263050505555555,passed,
2025/03/30 23:45:00,0.7164559175428065,0.6872633867989913,89.13148695736967,110.43804706113174,2.7139283424679865,2.77,3112.813555779894,3348.704136748485,0.9873346458056513,1.0004864777239868,32.855159008524666,7.472492144623408,2.376702044465397,1.0209873264002347,0.9843909160208966,17.53609600111111,passed,
2025/03/31 00:00:00,0.7140572987298586,0.6871487570221432,87.3790784649182,109.72986670565356,2.7100433119861282,2.74,3038.7306338569233,3298.423195685149,0.9872860900597407,1.000738024099178,33.37800547537881,8.292587293097776,2.4040052054071985,1.007728627500258,0.9720214930974476,17.173961352777777,passed,
2025/03/31 00:15:00,0.7151023486393774,0.6893655823120558,88.83513465799531,111.63005200727828,2.7059085812310797,2.76,3096.1001120699734,3358.5130346447186,0.9873430096870562,1.0006329302375674,33.102404495754165,7.735859117047081,2.3960642554709164,1.022866934373949,0.9868907496912819,17.465593102222225,passed,
2025/03/31 00:30:00,0.7309436299423522,0.6673365792879223,80.61550332136582,101.0560202993853,2.6846991966162,2.5,2740.848999228926,3185.4179546455703,0.9865339922732824,1.0009438156199917,33.55889071498614,6.122532210552124,2.4259736307759496,0.90881373223469,0.91080991789048,15.910244129999997,passed,
2025/03/31 00:45:00,0.730788165307485,0.666561004430172,87.83136360575786,109.00603457250538,2.6367390319578474,2.63,3039.314060074646,3515.996017156593,0.9870689693317279,0.9996341125454108,31.732158523552904,2.251972818137028,2.424999695697109,0.9725711212311206,0.9821959051458885,17.284641947222223,passed,
2025/03/31 01:00:00,0.7349275805581227,0.6662843826106752,88.0500159036963,109.35760606745507,2.636530549677541,2.67,3051.2112283642814,3525.3262299711273,0.9868707982748048,0.9993933755138198,31.14276624933366,2.3689204146559404,2.409507964853884,0.9835899007742268,0.9985592366439929,17.339241919999996,passed,
2025/03/31 01:15:00,0.7325679017685675,0.6674632310941266,88.40677302139781,109.8833697253079,2.6348775025346582,2.66,3074.768796632113,3525.005917307105,0.9871251224370916,0.9993634984766613,31.110493992316627,2.690834194945225,2.408374061207954,0.9927231226507853,1.0044290090022931,17.389597915555555,passed,
2025/03/31 01:30:00,0.7318315763022133,0.6680660237427528,88.79782067555728,110.40030156401205,2.6343960081341917,2.67,3092.954596676279,3528.9297540957086,0.9872012319710084,0.9992862295794916,31.045238032043677,2.9118487630015335,2.4107288728406884,0.9985526563400811,1.0095312077594418,17.444665699999998,passed,
2025/03/31 01:45:00,0.7314380663198706,0.66863941063449,89.115133230234,110.87489132680619,2.6338860835980915,2.65,3106.455156315124,3537.4620452490176,0.9872080237344455,0.9992340743318519,31.00134652765302,2.9779893623153963,2.4121306905952915,1.0031714050895864,1.0138273256189034,17.49932105777777,passed,
2025/03/31 02:00:00,0.7296497567836249,0.6693980841354337,89.45694856981326,111.38032731433508,2.632316313235469,2.66,3122.796275659884,3546.0179347927997,0.9873213972358074,0.9992248495664251,31.068910687761186,3.0297044815548255,2.4161418910682806,1.0129670224228804,1.0216896758056084,17.55442843611111,passed,
2025/03/31 02:15:00,0.7338510746411846,0.6688962929412375,89.63328166256808,111.67994806558272,2.631988601351324,2.65,3129.1958770498013,3559.4444380105538,0.9870622928122382,0.9990137373371599,30.56339944980031,2.9748083078069225,2.4045112899259045,1.011755298016362,1.0262492905634713,17.604425067777782,passed,
2025/03/31 02:30:00,0.7281269602644924,0.672201751178981,90.11228444110425,112.47192309025789,2.636633087112213,2.67,3153.1175641704444,3546.4372172278427,0.9873400001459303,0.9991628912857587,31.014047402421564,3.673753358851567,2.4152347637441007,1.0316156430762315,1.0366773824676532,17.664267805555554,passed,
2025/03/31 02:45:00,0.7312673355017264,0.672341101189928,90.22410239760613,112.79314765233744,2.639432402927415,2.66,3146.3926889345175,3565.1781663571164,0.9869196137620896,0.9991051508048915,30.890561075815004,3.41066917109766,2.4140589047355703,1.023065628442842,1.031968749074358,17.714737590000002,passed,
2025/03/31 03:00:00,0.727216595778316,0.6732303740220699,90.42641068111928,113.21280380896295,2.633483146566055,2.67,3163.8570075034377,3581.8808413510733,0.9872272545398069,0.9992039539783273,31.101680441725204,3.1471600877366974,2.4155281945216567,1.0384192154011411,1.0428667226990025,17.764786936111108,passed,
2025/03/31 03:15:00,0.7269261293828513,0.673355021620452,90.57783743560425,113.58481791868441,2.627471552454169,2.67,3179.8648569910374,3604.1063827169583,0.9873314945538623,0.9991509553239075,30.88159744854022,2.821275325476893,2.4043921428765653,1.040590111841029,1.0456288097686455,17.824691445,passed,
2025/03/31 03:30:00,0.7293663771290644,0.6613819252163122,89.48332186331015,110.74553688219578,2.6148413055717694,2.85,3091.7775943668175,3532.3570102340905,0.9878084535391279,0.9990914493347417,31.71637958902731,2.740095563179098,2.5011193583688254,1.0576745339529232,1.077941881210352,17.321060777777777,passed,
2025/03/31 03:45:00,0.7396361630978403,0.6672264539838157,85.91161653252642,108.00269040627543,2.644679568019093,2.64,2955.3364250857994,3425.1174255001224,0.9867642424404789,0.9996840278996326,31.31275723267986,4.074998751432071,2.417308896096554,0.9873708868439929,1.0075851698884348,16.874255933333334,passed,
2025/03/31 04:00:00,0.7370929469529233,0.6660685474501644,85.63476331601855,107.72223366445014,2.6368896594193445,2.67,2944.5485004698817,3436.2981464739014,0.9869424682370856,0.9998017568189976,31.63749296965637,3.496185726158132,2.428584398311115,0.9836937774241951,1.002985058589201,16.82558854166666,passed,
2025/03/31 04:15:00,0.7403416722604526,0.6645066021737305,85.27957857197866,107.35281574323807,2.6350961655338705,2.67,2930.5530045853207,3434.3383920576175,0.9867165965003081,0.9996508201670129,31.333714367086348,3.427669612623869,2.4222453818672247,0.9770010147707506,1.0016822632040687,16.77210091333333,passed,
2025/03/31 04:30:00,0.7401706317277906,0.663802182801735,85.01479832916789,107.09686205524034,2.6323000068634386,2.65,2922.2894780601337,3428.8226937070895,0.9867743209838785,0.9996470911341386,31.34160312294527,3.415648657896886,2.4237666937961984,0.9718097910269158,0.9972259445643391,16.71803261333333,passed,
2025/03/31 04:45:00,0.7401781389727146,0.6632354245869386,84.76601312503115,106.86181638344817,2.631395097445494,2.65,2911.4045829812208,3421.4440480483254,0.9867536209876846,0.9996489436526035,31.406796530525696,3.4659916076734922,2.4282626232948443,0.9684144012850512,0.9945804827030089,16.664226840555553,passed,
2025/03/31 05:00:00,0.7408246331416974,0.6628947392491636,84.55155664188248,106.67288291767153,2.6319323554193508,2.64,2902.7019261062837,3409.9228351100655,0.9867071535530756,0.9996150226335883,31.37444150459172,3.6850886518566,2.429671049136124,0.971607241335617,0.9990445480842723,16.614401356666665,passed,
2025/03/31 05:15:00,0.7359021645791645,0.6680440717799015,85.74415851995431,108.33033686321826,2.6395278289661315,2.66,2947.872148080231,3420.8624402175355,0.9870389735722006,0.9998514375219042,31.761231060057096,4.22495814025751,2.436931536977021,0.9914539306023934,1.0085095754754585,16.810452181111113,passed,
2025/03/31 05:30:00,0.7396865432343354,0.6679078877309972,85.7878681398897,108.44390221167822,2.637759597206869,2.66,2959.627312923226,3431.293831363011,0.9869539425170821,0.9996741461227643,31.09984800163149,4.1585293550962,2.4097855226584057,0.9756144169667106,0.9967168195255076,16.85771358333333,passed,
2025/03/31 05:45:00,0.7380607971005676,0.667799432179227,85.92882559569736,108.60512275128696,2.631834255620513,2.65,2969.193065450719,3454.098262222291,0.987136864602949,0.9997452911133669,31.166651577764934,3.5847754006657713,2.4078025222677755,0.9725188482287308,0.9922734469852248,16.905038149999996,passed,
2025/03/31 06:00:00,0.7371177120000408,0.6675416912501208,86.14253771112301,108.81013025863678,2.627301929717964,2.63,2980.172473233121,3473.8384577273705,0.9872606915785638,0.9997605300749793,31.173678937807328,3.15165194965226,2.4069692821049165,0.9746141632431163,0.9939671548078648,16.95663537333333,passed,
2025/03/31 06:15:00,0.7370215402649831,0.6680986276856677,86.35887581361881,109.02696747959112,2.630987669269142,2.64,2982.866197469541,3475.130217131626,0.9871433029658931,0.9997671682529252,31.285349197402212,3.2393023810742814,2.412685003190642,0.9789812139748634,0.9975224287569701,16.990908935,passed,
2025/03/31 06:30:00,0.7357921365029098,0.6683616020230583,86.54413219299725,109.20385372978524,2.629126457189175,2.63,2997.3404051072603,3478.276931214167,0.9872986652396346,0.9997342929795359,31.210902594839105,3.281257508591744,2.4085832859551544,0.9807221088723667,0.9977183262461424,17.025216865555553,passed,
2025/03/31 06:45:00,0.735807055176352,0.6687192933775475,86.87585582251285,109.4698837005436,2.6321633861689917,2.66,3011.2948405974644,3469.8982550292885,0.9873136800472874,0.9996309293759954,31.11337127654034,3.7146088040931584,2.4104499416467013,0.9860120963833652,1.002453439634426,17.059559165000003,passed,
2025/03/31 07:00:00,0.7385576055897357,0.6677025031246985,87.01546668169937,109.54813869213815,2.630727162217614,2.63,3015.6537059957645,3483.913216037651,0.9871381416197722,0.9994772074593749,30.79958887244991,3.475108296802117,2.40428100931003,0.9748835841786555,0.995331972277123,17.098587244444442,passed,
2025/03/31 07:15:00,0.7334528936467032,0.6694394899910412,87.14874788096121,109.809535466387,2.629935302359718,2.64,3026.8782673992614,3487.894111713504,0.9874044645357606,0.999670143021098,31.215596220007257,3.4187366650787165,2.408629555831784,0.9892581327794663,1.002612897905231,17.133429866666667,passed,
2025/03/31 07:30:00,0.731636424674964,0.6705084859312676,87.27358984493112,110.01263672888646,2.630155661959381,2.67,3038.0931187429082,3489.231587409205,0.9875180108691051,0.9997091839688629,31.253353603547765,3.497656104148301,2.4039764111028883,0.9945938624872437,1.0048260501983035,17.167880033333333,passed,
2025/03/31 07:45:00,0.7340094370715782,0.6695221867292935,87.32729865080745,110.01948972450738,2.6256551961401065,2.65,3049.390592837389,3502.255866369266,0.9875181906741117,0.9995362432851713,30.75376277848794,3.2717617315303857,2.386729948020488,0.9838184356139789,0.9977755288037662,17.202364568888886,passed,
2025/03/31 08:00:00,0.732289280726404,0.6696732642522598,87.4599368688981,110.1740643997429,2.6236056297616415,2.64,3054.7572687832085,3516.943900559996,0.9875573016887428,0.9995926263914923,30.924663117303368,2.9370631578973247,2.390000330435287,0.9835569249571083,0.9956855324397148,17.241552184999996,passed,
2025/03/31 08:15:00,0.7337114509367408,0.6693471096546906,87.58466712022162,110.27183640267958,2.6234177654560678,2.63,3060.0832909696765,3525.261209600587,0.9874529852038838,0.999501910817271,30.728273956147937,2.834222828777855,2.3847223227540186,0.9854734023795471,0.9995356722488851,17.276109754444448,passed,
2025/03/31 08:30:00,0.7304009627727848,0.6709427049000689,87.80570037477746,110.5598769928632,2.6285868484915555,2.65,3061.1248788607163,3521.486843748825,0.9874383475533287,0.9996598612901446,31.248074899011943,3.001215053935334,2.4009320296524708,0.9908189123940644,0.9993775254449861,17.302966602777783,passed,
2025/03/31 08:45:00,0.7304437299438988,0.6707685607862767,87.86454664030786,110.57906804595858,2.623953917485684,2.66,3081.3963433760373,3519.309018196367,0.9877154718644015,0.9995280774592175,30.807714221239983,3.1635394691234686,2.382367245380864,0.9949887271582267,1.0038492775549244,17.31994669166667,passed,
2025/03/31 09:00:00,0.7296640405219856,0.6722303295417915,88.09194991262596,110.81788149293779,2.630501619327148,2.67,3090.9301230676147,3499.9625012622682,0.987720150939441,0.9995107005441263,30.840724194520398,3.8307187071722204,2.38385871423458,1.001042134744197,1.00695230684045,17.33735372111111,passed,
2025/03/31 09:15:00,0.7308960321755669,0.6711511872263113,88.00990257425936,110.69670929286724,2.6276486432670842,2.66,3081.5911529440364,3523.0810540337093,0.9875312087421817,0.9995224263307289,30.862548069167946,3.145440035205587,2.384383276074225,0.9938769547788731,1.0025061150835695,17.35475796388889,passed,
2025/03/31 09:30:00,0.7290391561625094,0.6708607514802408,88.07266997840846,110.71472594989295,2.621921780792154,2.65,3095.8371886690775,3529.898005746752,0.9878165156130052,0.9995078463263469,30.786362343749502,2.983467223285708,2.378359815077577,1.0011003520219313,1.0082698880354675,17.372159420000003,passed,
2025/03/31 09:45:00,0.7270540249547843,0.6711659596088099,88.12246248162144,110.78267263458284,2.619787798801726,2.64,3102.0324974912396,3535.7410265317044,0.9879541041270749,0.9995657854916818,30.910243658476073,2.837600597614344,2.378599185859569,1.0027596739032159,1.0075246417876609,17.389558089444446,passed,
2025/03/31 10:00:00,0.7281397734336227,0.6711713543340392,88.20644264503582,110.83184160066205,2.6212901858872795,2.65,3105.5920232351577,3535.013456440171,0.9878752576323803,0.9994979149276599,30.763387146277083,2.9323151958238327,2.3746789745363075,1.004964091646391,1.0107465211515847,17.406953972222226,passed,
2025/03/31 10:15:00,0.7288089902407153,0.6715325494140311,88.2748610129041,110.91262758134057,2.6232205120774887,2.65,3108.5623676661594,3535.5682525136403,0.9877886788284479,0.9994653558351724,30.670188848319185,2.9976143484557953,2.3702807306459954,1.0059447976718578,1.0119062489398896,17.429019727777778,passed,
2025/03/31 10:30:00,0.7266940162719402,0.6722143152974226,88.43118190196165,111.05406634776986,2.623210174336519,2.67,3120.8459690205445,3529.940102019896,0.9879752632769726,0.9994806534310374,30.74312974866354,3.2168550693586795,2.370733656385175,1.0083024892712853,1.0111279334601466,17.446409688888885,passed,
2025/03/31 10:45:00,0.7272979136965722,0.6725949365420373,88.48275961509576,111.11370395279035,2.6255391553458574,2.66,3122.0674011679307,3529.441424276669,0.9878788753310251,0.9994609137051612,30.685811567878037,3.288615428942354,2.367663897533681,1.0112259002172121,1.0141194334983408,17.46379686333333,passed,
