datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/31 11:00:00,0.729061542640001,0.6713176562152736,87.43733984406525,109.74760529119165,2.6297277992209054,2.68,3073.535581402983,3481.6305420415897,0.9878938792003686,0.9996245841206625,30.84912931552678,3.6847028536366824,2.3712178056058044,0.9992277476985139,1.0040493560811574,17.23830258333333,passed,
2025/03/31 11:15:00,0.7268477016355508,0.6713606167628202,87.7528986685138,110.14228226171393,2.6244793653700955,2.65,3088.950469091165,3512.3039855132347,0.9879650164303857,0.9996496964764431,30.978634474561076,3.0772440430617247,2.37293610171479,1.003931960727148,1.0069166179563427,17.324856101666672,passed,
2025/03/31 11:30:00,0.7267396691121079,0.6716766822273991,87.9903108437881,110.43232063092073,2.623505382720027,2.64,3102.210845731996,3525.540377698823,0.9879441239417323,0.9995942526647734,30.859029253160802,2.93860344474572,2.3670992113356673,1.0049683420607274,1.007666977839007,17.38794101,passed,
2025/03/31 11:45:00,0.7249941662167426,0.6720899027888695,88.13135519568465,110.59996166966472,2.6228160906721767,2.66,3108.073885466834,3534.982924844265,0.9879830360606533,0.9996488274746221,31.031291090112532,2.7555909576693645,2.3703608341570224,1.0106017700452012,1.0110172528663128,17.423516293333336,passed,
2025/03/31 12:00:00,0.7230457507570667,0.6726259629242315,88.28095824560103,110.77935395747679,2.6222643498041442,2.65,3115.390094993667,3542.388124926825,0.9880493099869058,0.9997030745355218,31.19956883248692,2.6342187224857763,2.3731685379146668,1.0161997098642126,1.0139610007589417,17.458454475,passed,
2025/03/31 12:15:00,0.726065665804742,0.6717534573044014,88.09621180821127,110.48860921657482,2.6242251660367844,2.66,3102.020890960401,3540.5563238486507,0.9878171377114865,0.9996448223078125,31.025905586412666,2.5580223590176554,2.3697700639090824,1.006574983177663,1.0082885109792301,17.431618294444444,passed,
2025/03/31 12:30:00,0.7260010146182205,0.6712092098144341,88.00347413911759,110.26351997850682,2.6238340127841897,2.65,3098.473846674747,3533.3857500050817,0.9878799303128768,0.9996439971684059,31.04487088928491,2.6093782036104765,2.371887271144745,1.0057365887470986,1.0077106721162814,17.400898777777773,passed,
2025/03/31 12:45:00,0.7266096973166253,0.6707759359742667,87.89801123895039,110.0378123752382,2.6259539041209767,2.66,3088.560246940538,3524.4764725595614,0.9878114959383769,0.9996566291646578,31.1255637374638,2.697417127960152,2.3777441983083243,1.001778587569384,1.0045269418016434,17.36552959166666,passed,
2025/03/31 13:00:00,0.7281606047551386,0.6700086815759044,87.77758756829286,109.77990138234878,2.626231058273823,2.67,3083.827047877335,3516.830374116816,0.9877839087242197,0.9995937995172808,30.966140112958414,2.7864785025339254,2.374787619766168,0.9985512138958321,1.0035159593644323,17.334851526666665,passed,
2025/03/31 13:15:00,0.7279651455665724,0.6696371909694512,87.70558730822863,109.5686822876954,2.627075355132958,2.64,3079.61171918448,3507.2542291962723,0.9878252746576474,0.9996032727933439,31.031070725095805,2.9034653143513647,2.37879562838129,0.9935391337466168,0.9983042000448397,17.304193200555556,passed,
2025/03/31 13:30:00,0.7285878045906037,0.6689362936250812,87.58034811195222,109.29053969610678,2.627333652528241,2.66,3073.290902900955,3499.491016155686,0.9878302075148807,0.9995882820327896,31.012244920469914,2.9502611587374967,2.38027323394794,0.9904927809044473,0.9963417044636516,17.268891126666666,passed,
2025/03/31 13:45:00,0.729933890098311,0.6681207433678444,87.46746315565059,109.01421432365227,2.6281573309925683,2.67,3066.3469268161316,3492.8888646730416,0.9877715122174956,0.999546332925067,30.934693731846217,2.9857729807378877,2.3805258584838405,0.9927281856942025,1.0005663365316422,17.23870363111111,passed,
2025/03/31 14:00:00,0.7315133996369476,0.6670991770240436,87.15730478595987,108.50711745235657,2.6297181584276323,2.64,3048.951965611695,3479.1017043163747,0.9876982554694491,0.9995503766112207,30.93272060273353,3.048319243328057,2.3831969967868942,0.9818960972640658,0.9919283293630722,17.166941274999992,passed,
2025/03/31 14:15:00,0.734297415007094,0.6659113327558138,86.7901516494607,107.92705704603179,2.636211776528421,2.64,3011.991540726063,3468.58661855978,0.9872761149049072,0.9996251136811818,31.225222040854835,2.9253169961145513,2.4001708084441233,0.9672373227949291,0.9806702736300983,17.084176462222217,passed,
2025/03/31 14:30:00,0.7363072324135355,0.664484993425438,86.36703431356038,107.28289848621402,2.6343152534660175,2.66,3000.1342930504106,3451.8381012826826,0.9873644128387492,0.9995686326168783,30.962516734543097,3.0296853847334244,2.3915820669945433,0.9635001265604805,0.9800670315186045,16.996529293333328,passed,
2025/03/31 14:45:00,0.735490357128949,0.6643868865282314,86.03319912423552,106.80073666960027,2.6373068595993567,2.66,2982.127506299933,3431.1106754178786,0.9874011980405515,0.9996920698019894,31.239517414221954,3.2216453832732115,2.400144320997773,0.9582169039367042,0.9733049035626729,16.91367704888889,passed,
2025/03/31 15:00:00,0.7368597742224429,0.6628539425620305,85.54013931766575,106.11765055981026,2.6371191918471255,2.65,2959.2214267949485,3421.3789684386134,0.9872655341562526,0.9996893704095622,31.259596304906914,3.087194764352422,2.4015478228649627,0.950740329978821,0.9684347604635745,16.82640375777778,passed,
2025/03/31 15:15:00,0.733607410948629,0.6657311810737944,87.60754550646608,108.56190546349008,2.6345255380064523,2.66,3051.912628326313,3488.6419700782008,0.9873411318537672,0.9993959086906936,30.94899743954478,2.8938814425368755,2.3961552486859716,0.9774554100167896,0.990377857831124,17.231258122222226,passed,
2025/03/31 15:30:00,0.732470230180391,0.6651290073600448,87.451097803911,108.29530121485645,2.630956500743426,2.63,3050.7001375664368,3487.6921525148264,0.9875233484499593,0.9994356542507004,30.990548954285856,2.733836910546111,2.395087157616674,0.9793266564340279,0.9916159589454928,17.202225699999996,passed,
2025/03/31 15:45:00,0.7332041241035268,0.6642872634849215,87.27122572337935,107.99966095438594,2.6298935540825337,2.65,3041.693489841414,3488.4691974178195,0.9874874405831854,0.9994443521047858,30.988089167420952,2.5310443803995075,2.3951020588827396,0.9758609081514469,0.9896348078701019,17.173632758333333,passed,
2025/03/31 16:00:00,0.7388044317570338,0.6631226107046486,86.97081465083293,107.54593085826845,2.6354868159559888,2.63,3018.6841514779057,3479.527461725198,0.9870363690293517,0.9993269460612807,30.68272991939964,2.591364337556933,2.389384646113171,0.9616408708414401,0.9817573314375808,17.12595103388888,passed,
2025/03/31 16:15:00,0.7349414198775912,0.664160057994974,86.70234194227812,107.15099991060562,2.6405355272095705,2.66,3004.979999759057,3445.0002898235866,0.9872682393423388,0.9995574745100044,31.24845704958143,3.1343618299365144,2.40573731882084,0.9695842969692204,0.9837702277770841,17.031402104444446,passed,
2025/03/31 16:30:00,0.7368127037084904,0.663204949648783,86.23012589412906,106.49921638526556,2.6424702415592134,2.65,2982.0275392653402,3427.523635726439,0.9871838013986622,0.999589635143367,31.23956936942332,3.201669316937318,2.4055191638153497,0.9634038105408623,0.9799010883898777,16.937048241666666,passed,
2025/03/31 16:45:00,0.7359570266114213,0.66258952291983,85.80112071317556,105.90204469676094,2.6439161769102486,2.68,2962.3927851657313,3408.039678861401,0.9872103676351809,0.9996833223564723,31.481268992524093,3.320424878116891,2.412883107042815,0.9618451918246826,0.9775649412757984,16.842889445555553,passed,
2025/03/31 17:00:00,0.7581994758108104,0.657917548477492,84.75188050234209,104.64466742339302,2.661176154495664,2.75,2898.392931174541,3393.8367802554662,0.9851258214887334,0.9988120702082286,29.747156075481147,3.6079916326311365,2.370345911634505,0.9739623979843454,1.018105519378542,16.74473166666667,passed,
2025/03/31 17:15:00,0.7218293899488818,0.6709970395731628,81.13407466597373,101.14119998235746,2.7086792123622483,2.76,2748.207738509545,3115.7528520975493,0.986903406177059,1.0013306656635943,34.73693848543894,7.98814333882334,2.4690841451874284,1.027380234267665,1.0123135752733052,15.883588153888889,passed,
2025/03/31 17:30:00,0.7259932414988114,0.6641117890895104,79.03083566789816,98.36930732440284,2.7067554097070814,2.74,2673.419298633327,3052.2764024830485,0.9863581043259703,1.0009715751548933,34.469720353603954,8.396711620832127,2.466188551083488,1.0092526123481482,1.0064617314877844,15.498057813333329,passed,
2025/03/31 17:45:00,0.7259488008650012,0.6646249303497054,79.14762211051803,98.4538370645979,2.7128095458602206,2.74,2670.492788485267,3045.9860116733125,0.9862073971920454,1.0010010928432462,34.64070382100837,8.626608690443897,2.474571560542646,1.0182318941609678,1.0144212468817082,15.507718257777773,passed,
2025/03/31 18:00:00,0.7277619811406606,0.6650885991381755,79.13822029183403,98.4713059691845,2.717710031462933,2.77,2665.5350322636923,3045.9062901777793,0.985962297940766,1.0009887209230068,34.58246845246155,8.672813453369173,2.4700051343644227,1.025675589595311,1.023121843222522,15.522041376111108,passed,
2025/03/31 18:15:00,0.7284934060597744,0.6645294954191954,79.06271464702338,98.3534846561061,2.7148704697786328,2.74,2661.4633474291963,3059.653527251271,0.9858541304588923,1.0009748746859424,34.55421027537135,8.189362501809379,2.467452575813065,1.0183379974262865,1.017275646356866,15.532091257222222,passed,
2025/03/31 18:30:00,0.728910833820207,0.6643606717730475,79.16498660444324,98.36170505281433,2.7174900884625375,2.74,2664.4071556709155,3053.032652059622,0.9858244236630632,1.0009210314848442,34.51130959180313,8.428754717656178,2.4689320174314324,1.0187507676012502,1.0180226659869385,15.537086008888888,passed,
2025/03/31 18:45:00,0.7266916972577949,0.6652687738473338,79.40922759788376,98.55878179973162,2.719718337708236,2.76,2673.3300427994436,3044.6951424008125,0.9860766033647379,1.0010324913372417,34.71103867580289,8.724132026682254,2.476674198219157,1.023802416036078,1.0190962777633987,15.551417951666666,passed,
2025/03/31 19:00:00,0.7295763369015988,0.6636349589433135,79.29476263431798,98.34793557366048,2.7146873595525687,2.75,2672.2209083823,3059.9608267010526,0.9858921120802142,1.00084542693869,34.343884376068544,8.248239773310628,2.464681079227307,1.0231247928328753,1.0237074505499384,15.561081298888888,passed,
2025/03/31 19:15:00,0.7236384954139431,0.6663991024038746,79.71787691121006,98.77120535139458,2.7233059054188593,2.77,2681.9045185565046,3035.826695192351,0.9863421528884175,1.0011978824696786,35.056320386272574,9.00688907083977,2.4899864347263554,1.0377288558745426,1.0275048662766246,15.57113118,passed,
2025/03/31 19:30:00,0.729780255990991,0.6644064497483569,79.66654574437496,98.64082220477405,2.72128447678393,2.74,2680.7142059071653,3053.4147593792845,0.985863623616318,1.0008507450009678,34.40271172117386,8.626984212001348,2.470508536785192,1.026668471727019,1.0259546503216586,15.604196141111114,passed,
2025/03/31 19:45:00,0.728696333189954,0.6652894240620748,80.00398874597833,98.95132792425896,2.7242734694761763,2.75,2690.637116830587,3051.067425982143,0.9859959455747367,1.0009206386718559,34.53340239906653,8.839018436414113,2.477162033318,1.0316068087229393,1.0282510560407387,15.641973355555558,passed,
2025/03/31 20:00:00,0.7310110258439606,0.665090515462051,80.15869157253445,99.07901016663715,2.7251048077126114,2.77,2696.2264126096957,3057.601975552216,0.9858723833045145,1.0008147273545902,34.27638279574147,8.794920816456756,2.4691896602383365,1.0327910306830688,1.0321512127883596,15.67978540333333,passed,
2025/03/31 20:15:00,0.7305415140172278,0.6656572415498183,80.483526478826,99.37169935633158,2.7276348264144525,2.77,2704.7880876450854,3059.440497447087,0.9859099434720381,1.0008410149166564,34.36405097110999,8.895919160152483,2.4752649311415866,1.0379485004551057,1.0357986903583927,15.722710636111112,passed,
2025/03/31 20:30:00,0.7307108686401403,0.6658219333101889,80.69444580175673,99.56827025821296,2.724856058186948,2.77,2720.156794395367,3065.5756125082967,0.9860819200115575,1.0007882739167444,34.129177766417236,8.869717456971838,2.4649342268955428,1.0357465063836317,1.0335223825311557,15.765288,passed,
2025/03/31 20:45:00,0.7314808261161833,0.6659016736795502,80.95217661305959,99.77841489444586,2.7273401450068437,2.77,2728.337821778756,3066.029660741598,0.9860204322835203,1.0007144967012715,34.03930687717792,9.030108720027785,2.4653480708374174,1.0351721024846092,1.0334978805954136,15.803211050000002,passed,
2025/03/31 21:00:00,0.7314222603918197,0.6666060637462816,81.14673949000856,100.1207880482245,2.7273899564886905,2.77,2734.993293210499,3073.1856566480856,0.986017536856208,1.0007216027435566,34.031156500167185,9.021837040570851,2.46549206396911,1.0400422586403288,1.0378121898893196,15.841168933333334,passed,
2025/03/31 21:15:00,0.7294733547827671,0.6678459143272855,81.38415405116824,100.60476633590308,2.726238260144397,2.77,2740.656259821412,3085.780475365649,0.9860847972609235,1.000837045376147,34.2783523839346,8.860576156751094,2.4744974499323935,1.050293006451811,1.0449896051864338,15.884254747777774,passed,
2025/03/31 21:30:00,0.7333812209200441,0.6679002809925093,81.56138985774007,100.97633324792432,2.7292138697544197,2.77,2745.291538728466,3088.72758072403,0.985795684867365,1.0006421137993675,33.883941773417895,9.127181027858583,2.4659541298706245,1.0364131523483728,1.0361238042046932,15.922285897222219,passed,
2025/03/31 21:45:00,0.7334367508300901,0.6686796831595088,81.73908812140472,101.39283300273141,2.726987261328259,2.77,2755.6823921127757,3097.0592419739332,0.9858844140139706,1.0006357297260804,33.758857454544206,9.140935215431261,2.460661383643196,1.0385467858734603,1.0380980061119442,15.960351879999996,passed,
2025/03/31 22:00:00,0.7355514503267889,0.6671678199874584,81.50749941910009,101.24654357918494,2.718165619991073,2.73,2749.204653341922,3116.7990292147847,0.985796119919827,1.000526182419447,33.51081095772214,8.513206935446627,2.454495156760798,1.0309179875368601,1.0355034178668154,15.94476953666667,passed,
2025/03/31 22:15:00,0.730920607775902,0.6681105157589601,81.28499974202502,101.12653831383528,2.7191633166187135,2.75,2743.434532144337,3089.490264472273,0.9861763676929629,1.000740690320523,33.964998959613304,9.10747976213147,2.469053090459627,1.031585598120243,1.0300995266863462,15.860675135555557,passed,
2025/03/31 22:30:00,0.7326832171379165,0.6695052458504922,81.50288655486493,101.69004180621995,2.720813031407975,2.77,2749.737479755288,3104.4479240677206,0.9859926323330177,1.0007253030187981,33.80338716626888,9.039260380995033,2.460565741126301,1.0396000030754065,1.039220761810239,15.928143935000001,passed,
2025/03/31 22:45:00,0.7306406910110719,0.6715719162813789,81.7052432362663,102.27804107767521,2.718525760190874,2.76,2754.636116680779,3129.4915547774403,0.986033571941284,1.0009222755615932,34.070724986418696,8.541793745463888,2.462933146700759,1.0445318177427036,1.0402397180016982,15.99615265111111,passed,
2025/03/31 23:00:00,0.7373264964074788,0.6702980131728915,82.1432358490635,102.7969299831505,2.7233384965916096,2.78,2765.3218726952673,3131.5646836354194,0.9855404432129398,1.0004958484256632,33.408137058103904,9.047332724694577,2.4575214365019407,1.0480327521413069,1.0535487539377273,16.059218168888886,passed,
2025/03/31 23:15:00,0.733087251974065,0.6725254339514792,82.49652127470404,103.48835820928025,2.719017717571831,2.75,2784.6379803612913,3144.8586153423294,0.9859644436079095,1.0007040460562366,33.66022183865693,8.940158308620546,2.4602058861045863,1.053595402499235,1.0525546925140044,16.122406299999998,passed,
2025/03/31 23:30:00,0.7224455846590584,0.6731864198038695,82.80819346105595,104.00847895336227,2.6918416058580137,2.64,2814.3756475588643,3200.2530129791285,0.987106171928812,1.001107877215296,34.30452684716154,7.30070271433605,2.474020819841625,1.0168464642826993,1.0048202055535338,16.190427672222224,passed,
2025/03/31 23:45:00,0.7344720934173216,0.6654405752043808,85.04749551941717,106.24166679312937,2.6477632887922304,2.61,2919.9322489624465,3382.011265049994,0.9870180814615297,0.999966414658307,32.08846035083106,4.04440525337272,2.435338376364978,0.9735611274705701,0.9872607396210028,16.686054684444446,passed,
2025/04/07 18:45:00,0.7195780600978793,0.6777154311354,86.91219875071883,107.5427455252297,2.738528863957997,2.75,2896.2817133648537,3222.4579634896572,0.9859932790023584,1.0009066262901771,35.550824725463436,8.770187148523213,2.5778918920076976,1.0534496115883805,1.0298884068682495,16.756345216111107,passed,
2025/04/07 19:00:00,0.7482323553933239,0.6737559528237893,90.30047301207588,111.30530239822637,2.7242292559448402,2.73,3053.1070550634518,3387.628241408129,0.9844249943240321,0.9987962218130054,31.202514500052853,7.5733007549031655,2.4611700629193205,1.00996548045658,1.0269777470197143,17.546039524444446,passed,
2025/04/07 19:15:00,0.7356392674208629,0.6889399982713056,94.35707603245574,117.03820931394321,2.747063237305936,2.75,3234.7528462882337,3436.8549217612094,0.9850356602408781,0.9990669099488044,31.500609168041343,9.326004378677005,2.4361011195379727,1.0288745841757299,1.0186569652359834,18.327328433333335,passed,
2025/04/07 19:30:00,0.7260753319648888,0.6896629166167917,93.35129116251461,115.8806547663183,2.7439932365223263,2.74,3199.390745859862,3397.8785886216183,0.9857006103316375,0.9996143222606172,32.65896725198823,9.426824291674635,2.4627562232616778,1.0124765580950295,0.9903479433578098,18.10286243333333,passed,
2025/04/07 19:45:00,0.7237424641627935,0.6914441175099114,93.54605533343067,116.23044461947383,2.7472241202197214,2.74,3202.962613155479,3399.2922343847144,0.9857876743113284,0.9998004096445209,33.0105465190588,9.472777373044416,2.468998411889609,1.0152587250994825,0.9885957025625016,18.137873765000002,passed,
2025/04/07 20:00:00,0.7220620555980513,0.691871521111346,93.72643184091325,116.44845223020826,2.744981674005499,2.74,3206.566073523035,3413.970618493604,0.9858585467141101,0.9998940364900765,33.253860079778775,9.128354178060167,2.476946360209635,1.015789065806715,0.9870174470312859,18.173251891666663,passed,
2025/04/07 20:15:00,0.7201130385696833,0.6923072935614654,93.93667426788369,116.68790480872681,2.7414721236839394,2.73,3213.907704668158,3430.116747003868,0.9860033363437745,0.9999907671697909,33.47403183710199,8.753671820854818,2.4829895519802854,1.0203661158517638,0.9890904122656676,18.214407823333335,passed,
2025/04/07 20:30:00,0.7235796903380555,0.6928903050109184,94.19284407822636,117.02348781315253,2.747494991805682,2.74,3235.495246265408,3406.7097072914794,0.986005993812931,0.9997724511737817,32.82670582035575,9.70580912001527,2.4590227060648924,1.024017243959108,0.9957500404826694,18.249424844444437,passed,
2025/04/07 20:45:00,0.7217571497771894,0.6938739730079928,94.39338879598336,117.30838548271018,2.7462611606480936,2.75,3243.3468678762197,3416.83042896066,0.9861474535698705,0.9998886372259255,33.029145782667946,9.515925360733034,2.461678261325359,1.0305421217307609,0.9991532652757367,18.29058623333333,passed,
2025/04/07 21:00:00,0.7230512937596187,0.6943532790805067,94.51731389803355,117.51813141088309,2.7486858956457794,2.76,3246.4303591604266,3420.7466011007664,0.9860191374888558,0.9998553330424356,32.91288654121197,9.54982064258116,2.4566123224570657,1.032331825959995,1.0018454823942726,18.325975274444442,passed,
2025/04/07 21:15:00,0.723955366506324,0.6950422249119601,94.70185591990663,117.78973366346015,2.7520145783009564,2.74,3251.910967594987,3422.0266796900473,0.9859256433344586,0.9998396931730948,32.83535021139012,9.679453725604276,2.45246443228349,1.0276318200700096,0.9975535226674257,18.366773700000003,passed,
2025/04/07 21:30:00,0.7200766124505877,0.6974214648094014,94.96422482834511,118.2257794488263,2.7586980455578605,2.78,3248.585095855442,3422.0136960753107,0.9859423771866651,1.0001344257830485,33.53929523913089,9.732945702793145,2.472763594242443,1.0374988540255683,1.0001208534162993,18.40216784999999,passed,
2025/04/07 21:45:00,0.7197791047011067,0.6978601402613458,95.0844853495967,118.41433268685454,2.7538046676683745,2.77,3266.2676648028973,3429.0382888606973,0.9862214863935678,1.0001314278048317,33.325095123804175,9.654311441551732,2.458004779338096,1.0425617747684257,1.0044386709435322,18.437564786666666,passed,
2025/04/07 22:00:00,0.7214453683753872,0.6979736936783298,95.18516794144534,118.59406429714005,2.7525131465591866,2.78,3274.629133966915,3438.6428826704373,0.9861861481326808,1.0000590370640392,33.049510872890274,9.54812162136757,2.445713858880233,1.0441950796810715,1.0079420938108712,18.478369482222217,passed,
2025/04/07 22:15:00,0.7196238611427362,0.6994334295440753,95.43898102705573,118.95356396119462,2.7562145808013248,2.77,3282.0172790939637,3435.083652283882,0.9862814075968566,1.00018325780882,33.29577332302149,9.759842579106015,2.450646377033494,1.0468452665217511,1.0068511042806938,18.513771527777777,passed,
2025/04/07 22:30:00,0.7172674102917727,0.7012691889166386,95.68522074793361,119.37161142993797,2.7581363504930674,2.78,3290.179377513641,3439.266712663128,0.9864245809002095,1.0003604246768496,33.593034799680716,9.76626581411867,2.4540940404874187,1.0537984464443375,1.0091565497923085,18.560729879999997,passed,
2025/04/07 22:45:00,0.7181762024235266,0.7017433509299104,95.80885404586228,119.56575286554774,2.761074617828877,2.77,3289.7299305824267,3445.243503887491,0.9862558865049087,1.0003573547584361,33.58780896696811,9.717913007243384,2.45366450974131,1.0526800942247063,1.00864914905823,18.595764201666668,passed,
2025/04/07 23:00:00,0.7301739836531301,0.6916246719748375,93.96834158685085,116.82213673082798,2.745772353645229,2.85,3225.632144992887,3435.6356615138984,0.9854494388836941,0.9995222957968185,32.132255742528855,9.008890395146503,2.434000601477085,1.0279884548034062,1.008274645790921,18.29032498333333,passed,
2025/04/07 23:15:00,0.7214843437618674,0.6891956071900049,90.45619139519472,112.71873495552384,2.75388251655337,2.77,3092.6042543483304,3293.967087446249,0.9857713287865079,1.0001500011309625,33.44470436370598,10.343130271381494,2.4636417977216727,0.9931584536153962,0.9639510568805351,17.587867158888887,passed,
2025/04/07 23:30:00,0.7196444773253216,0.6911123622066863,91.25634405801404,113.71531465906462,2.751652452510503,2.78,3129.31024123011,3313.845510282038,0.9860974543404475,1.000210846131623,33.469781738519,10.291192172043381,2.459760684900196,1.0077701081601609,0.9749221351769521,17.729325325555557,passed,
2025/04/07 23:45:00,0.7191088082342183,0.6930208057567137,91.97921492970231,114.6532762911061,2.7523665707403664,2.77,3157.077573495668,3335.8142642581774,0.9861863568211117,1.0002547786920355,33.48292640744496,10.167421805907257,2.456230536271148,1.0117258278988723,0.9768115971111672,17.870818441666668,passed,
2025/04/08 00:00:00,0.7206725168616877,0.701227142395924,89.78839284663542,118.54101172330694,2.7180532067629377,2.77,3071.8472322878033,3392.8392162710215,0.9858996858104413,1.000735784855325,33.49074792898423,10.315330110917646,2.46606672082841,1.0038742686271362,0.9779359407252197,17.57136173222222,passed,
2025/04/08 00:15:00,0.7190276388667884,0.7026091794630327,89.94484795759045,119.08321946001443,2.7192984053547615,2.76,3070.2237984156773,3400.5764278548454,0.9858568366242819,1.0008556983689278,33.81281039967306,10.306361824970237,2.4788010746764377,1.0031758781389193,0.9748755347208702,17.596036736666665,passed,
2025/04/08 00:30:00,0.7188867168434905,0.7034921880347224,90.09273014550281,119.61750750382745,2.714903651680502,2.77,3082.3299753349856,3412.3935767951,0.9860150929929661,1.000866210307092,33.68792356378979,10.254019927981505,2.471788505203058,1.0127995701195205,0.984222996440166,17.632548688333333,passed,
2025/04/08 00:45:00,0.7207046752082895,0.7035173728656077,90.20392268848327,120.05028302075176,2.7111581775312246,2.76,3092.016889520095,3422.872999295458,0.986017009022315,1.0007567557053558,33.351672700991834,10.256632762145939,2.4619952374965,1.0115425587604616,0.9860590770035411,17.66289699777778,passed,
2025/04/08 01:00:00,0.7208144390054104,0.704168012186644,90.2764796098798,120.49048336384244,2.7062951510478195,2.77,3102.309930569403,3433.3578064501003,0.9861712551088572,1.0007528519705295,33.181665304956894,10.202473888851701,2.453465447241267,1.019372216986084,0.9941887381924346,17.687445905555556,passed,
2025/04/08 01:15:00,0.7206852976312078,0.7051106442334453,90.4331879112076,121.02801121092207,2.7046756620979973,2.76,3107.4613855428684,3445.5664590957044,0.9861757983855935,1.0007853858300024,33.20126011784324,10.127212606915872,2.4541184582122577,1.0168209769366028,0.9915543258407122,17.723814924444444,passed,
2025/04/08 01:30:00,0.7203011029756439,0.7060190716194719,90.52966532312405,121.50472793303274,2.7031855052715144,2.77,3108.798567931756,3456.892157099457,0.9861627574481584,1.0008369175886254,33.285269796446705,10.031727766566384,2.4574004556902973,1.0201016252072845,0.9943421851223958,17.748279999999998,passed,
2025/04/08 01:45:00,0.7207002996029271,0.7059243071084563,90.61266352177842,121.89487619557404,2.6962855324064012,2.72,3110.9381566114666,3484.87461850209,0.9861297886999864,1.000815043533221,33.24320582025683,9.48693397019004,2.4590357126000413,1.017590357741816,0.9936065346254672,17.78419456,passed,
2025/04/08 02:00:00,0.7264441464713678,0.6995991749064955,89.535001208185,120.19332455276982,2.6846123034456664,2.7,3059.5613359121303,3471.3657520811485,0.9860163672126162,1.0005615154558334,32.94471234848804,9.043003828200128,2.473491415673293,0.9961588029191518,0.9853685724337181,17.533007213333335,passed,
2025/04/08 02:15:00,0.742954294274658,0.6807703932803921,85.47185323598944,113.80776692799657,2.6573614816911233,2.64,2886.5807751942716,3388.150512628442,0.9856455096883722,0.9999415567029839,32.1973371712971,8.059306317625486,2.495601007441984,0.918644512457401,0.9427759099686479,16.674229232222213,passed,
2025/04/08 02:30:00,0.7525477649286764,0.6585395052396561,80.81275324368036,106.99261748714474,2.6261212581095803,2.64,2740.115444944259,3291.2120782696065,0.9840950977657887,0.9982626609206736,30.921621067389793,7.824058499654811,2.5007666690755483,0.8987575120560574,0.9554067083851088,15.838997423333334,passed,
2025/04/08 02:45:00,0.7217526755418552,0.6431365310015141,77.051685418508,100.96047010947481,2.6004046989141534,2.6,2650.5125487730775,3121.8325409231093,0.9845972982370805,0.9976136626852213,33.085232141528046,9.40179102111653,2.6090008797074313,0.9642304841323832,1.008522068912291,15.010433295000004,passed,
2025/04/08 03:30:00,0.6579944471004413,0.5929123895538796,65.20908759206745,84.96882682728894,2.4785858103838003,2.63,2501.423529469594,2895.2284509397464,0.9809888746675002,0.9916234050234313,32.23967299796467,9.73366972783778,2.5738870443354633,0.9794984866212954,1.0420225260163107,13.376065022222226,passed,
2025/04/08 03:45:00,0.7452334556233292,0.6971413691616253,86.69089695231358,116.02244328696827,2.7155693654544177,2.74,2943.6679077451345,3359.2759031325636,0.984814323237518,1.0005570553930008,31.63841976466073,10.082348336502578,2.39320227649177,0.986805721458443,0.9937412451556071,17.116081125,passed,
2025/04/08 04:00:00,0.7229220300868473,0.6992095374267481,87.21850012388472,116.24917864831524,2.698373130791658,2.74,2983.250502211763,3372.7699498725865,0.9863500441712894,1.0011773491094587,33.51644978917995,9.419034173005846,2.445501645663123,0.9822437277870552,0.9623918075795455,17.15091480666666,passed,
2025/04/08 04:15:00,0.7207036958448153,0.6991323165112799,87.35524839839275,116.08487962999683,2.698502812215503,2.74,2989.121183542279,3377.1981489610716,0.9864208869281305,1.0012224154857796,33.71912785898648,9.188698785058069,2.449889092541136,0.98630048814045,0.9631881268397344,17.179530622222217,passed,
2025/04/08 04:30:00,0.7194489307470089,0.6989394353214774,87.50919941343206,115.94885909882656,2.698301586660939,2.73,3000.357261043177,3379.1983820273254,0.986513289576485,1.0011999152723534,33.709531375543506,9.085373352289146,2.446201401809409,0.9895640890582519,0.9644075766547276,17.213965113888886,passed,
2025/04/08 04:45:00,0.7198222759269193,0.6987779572032982,87.67818251643087,115.83992972631174,2.7016384603616586,2.74,3009.7506833532925,3374.7866013620633,0.9864678456765921,1.0011243413494615,33.57479457595066,9.209030728540263,2.4396918995368564,0.9935160965852571,0.9679396888047739,17.248711479999997,passed,
2025/04/08 05:00:00,0.7184900662261782,0.6988416350994993,87.92880924201411,115.78571676584347,2.706809724927405,2.74,3017.741225040274,3365.1396996480553,0.9864607569297175,1.0011105860271792,33.70957353269931,9.455782047086744,2.4452909200070825,0.9911130931769667,0.9630920054810747,17.27724416,passed,
2025/04/08 05:15:00,0.7166519971926877,0.6987759249766966,88.10083677808254,115.67957817206398,2.7060188597362695,2.74,3033.162712929503,3364.402928952447,0.986638931441968,1.0010869537920843,33.68595869906211,9.44452812772782,2.440007143471745,0.9992839152129358,0.9683173649444013,17.31193328333333,passed,
2025/04/08 05:30:00,0.7160857894410287,0.698251827646879,88.18206366214693,115.44916186540436,2.7050143339092174,2.74,3038.2748999894707,3372.194460504561,0.986649521091923,1.001067303466601,33.691169086739535,9.127602418843635,2.437738033454189,1.0000508379937254,0.9682063361310408,17.340411507222214,passed,
2025/04/08 05:45:00,0.7146992617787902,0.6982644127291432,88.35637612160404,115.34707464268006,2.7057069466918913,2.75,3047.925446463089,3373.574720113305,0.9867411588212982,1.0010794462478423,33.76163199259696,9.036078552664884,2.4367240604775064,1.0029087858722763,0.9686012243743932,17.374697608888887,passed,
2025/04/08 06:00:00,0.7162445099559942,0.6983141817497988,88.5388092719605,115.25129370138228,2.7124350075047294,2.74,3055.621202709789,3360.5572890895996,0.9866486524763548,1.0009970455512103,33.566015538772966,9.408252537002614,2.428185562065204,1.0033587142899785,0.9696206729086209,17.403467155555557,passed,
2025/04/08 06:15:00,0.714537640739279,0.6988573427345122,88.75614128353925,115.2112974662924,2.7156089768422205,2.74,3065.028218572401,3354.1081882714984,0.9868010433221521,1.0010705792301906,33.73397719075739,9.526783061211503,2.4294211916649604,1.0085432228374929,0.9713197691896873,17.431864450000006,passed,
2025/04/08 06:30:00,0.7141374490698505,0.6995490768554099,89.00290210460699,115.21707088209986,2.7240540367788673,2.75,3071.3019824666517,3337.965759185621,0.9867716865721587,1.0010959205950825,33.835501989620695,9.969946844682132,2.4308616728034256,1.0115564799876051,0.9720552492721205,17.459191664444447,passed,
2025/04/08 06:45:00,0.7141182850040445,0.6999079759398736,89.22498052981797,115.18890767598941,2.7289472857128976,2.76,3082.35233704059,3327.049023173207,0.9868333611669696,1.0010829335609615,33.78007472967131,10.27461979019338,2.4252247872965684,1.0152605190802695,0.974331588395996,17.490918444999995,passed,
2025/04/08 07:00:00,0.7146192315241408,0.6997361186097188,89.368686788113,115.05443979598857,2.7307561191902785,2.77,3090.4486558653375,3326.1820141273947,0.9868521082544094,1.0010446943051061,33.66995739507423,10.259983198417034,2.418223222862555,1.0161365066685697,0.9750715343236164,17.52225346666667,passed,
2025/04/08 07:15:00,0.7121298905187211,0.7003419388329115,89.57699881514468,115.00430136436134,2.7328228776259698,2.77,3099.6942169746026,3321.5329768719184,0.9870628090411868,1.0011560571076612,33.92555471150868,10.300164482298559,2.4218224665239605,1.0199716031222141,0.974539718809318,17.54807657777778,passed,
2025/04/08 07:30:00,0.7131534667344146,0.700439205676019,89.76782615525673,114.93849583604309,2.7385278116360428,2.78,3107.8247462836543,3311.437345022271,0.9870102781141603,1.0010980608747224,33.78795131427143,10.59029456522865,2.4148377475578173,1.0244556184588456,0.9789347418874488,17.57932776722222,passed,
2025/04/08 07:45:00,0.7136590878122865,0.7002698400200839,89.88791434509851,114.7774676435754,2.741668604752238,2.77,3111.717475162745,3309.5818310075583,0.9869576698825513,1.0010708210934622,33.745391771657864,10.581610024956843,2.4113360554051146,1.023211863152257,0.9775804726255386,17.605074709444448,passed,
2025/04/08 08:00:00,0.7114331492676457,0.7008746860142675,90.11306228078033,114.75060651734599,2.744890996313142,2.78,3117.464011361233,3307.6516272397726,0.9870639221654475,1.0011838287417032,34.05185992942766,10.558222487539343,2.4182931704066557,1.0261152555764472,0.9764206445589665,17.636242066666664,passed,
2025/04/08 08:15:00,0.7133659991011603,0.699876911305802,90.12743083033973,114.43786332508449,2.7438436543430194,2.78,3120.95767623657,3315.9662396156737,0.9869768182554736,1.0010727182230146,33.78093565187268,10.238578740312372,2.4069404261542933,1.024148753221772,0.976866582497121,17.661912839999996,passed,
2025/04/08 08:30:00,0.7129898369928309,0.6998484674842758,90.35882485446746,114.36692914493398,2.7513573005868195,2.79,3115.103543537046,3315.53938358346,0.9867159871655888,1.0011059081945326,34.09782766101639,10.19156377101249,2.4222752124955638,1.025352801090066,0.976675279010068,17.692996365,passed,
2025/04/08 08:45:00,0.7119447438642608,0.6996640758730309,90.55172492925024,114.24888781266031,2.752097137635468,2.77,3124.361550435036,3313.8526852251957,0.9868448517792276,1.0011154876300372,34.1660122635763,10.169154417386501,2.422922470976223,1.0272188667143418,0.9767146233605466,17.718590969444445,passed,
2025/04/08 09:00:00,0.7111392824451732,0.6994115777855031,90.66656710335495,114.08384451378151,2.7487842907983953,2.77,3136.3887036110123,3320.8624970886176,0.987058565037745,1.0011233103652768,34.110509713977315,9.888518590696883,2.4150835220425306,1.0284170737359029,0.9765589550492095,17.749590662222218,passed,
2025/04/08 09:15:00,0.7129719136316167,0.6986242543897361,90.91746045407824,113.99426516658562,2.7520761143984274,2.77,3150.8463001772893,3310.058875000507,0.9870570936781975,1.0009498534606742,33.77647477569314,10.242655785284146,2.4056287440534185,1.0307195885689056,0.9808100329667915,17.780902809999997,passed,
2025/04/08 09:30:00,0.7340639477587215,0.674485955266765,85.13296434102884,105.47170356164672,2.7163109402240786,2.65,2897.217376163738,3243.9059747429296,0.9861282657411373,1.0004064354290747,32.84647040669355,7.468229699100168,2.42412472544851,0.9363621710876606,0.9323043665313723,16.681200543333336,passed,
2025/04/08 09:45:00,0.7223417625859979,0.6694201258044329,87.37693880560191,106.988115055853,2.682876971469825,2.73,2977.4997653506075,3364.3764182477175,0.9868678676422112,1.0002374145109256,33.759959672411824,4.8197645354493215,2.498330438618134,1.0380145531963723,1.0278167097406061,17.014473568888885,passed,
2025/04/08 10:00:00,0.7324410350886099,0.6527259534586218,79.60565490239169,97.28871843526366,2.6987751161113014,2.65,2673.087004215941,3093.8458568267856,0.9852354970553653,0.9999419585185754,34.11924127981532,6.9574778982520975,2.510024779072621,0.9736349903413817,0.9885980402218668,15.563654901666666,passed,
2025/04/08 10:15:00,0.6895234363327147,0.6236055126632277,70.77104318936148,86.19070888083583,2.6361864814445344,2.75,2442.072987432602,2884.0711500032053,0.9845024974970944,0.9986410787352882,36.81233296929534,6.905975116495211,2.610265747131599,0.9819308445583705,1.0080890963957758,14.040709173333333,passed,
2025/04/08 10:30:00,0.6550989888560509,0.6218239886500149,65.85653407687566,81.0071858037332,2.651736211938957,2.66,2279.0791709582904,2712.251928923381,0.9835442704887308,0.999253569011389,40.29356312275743,8.578347466777675,2.6841702364342366,1.009891009161843,1.019842014896715,13.235693423333332,passed,
2025/04/08 10:45:00,0.664523338520595,0.6176939041874724,66.89685891045745,81.50940821963104,2.6320983621620613,2.66,2330.2404841443513,2770.191273266322,0.9840979266565191,0.9987822958530111,38.913261643867564,7.277500261365248,2.644459814781683,0.9940556493649338,1.0174483487796888,13.424838074999997,passed,
2025/04/08 11:00:00,0.6834331739572149,0.6064937767896749,67.48772141299509,81.3277408652108,2.615230267142899,2.69,2386.504103594514,2811.7305340199705,0.9829364082112444,0.9966689473101654,35.8567232025111,7.211505917907784,2.5663578142825823,0.9690985235474116,1.0306787091341576,13.594580559999999,passed,
2025/04/08 11:15:00,0.676328080687614,0.6138189350600725,68.20464835796389,81.89509892097675,2.637363704145539,2.69,2377.6227805171566,2786.646112836118,0.9839016874001842,0.9980458476634704,37.5754500997109,7.501927239630546,2.619572887666229,0.9893409287910168,1.02744068124207,13.620055337777773,passed,
2025/04/08 11:30:00,0.6832202725260584,0.6087991254335956,68.00549183411665,81.24295906782218,2.6322787321623493,2.71,2381.518855359983,2802.296812262766,0.983192055072023,0.9972690821501266,36.56159490568353,7.0704327632237485,2.584988294917627,0.9759591438373086,1.0313379264911389,13.645247733333333,passed,
2025/04/08 11:45:00,0.6530938441410207,0.5942590284628723,64.94176248753371,77.19568542821811,2.5876415372440755,2.71,2342.933416836005,2739.5062630115863,0.9833351598820256,0.9961535277750885,37.715655327859714,6.918790514967236,2.6262326487957663,0.9603718928097572,1.015425698446458,13.15153202611111,passed,
2025/04/08 12:00:00,0.6940431290517063,0.6851152283937737,82.11896050111214,99.65292775782999,2.8858740569247354,3.15,2696.7522026002416,2816.209177964582,0.9856726825988786,1.0033811959401508,39.52331366100439,16.201024037142336,2.5643335216473133,1.178045102160955,1.089955210501723,15.909712224999998,passed,
2025/04/10 00:30:00,0.7206659049396096,0.664127955188318,80.29028055557406,100.35659581743269,2.7442493932360366,2.75,2619.7727952908995,3040.3738055555914,0.9841519646068438,1.0008175392949001,37.073236383825886,9.892730184684114,2.655575302786919,1.0464338799391169,1.0406802011904297,15.532853874999997,passed,
2025/04/10 00:45:00,0.73026314955745,0.6480509947161441,77.98407758106345,96.89270831160631,2.714182856179521,2.72,2579.962099094904,3014.916689350146,0.9829919179237209,0.9990720191405407,35.204618697849014,9.57717536776851,2.6156474482907095,0.9977724579098917,1.0231091945914434,15.185524090000003,passed,
2025/04/10 01:00:00,0.7305995247772138,0.6460353064473109,77.8118096280688,96.50253020095721,2.7102669151729937,2.73,2581.083989584931,3010.320282832132,0.982939259303675,0.9988441174448766,34.97792720051419,9.60349445328838,2.611960132953899,0.990211042240751,1.0180662743177629,15.15419800888889,passed,
2025/04/10 01:15:00,0.7286397819239593,0.6472052365173506,77.54611585776298,96.26050235388644,2.713729813161132,2.74,2568.1393008885166,3002.7162197282905,0.9829791591811874,0.9990849216200336,35.32439152801945,9.562878136750992,2.6144734041685886,0.9928137101869222,1.0167835940728431,15.11779671111111,passed,
2025/04/10 01:30:00,0.7259435415894184,0.6468777639241379,77.3920961187546,95.97978433620067,2.712712597230738,2.75,2562.2074825997247,2997.456559894348,0.9830783511502141,0.9991746412605871,35.61864992973219,9.482131180829848,2.624953942331048,0.9953785521167777,1.0165120327785295,15.08177068444444,passed,
2025/04/10 01:45:00,0.726494538576056,0.6454141753276781,77.1568383018357,95.59898226057427,2.7079424337359868,2.73,2561.4434360887335,2998.00991581652,0.9830716736507372,0.9990319918559819,35.387764706063166,9.316793432677922,2.615147553098188,0.9831362921051114,1.0063170575035756,15.05467964,passed,
2025/04/10 02:00:00,0.7207627394855629,0.6493525075713139,77.03986853471095,95.63004804105245,2.717481065533018,2.75,2545.150513425492,2981.523254604677,0.9834153810635005,0.9996978919626908,36.33805528581182,9.448432384043853,2.6340457242874913,1.001112175834366,1.0126985455716575,15.01863132,passed,
2025/04/10 02:15:00,0.7233528028167694,0.6452523150051972,76.81763318018871,95.09038155089408,2.7065038476920265,2.72,2552.036561838992,2988.3119666831367,0.9832621494174668,0.9991883994585632,35.68264215173278,9.197898731288044,2.6189826742813076,0.9820801409075031,1.0014225991906418,14.994974609999998,passed,
2025/04/10 02:30:00,0.7221722291056638,0.6459914433768856,76.89655894121593,95.10609060012216,2.7130034094558373,2.75,2549.4191943601368,2974.565153265448,0.9832578697163391,0.9992837742306355,35.931611542750666,9.573087256593181,2.629377645157967,0.9948831604199879,1.0117469630346194,14.986588368888892,passed,
2025/04/10 02:45:00,0.7247334576172861,0.6434430621198338,76.72738441959554,94.72469689436757,2.705928227607011,2.73,2557.318066592685,2974.5835725781194,0.9832341759633061,0.9989268480869524,35.313567414861296,9.5510695716152,2.609388397277965,0.9757454769079134,0.9981611094662113,14.968928797777776,passed,
2025/04/10 03:00:00,0.7246241688285555,0.6410966180346841,76.70832655036666,94.44301870390233,2.701834556549971,2.74,2561.348083679269,2972.399047661835,0.9831729422939001,0.998668373824493,35.16395314588705,9.570299641805638,2.614441617660582,0.976825597331835,1.0018649501726036,14.951269226666662,passed,
2025/04/10 03:15:00,0.723118905003849,0.6420668561393084,76.57849288452775,94.32380982789803,2.7028504866817986,2.72,2554.167310648576,2972.6735432108003,0.9832731781306034,0.9988825614425292,35.42220797851264,9.365832265404745,2.6156355734517662,0.9764871701784941,0.9983820726778976,14.938224491666661,passed,
2025/04/10 03:30:00,0.7227813223041192,0.6422791201410707,76.44125385482792,94.15396555099618,2.7035405847887923,2.72,2548.451784559455,2972.2882753372314,0.9832570174515013,0.9989552816367909,35.5067310198144,9.235891505065833,2.6137176286520254,0.9759788940741823,0.9969990199452138,14.925544810000002,passed,
2025/04/10 03:45:00,0.7186699589312384,0.6447811591639352,76.52243501367913,94.25731693030528,2.708842573514331,2.73,2547.3621283690177,2956.048985368624,0.9837038219201477,0.9993772237062084,36.04097482968839,9.537983749588868,2.6253408668695863,0.9857441127620387,0.9986726958592637,14.90787432444444,passed,
2025/04/10 04:00:00,0.7237416974779489,0.6400412932934538,76.26450013112803,93.68430533292455,2.7012234418503733,2.74,2550.658057721147,2961.7344412455086,0.9831884660083071,0.9986768674746921,35.1826739906847,9.431306945992139,2.606261683180754,0.968369493506647,0.9925755811111099,14.890203838888889,passed,
2025/04/10 04:15:00,0.7235237979493597,0.6394215395790978,76.3337228903145,93.60307762840719,2.701920181776524,2.73,2555.7861749964845,2952.044774404547,0.9832610639975821,0.998594743487794,35.11255440610335,9.718729212549674,2.607980043330448,0.9671199276165792,0.9914566683317042,14.8817196,passed,
2025/04/10 04:30:00,0.7210119921482581,0.6403568157860726,76.3197597961296,93.54450731612366,2.7038800653955146,2.74,2553.321452036202,2943.977925340486,0.9834823819695888,0.9988070932765595,35.43184368276251,9.79688919720958,2.615726310411359,0.9713304318858004,0.9914535766673161,14.8640382,passed,
2025/04/10 04:45:00,0.7239741611450586,0.6382541106224849,76.06341398582641,93.14649896106775,2.7008514936482033,2.73,2550.9495304888483,2946.106873728928,0.9831866782099852,0.9984872272202873,34.96980362545063,9.688720351845499,2.599923481076849,0.9617922558678791,0.9875121863724168,14.846733000000002,passed,
2025/04/10 05:00:00,0.7219271384341467,0.6392586763707774,75.9331639948991,93.02604901676146,2.7005122883863244,2.73,2543.972713753013,2948.921553594138,0.9833493724272503,0.9987386053739189,35.279823804824005,9.374420569091534,2.6024407390297437,0.9584278920820833,0.9803590119759317,14.833628467777778,passed,
2025/04/10 05:15:00,0.7208231783829007,0.64053257011516,75.76763717132405,92.90662770431139,2.702267178890176,2.72,2535.6062014743056,2948.867405313128,0.983433785446826,0.9989732920961116,35.50783778407951,9.171337198972063,2.599867638962336,0.9533203950353609,0.9721400573381953,14.820513021111108,passed,
2025/04/10 05:30:00,0.7210481925855291,0.6387640617548005,75.67538680567998,92.6253938244791,2.6989264948086307,2.74,2536.5345535195797,2948.172323507196,0.983365191807454,0.9987835028713833,35.36138476121712,9.116978267375366,2.5997777142036305,0.9531948284299481,0.9742569048265566,14.802820706666667,passed,
2025/04/10 05:45:00,0.7188133389982372,0.6390583678014244,75.67581310803887,92.54187282805034,2.6992839854466397,2.73,2534.5869179237816,2944.5286431186564,0.9835165058377949,0.9989201496120663,35.64007165246633,9.078071147241943,2.609331442653623,0.9578331581401928,0.9758876030010654,14.789688888333332,passed,
2025/04/10 06:00:00,0.7145649132944373,0.6442405607722164,75.89148228723923,93.01497141127155,2.7096114511334037,2.76,2524.5365852676728,2946.0826581172937,0.9838769657496796,0.9997085025603074,36.57457079361086,8.859381662835439,2.625490909448432,0.9736122878523988,0.9803214132976009,14.823252546666662,passed,
2025/04/10 06:15:00,0.7223464123955226,0.6427128661538924,76.33743203572132,93.35347100054837,2.70952113096237,2.74,2546.5396817957217,2957.7645686312167,0.9835975696775312,0.9992286759583385,35.57848798415045,9.027843824313512,2.596827160488715,0.9585437705416047,0.9751800536894534,14.914028677777779,passed,
2025/04/10 06:30:00,0.7249733693570903,0.6436602513300874,76.98170261629237,93.97275514150996,2.713541901016531,2.74,2564.3643803418317,2966.8026250148764,0.9836537407109739,0.9992239923549355,35.380827520097974,9.139962215296931,2.594816379840271,0.9631915437479903,0.9811412676657846,15.009053430555555,passed,
2025/04/10 06:45:00,0.7265008571713228,0.6453581275342632,77.69262200388751,94.67327930410198,2.7194808002464845,2.75,2584.297288314115,2968.1807961334166,0.9838643439488584,0.9993203820716137,35.29726937777734,9.472678993690447,2.59576305676394,0.9669189534109546,0.9839241109704373,15.099857544444442,passed,
2025/04/10 07:00:00,0.7296645535792815,0.6475894693630772,78.20849345102508,95.29162320211238,2.7261499802512374,2.76,2595.196883307678,2978.72348794043,0.9838842822403776,0.999466014809799,35.151917619629664,9.468835761423671,2.585571812709709,0.9689163633733606,0.9861895580033384,15.19534291,passed,
2025/04/10 07:15:00,0.7308172513659991,0.648314741457697,78.22270029088945,95.34963852784766,2.72510363544399,2.74,2595.378479665489,2991.945923449411,0.9839064838943524,0.9995620283462382,35.07186421819118,9.055784873406465,2.5743831065530878,0.9590926608199948,0.9764029963596537,15.226038043333336,passed,
2025/04/10 07:30:00,0.7280191740727017,0.650055383777292,78.30715308379881,95.49362574899439,2.725285191978742,2.76,2595.3841570180743,3000.006691491963,0.9841304031115369,0.9998594220717358,35.4466935086824,8.713966407277494,2.579202308149058,0.9562390411812336,0.9682214358896415,15.249035822777774,passed,
2025/04/10 07:45:00,0.7302860479471105,0.6490765926241368,78.34227339112573,95.44794786488691,2.7214050068787055,2.74,2599.8689699161137,3013.6788087119007,0.9840540116162667,0.9997241760271511,35.13286572988783,8.352886879621465,2.567668841560459,0.9498667796779814,0.9652445507721542,15.276737031111113,passed,
2025/04/10 08:00:00,0.708224659189281,0.6680582722961098,78.78425282271617,96.94611368825356,2.780428316769015,2.85,2569.502001377384,2922.9894724109004,0.9849851418132646,1.00204926488936,38.549211748197855,10.853548798570609,2.6376821344093746,1.06742889460014,1.0326059665462373,15.271478823333329,passed,
2025/04/10 08:15:00,0.7160168749756126,0.6661859267906686,77.41595658735851,95.55287703016484,2.793647159495655,2.8,2519.1965855993676,2887.9778171402377,0.9838603570510641,1.0016902239934315,38.03434376773576,11.37282311903395,2.6042327420057285,1.0597120065216123,1.0364051771965856,15.105737411111111,passed,
2025/04/10 08:30:00,0.7162928574968077,0.6631574215934684,76.55589961733385,94.46613599330915,2.7911719907160557,2.8,2499.8051763652084,2854.273362540977,0.9837915969295092,1.001459543220292,37.82317403379745,11.90130563778988,2.596801890983372,1.0407409837087649,1.0219262881611164,14.944154053888887,passed,
2025/04/10 08:45:00,0.715867148813328,0.6595330504107477,75.49784121643583,93.1686696652333,2.7819004541861396,2.8,2469.855748607705,2842.0835976631074,0.9835980283359227,1.001269470805999,37.78770433198749,11.554594506604028,2.5949695243247124,1.0223274539805098,1.008014982183163,14.777286479999999,passed,
