datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/10 09:00:00,0.7095491534583758,0.6579679814521858,74.61435632608654,92.13397530427184,2.7763400770423456,2.82,2448.133679378241,2815.843614871564,0.9837667849760942,1.0013342243761767,38.23801002757365,11.672938911243406,2.6072821566251876,1.0207260513947978,1.0013076890120096,14.614591126666664,passed,
2025/04/10 09:15:00,0.7098958781409153,0.657021469117428,74.2801316826606,91.77705052296022,2.775460055179658,2.81,2440.1982044345987,2809.250429226727,0.983615369808562,1.0012227426052527,38.13951694684547,11.73706283893178,2.6014048843896473,1.0113078286606232,0.9952364070833222,14.569634994444446,passed,
2025/04/10 09:30:00,0.7358014511892592,0.6710546772831283,81.19545128140481,99.97359347126245,2.804983298990138,2.84,2664.1125516651805,2959.2817601698266,0.9839081463413747,1.0009062118586787,35.37894390117273,12.413108633422228,2.523668388865398,1.019899168807032,1.0141414648244376,15.773527128333335,passed,
2025/04/10 09:45:00,0.7293199806173692,0.6794725938128371,83.5336515541534,103.14519969495252,2.7996572676054883,2.83,2764.443848138047,3038.263676568358,0.9847263094071417,1.0012506014819924,35.35998568977171,11.742193832046336,2.5036218025228734,1.008842868083342,0.9877392428356022,16.24559229333334,passed,
2025/04/10 10:00:00,0.7102226182446105,0.6934379502006357,88.95678717725656,110.16801026253975,2.790733794791561,2.81,3018.7830185189505,3182.9410083585212,0.9858980421128818,1.0011560950488079,35.34331755213241,11.614832188013201,2.483825578556129,1.0485098615542745,0.9933396756948837,17.30736082777777,passed,
2025/04/10 10:15:00,0.7186222114060347,0.6869896545892888,88.04544256497482,108.73297728422193,2.7732876587421575,2.82,2987.4976069037652,3201.2838073810394,0.9856158021982846,1.000708147241108,34.444192879239296,10.515617800149716,2.4687415336451677,1.013510946159891,0.9761028696022361,17.163271118888886,passed,
2025/04/10 10:30:00,0.7159644238301384,0.6882061688654274,88.45245640847524,109.29891972054705,2.7708287546995924,2.83,3008.6423874186003,3217.4163007651164,0.9857375386984477,1.000725755246718,34.52996561578085,10.367216747768605,2.4688498204344675,1.0145622351038244,0.9733254931396328,17.251342441666665,passed,
2025/04/10 10:45:00,0.7145125758104137,0.6898219535306835,88.90939352678538,109.92859132853948,2.7712682889721507,2.82,3027.1977373629884,3229.7335649742618,0.9858531914839932,1.000795142036189,34.62879341715375,10.331013500992341,2.468381245253784,1.021043205747004,0.9765819384308899,17.33963530444444,passed,
2025/04/10 11:00:00,0.7130567489191405,0.6915577562142762,89.38062854332856,110.57670342101564,2.7714431402818116,2.83,3046.8403180676028,3241.634250979504,0.986022783595024,1.0008862218886219,34.73153095493676,10.302213796821633,2.4669939772035887,1.0231436872153168,0.9756025243067187,17.42814970722222,passed,
2025/04/10 11:15:00,0.7148912843931164,0.6921643099241089,89.81128947853728,111.12463187912337,2.7727798454378516,2.8,3063.0173237690497,3254.4282097525256,0.9859237985478564,1.0007898241965816,34.496107965392746,10.303719200442025,2.459585067020589,1.0176030719429014,0.9721186609710202,17.516885650000003,passed,
2025/04/10 11:30:00,0.7135844302012233,0.6932348262870295,90.28056598505911,111.71638710108878,2.769837991137439,2.81,3083.4085908867696,3272.8632160241827,0.986109478577164,1.0008421787291892,34.557681206885896,10.076041132626552,2.4591639702709407,1.0205128341071115,0.9729083505646391,17.60584313277777,passed,
2025/04/10 11:45:00,0.7146320620785757,0.6936286219640255,90.68097057341852,112.20865743351499,2.7675797014663313,2.8,3100.174531220107,3293.5066141432217,0.9860995029788244,1.0007784610275183,34.37941121631907,9.806947674329548,2.452629612316123,1.0255419008875828,0.9789377780104178,17.695022155555552,passed,
2025/04/10 12:00:00,0.7144840057682356,0.694563823159654,91.00627220221165,112.67427503435586,2.766590184839899,2.81,3111.070859009054,3312.689446344595,0.9860944972212076,1.0008160947618838,34.41062560734057,9.50955786324113,2.451122442970558,1.0285458384229689,0.9810746851889297,17.771912210555556,passed,
2025/04/10 12:15:00,0.7133066392326083,0.6962024180829405,91.49203530845685,113.29622177011807,2.771546494392966,2.82,3128.122571000075,3309.0181218240864,0.9861877247939854,1.000876009127787,34.53489095697436,9.915647251230359,2.4544058591303384,1.0383985466628252,0.9877043666335901,17.84083472111111,passed,
2025/04/10 12:30:00,0.7117385240673454,0.6977544668168847,91.96505794995869,113.90124115594534,2.773793543654471,2.83,3148.7955198261925,3308.015864942709,0.9863924974064402,1.0009419869386442,34.62557419767874,10.229751096924032,2.454804035241798,1.0483055350404369,0.9940818279353889,17.909861731666666,passed,
2025/04/10 12:45:00,0.7139616116196058,0.6976283085884227,92.19577883472931,114.19835599668232,2.772847948345338,2.8,3155.7148244118052,3326.201281274906,0.9862137207938924,1.0008339928057075,34.39341202383198,9.952244842976869,2.448732272878483,1.033477366888849,0.9829612341993902,17.973367775,passed,
2025/04/10 13:00:00,0.713176863316525,0.6979504934531006,92.48436626092072,114.5620607064982,2.7681038200208565,2.79,3165.170375614145,3352.864767975251,0.9862610507569803,1.0008756163719814,34.49012462427524,9.382803323202328,2.451653463460108,1.0383178785428662,0.9868662667540771,18.04259798,passed,
2025/04/10 13:15:00,0.7142231849460705,0.6984400169848987,92.82139948708769,114.99428949374519,2.7685516467403657,2.8,3177.9223015365023,3364.1021921458187,0.9862112616035447,1.0008200774672964,34.348712598152844,9.340805784428314,2.4471010119772645,1.0399737921101926,0.9894073449790344,18.111932685,passed,
2025/04/10 13:30:00,0.7135865864557557,0.699203595485635,93.27559189408622,115.5195073487577,2.768945101669429,2.8,3196.023680970807,3370.149075230911,0.9863194516582013,1.0008168624849236,34.36224781530923,9.448427723408267,2.4487652948923806,1.051878850420785,0.9994941373407564,18.18137189,passed,
2025/04/10 13:45:00,0.7128015083203395,0.7005745069248764,93.7233796522197,116.09181876652377,2.773853398089513,2.82,3206.532409280572,3373.0927459530403,0.9862776714860095,1.0008740554357112,34.541887625680324,9.634094212355496,2.4560988041924383,1.0592746155023622,1.0042828500704477,18.250915594999995,passed,
2025/04/10 14:00:00,0.715578555229462,0.7004772416141398,94.1998702569904,116.59440211786114,2.7763286796236195,2.8,3226.776135830765,3374.1059677551984,0.9861802895387464,1.0006658186431339,34.13332705158038,9.983571477812179,2.4477555370179225,1.0520849722007644,1.0009748171270447,18.326218294999997,passed,
2025/04/10 14:15:00,0.7156091755685636,0.7002353639255042,94.5069924114309,116.87914302951539,2.774972662876141,2.8,3236.629494640463,3383.369504182086,0.986186434812619,1.0006109552340792,34.12201046882363,9.898007898642895,2.452713813905851,1.0542841212571579,1.0036361651104728,18.370316249999995,passed,
2025/04/10 14:30:00,0.7025969882022687,0.6960795342721686,91.9361160758803,113.40790668961851,2.779259962680544,2.88,3123.8821233394115,3258.463063815557,0.9866718087069561,1.0011892881654745,35.97614491349131,11.099206176794603,2.5332717987348587,1.0945303358416307,1.0286996131304578,17.738196446666667,passed,
2025/04/10 14:45:00,0.7206728669953184,0.6875069826885587,88.69842704861621,109.58171874626288,2.7821377486710728,2.82,2997.1921530072104,3201.5003561828294,0.9852476923280802,1.0005588477696046,34.426552918755704,11.042149392258736,2.48449191928742,1.022012782067043,0.9865695336704529,17.24561642222222,passed,
2025/04/10 15:00:00,0.7194406689194445,0.6875675062144628,88.64321101025335,109.52438098940672,2.781138121147968,2.82,2991.6910833700717,3205.128167055531,0.985270303820351,1.0006419617541853,34.641500732924115,10.855337398416992,2.492232028132033,1.0154104665921853,0.9787988093891805,17.234210247222222,passed,
2025/04/10 15:15:00,0.7165617294734647,0.6882082554053583,88.88078977693101,109.82883683639585,2.7779131266924586,2.82,3003.1182084209927,3216.9109536683122,0.985423613893944,1.0007066507221052,34.848847198360964,10.646729011197221,2.4987522632450676,1.0197041742514839,0.9794598929506261,17.278700657777776,passed,
2025/04/10 15:30:00,0.7171074126268255,0.6884252335576321,89.03171251425331,110.02853063420476,2.779433308191094,2.82,3004.3841737078733,3224.1070550951185,0.9852847266926728,1.0006831637320872,34.85796611066617,10.566382715627267,2.50129425313494,1.0179819258220855,0.9783314432894665,17.31167598111111,passed,
2025/04/10 15:45:00,0.7118387016809725,0.6899339375832662,89.44677746081896,110.50771768506003,2.7818379246387033,2.81,3018.2112328540466,3218.8952303838823,0.9855355692857057,1.0008503112098321,35.38672620510765,10.867400720512014,2.521690083535917,1.0276648894064608,0.9805186846762465,17.35061929944444,passed,
2025/04/10 16:00:00,0.7222453273002274,0.6874346335526186,89.53275660638363,110.47534682994142,2.7853444324137766,2.83,3012.388757141696,3228.8466215178773,0.9848486124590484,1.0003868527697288,34.45164219141331,10.829324477101522,2.502794412985303,1.0260078401245551,0.9930906659897923,17.38399021333333,passed,
2025/04/10 16:15:00,0.7214490439118315,0.6874635899867223,89.72889395887094,110.74687264994702,2.781335917006047,2.81,3020.002593637994,3244.2438368164976,0.9848922099409393,1.0003775209453911,34.4933021867664,10.536948795073238,2.5068362290565513,1.0241231481793212,0.9909103585400031,17.42297359,passed,
2025/04/10 16:30:00,0.7221201176682583,0.6882563250243499,89.87032147814362,111.08758689726598,2.7841878803828,2.82,3020.7876754792105,3251.0512293959173,0.9847110600067819,1.000373838835198,34.49364919303166,10.546295763601258,2.5070691924678465,1.0330796262890085,0.9998868387001534,17.461977866666665,passed,
2025/04/10 16:45:00,0.7187215177684032,0.6895463504293184,90.12513735448269,111.5190665075244,2.785190058476302,2.83,3029.72884650832,3251.7245909054614,0.9848378562740189,1.0004856424932285,34.817881710695715,10.695854132376622,2.518530610263364,1.0478893821223425,1.0095256151136356,17.495041666666662,passed,
2025/04/10 17:00:00,0.7182903083813218,0.6905092652235792,90.2557778801766,111.84707918947726,2.7849264158725333,2.84,3034.7453798848273,3259.311457702469,0.9848674237838273,1.0005418264349757,34.86211790687647,10.635467049282004,2.5170309082906677,1.0470702618392878,1.0076586253372517,17.52848515,passed,
2025/04/10 17:15:00,0.7151100482051457,0.6924387125446523,90.52023294022294,112.3426238714504,2.78714352605028,2.84,3039.462453738146,3263.602954436945,0.9849937249572396,1.0007541333515406,35.30308057474863,10.659925866788228,2.529454214757086,1.0662637650752633,1.0207891369869166,17.567547946666668,passed,
2025/04/10 17:30:00,0.7154991545534449,0.6922605201997131,90.33529022231278,112.22950466296636,2.787438268021513,2.83,3030.8448933276127,3260.18459742574,0.9849143245491058,1.0007523783820738,35.30650442909799,10.695677953742592,2.530798553138933,1.0573460075525962,1.0130191034199196,17.535856347777784,passed,
2025/04/10 17:45:00,0.7203192755067979,0.6896283672371056,89.89618889916679,111.59553157884116,2.7879890862953216,2.83,3010.327090413412,3241.761840164857,0.9846850318089129,1.0005352771609843,34.92061707590709,10.9713653222207,2.52899001855493,1.0508104937623926,1.014806466511675,17.430755705000003,passed,
2025/04/10 18:00:00,0.7213958271317522,0.689772251180966,89.85804068339365,111.66472720641504,2.789978439991711,2.85,3004.4831659728866,3241.1501772433567,0.9845567727470094,1.0005321127374371,34.90917634653971,11.02937445548004,2.5301306539816304,1.0467329490336392,1.0121204392747594,17.42518237166667,passed,
2025/04/10 18:15:00,0.7159589042259553,0.6937764920089945,91.300075520009,113.58090956401142,2.79262290119543,2.85,3063.2854895126843,3262.6153334472347,0.9849275119192008,1.0006486884526513,35.2149582134611,11.393359663772092,2.53822780604487,1.0714495485394937,1.0270423890800897,17.665855508888885,passed,
2025/04/10 18:30:00,0.7218601919312027,0.6930369817136832,91.26951021143633,113.6978503569625,2.7921627332328223,2.84,3063.4356437760134,3278.4231479841915,0.9845200824307787,1.0003846402416188,34.5501647626504,11.187900975945963,2.515850240125112,1.0553500512817156,1.0195488248457745,17.707501777777775,passed,
2025/04/10 18:45:00,0.7181892143638232,0.6944200176939018,91.5472918816495,114.15908438396075,2.7875028842863108,2.84,3077.974848835108,3289.304886669824,0.9848924501868974,1.0005634455372896,34.85716441625947,11.017729041296624,2.522033408824835,1.0523151322196977,1.0116099253662059,17.748810627777775,passed,
2025/04/10 19:00:00,0.7210797272406504,0.6939826609513761,91.59461746379746,114.33359907890238,2.7845482888996234,2.83,3081.0959924952017,3305.906175587664,0.9847180918884435,1.0004234138235453,34.506769238418364,10.736823874493261,2.511179401380595,1.0361849659400435,1.0003286629798702,17.78491595833333,passed,
2025/04/10 19:15:00,0.7177807113896137,0.6958514812337876,91.85979262300326,114.83660337285833,2.7847342066439786,2.84,3088.96664211849,3312.5961690033996,0.9849208301193855,1.0006311453754848,34.903086172336195,10.696207033807719,2.5205926269448247,1.057704229369347,1.0158267512009482,17.826650936111115,passed,
2025/04/10 19:30:00,0.7172340262916217,0.6971383161904343,92.0652173480757,115.26838865960381,2.787178835326092,2.85,3092.7937129315965,3318.139213491714,0.9848840937521535,1.0007068970205777,35.03189110886149,10.732249764083841,2.523354775738494,1.0618560649110742,1.0181557672863966,17.86841656722222,passed,
2025/04/10 19:45:00,0.7196061139019378,0.6970507494390012,92.16601959232237,115.51544902568435,2.7853304090158075,2.83,3100.446878990035,3327.732550654926,0.9848043626174674,1.0005855111163084,34.68812493666024,10.673834075188863,2.5112801427389693,1.0488140457496684,1.0089129861114357,17.90460364,passed,
2025/04/10 20:00:00,0.7211671529907063,0.6974405395804131,92.25432146652264,115.79870522454331,2.7840177557323007,2.86,3103.8162545337905,3342.4170664935573,0.9846904056311417,1.000545235948838,34.51668751514913,10.452314141266623,2.5036523863101676,1.065453566473968,1.026752399125558,17.946428023333333,passed,
2025/04/10 20:15:00,0.7164100742003645,0.6972184628729835,91.16972316966658,114.61944852379447,2.787729828403507,2.81,3061.894671106768,3290.700620113753,0.9849033843869999,1.0008393979335641,35.15814326655703,11.085010282367216,2.522374934054982,1.0528584829760612,1.0086509960895635,17.709319381111108,passed,
2025/04/10 20:30:00,0.7172023975482982,0.6973471802911559,91.36101641800165,114.97285624628596,2.782437353317184,2.86,3069.815368440595,3316.159601364164,0.9848787025572182,1.000805130816967,35.04226780307817,10.585915252913535,2.518249987394,1.0510227805691061,1.008370720253512,17.768575293333335,passed,
2025/04/10 20:45:00,0.7182582008604145,0.6980507877110443,91.72471168001665,115.55057879105406,2.7811425785884776,2.84,3084.1766928261613,3333.36080643696,0.9848486544720696,1.0007564291489222,34.88475226629249,10.446577320325563,2.512613383361832,1.0542465460883748,1.0125392861380131,17.848086788888885,passed,
2025/04/10 21:00:00,0.7176067181281337,0.6993377649615653,92.16770865103713,116.2311784249077,2.7802741590896196,2.83,3102.48793970906,3346.267761133102,0.984966685991043,1.0007889782743955,34.89205726022211,10.428201088229654,2.511108327330957,1.0623593967783258,1.0188012150060068,17.929308833333334,passed,
2025/04/10 21:15:00,0.7153695257555684,0.7014412869987477,92.77415564299996,117.1212692431386,2.7826697254576214,2.85,3121.448870286912,3356.520665019283,0.9850957915968885,1.0009152193093682,35.166609698821205,10.530553894453693,2.5197822313800033,1.0812566017519127,1.0325790822297631,18.026049708333325,passed,
2025/04/10 21:30:00,0.7265231873357819,0.6953193685931619,93.32213407096727,117.32322413872384,2.7644027474403208,2.8,3159.205441631703,3399.89361757347,0.9848123591886389,0.999992418854317,33.43947340577682,9.942146688970828,2.488609245674929,1.0205668951148814,0.9947840718013727,18.131991460000002,passed,
2025/04/10 21:45:00,0.7229941255799088,0.6967558629931234,93.8752581686673,118.1305042473654,2.7559478470960883,2.78,3182.673353143099,3436.7234414015234,0.9851636022474767,1.0001636594538226,33.74846264057697,9.258658887491238,2.4949311934807947,1.0186736830593301,0.9884761600265592,18.242712344999997,passed,
2025/04/10 22:00:00,0.7211680871119946,0.6961569792050273,93.39358090869015,117.64364735112204,2.7521813255239276,2.78,3163.7278111410756,3432.6532115412283,0.9852420281433485,1.0002733208641688,34.00497406786023,9.044217594778942,2.5034470843309524,1.0221950728618483,0.9905856096319647,18.154436666666665,passed,
2025/04/10 22:15:00,0.7327982881727257,0.6748025652543466,92.19548390551387,114.61961387890742,2.681501797961199,2.65,3121.4893608594593,3565.970740694647,0.9851518041119434,0.9991398303350477,32.58917040762383,4.2594683746994635,2.52680678390298,0.9824609468724962,0.9896058450170689,17.932436286111116,passed,
2025/04/10 22:30:00,0.7377842306514798,0.6735908468496679,92.91538015347858,115.422515343526,2.6777336887898384,2.7,3151.776113725891,3598.4706841557245,0.9848991229113417,0.9987375127909297,31.837472377333892,4.0741585563354334,2.5136346097151905,0.988161375914989,1.0031575295090247,18.075363258333333,passed,
2025/04/10 22:45:00,0.7389208166865348,0.673607565544635,92.80165836178524,115.40305165538534,2.6782322375958096,2.69,3145.965128794597,3596.1509248355305,0.9848326356864908,0.9987273975570161,31.767500974172815,4.131451223600293,2.5116364274817795,0.988067431772926,1.0044210683993346,18.056952564444444,passed,
2025/04/10 23:00:00,0.7372446108642654,0.6741090810392856,92.84028409255251,115.52220312992958,2.6780697936741245,2.68,3148.617328090369,3588.745512015899,0.9849767613908071,0.9987805449994777,31.91579408840175,4.341090097945174,2.517755345643168,0.9934087600945293,1.0076806575215869,18.043127911111107,passed,
2025/04/10 23:15:00,0.7396171025379875,0.6738045057499404,92.66701014682695,115.42878681282978,2.6782727512603337,2.7,3141.3195349204557,3586.750218811827,0.9848626198197691,0.9987238342305138,31.70446831104618,4.381994880029699,2.5110123885380156,0.9874259986722592,1.0046332571538996,18.019605889999998,passed,
2025/04/10 23:30:00,0.7422970199425962,0.6720886807165366,91.51806239226185,114.0666390060158,2.68056389083069,2.7,3086.979138831283,3546.0681915533655,0.9848051372308637,0.9988678967861511,31.872222488699258,4.593925822036898,2.517503491011095,0.9701580009438631,0.9906143786766244,17.780307159999992,passed,
2025/04/10 23:45:00,0.744055235979368,0.6724346251164403,91.29702880757482,113.91939595791912,2.6846459630262656,2.71,3077.88170059476,3525.6114157499874,0.9847357761079834,0.9988462836863389,31.74036777976151,5.0750777987608435,2.512965725872761,0.9634852093899434,0.9850055582791687,17.72804113666666,passed,
2025/04/11 00:00:00,0.7449455171615456,0.6691090613272523,91.40092294734556,113.69276049377595,2.674216453049128,2.63,3081.676739821989,3532.510545599398,0.9849719557328622,0.9986686324745101,31.604997788896988,4.76451800049917,2.526967710651004,0.9650018089407192,0.9916491065552239,17.687768462222223,passed,
2025/04/11 00:15:00,0.7462884347386584,0.6692119039624348,92.26885477269352,114.77097731316113,2.6697551513785798,2.67,3121.1954835641886,3570.5287317933444,0.984890143424139,0.9984008498815987,31.135721228654546,4.513322404404175,2.5176697164044204,0.9736470875307863,1.0034097025088085,17.865265195555555,passed,
2025/04/11 00:30:00,0.733742974891267,0.6774324701526857,93.88539158814147,117.13737853829923,2.6857255232512283,2.71,3195.7454504423436,3546.437844748954,0.985361528574779,0.9986472535715136,31.92662305263951,6.319620954353778,2.5350224432489803,1.0189433842182956,1.0274028749121844,18.107653758333335,passed,
2025/04/11 00:45:00,0.739354240898681,0.6764685742450082,95.06974994362122,118.62441122415025,2.6753574175900954,2.68,3258.1456199229615,3616.2670978655237,0.9851143493605988,0.9980841236091503,30.70128305412108,5.6564760689678035,2.5009726810471298,1.0086152316322692,1.0263909443304091,18.391511056111113,passed,
2025/04/11 01:00:00,0.7425385085430881,0.6740168796307184,93.52296093472498,116.74512138451179,2.6761759299498933,2.67,3183.9622788830166,3572.3937928464943,0.9850552676545572,0.9982975075177386,30.97099291465355,5.619167405259944,2.510201834822199,0.9856968582847482,1.0078337065947658,18.08119749333333,passed,
2025/04/11 01:15:00,0.7440903210286093,0.6729424234402102,93.0771997231932,116.24147951302588,2.6745115818532312,2.66,3164.404396904784,3563.185994375803,0.98505101975761,0.9983170107942252,30.939137263214043,5.564705442721517,2.510416670599791,0.9794882050574701,1.0042210757240226,17.993018419444443,passed,
2025/04/11 01:30:00,0.7446415003624886,0.6721526456720526,92.68469593298173,115.81881122427696,2.6735541760424715,2.67,3144.0935055006203,3554.833636312977,0.9850497990017748,0.9983870232598189,31.07254088669889,5.4973276225062735,2.5167395164388426,0.9777108056727878,1.0038104434137871,17.909944635,passed,
2025/04/11 01:45:00,0.7488967056979504,0.667603551834058,92.47493040919281,115.17833938475312,2.663488680391657,2.62,3129.140666130695,3564.0706026998378,0.9850387165843519,0.9981570862811381,30.77969048151896,4.939817196786521,2.527165988828835,0.9721134272514451,1.0079513153864952,17.82729245,passed,
2025/04/11 02:00:00,0.751473001818904,0.6682653555691385,92.07035655295066,114.84370679504875,2.6738608892082807,2.67,3100.436915596732,3533.8490782117037,0.9847179152325828,0.9982169256426816,30.889066434796515,5.532825364213411,2.5318101031799762,0.9954836597820795,1.033531894088134,17.739157846666664,passed,
2025/04/11 02:15:00,0.7467089743539503,0.6704225334274994,91.79169159068624,114.73384967582295,2.6793760196071323,2.68,3090.4840614041445,3499.157379868594,0.984999440894109,0.9985034476236625,31.451936887782306,6.231506685145865,2.543573990313413,1.0039631462964969,1.0342513477021482,17.656127255555557,passed,
2025/04/11 02:30:00,0.7548025645364534,0.6673833660349378,91.10805176494195,113.92561208196108,2.6757421354639828,2.65,3060.0351626876013,3505.6288215788213,0.9845711635575263,0.9982715534130765,30.804586162683037,5.75904923211904,2.525804343931136,0.984354098647914,1.0259115386446582,17.56802377,passed,
2025/04/11 02:45:00,0.7531856841072683,0.6666531468959529,90.85351335359483,113.56232367459208,2.6759583769159585,2.66,3048.01736149311,3484.1978726246844,0.9846661928580228,0.9982982982699609,31.063420044943012,6.074989595118049,2.5407540986468113,0.9869179615295737,1.027474859027858,17.479936075555553,passed,
2025/04/11 03:00:00,0.7517536289989556,0.6673096781994621,90.40036844463724,113.22292253408449,2.6787938297068252,2.65,3028.0196244628373,3466.451098543122,0.9846619812210413,0.9984573217781487,31.37280829776913,6.284541175490043,2.5463852901465622,0.9918612193781444,1.0300467467850594,17.39734809999999,passed,
2025/04/11 03:15:00,0.7526979132640088,0.6665047747234282,89.77724646018379,112.64598269423678,2.6756446305016577,2.65,3007.0311955862676,3464.0733119067945,0.9845900330050159,0.998484838079524,31.32506115594139,6.033532332432772,2.53923594102231,0.9858153347893297,1.0255864102340577,17.314376028888883,passed,
2025/04/11 03:30:00,0.7521503141700019,0.6650769332059562,89.59037932187123,112.26652894930918,2.6761109346564944,2.66,2996.4050971213337,3440.6721487855757,0.9846146343153853,0.9984093379635394,31.47166391951419,6.442176955596691,2.556050550408142,0.9922150143653313,1.0330906478796447,17.22633280499999,passed,
2025/04/11 03:45:00,0.7543799510640752,0.6640040418996915,89.13524632716312,111.81703120822566,2.674568578007106,2.65,2982.146038033552,3432.4604363498047,0.9844938301295881,0.9983155306829338,31.237584175338586,6.480131510255948,2.5477688417525264,0.9871174773108038,1.031355805100983,17.156304916666667,passed,
2025/04/11 04:00:00,0.7549891433420584,0.6633261928046569,88.87695680562824,111.59379991046279,2.6719045235563668,2.64,2972.3175316245697,3435.543775689149,0.9844359657898952,0.9983031546843337,31.217323944384596,6.2758242004324245,2.5471191014385197,0.9826743970360762,1.0283265718819083,17.121193613333336,passed,
2025/04/11 04:15:00,0.7572067781528722,0.6623118298829372,88.63068352862429,111.33928170647796,2.67153724865156,2.63,2961.951940152856,3431.5661144425094,0.9842570272807152,0.9981901611438312,31.039873074504207,6.306353370925379,2.5445446635732085,0.9832404274864156,1.032645984552174,17.08052163277778,passed,
2025/04/11 04:30:00,0.7578119816246005,0.661723188093225,88.75199405167164,111.37223137473445,2.6742476211245507,2.65,2968.4940878582206,3405.07882863655,0.9843269507200305,0.998026875795038,30.876855351375134,7.103033277270742,2.549996423079674,0.9852433013734784,1.0360381374258065,17.044512210000004,passed,
2025/04/11 04:45:00,0.7561634558824769,0.6628300137295723,88.47600962117761,111.28270497313518,2.6753116467900484,2.64,2957.9884692981586,3399.424378852859,0.9843884188829204,0.9982037720655762,31.121924450651132,7.12748712598164,2.55046086217392,0.986663552983238,1.0346215998728525,17.00806063611111,passed,
2025/04/11 05:00:00,0.7519137407552854,0.6588742190008292,85.94332329804581,108.29912324267045,2.670651883368914,2.6,2868.6482452162586,3326.5516397213714,0.9844502656571582,0.9984267127317317,31.850078895091364,7.336755560220273,2.56632089026463,0.9546176229908161,1.0002149797176598,16.54522224055556,passed,
2025/04/11 05:15:00,0.7522758859671945,0.6589301099524495,85.74161955067666,108.25507380534059,2.667106477167644,2.64,2863.8762746336556,3337.295102757541,0.9844384085143257,0.9984616584256929,31.78719555813398,7.011855131900869,2.558761081693847,0.9424744279575337,0.9882829283177549,16.539184346666662,passed,
2025/04/11 05:30:00,0.7549057701228673,0.6582274243160162,86.04919634614129,108.6418276754726,2.6615397425846736,2.6,2880.0202332948516,3359.6874082196005,0.9844307211115663,0.9982804795737287,31.33138712281783,6.702780900451785,2.5473878518947934,0.9405689682258435,0.9904382384922912,16.607229869999998,passed,
2025/04/11 05:45:00,0.7546959736184365,0.659089620357024,86.37834207586195,109.15507343304135,2.661038736512458,2.65,2886.429617525218,3378.3206845248405,0.9844327213692432,0.9983615827446554,31.45657551831636,6.420410105756961,2.552711636736589,0.9583151412797024,1.008400876918755,16.67074322833333,passed,
2025/04/11 06:00:00,0.7548750321758482,0.661910589696714,86.64662325569283,109.81854033872708,2.6665905271239585,2.65,2893.9621761138746,3383.362243615157,0.9844062028340776,0.9985115693833155,31.486992252582898,6.607702319033183,2.5450304984493446,0.9631522568250892,1.0107637999727774,16.739053833333333,passed,
2025/04/11 06:15:00,0.754385880881991,0.6640090181753985,86.88889968595115,110.38448988077046,2.668936611810023,2.65,2903.8501015903003,3391.700734018182,0.9844299094448576,0.9986114495184826,31.496614893926864,6.666574173337015,2.5384049495832497,0.9602404314549533,1.005215373200828,16.802426116666663,passed,
2025/04/11 06:30:00,0.7532595000957816,0.6653140707050705,87.24768506317217,110.99499950669892,2.6654265233776107,2.67,2924.558771160387,3408.1881631107144,0.9846664751683847,0.9986592304870376,31.386180060564133,6.5370938583284985,2.5299350997820436,0.9521091585629018,0.9946683916421855,16.879471644444443,passed,
2025/04/11 06:45:00,0.7532460307878601,0.6658253823096671,87.5404584764063,111.53052632194292,2.6594702299285062,2.65,2939.8366719974356,3438.737735286523,0.984756369756719,0.9986675378591541,31.240763718561116,6.005632463429878,2.521771168322616,0.9406014507031237,0.982905386301425,16.963628745555553,passed,
2025/04/11 07:00:00,0.751278485920059,0.667118452088786,87.93032161381316,112.1785368877718,2.657106486793866,2.65,2952.7877413103115,3463.0609222456205,0.9848632938400094,0.9987876945585953,31.437925760573247,5.63403989703102,2.526206957268713,0.9490576272689435,0.9889328422271362,17.047593102222223,passed,
2025/04/11 07:15:00,0.7503516173310195,0.6683809311679019,88.297122948179,112.80306941394421,2.6558122259658936,2.65,2967.146568822787,3481.7273660696064,0.9849420530185428,0.9988502852476006,31.471409329138133,5.448300998231911,2.5248964527824533,0.9636915265887204,1.0024055810066224,17.12699824,passed,
2025/04/11 07:30:00,0.7476459413319295,0.6717421153961225,88.86523490535691,113.76905213802326,2.662426211154704,2.69,2986.536810119886,3479.9283991449406,0.9850870381449663,0.9990281701614177,31.732620299579324,5.945223279632848,2.5292009907454114,0.9804665500041759,1.0135565420948782,17.216486466666662,passed,
2025/04/11 07:45:00,0.7512101387571988,0.6715460554658517,89.13420246711536,114.22121633772608,2.6589178956443345,2.66,3003.669823349383,3501.324603142778,0.984990054012742,0.9988300405735877,31.13523330035727,5.757995183208455,2.509032840405525,0.9731680768585501,1.0108643513355393,17.29624609166666,passed,
2025/04/11 08:00:00,0.7512501253882804,0.6715649008562594,89.58508751577251,114.73987367962782,2.65394224510088,2.65,3026.4466186002214,3524.7663832340877,0.9851324692075103,0.9987597227388171,30.915807958182604,5.449343667275756,2.502732522672416,0.9692221061756565,1.0075142914596869,17.38654094222222,passed,
2025/04/11 08:15:00,0.7510918388388768,0.6669064072448817,87.20990337963514,111.75898783996068,2.6496588535978813,2.64,2934.518736826555,3465.251036166819,0.9849875048941953,0.9988948251281327,31.377653405001954,5.306240390618393,2.5136309288810854,0.9407020390747322,0.9812235123340154,16.957206639999995,passed,
2025/04/11 08:30:00,0.7497035893448208,0.669315682495129,87.78863041529533,112.56110735579215,2.6547299467786494,2.68,2956.2928005174563,3466.4970118160827,0.9850950939350652,0.9989664247732802,31.44141267062527,5.687776433563135,2.513550621384746,0.9556513035448598,0.9927293805222102,17.050772456666667,passed,
2025/04/11 08:45:00,0.7491202405919696,0.6708417763813922,88.27507235361026,113.23885819440977,2.656005657667264,2.68,2976.1091066992462,3478.9087671674756,0.985172049071392,0.9989966956592324,31.397187736378743,5.725719077488928,2.50965805484642,0.9582030750670376,0.9933374362353299,17.14456399333333,passed,
2025/04/11 09:00:00,0.7481118306473024,0.6729100946962376,88.74397580807468,113.96489289156791,2.65805322595089,2.68,2996.3158436505305,3489.100280337386,0.9852837080784616,0.9990715000173824,31.38431486600022,5.831277412800008,2.5040199488905364,0.955071338312043,0.9870489066647096,17.23858125,passed,
2025/04/11 09:15:00,0.7488769564501166,0.6726930711725322,89.18210527718789,114.46647119775407,2.653586936994462,2.65,3015.3603988735576,3516.3387941558112,0.9853102373988323,0.998980582102692,31.165897914728177,5.423988697956178,2.4991182358997643,0.9517872981597022,0.9854224242653827,17.332431655,passed,
2025/04/11 09:30:00,0.7494851627243323,0.6728753790623332,89.66842170952154,115.03380318675035,2.651093229627228,2.66,3036.3503078904614,3537.1264224810325,0.9853502094783192,0.9988947313234443,30.954511868537605,5.226671003612731,2.4944372421360854,0.9599979188637237,0.995028742661538,17.426899654999993,passed,
2025/04/11 09:45:00,0.7509938733697067,0.6727256713158508,90.16557516205022,115.57903948030008,2.650251915995113,2.64,3054.6169277729505,3554.7281037752264,0.9852650031844958,0.9987459402643099,30.708434947686595,5.133848795434764,2.492498456934266,0.9564952683650422,0.9936962228789259,17.516429333333335,passed,
2025/04/11 10:00:00,0.7517813882231537,0.6691558958819769,89.68714447208733,114.7865497308994,2.638897695847265,2.61,3037.2313792187856,3572.2244265572317,0.9852621436007837,0.9986491803397621,30.664196552422982,4.255424017844188,2.4970887529911523,0.9536915969574555,0.9956893291868382,17.441677696666662,passed,
2025/04/11 10:15:00,0.7476558223721492,0.6757614353372827,90.45545487553885,116.22726163600319,2.6550986858904757,2.63,3070.0316036848085,3556.9998955601172,0.9853030761528153,0.9988913218451243,30.93120691579019,5.393122304006661,2.4888095687591836,0.9675143382840179,0.998459545731657,17.595422624999994,passed,
2025/04/11 10:30:00,0.7470131748715364,0.6751595476287567,90.42339894034951,116.14262803661033,2.651905032108176,2.67,3068.7972270918676,3562.6733391899475,0.9853822422424761,0.9989079257736211,31.00536170479382,5.171724689594576,2.4928270155580945,0.970508881111441,1.0016737180737256,17.586030165,passed,
2025/04/11 10:45:00,0.746952331371077,0.6748658733656256,90.3534557853784,116.0489460224827,2.651012542174033,2.65,3063.836537749873,3566.269999047546,0.9853626053496297,0.9989352349088341,31.079659768052263,5.006146892772357,2.495592543895129,0.9675088368730592,0.9988480748998203,17.576495585,passed,
2025/04/11 11:00:00,0.7456203913808868,0.6749847138476931,90.49100484114068,116.17263393803097,2.650232292555957,2.64,3070.7606374646416,3565.605112838853,0.9854752239491349,0.9989409827522753,31.15674287818247,5.073278226545346,2.499716132101277,0.9679569311387934,0.9978562039752205,17.587910816666668,passed,
2025/04/11 11:15:00,0.748233223185026,0.6745622659824304,90.65966946466236,116.33614666977593,2.6514363320093572,2.64,3074.740427871942,3571.880470486407,0.9852793061562938,0.9988019035806175,30.892109726583126,5.079740661921538,2.4953354065925146,0.9653930382402023,0.9985582390582521,17.623092134999997,passed,
2025/04/11 11:30:00,0.7484421725008398,0.6744496901571624,90.82128075714533,116.5058424854849,2.6506797322868985,2.64,3082.0468145292602,3576.0153893016377,0.9852864953287633,0.9987440483007652,30.807901671437037,5.089046947465651,2.4949737590552696,0.965551444513895,0.9992573304864608,17.64839054,passed,
2025/04/11 11:45:00,0.7482221378782918,0.6746674198403473,90.97255809115774,116.69861532129103,2.651191431793915,2.65,3085.576439869081,3582.6809955494855,0.9852315936867792,0.9987399838109945,30.855835205538163,5.020191039964256,2.4977367797210013,0.9708975060644459,1.0044682446781876,17.67882697777777,passed,
2025/04/11 12:00:00,0.7476343643767825,0.674855761158543,91.19362035442626,116.92961073392784,2.651453270536857,2.67,3094.199379189468,3584.727268364728,0.9852583082085429,0.9987094381401813,30.870508387524676,5.098239240918351,2.500843667788735,0.9774542826805314,1.010553598515262,17.70886190333334,passed,
2025/04/11 12:15:00,0.7481881415139544,0.6749834286756939,91.40314039778666,117.16235828108516,2.653246943942212,2.64,3099.148411494417,3586.733164014197,0.9851670359485145,0.9986532359699402,30.837540089481767,5.195582181382742,2.5036634264893225,0.970626894134699,1.0040585200593308,17.739294857777775,passed,
2025/04/11 12:30:00,0.7484449092716675,0.6750159362522694,91.60608221730008,117.37042469232512,2.6533439152904665,2.64,3108.3638231463347,3588.742540068404,0.9851680799218631,0.9985836623516592,30.73260409032572,5.288269994459304,2.5027191695146622,0.9719707776664078,1.005819500299875,17.769726418888894,passed,
2025/04/11 12:45:00,0.7456461512139116,0.6760476511542579,91.8525380645608,117.68814405425397,2.655501758265382,2.66,3114.599426165783,3588.3727418529947,0.9852325448029492,0.9986759472591171,31.06719248835236,5.403449170044661,2.51464457260555,0.9852830770258963,1.015515323142388,17.79975437777778,passed,
2025/04/11 13:00:00,0.7487683021760049,0.6754045062299388,91.82100144772264,117.61241082636144,2.6569155527623196,2.67,3111.7570638652783,3585.562980528922,0.9850613160466678,0.9985463554634125,30.764918376445472,5.512130698537277,2.5081096026336853,0.9818959268721289,1.0160140117697254,17.79421378777778,passed,
2025/04/11 13:15:00,0.750173244654563,0.6748685370079582,91.68461118337353,117.38569872105124,2.658548016000676,2.66,3102.9842319366803,3576.5429886074085,0.9849822346095363,0.9985155173160456,30.717490934447888,5.636219168236851,2.509428253766476,0.9742395668989691,1.0099240541764167,17.757843839999996,passed,
2025/04/11 13:30:00,0.7509325512138576,0.6747638480661319,91.50210187240017,117.15267564170229,2.6627732570796674,2.65,3085.299247827222,3567.8909818235406,0.9847994901915793,0.9985755040381868,30.922083633240497,5.698936265641749,2.5186856580593204,0.9710889075201286,1.0072312918968225,17.715937017777783,passed,
2025/04/11 13:45:00,0.7459904161724061,0.6756328276616052,91.4564755895409,117.1116467147223,2.662444746743808,2.66,3084.2826129386185,3556.069744278283,0.9851140780890151,0.998785474105003,31.452158133833358,5.844795323321448,2.53412036565616,0.9813440400298739,1.0114875212518366,17.67957125,passed,
2025/04/11 14:00:00,0.7508078569419607,0.67447700613438,91.05040820337373,116.64139667128903,2.664249180195801,2.66,3060.8339070088805,3557.5153216360145,0.984743743800253,0.9987151963917993,31.19889725682675,5.61661652927428,2.5260019829024705,0.9719344171788766,1.007897086286326,17.632931506666672,passed,
2025/04/11 14:15:00,0.7524079550777633,0.6737210958842673,90.85566375293344,116.38677419305219,2.664130574894635,2.65,3047.659650456587,3561.0429575338876,0.9845916897013296,0.9987137170052552,31.200614584615813,5.386681880618246,2.5274535674364054,0.9621136294248751,1.0001359824593894,17.606446678333338,passed,
2025/04/11 14:30:00,0.7497047198440541,0.6744700142361084,90.81286260581105,116.35050462710107,2.667382139410606,2.66,3039.6661291651303,3549.2750624804366,0.9846536386780411,0.9988693286892159,31.650080078716083,5.57056418290109,2.5432003261785523,0.966017791906648,1.0002901196382685,17.575224052222218,passed,
2025/04/11 14:45:00,0.74985800427573,0.6742351766882783,90.6567908875901,116.15118578646374,2.668308005380041,2.66,3031.694262048008,3543.2598976932654,0.9846067369430711,0.9988826303403023,31.708693475897235,5.613268489980005,2.5456001791367124,0.9653431724286459,0.9998434309826458,17.54400281944444,passed,
2025/04/11 15:00:00,0.7540280815392915,0.6728880408903802,90.28983654073708,115.73105156731883,2.668473827434707,2.68,3015.027546340477,3547.6701939095988,0.9842292797194597,0.9987382185388631,31.389255283388742,5.382418786984615,2.535144823589337,0.9647117930957672,1.0050040931211415,17.51238715722222,passed,
2025/04/11 15:15:00,0.7540803396465225,0.6729833659654925,90.21941072279303,115.61182091513145,2.6723080898707705,2.66,3010.376855576895,3529.3003943037934,0.984195220298287,0.9987203527727633,31.43712695070027,5.806503506238674,2.53958888421608,0.9592819555052158,0.9990055642263704,17.476032419999996,passed,
2025/04/11 15:30:00,0.7514733677526447,0.6731921522007831,90.11980807952568,115.48162482134461,2.6723557223935215,2.66,3002.7759657929105,3525.10355032756,0.9842942438168238,0.9988609083668788,31.825145566380186,5.748908130628538,2.552579807141733,0.9621577636484577,0.9989034992723648,17.444816179999993,passed,
2025/04/11 15:45:00,0.7514641844190421,0.6708349108895646,89.01237824146031,114.08728227967404,2.6727496903811376,2.66,2953.5117706170013,3492.937897888458,0.9840914995210319,0.9989063468532342,32.18596445508143,5.7983855410216565,2.5684615957262955,0.9457547908585191,0.9834455114855499,17.22974635555555,passed,
2025/04/11 16:00:00,0.7503156925543945,0.6707964491562032,88.8420426990798,113.92955133283965,2.6732451763500267,2.68,2946.1146927787936,3480.237642030829,0.9841543635913703,0.9989507029923811,32.354672470444,6.009409054692177,2.5761383350936535,0.9533244283213422,0.9901381593695195,17.179215380555554,passed,
2025/04/11 16:15:00,0.7518888818805645,0.670207162931007,88.5098451103128,113.61568690214835,2.674028950878702,2.68,2932.578345079364,3471.124307818138,0.9840024913106137,0.9988993087897838,32.27004218660677,6.119372982899329,2.573971108708701,0.9493962078007308,0.9883942828415685,17.12368628666667,passed,
2025/04/11 16:30:00,0.7525211964374394,0.6697198393413384,88.28251562247036,113.39951071593815,2.6752495733327057,2.68,2920.650625773451,3461.2972580885316,0.98388586589316,0.9988708605447408,32.31766062760078,6.272804550613216,2.5790974004616705,0.9453377638690489,0.9854848004981087,17.073303353333333,passed,
2025/04/11 16:45:00,0.754509424107763,0.6680263181847059,87.91964157820779,112.9830563552776,2.671445186629229,2.67,2905.069082893676,3467.1340845908258,0.9836944769543783,0.9987754932437689,32.21299227365128,5.93077767839713,2.5789828485213695,0.9311988939689997,0.9749433669659844,17.022991479999998,passed,
2025/04/11 17:00:00,0.7511622158345934,0.6684086516679578,87.97162234571942,113.01120039706423,2.672727451260294,2.66,2906.6543493791232,3445.5840999808597,0.9839654187141371,0.9988603220183228,32.547656401182465,6.4333716158818754,2.5960007673608665,0.9357346241134494,0.9757656766863834,16.977802080555552,passed,
2025/04/11 17:15:00,0.7536714522536386,0.6674975721301899,87.74997153606404,112.75560918335408,2.6762925345365773,2.68,2893.972549641626,3429.170640033495,0.9837065927248895,0.9987186019283053,32.41724503325729,6.815203553830757,2.5984810006094894,0.9404225701838994,0.9842910089698212,16.922580913333327,passed,
2025/04/11 17:30:00,0.7568206508443235,0.6656933774960746,87.44710474117608,112.37108713932896,2.674135954935642,2.67,2882.743395772641,3426.7646114244226,0.9834919959911014,0.9985312266026208,32.127216777815725,6.7685979677788985,2.5940797081861002,0.932283986303419,0.9812146853197601,16.87248222,passed,
2025/04/11 17:45:00,0.7548755517242528,0.6654221693184298,87.25147344993874,112.1746116974995,2.67224895933207,2.67,2873.8308261989737,3421.4114370336583,0.9835955888486443,0.9986155639967443,32.3980586486506,6.728553028376396,2.6051948239058498,0.9330834073620685,0.9805042202031581,16.822454586666666,passed,
2025/04/11 18:00:00,0.7556728271852272,0.6639819246395195,86.91206474061421,111.80797124430558,2.6697780913371956,2.67,2860.69204144256,3421.664558814276,0.9833781896977696,0.9984957982635556,32.366477553259536,6.583089212275516,2.6082887959554832,0.9319749316897109,0.9821178422854391,16.77249801333333,passed,
2025/04/11 18:15:00,0.7614233278398422,0.6577393087116122,86.80258330705051,111.16703590664814,2.662685728281027,2.66,2863.3327185580147,3415.1366167010733,0.9828293229754784,0.9976541400831432,31.51034864549126,6.822085742788866,2.6112819119143027,0.9460077278661428,1.010516246298049,16.71759069444444,passed,
2025/04/11 18:30:00,0.7590507592436514,0.6693254921616496,89.62779757186011,115.24061241115402,2.6894650821095833,2.68,2943.895996182529,3445.6341440839064,0.9831465045742999,0.9982425920486026,31.956568237710478,7.926566203228692,2.616751778524457,0.996211863234436,1.0487844376822086,17.184418203333326,passed,
2025/04/11 18:45:00,0.7610545108727705,0.6686792323427271,88.75457046365923,114.45357219523072,2.6865470135370115,2.67,2918.394955302798,3437.3710060536005,0.983045145698899,0.9982670193483124,31.750724293176365,7.764433670809777,2.5981414846032393,0.9617755707110676,1.0151813330647455,17.075064062222225,passed,
2025/04/11 19:00:00,0.7588896674678204,0.6339084121693005,83.243697759893,105.57048860825421,2.607425552651359,2.53,2801.6252604611404,3363.030128065149,0.9819399325049574,0.9954186029206566,30.15472728475986,6.1746075427599605,2.63044817494241,0.9068059836757967,0.9949949665629572,16.073879983333338,passed,
2025/04/11 19:15:00,0.7307643594893769,0.6391845017489168,80.93140290477558,103.3305410835847,2.6325462232874832,2.59,2691.330446118388,3216.450528724897,0.9825007017621643,0.9969355912833391,34.121785396527464,8.169429321291778,2.7462678141134425,0.9975627224774178,1.05395400870108,15.552506493333336,passed,
2025/04/11 19:30:00,0.7421168822003785,0.637045081171684,80.68217166014021,103.15062596736809,2.638095327075262,2.62,2695.815689490861,3204.7464687099437,0.9815179525823773,0.9960997977673558,32.62213470704679,8.95493731194819,2.6960204579522915,0.9909825021850355,1.0632361631490794,15.566245456666667,passed,
2025/04/11 19:45:00,0.7324651288718195,0.6438380553998913,80.9778576649112,103.99619921209472,2.647460159815382,2.62,2678.215817918027,3208.603476498403,0.9822893929667921,0.9973250186731756,34.39347290192486,8.642230872535272,2.7396274277694364,1.0166730854661028,1.07042794581973,15.585119549999995,passed,
2025/04/11 20:00:00,0.7376751959956698,0.6424079799985026,81.13385361674885,104.12571760475205,2.6499060255607136,2.62,2691.8352091133565,3196.6765152592957,0.9819547714710867,0.9968329707111931,33.60636990554779,9.338286529928942,2.7216216184378412,1.0135641010518353,1.0752943793069971,15.604002699999999,passed,
2025/04/11 20:15:00,0.736799318353947,0.6418745256239294,81.15411929414765,104.20911544281947,2.6430826475891482,2.61,2693.410879904564,3215.5041266865173,0.9820399242833464,0.996847009172173,33.66349005266304,8.820498398212456,2.7255554165202915,1.0077782434070195,1.0694365228074345,15.617750720000004,passed,
2025/04/11 20:30:00,0.7426846684856642,0.6401820836185288,81.055109365798,104.14206681668088,2.6410069232780113,2.63,2699.5236220522434,3221.190677171113,0.98160115725703,0.9963786263634246,32.804383683477106,8.907495849179394,2.6981355507122062,0.9999970896870571,1.0706615236921484,15.636647455000002,passed,
2025/04/11 20:45:00,0.7439790168961421,0.6393459503168752,81.2532473206858,104.31498830032287,2.637850965601791,2.61,2714.8729690236337,3218.138488946623,0.9817119336296944,0.9961591036778922,32.40139423665108,9.180545357990566,2.6912144462162897,0.9861825118932771,1.058643906642303,15.650400003333333,passed,
2025/04/11 21:00:00,0.7415709767500382,0.6415971447185893,81.53080044346677,104.79698161461891,2.6433057428532063,2.65,2718.2468147654363,3206.072093735108,0.9820099018303738,0.9964443617463412,32.802971451770546,9.623196993807701,2.704407314793523,0.9899480858032341,1.0571528756330693,15.65978619333333,passed,
2025/04/11 21:15:00,0.7410116742815949,0.6436349191462863,81.04495082074475,104.69076994151143,2.6426653046094515,2.66,2696.1145095938914,3224.113280651684,0.9819424007339329,0.9968183965553643,33.11235271801236,8.924265151072664,2.6938797395821785,0.9825703279852187,1.0466202876196424,15.645180576666665,passed,
2025/04/11 21:30:00,0.743222257889268,0.6413473094719652,80.81668779801174,104.39994358520617,2.6343268254627805,2.66,2700.215856325753,3233.2020493320542,0.9817980779997326,0.9964734668220309,32.5623747496742,8.691115359043806,2.678113101614605,0.96235084218472,1.031000118724572,15.630561955555551,passed,
2025/04/11 21:45:00,0.7459174139234408,0.6412225397944588,80.6818599208654,104.43509612044923,2.6312546188305874,2.64,2699.749373303431,3246.7451232853873,0.981645028903792,0.9963783003459171,32.195066607242126,8.410974382952858,2.660083576826006,0.9491103833128959,1.0205157282134987,15.646741109999997,passed,
2025/04/11 22:00:00,0.73954921146319,0.6477207388260344,81.54586147336383,105.80330823628633,2.6429569482460282,2.67,2705.384697078071,3246.0937804215982,0.9824389160266996,0.9973369260955958,33.480009980732035,8.638117453058625,2.696381084482047,0.9724111150343321,1.0300419073157527,15.729501394444446,passed,
2025/04/11 22:15:00,0.7458564539232179,0.6478368852784187,81.91590813414821,106.34656025276914,2.6450962633806285,2.67,2720.707353960933,3257.147519944903,0.9821545713977515,0.997050867778396,32.73362949675169,8.806633315249842,2.6730758634127074,0.959583804857816,1.023632323390999,15.812001590000003,passed,
2025/04/11 22:30:00,0.7499988138085498,0.6478384617103714,82.27430576946941,106.8803036510776,2.6446629345411914,2.67,2730.7130196872895,3279.217958312397,0.9819179520427743,0.9968900082231124,32.33275136983713,8.58372070972911,2.663259097779224,0.9604612075309721,1.0297068353431575,15.894241696666663,passed,
2025/04/11 22:45:00,0.751006603844719,0.649102584279435,82.86438116439719,107.65414329428675,2.645083782705219,2.65,2748.1056148895696,3291.8625021524604,0.9821299661314483,0.9969651189317165,32.25772601707023,8.595357405318143,2.6640900742644975,0.9582743596662064,1.0272768517872999,15.97622171444445,passed,
2025/04/11 23:00:00,0.7534621703635178,0.6503632715492704,83.40402675199637,108.41441888595851,2.648184697171487,2.67,2760.747037250758,3304.93421201372,0.9821074618662222,0.9969839233095175,32.117495845967476,8.63890520060012,2.6624865814276832,0.9657201295870905,1.0367980074847178,16.063044262222217,passed,
2025/04/11 23:15:00,0.7516331028446159,0.655615959356942,83.80947668106842,109.41023947416205,2.6553830961112292,2.67,2758.5433861638485,3321.3693856103605,0.9824495370921306,0.9976667621267922,32.77107869232934,8.373716853599115,2.667607782590814,0.9705219194764508,1.0338152264803464,16.144497600000005,passed,
