datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/11 23:30:00,0.7521208753450639,0.6560880394416048,84.35571702551543,109.86363766865661,2.6563120658847583,2.65,2774.811836561659,3336.04914899888,0.9825289809820608,0.9976813863962489,32.73349319664798,8.193787766013505,2.6689826266941505,0.9774122424839159,1.04071916184027,16.232353768888885,passed,
2025/04/11 23:45:00,0.7502725601024207,0.6573603061526856,84.05034494789706,108.83063998859821,2.6718856631520174,2.69,2764.3810296837137,3285.4043986501015,0.9826867201039143,0.9979592142069936,33.00315369419812,8.947718017628636,2.6596337673541384,0.9627841261294185,1.0181228373751376,16.16433495111111,passed,
2025/04/12 00:00:00,0.7629280263372015,0.660964430133884,87.52474828362301,113.19227041424585,2.6654179034811833,2.65,2881.3670041439295,3425.341930583287,0.9827046681036865,0.9975817906170229,31.424294497656504,7.657538743205205,2.6233733832063635,0.9706504023801561,1.038498827007774,16.810014906666662,passed,
2025/04/12 00:15:00,0.7629231087350647,0.6623516633139486,87.87600877817711,113.29553436950182,2.677588699803248,2.66,2881.6896578411615,3413.280763416631,0.982565216824853,0.9977119257832302,31.702471110159024,7.985400604807334,2.631657263291298,0.9962946235992803,1.0626742147347696,16.855341665555557,passed,
2025/04/12 00:30:00,0.7594870536808378,0.6680135017701345,88.39891519459152,114.02097044723031,2.6916544750773026,2.69,2893.217198481861,3408.8252282351996,0.9829139238956962,0.9983214170591523,32.249869522674864,8.23110962754436,2.625291644719748,0.9878691085844218,1.0417136869929182,16.962920699999998,passed,
2025/04/12 00:45:00,0.7620970499747023,0.658542788587514,87.5430635700543,111.87473309258445,2.6714612410190464,2.65,2877.8002679020447,3410.2040168212598,0.9826909796662697,0.9975854586240781,31.622091471474402,7.350079854874375,2.628720396775823,0.9682382808532081,1.0337718661831865,16.798159730000002,passed,
2025/04/12 01:00:00,0.7573814550700293,0.6572356258335167,86.73933360148544,110.46168899388115,2.676549830744595,2.65,2847.3690191546807,3363.2530046625498,0.9827429604142089,0.9977245255958503,32.25405424368413,7.770581022820755,2.6482508499490214,0.9815111614908822,1.04242801145635,16.62303932666666,passed,
2025/04/12 01:15:00,0.7582593921639732,0.6549988330070101,85.60818024670074,108.77831159583954,2.681784372295761,2.66,2810.7715310592603,3322.5304091740204,0.9823758709388165,0.9976135208238711,32.224094773781374,8.085860389646834,2.638893611817703,0.9698568431158048,1.0319219653279543,16.44819329388888,passed,
2025/04/12 01:30:00,0.7576443288905044,0.6487426651046193,84.6353562300601,106.86525047203062,2.6705952428351063,2.64,2788.1729107175893,3303.254520751098,0.9822735393717362,0.9972198738548643,32.051574332245856,7.7286554169176815,2.643390880183765,0.9491935611413496,1.015421316405143,16.267737120555548,passed,
2025/04/12 01:45:00,0.7471786323467692,0.6498394211342976,83.9028075289149,105.70511244111933,2.6768438723145707,2.67,2757.6807400371545,3252.211856799576,0.9828211908049304,0.9978243385196172,33.35624604047308,8.157946713627911,2.676803308663643,0.968255564779765,1.02118656497222,16.087544171111105,passed,
2025/04/12 02:00:00,0.7518654584615418,0.647531742643874,84.00777950218176,105.32936051052717,2.6782053975260434,2.67,2764.799634693543,3251.3426976123874,0.9825211765523458,0.9974592342051704,32.76232146326668,8.18452205908705,2.6619137725421544,0.957471281578086,1.0164847973295157,16.112464866666663,passed,
2025/04/12 02:15:00,0.7576968055604452,0.6439110682836363,84.10779747994685,104.89411053513469,2.673361465825647,2.62,2772.916144602971,3271.145108490929,0.9821310928165905,0.996979992204019,32.00517295037673,7.6450383913763424,2.6444443380948623,0.9476928796904457,1.01583150323757,16.157960451111105,passed,
2025/04/12 02:30:00,0.7506983220905047,0.6477619195687239,84.8456867437043,105.44681218327291,2.6868882338045834,2.67,2786.174290579479,3246.4497821562813,0.9827017683953493,0.9975415439509391,32.98654587079389,8.310394869416815,2.6756833330614005,0.9822524883092815,1.0386463564643214,16.20898664,passed,
2025/04/12 02:45:00,0.7541896208362288,0.646749161415889,85.04100903137407,105.2829795414558,2.6887617868221754,2.66,2796.083325205975,3249.2752532289023,0.9825611370499764,0.9973431535500862,32.53196343183585,8.267734511149145,2.6597840478265335,0.9735397700467449,1.0333494766617628,16.254529133333328,passed,
2025/04/12 03:00:00,0.7555728232931548,0.6459481998353159,85.36186627262789,105.21202328677909,2.6909356847899293,2.64,2804.8603891705125,3254.5958809821086,0.9824847893352671,0.9972512720530536,32.4112525128286,8.12184630996669,2.659181361725192,0.9745027603298823,1.035703145136996,16.305607107777774,passed,
2025/04/12 03:15:00,0.7576263853920405,0.6459260683447837,85.67634787394172,105.20226929942282,2.6972990894655906,2.65,2814.577119811095,3247.485694750422,0.9823960709640033,0.9971611103559125,32.200214869571774,8.379965636055342,2.6527071271833664,0.9753392249320044,1.0375558344116813,16.351196509999998,passed,
2025/04/12 03:30:00,0.7541215705199438,0.6496429661729869,86.10363828911349,105.56820803591654,2.707844015327241,2.67,2826.8878761063866,3230.3134424185414,0.9828708806697859,0.9976211203223834,32.632608404662136,8.847019389449974,2.652638734429111,0.9747611255593159,1.027107977211409,16.401956339999998,passed,
2025/04/12 03:45:00,0.7648056633643577,0.6419156274552034,86.20885791069256,104.80799394017075,2.693490548327847,2.66,2845.413335735265,3261.14701262839,0.9822224337572354,0.9965555467154734,31.048768657092058,8.091926246854742,2.6238457225287055,0.9566474505682935,1.0281009184455716,16.447962581111106,passed,
2025/04/12 04:00:00,0.7532566849571695,0.6472067257654359,87.00509247567834,105.52030697799121,2.7049305847263967,2.64,2856.4262732743964,3244.995830934375,0.9831236833242953,0.9974885479866588,32.63245685061608,8.389284885676709,2.6690860169209776,0.9849064382597814,1.0376783114583128,16.503923259999993,passed,
2025/04/12 04:15:00,0.7609004178148783,0.6451841012469183,87.07199557320618,105.21124400367809,2.709855169271072,2.64,2859.884962011649,3247.307456281374,0.9825284426998246,0.9970254514104007,31.800734866228627,8.45305240882308,2.6438141569339226,0.9803228871136322,1.0425274451414461,16.54960694444445,passed,
2025/04/12 10:15:00,0.8031173145239842,0.637443859750307,80.92588013934082,104.83470485300818,2.614879323534501,2.59,2728.723365003147,3517.8816542845457,0.9787547651202986,0.9951373851260354,25.634179543249413,2.4504481716078064,2.3695349402648933,0.8939904086291868,1.0239693955639402,16.33411830722222,passed,
2025/04/12 10:30:00,0.7631259863663941,0.6621522409288274,87.97724806550359,112.80928294903191,2.6649306605105094,2.64,2895.0802418612716,3479.053497042819,0.982999339012137,0.9980538561684431,31.515172636200194,5.816875271582769,2.595031555931526,0.9946341018683962,1.0592140737832156,16.986624435000003,passed,
2025/04/12 10:45:00,0.7497290516293775,0.6611278125842535,85.60865385916912,109.86365996245478,2.6752550421596517,2.7,2815.200559043163,3340.5836365763444,0.9833432590285605,0.9984657649126232,33.07024495513341,7.721367418174963,2.640637925135314,1.004933084917934,1.0543044717732464,16.46829270777778,passed,
2025/04/12 11:00:00,0.7550630876353113,0.6557283169439997,84.83309460731361,108.62121993527076,2.668620284793851,2.68,2794.687443812484,3335.4272125196403,0.9827099779395392,0.9978592944981386,32.38765617334209,7.5190415776748685,2.6295693751919686,0.9978521255863501,1.0593544307190326,16.358948319999993,passed,
2025/04/12 11:15:00,0.7508172779856036,0.6542268939366201,84.30675293541901,107.84765196997098,2.6690215130737203,2.64,2765.343675015992,3322.4939594330963,0.982551399765114,0.9979661433290932,33.13713120780027,7.356520343733092,2.662171932131267,0.9848318143838428,1.0423657466715768,16.248569614444445,passed,
2025/04/12 11:30:00,0.7520956322374213,0.6535561701550137,83.50213123843977,106.97772932708844,2.668567635350509,2.65,2748.838655545532,3298.2842943629635,0.9825103921091637,0.9979085325276665,32.82204636036646,7.634395448835666,2.638267136519194,0.982908793014686,1.042186540723223,16.13715659111111,passed,
2025/04/12 11:45:00,0.7474443307583915,0.6538400498816802,82.90624100546813,106.31471026524802,2.6710895388880567,2.68,2720.6787099487306,3280.5833247879164,0.9825134851837425,0.9981897716841364,33.561497139679076,7.601265728081123,2.6585865678559695,0.9856389356785689,1.0391918422973978,16.02990824111111,passed,
2025/04/12 12:00:00,0.7397938223355146,0.6466556589291413,81.55479125134798,104.17040184300502,2.655858213413715,2.71,2691.8475911879377,3240.50078008122,0.9824484253970913,0.9977103762011352,33.8955742800675,7.7066451480737115,2.6902103893342786,0.985902395011234,1.0396713230143264,15.755476146666666,passed,
2025/04/12 12:15:00,0.7544537524398433,0.6557810492517181,83.79305397705997,107.39302682735243,2.679510796731756,2.66,2755.6755064341064,3286.5717433137797,0.982380552775093,0.9979524313133611,32.65800053293871,8.21396723053971,2.626597034498462,0.9625326049997407,1.019927722946207,16.190266742222217,passed,
2025/04/12 12:30:00,0.7603447386060859,0.6605197146638595,86.31528644492386,110.51070302247557,2.6831718598996512,2.69,2828.1412282269284,3379.299946993298,0.9824304883677062,0.9980420749130822,32.19496717179786,7.3174799762555764,2.6165742030270933,0.9691887736379858,1.0286467053189208,16.655631483333334,passed,
2025/04/12 12:45:00,0.7560314980344375,0.6663208772555983,88.25430338553149,112.85360075597757,2.6929759054293827,2.68,2888.804699393868,3393.5272519952323,0.9831577489175026,0.998446427283601,32.61529164518445,7.935378147101998,2.6337312134644786,0.9791675339915331,1.027692593017286,16.918168575000003,passed,
2025/04/12 13:00:00,0.7585030994668301,0.6660939580327413,88.67123820635359,113.32942473651974,2.6901748625786164,2.67,2902.570462241768,3425.853602981051,0.9829734055528869,0.9983178251687629,32.327921548713974,7.396663963893863,2.625857318136309,0.9721105263098305,1.0235790846121025,17.024567340000004,passed,
2025/04/12 13:15:00,0.7587953262706578,0.6669719468064932,89.34251535093183,114.08741569957301,2.6919338323073454,2.68,2923.92258613189,3443.455409674291,0.9829343010046586,0.9982662604109794,32.26069670713788,7.35500617813551,2.627918370145392,0.9745106489335873,1.025839596013467,17.140560249999997,passed,
2025/04/12 13:30:00,0.7622248710413139,0.6720663554762654,91.36247401114976,116.839647154445,2.698548357966903,2.67,3003.0368570747737,3502.1705936711355,0.9828557842584087,0.998135913049615,31.474998643155025,7.4101216906157275,2.594278226178233,0.9868869326967628,1.0384429692128692,17.55461688444444,passed,
2025/04/12 13:45:00,0.7609195246667162,0.6707975073825901,91.5452863869312,116.80495364071783,2.692558581436103,2.68,3013.657002465489,3507.4772033877584,0.9830863277289146,0.99806688946036,31.473405731348876,7.234918155278919,2.601496438715562,0.9816068329928805,1.0330074312364763,17.558535866666666,passed,
2025/04/12 14:00:00,0.7597600882393807,0.6711768632995672,91.34306472728153,116.6631878288109,2.693661685065329,2.69,2994.7435758829083,3521.4208694580834,0.9828861435263977,0.9982460521282869,31.911272383848363,6.702874877371361,2.612905480192543,0.9771118030880267,1.0265466080134371,17.5523425,passed,
2025/04/12 14:15:00,0.7591926192775416,0.6723888455162399,91.25752189314521,116.66883253940247,2.6998999231923717,2.68,2983.5124121849344,3516.2184162432854,0.9827174775219377,0.9983812379129839,32.186825864637875,6.79401824990995,2.6180810003689947,0.9862066801935518,1.0337685384893796,17.548622764444442,passed,
2025/04/12 14:30:00,0.7579095067587032,0.6714436731595249,91.25550978064983,116.45643230228174,2.7006394947935974,2.68,2976.1659245234696,3509.2768103831845,0.9826943307744839,0.9983819291624724,32.474540240162995,6.823500115507964,2.6368850584666492,0.975087833527886,1.0215708593876007,17.51484279111111,passed,
2025/04/12 14:45:00,0.7598327075934652,0.6700112709084677,91.18891686900362,116.17099147641329,2.6980527222851727,2.67,2984.288352051407,3495.006701108397,0.9828115257695323,0.9981731657385631,32.02539980608963,7.1540793158999625,2.625138676519873,0.9773899117205626,1.027436767211617,17.48147965666666,passed,
2025/04/12 15:00:00,0.7597401615070654,0.6699916913307588,91.06402111926631,115.96924008985698,2.7010742469864515,2.7,2978.0135406809422,3481.5364276817695,0.9827759826420776,0.9981838815756259,32.094781514837436,7.400802122969588,2.6279379090887134,0.9813886805465208,1.0311903516225096,17.447724066666666,passed,
2025/04/12 15:15:00,0.7606364292728138,0.6691091789007453,90.83431000451478,115.62517582184334,2.7013909193082366,2.68,2964.7336651226583,3481.717234579649,0.9825983229434556,0.9981599513180511,32.15194759065344,7.227467561244342,2.6317610487883907,0.9739518430220664,1.025124400153984,17.414383922222225,passed,
2025/04/12 15:30:00,0.7594774620304919,0.6690002308564754,90.68562020359688,115.38901698771998,2.702614655340347,2.69,2956.788882155244,3473.0007080421306,0.9826189315469732,0.9982244661346182,32.3552513690372,7.291030791762451,2.6390190289836406,0.9704438373194861,1.020004340770806,17.377243577222227,passed,
2025/04/12 15:45:00,0.7611695689347475,0.6679446620092269,90.46457530512421,115.05593139116694,2.702705018669264,2.69,2943.9671377976206,3476.027113693668,0.9823862013041262,0.998161018205909,32.32657448580788,7.072201032488362,2.64020353251056,0.9661701768708367,1.018248462076256,17.35135068333333,passed,
2025/04/12 16:00:00,0.7609579985151325,0.6678471677579209,90.3145761088555,114.83683782072595,2.7057221790434394,2.71,2934.4968374203513,3464.9127277755642,0.982307089565738,0.9981858083399957,32.46671707012547,7.23699099627096,2.6462602476021178,0.9710430903543916,1.0228961765985738,17.315024393333324,passed,
2025/04/12 16:15:00,0.7591132089311745,0.6683526291134727,90.28594043868259,114.75766917598855,2.709665391720252,2.69,2928.7890176600567,3451.606555471617,0.9823359943035435,0.998286956573066,32.770291281690966,7.485699558908625,2.6577713206401006,0.9697567232178169,1.0186290259835298,17.288737069999996,passed,
2025/04/12 16:30:00,0.7587645302690248,0.667479847333991,90.04502742720723,114.39749605403694,2.7073844726417757,2.68,2917.685132932085,3454.671660498266,0.9822952140042681,0.9983132894787367,32.89967302393479,7.186174616058916,2.6627486831799336,0.9660655161593388,1.0151343770815329,17.252419836666665,passed,
2025/04/12 16:45:00,0.7607197674838226,0.6671306193295499,89.8115647206352,114.10905306120421,2.711678260732863,2.7,2903.8398140595414,3446.8855200289954,0.9820138121296706,0.9982651342634337,32.86797772306174,7.288449783369511,2.6618782201871314,0.9737826908422845,1.0253004741726803,17.221123828333333,passed,
2025/04/12 17:00:00,0.7602872789702494,0.6660399994412944,89.7188774906397,113.83910569854599,2.707196858098922,2.7,2906.9287916265607,3442.7505634504255,0.9822030591996702,0.998211588559565,32.766419858323225,7.260703368446414,2.6601886130881045,0.9615334856672401,1.0129942629934818,17.189832000000003,passed,
2025/04/12 17:15:00,0.7553297498811122,0.6674083324348519,89.85463141919494,113.92160120340948,2.714130123160312,2.7,2903.4696964637405,3418.461667566582,0.9823923974933587,0.9984439070142346,33.439164065450356,7.796195836059005,2.6875697842809463,0.9710696735665348,1.0157367985044272,17.15854435166666,passed,
2025/04/12 17:30:00,0.7600712952001679,0.6652196581704158,89.5470054470437,113.43048642577668,2.7114193275789624,2.7,2894.9409750279056,3421.7731934981152,0.9821070680587473,0.9981845065522799,32.94187180224012,7.600142484895135,2.6728065330685156,0.9625240406861355,1.0140407285112,17.127260883333328,passed,
2025/04/12 17:45:00,0.7665309122032978,0.662273294678479,89.4286635431533,112.99911917278932,2.714419253887386,2.71,2885.3924340183617,3410.969712515784,0.9815854297641289,0.9977546035013266,32.40312544482221,7.884832430388101,2.66982148393918,0.9659775430300805,1.0275701669741704,17.090966639999998,passed,
2025/04/12 18:00:00,0.763460139549217,0.6631127650967201,89.37972240528293,113.03286864920749,2.7154070600745985,2.67,2882.5975733716514,3400.1020412972875,0.9817788720542296,0.9979144548928512,32.74870222510048,8.092702750391302,2.6810235377879086,0.9570609466157589,1.0139560609468732,17.060086889999997,passed,
2025/04/12 18:15:00,0.7613508894928188,0.6636141515619743,89.15673412036547,113.0427975275497,2.7131279085176647,2.7,2870.151908661791,3406.299547929189,0.9818019782989835,0.9980752438099662,33.1074778406227,7.828973261546054,2.692017585918253,0.962865791129977,1.0178945756112963,17.028815613333336,passed,
2025/04/12 18:30:00,0.7607220522353304,0.6634223423284675,88.6912848074651,112.76763232911817,2.7121242133385786,2.71,2853.721852208908,3399.591042995656,0.9816805044946518,0.9980879490475099,33.23002656515074,7.867273605459759,2.694795548006828,0.9695255439162733,1.0250232390350529,16.959761316666672,passed,
2025/04/12 18:45:00,0.7624205267219748,0.6610307786750463,88.23970331081395,112.30391324735056,2.7055351176256806,2.7,2846.466649445219,3394.7153222818984,0.9815273532521401,0.9977966168268216,32.87813094722494,7.9027403445212245,2.68891270119949,0.9589484758490863,1.019198586656921,16.885737000000002,passed,
2025/04/12 19:00:00,0.7549750660373501,0.6637407653241264,87.81039373322432,112.25446265498745,2.702732138118505,2.7,2831.547388474181,3388.7762979012564,0.9820619686470611,0.9983574231300942,33.716300212245486,7.717709755127473,2.7025398790524378,0.9639651768899471,1.0139103164801238,16.811868736666668,passed,
2025/04/12 19:15:00,0.760568658870729,0.660518122881831,87.16480442241449,111.5941248551326,2.700824995569654,2.72,2811.308967297581,3384.1317878227774,0.9813596882453607,0.9978666601741911,33.14250862489469,7.792566944117202,2.6913579879147242,0.9641949763818046,1.0247262114331381,16.732801249999998,passed,
2025/04/12 19:30:00,0.7591344630780522,0.6598229887164117,86.87521249499113,111.37335972486609,2.6969253671201097,2.72,2807.614216849234,3371.3515577189883,0.9814993239576125,0.9978201557060142,33.14919221848645,8.027333572155944,2.6941952898380603,0.9586858157289457,1.0187097904626845,16.664209539999995,passed,
2025/04/12 19:45:00,0.7579650449270241,0.6587059061947539,86.48832966558786,111.04048612029642,2.694801292595778,2.69,2793.3495943954213,3361.4167840360715,0.9813834887649477,0.9977470524826398,33.30958534776127,8.138019680941719,2.7061297772732464,0.9549456367047547,1.015414103255551,16.585872392222225,passed,
2025/04/12 20:00:00,0.7536148461214885,0.6593354755520928,86.33960824718447,111.02146356896145,2.695652780613287,2.71,2788.214876470635,3337.2968517205163,0.9816595006568446,0.9978935007598767,33.747607127633835,8.67268858130892,2.725311295189666,0.9639398281781654,1.019940549730609,16.512252722777774,passed,
2025/04/12 20:15:00,0.7603940823256466,0.6590918647720608,86.70348999908373,111.73230701110502,2.6949442861608537,2.69,2795.714956598746,3375.271219611553,0.9810906832515708,0.9976032661477827,33.14859779513473,8.213033327575442,2.7087500052454714,0.9574260129106831,1.021831715340593,16.63046393555556,passed,
2025/04/12 20:30:00,0.7553716733368707,0.6612450875525084,86.68745220455324,112.03448509867279,2.6926339814015523,2.69,2800.665501511186,3364.2781669035985,0.9816787492852136,0.9979346902435725,33.53608315579834,8.473089249789545,2.714761735592526,0.9621518394487235,1.0194922154535564,16.599936814999992,passed,
2025/04/12 20:45:00,0.7588948339456211,0.6586787468039665,85.81424466779866,111.24605455048076,2.6829588499263464,2.7,2777.7775411817474,3379.6219538687596,0.9812596551797962,0.9976808090210956,33.09867961880136,7.807080869213648,2.6948729311568416,0.9578116063601447,1.0226804123383393,16.520049467777774,passed,
2025/04/12 21:00:00,0.751820731288659,0.6610133059764519,85.61811374411613,111.3197196416174,2.6861768992407695,2.69,2767.0580202653446,3353.0642265779575,0.9816916814485029,0.9980972766270707,33.935970608713546,8.313953417770499,2.7207074803114772,0.9653385421391374,1.0205929576558956,16.439730999999995,passed,
2025/04/12 21:15:00,0.755934328089041,0.657374572088092,84.8378652869333,110.5093152561213,2.676015168176618,2.71,2746.2691797571424,3367.0628002755425,0.9811747812655437,0.9976996602247408,33.435829045881114,7.724037473887649,2.7070289074927705,0.9593447244965482,1.0240119315174658,16.359369106666662,passed,
2025/04/12 21:30:00,0.7568812156602822,0.6542466407197512,84.67396189187754,110.11082011154942,2.6742813702783574,2.68,2748.5835147209305,3333.5330450952015,0.9810951398620481,0.9972452231007664,33.08954061545977,8.624161101353831,2.71609430866718,0.9543175762960443,1.0237356500623596,16.265291007777773,passed,
2025/04/12 21:45:00,0.7536795612406012,0.653625305749676,83.9678398144622,109.554889443415,2.6695549319359144,2.68,2727.417036384384,3328.565368496417,0.9810010920382114,0.9972860067650978,33.397905086799895,8.446988113620607,2.7231151564936815,0.9560156744029313,1.0236290471962788,16.166777696666664,passed,
2025/04/12 22:00:00,0.7491229844538493,0.6532301929161547,83.3702534225292,109.0722322689695,2.6651895914835175,2.7,2708.9251087510875,3320.0682899471312,0.9810353011340867,0.9973856663010462,33.85143275844533,8.35302486016031,2.7374493865751592,0.9674927379027991,1.0320622504063848,16.06841045333333,passed,
2025/04/12 22:15:00,0.7474873627028866,0.6520109980437316,82.76940478874907,108.55652053931226,2.661305585025132,2.68,2695.9222464322916,3306.9671051965665,0.9809032019307596,0.997250565416309,33.85914129380925,8.521468432489904,2.7379943727098106,0.9602431607011624,1.0247587893583439,15.975522957777772,passed,
2025/04/12 22:30:00,0.7430526930992951,0.6498829080258185,82.40138980547313,108.09418279769021,2.6549277640193103,2.67,2690.4277355191666,3289.938960395395,0.9809724016065094,0.9970785495145784,34.097862325181,8.783128378946992,2.7591021800140694,0.9703314064500721,1.0338955899808007,15.877441579999996,passed,
2025/04/12 22:45:00,0.7427265114317775,0.6473341173783335,81.47365187325477,107.212500626404,2.6434458759549515,2.67,2670.892028856801,3298.402222079818,0.9806737713413611,0.9968429557882135,33.889899459124926,8.218272304138681,2.746750453094867,0.9669958804144182,1.034137849223118,15.779506270000004,passed,
2025/04/12 23:00:00,0.7410984040752934,0.6449531506471735,81.00648382846305,106.67575503709058,2.6383929763644676,2.66,2666.672779206807,3276.9895820333145,0.9805832369822265,0.9965217278784206,33.739565731753466,8.680035357386169,2.7507683948725545,0.9722826020446448,1.0416643799551417,15.681717027777779,passed,
2025/04/12 23:15:00,0.7467241109613939,0.6516030004355308,82.50827731048747,109.06406450682539,2.6587946883564397,2.8,2683.93896575516,3307.8392433245945,0.9804063573145755,0.9969898333988454,33.977653720622435,8.913305589674888,2.758590913421963,1.0070573275245505,1.0776792715017158,15.930908076111113,passed,
2025/04/12 23:30:00,0.7274071296560107,0.6352031476312827,79.35439207241201,104.36691503696346,2.60517569219233,2.61,2647.6619831778385,3252.3318199522937,0.9805956648581899,0.9956972062704004,34.09356990976705,8.399135934086535,2.7954129860107417,0.9880243463182046,1.0577114635213736,15.37052044,passed,
2025/04/12 23:45:00,0.7029534970171423,0.6302588513173022,75.84771477096204,100.4860467349416,2.5878063560807223,2.6,2569.211794358903,3154.73649775982,0.9806324276851851,0.9956918040324725,35.66148639464048,9.062635915136164,2.829431457666642,1.0017009127433762,1.0515329891318912,14.812469772222224,passed,
2025/04/13 00:00:00,0.6824015020635792,0.6197446843367581,72.55347758666863,96.09435167193824,2.5532048526044586,2.59,2511.091743665606,3112.4153499206423,0.9802896533128866,0.9950182044647466,36.3937016830495,8.122761097498483,2.840885112353014,0.9992743413013991,1.0386750060676664,14.357965600000004,passed,
2025/04/13 00:15:00,0.6878559340266441,0.6187482236443953,72.44805105904231,96.14329053187544,2.554608836305327,2.61,2522.3828315192477,3100.72733738456,0.9798061057337718,0.9944423488334037,35.423775905059365,8.842761326839865,2.8064506479665368,0.9911275186927186,1.0388959541862823,14.364846925000005,passed,
2025/04/13 00:30:00,0.6799750976911649,0.6196974491921334,72.97165756559957,96.7256202824202,2.5504333998334188,2.58,2529.0916898688797,3105.915612918176,0.9805546776110594,0.9948895941583498,36.462970247890965,8.696926271986026,2.8633414533723767,0.9985846518447117,1.0362261705596225,14.371710833333333,passed,
2025/04/13 00:45:00,0.6807426801187401,0.6174019730635291,73.01876807767331,96.74850626899864,2.5481121703439107,2.51,2542.5058163068416,3098.2138272846078,0.9801426532246056,0.9942855603833101,36.00126619190104,9.237498032877333,2.8639919759700687,0.9975130160748383,1.0399150032569384,14.373186373333336,passed,
2025/04/13 01:00:00,0.684898066241388,0.6150315366670228,72.60923870459852,96.46510833210543,2.5429413884861325,2.5,2541.7596336435563,3113.116278120386,0.9792854104257592,0.9936249738967867,35.206091738710505,9.018343772649011,2.8357418090273576,0.9941730407196081,1.0459254134375089,14.380018002777783,passed,
2025/04/13 01:15:00,0.6849162272116499,0.6161837757302907,72.63585346770746,96.75689692655644,2.5413079512187324,2.51,2541.8255137473984,3119.3664754627575,0.9794820619435216,0.9937973313087229,35.245901433568605,8.927293027881765,2.8324808251334885,0.9975652569023356,1.0486496738923268,14.386832215555561,passed,
2025/04/13 01:30:00,0.6853873678989331,0.6161294805156398,72.49314637163769,96.82566585734948,2.5407067700215533,2.49,2535.652650896113,3127.5738981523937,0.9791474377056343,0.9936977528924008,35.22732164103168,8.796408088862055,2.832750139671432,1.000413015390252,1.0531600820321352,14.38859803333334,passed,
2025/04/13 01:45:00,0.683260901958657,0.6183583840767098,72.71095588128573,97.28974382770144,2.542428175377373,2.51,2535.388995227952,3124.562412392083,0.9796502717565266,0.9941291943069513,35.66999353898868,8.919645817275835,2.846544294798932,1.0037637056510447,1.0513199179721742,14.390019930000001,passed,
2025/04/13 02:00:00,0.6849262596665746,0.6197708400399374,72.779328451058,97.3156667384709,2.548087335045966,2.56,2531.6646754560984,3118.372178457425,0.9797998551711341,0.9943746602092843,35.70046337385281,9.005638013329552,2.838085764548219,1.0124770252061286,1.0596926818264316,14.396787350000002,passed,
2025/04/13 02:15:00,0.6847258353730536,0.6186936460364719,72.91933431340499,97.17943442093458,2.543408387301522,2.57,2546.9110149248013,3114.1991989645326,0.9801900031641478,0.9942786382720842,35.429280308522635,9.068375848573451,2.8298220255443693,1.013012966356745,1.0608404858504554,14.398515199444445,passed,
2025/04/13 02:30:00,0.6862910069684245,0.6168286169602513,72.71900776902636,96.76544489935402,2.543721496442043,2.54,2538.958333468558,3123.840927873183,0.9795632557184145,0.993971390055755,35.28343540974186,8.72558641808739,2.827901720686823,1.0068434814106573,1.058541995508642,14.404584211111112,passed,
2025/04/13 02:45:00,0.686250057309189,0.6191307484667179,72.95632338780734,96.97372274727262,2.5524632381133747,2.55,2534.128577952143,3111.6469214157696,0.9798933481160529,0.9944129682827578,35.66647225402181,8.972373496227041,2.8357531805409772,1.0089194575125848,1.0564161269711099,14.41063441277778,passed,
2025/04/13 03:00:00,0.6876380202884035,0.6172118608423521,72.67139199183937,96.48902729214828,2.5489787127847054,2.58,2527.468170997997,3126.4248894941115,0.9794486656981819,0.9941622847203229,35.44671977026688,8.414872754274628,2.825549300653389,1.0052897431845396,1.0567668831157573,14.411653055555554,passed,
2025/04/13 03:15:00,0.6923973851543623,0.6132871930722718,72.35164338233507,95.82334626403515,2.53992313367552,2.54,2541.148984544029,3135.270345263967,0.9789492400465143,0.9933726288117841,34.25940107689133,8.190021309123155,2.782531397262871,1.0015424623818234,1.0639812419142378,14.417668772222223,passed,
2025/04/13 03:30:00,0.6865619150556115,0.6208171588923301,73.20702179440451,96.86580468104671,2.5616602396186208,2.54,2527.3928780639358,3103.1999132096958,0.9802486211902313,0.9949015567981823,36.083136255467856,8.892648650170432,2.842218291165009,1.00897006989224,1.0522758718266676,14.42366567888889,passed,
2025/04/13 03:45:00,0.6875928265598591,0.617460157543661,72.84948563126294,96.16656329019918,2.5546850575909708,2.57,2533.1932997875792,3103.231237811884,0.9798940390409643,0.9943430670117253,35.480438658782724,8.788608751647589,2.822003023392691,1.007768320482728,1.0566984132228046,14.399289544444445,passed,
2025/04/13 04:00:00,0.6875168299628892,0.615221073562524,72.7302052899917,95.72509695668016,2.549085825439073,2.6,2542.208526302279,3101.095743058224,0.9798912915875135,0.9940273288707573,35.11742258577084,8.744089329797463,2.811419639553229,1.0084828040061038,1.0599988712939081,14.385266921666663,passed,
2025/04/13 04:15:00,0.6860746760230526,0.6142069318684681,72.66763772616912,95.41897053161038,2.5483441661728983,2.59,2542.9404288059964,3094.5451988462296,0.979906655061449,0.9939472860220785,35.17711533970498,8.783806966021961,2.816410411760205,0.9997032691234569,1.0498329796444743,14.36625361111111,passed,
2025/04/13 04:30:00,0.6852066040007925,0.6143090393414754,72.52968415103962,95.13324378982662,2.5509462991143326,2.62,2536.3179792057367,3086.010888617663,0.9799202401086378,0.9940423577830634,35.33677314273195,8.823941180952968,2.817600350672004,1.000197721086628,1.048471232802263,14.342259017777776,passed,
2025/04/13 04:45:00,0.6854779065145351,0.6144766290827459,72.41225697606824,94.92542401776774,2.552447014907496,2.61,2527.360003518158,3090.6224831026125,0.9798448576929202,0.9941666202375185,35.46860915122401,8.517086482850193,2.8159746075052956,0.9966121090427645,1.044313217765805,14.339602627777777,passed,
2025/04/13 05:00:00,0.685837677149924,0.6149727306336931,72.41646073534086,94.83673246391099,2.5550374164404186,2.61,2522.1929168123406,3091.262875977051,0.9798846551886491,0.9943245267061241,35.59642960606938,8.368817193647226,2.8156930378666454,0.9978785893731785,1.0447708509960962,14.342589586111112,passed,
2025/04/13 05:15:00,0.6883131752385344,0.612358554424432,72.51924536770083,94.57477488534336,2.5528515145506034,2.62,2541.9090396148367,3079.340414785764,0.9797335179815015,0.9937485512482583,34.85249636988274,8.844674683558559,2.798841872071454,0.9891790225411731,1.0415760008976087,14.350215183333328,passed,
2025/04/13 05:30:00,0.6843639092875528,0.6150919131360638,72.76613845232225,94.83088952308555,2.5569680693153822,2.61,2525.741821099001,3091.5217789380154,0.980248415001418,0.9945733929941449,35.96141123017269,8.179042933685277,2.833394219805495,0.9993401637499237,1.0428896615448706,14.363163662222222,passed,
2025/04/13 05:45:00,0.6876756295908734,0.6150195812951318,72.82712210768693,94.73736425325896,2.566357299098178,2.64,2527.2868757118313,3070.293997442164,0.9799126748414071,0.9943526332766086,35.630345354175006,8.889384137186473,2.822910783267897,0.9977172126019944,1.044416918056161,14.365392531111109,passed,
2025/04/13 06:00:00,0.6788652769106122,0.6079554584160146,71.72561845660586,92.99790285869983,2.542268161519293,2.66,2530.079109949093,3064.3604782677035,0.9797758202479706,0.9935304592709425,35.40102075082676,8.425303722335151,2.820828865717174,0.9888882614057298,1.0348438857701245,14.222565646666666,passed,
2025/04/13 06:15:00,0.7110497611581369,0.6206881253447529,74.94273186927848,97.16788230953803,2.5863305909517544,2.6,2572.31007598402,3125.105730623076,0.9799437447420685,0.9945984737693367,33.983357455938226,8.642097637665326,2.753384889618169,0.9761336203672728,1.0398277340804059,14.735400789999996,passed,
2025/04/13 06:30:00,0.739834605546514,0.6314987875298756,78.04574367472628,101.13955000481307,2.623987663189879,2.67,2632.1966897013135,3179.5099003768596,0.9799704323075983,0.9951655242309091,32.24313566462132,9.139109010775892,2.6807152832435626,0.9403995523976358,1.0180196131915027,15.249846394444445,passed,
2025/04/13 06:45:00,0.7431454120903657,0.6421788126206591,81.6022802989957,105.25476763992505,2.6479110741066516,2.66,2701.2159256993104,3230.4593997348247,0.981302719167531,0.9964196752425813,33.13494210319107,9.218280238842803,2.7238032747271967,0.9439167644366282,1.0101688190453675,15.706548782222223,passed,
2025/04/13 07:00:00,0.7436843853514239,0.644138258998776,82.49554114305491,106.13799086063386,2.6516044043649534,2.67,2718.4489653652486,3254.0347673084257,0.9815530660586925,0.9966907239015527,33.36918339777243,8.863277882831802,2.7349255308942357,0.9659648666199486,1.0313674620203919,15.836664170555553,passed,
2025/04/13 07:15:00,0.741734549685165,0.6478278339248492,82.9697274187433,106.7074434079596,2.665988068823629,2.66,2717.0987960829952,3239.2466817812956,0.981756157798641,0.9971712205517537,34.01301737480041,9.337948591652903,2.75251432631908,0.9850251147090766,1.0438998434949622,15.879545977777777,passed,
2025/04/13 07:30:00,0.74646899545946,0.6462222181561827,82.98022915757579,106.52292188862808,2.6664709658717953,2.67,2717.446051747319,3251.813962434602,0.9812839814510316,0.9968585055951831,33.529336876446344,9.07826874268419,2.7381718318210764,0.9842851435871763,1.0500704612192278,15.916858515555553,passed,
2025/04/13 07:45:00,0.733506994584582,0.6367701649917694,79.3763296753064,101.96751260160977,2.6423184679288725,2.64,2630.3598274828405,3190.080705666479,0.9808728658756792,0.9964487734211005,34.153623236523636,8.546422745217598,2.745393969452059,0.9582936346906679,1.019809932672491,15.379457512222217,passed,
2025/04/13 08:00:00,0.7209630601038467,0.6426562047546592,77.37453738873835,100.17327017793316,2.6764618121417763,2.66,2543.026542104237,3070.259345115419,0.9807037877168042,0.9975036400545534,36.161136485188024,10.566947267549411,2.775859412288237,0.9981470790159933,1.0387508145897912,15.023745317777779,passed,
2025/04/13 08:15:00,0.7015728983394093,0.6461200577603299,75.19144686337076,97.92820492388493,2.698422321863376,2.69,2463.889040451074,2952.598883465538,0.9809260426700748,0.9984862108269223,38.37420047272245,12.328364901563592,2.823718521701789,1.0455523344395132,1.0588761653544467,14.61597192,passed,
2025/04/13 08:30:00,0.689773807875695,0.6380524455257839,72.55852214121172,94.54720892001629,2.6784649028856724,2.69,2424.04302445613,2886.872580061715,0.9806012298388405,0.9977630382225937,38.362874843338226,12.773725437202707,2.8077401623572884,1.0325104369420894,1.0424774228811995,14.225101048888892,passed,
2025/04/13 08:45:00,0.6993357159721261,0.6322300397192817,72.53549745850077,94.12565196117774,2.6710431514985533,2.71,2440.2453888963005,2906.3530260292832,0.9795921106371147,0.9966267992776813,36.92091721811674,12.548595344693913,2.7689841895493146,0.994785287054581,1.023233053846754,14.28099508,passed,
2025/04/13 09:00:00,0.7101253177768652,0.6379522242564423,74.36853526934783,96.22369986441232,2.6859877380176,2.73,2480.1620871266873,2934.4993098429827,0.9802568523219706,0.9971618998267076,36.42150698698139,12.647717493935131,2.748599407507086,0.9930010372037753,1.0249209374602666,14.543714117777782,passed,
2025/04/13 09:15:00,0.7198492231808437,0.6444225042990525,76.33304789156148,98.49785731428351,2.7071838190374455,2.74,2516.0049363730723,2954.9446805775265,0.9808159408417695,0.9977832751918978,36.22192590445901,13.01307766091039,2.742775848099983,0.9863769036997988,1.0194892687050223,14.810866277777771,passed,
2025/04/13 09:30:00,0.7210809989302518,0.6409067213256623,76.32803837493329,98.08719654330207,2.7028398616729805,2.75,2523.6631701146453,2955.050739480341,0.9804882860458641,0.997273190801642,35.83736105844615,13.01879794750238,2.7435373948088064,0.9657749494041851,1.0035377138424133,14.808086345555548,passed,
2025/04/13 09:45:00,0.7188873231472409,0.6403917677969317,76.47241685812554,98.10768422783714,2.6985345199100395,2.72,2532.0461825791094,2954.7214350471,0.9807970141877735,0.9972963458696736,35.93591895463798,12.996552922734633,2.752434726655661,0.9636815410892835,0.9993821674473314,14.806231818888893,passed,
2025/04/13 10:00:00,0.718346783915019,0.6432160405256618,76.02598799456513,97.99644846246201,2.7024072661840326,2.74,2499.4872752950073,2976.6732218717216,0.9804786449492209,0.9977770720360558,36.54303266574331,12.063390404376747,2.7546068630823175,0.984959952725169,1.0175351557372008,14.798815918333332,passed,
2025/04/13 10:15:00,0.7199777848553999,0.6443469359155344,76.09726894568801,98.1729070373496,2.705954919258033,2.74,2508.054087350453,2960.241774869834,0.9807473868373036,0.997836128319205,36.244796000087426,12.651164808321274,2.736021290832371,0.9714010864968127,1.003881315298981,14.796962088333332,passed,
2025/04/13 10:30:00,0.7196113227188046,0.6434047447541317,76.00884565955009,98.03552461460738,2.6988642902071702,2.73,2512.25409877438,2967.6614091826723,0.9808643246724333,0.9977484599180982,36.09159321199515,12.382777976667526,2.730579237787529,0.9626484556078271,0.9957798724492694,14.789548277777774,passed,
2025/04/13 10:45:00,0.7180338518002233,0.6451927771926633,76.05331255189766,98.22655988497709,2.7032552437276434,2.73,2507.5919548527477,2962.6226403838764,0.9810085884048582,0.9980201457590211,36.42551488906564,12.506004433660737,2.737956209768604,0.963753193977548,0.9929566690921611,14.787386288888893,passed,
2025/04/13 11:00:00,0.7202698574008706,0.6406964288987878,75.90266398003243,97.78855082268362,2.692337255399636,2.73,2520.289018962159,2967.291032052029,0.9806740011364591,0.9973106082955638,35.67869476766935,12.47151696843766,2.7257348474579284,0.9560308692671959,0.9934118825133297,14.774416213333332,passed,
2025/04/13 11:15:00,0.7147356011420396,0.6437212988399135,76.22888951434759,98.23685362005423,2.6995583511026444,2.71,2515.7239609806797,2956.491324641664,0.9811791259891324,0.9979063268591286,36.62687384668622,12.707804745194135,2.7611747056465954,0.9673021191350433,0.9948029637634804,14.77256447333334,passed,
2025/04/13 11:30:00,0.7183052515161344,0.6433730555073855,75.87855675942448,97.99414434211806,2.7006957504436113,2.74,2505.6905254927897,2961.4768342996867,0.9807128059704439,0.9977310169736507,36.27182876371501,12.558450501590874,2.739825866936372,0.9631563657446556,0.9953040958095128,14.76515565555556,passed,
2025/04/13 11:45:00,0.7171608776005235,0.6420058005613389,76.04599165926923,98.01728225989835,2.697443555821303,2.74,2519.485622164899,2951.5271815183087,0.9809186437253347,0.9975441387837212,36.123334005909776,12.941205050013407,2.7447966501389574,0.9592519722984085,0.9916835547775226,14.75774823111111,passed,
2025/04/13 12:00:00,0.7135986578392879,0.6433879113422943,76.09141574651333,98.15442031900702,2.6991212564080063,2.75,2509.0124923278745,2957.9141414468527,0.9810025009199068,0.9978690329121982,36.78602474853029,12.636756219634904,2.7699516057355744,0.9696563375136202,0.9967386682646423,14.755897884444435,passed,
2025/04/13 12:15:00,0.7173646623206047,0.642143383879401,75.77971713239738,97.87122773265483,2.6963983856066287,2.73,2507.127695846214,2962.573157235226,0.98064554232609,0.9975641383209652,36.218592005906174,12.531836189009036,2.743514942897523,0.9552154147312987,0.9879698179584868,14.748492549999996,passed,
2025/04/13 12:30:00,0.7176761452564412,0.6408235775193564,75.7473844232816,97.76470316560456,2.690905481712839,2.72,2513.3921187938336,2966.7865794982126,0.9806511792518771,0.9973718332194601,35.97776690909304,12.434951594120028,2.7384260614043923,0.9500972362985797,0.9848238339843007,14.746642899999998,passed,
2025/04/13 12:45:00,0.7140396756720072,0.6439156687780396,75.76840869081263,97.99540580313813,2.696420034394372,2.72,2499.7869221969777,2966.324183885606,0.9809276035795785,0.997943016350844,36.74898369020562,12.275962174457957,2.757726128180387,0.9621296054958233,0.9892763121854773,14.73893149666666,passed,
2025/04/13 13:00:00,0.7147201385598496,0.6441573244692196,75.70913202303457,98.00647680184785,2.6969513253103625,2.74,2498.351659417796,2965.997068358153,0.9808850925247725,0.9979422843579023,36.679770187108666,12.304457954588587,2.752387009293975,0.9726109881555727,1.0006825451956027,14.737082543333337,passed,
2025/04/13 13:15:00,0.7158839399632324,0.6426777959358474,75.65412632544721,97.87630210459055,2.6946790072572666,2.74,2503.647491980067,2962.5625706397313,0.9807506084837396,0.9976700005112122,36.359563189876944,12.480115282878904,2.7454035008672357,0.969026547509268,1.0003327038066079,14.729681504999999,passed,
2025/04/13 13:30:00,0.7164220552491442,0.6415362100675112,75.57399674646744,97.75301095772177,2.691974205984865,2.72,2503.525470415725,2967.490267992928,0.9805597117538315,0.997486481185037,36.22523842890483,12.35641637327871,2.74439943661888,0.9667513168986827,1.0002317077845304,14.727833248333333,passed,
2025/04/13 13:45:00,0.7145069562308763,0.6428390316001014,75.69575015270355,97.94342161019847,2.6973771126863464,2.75,2501.4761647100668,2955.83799086967,0.980717633436726,0.9976988256942201,36.571664792327375,12.699745879445093,2.7577633984699217,0.9770589747148846,1.00695573312876,14.720434299999996,passed,
2025/04/13 14:00:00,0.7163796643795618,0.6416500626441328,75.23270682176401,97.5501421639776,2.69177893172799,2.74,2483.803983438259,2984.173556066219,0.9800894207241627,0.9975224107653822,36.473879621429255,11.73909033110785,2.749192376719937,0.9785088073813387,1.0127055401205032,14.718586740000006,passed,
2025/04/13 14:15:00,0.7077151957908101,0.6472520353275376,75.82739885297852,98.35619870568196,2.7043756294330548,2.72,2483.9461650792286,2955.826964643406,0.9811981746325054,0.9985460136172404,37.825668217317414,12.456473148833188,2.7968325576149877,0.9908345219514669,1.0075984324523062,14.711189881666668,passed,
2025/04/13 14:30:00,0.7123201299714959,0.6434592032341537,75.61374241514947,97.97580242665288,2.7005275161370377,2.72,2488.266381180756,2958.5742565974033,0.9804987778360329,0.9978276287307754,37.05203225603789,12.565473622513569,2.778526826975908,0.9827871864518165,1.0098958919595378,14.70934301833333,passed,
2025/04/13 14:45:00,0.7139513198899101,0.6421251933024662,75.81964383039099,98.09343906168242,2.6989041689067834,2.71,2500.8634444639506,2956.677312148493,0.9804579114003925,0.997555065286246,36.70383461589699,12.822708660720219,2.774998439678869,0.9766053180096129,1.0071428084113583,14.729379500000006,passed,
2025/04/13 15:00:00,0.7154167398762704,0.6437785635558686,76.21825606271783,98.64887296227099,2.70495702933742,2.71,2501.455570938107,2965.746940617835,0.9803970288626754,0.9977253157474105,36.87747053506915,12.777255556857622,2.7841730898879544,0.9747520743729787,1.0047888917973367,14.78854786444444,passed,
2025/04/13 15:15:00,0.7221897434276685,0.6440665469978849,76.3320766958148,98.91542043073521,2.7050149794041576,2.71,2509.270142395941,2979.683159257408,0.9801948791964128,0.997548290785716,36.13699954596027,12.641940979640562,2.74913570469677,0.9709733017334642,1.008378047183768,14.84770090222222,passed,
2025/04/13 15:30:00,0.7133012101546715,0.6506803643262483,77.07751294110314,100.04280910766963,2.715232340365089,2.71,2510.198639990229,2979.8798301744873,0.9811580469491324,0.9986598878482351,37.61250811291111,12.653850856171942,2.7961513236119355,0.9894077361918372,1.008570420896302,14.90683861333333,passed,
2025/04/13 15:45:00,0.718024979846556,0.6519647959514907,77.06676516697625,100.28717060336564,2.72093874210371,2.75,2501.931946823132,2996.323403089237,0.9806482051268174,0.9986451157354239,37.39378339427803,12.364112133457636,2.778938296527129,0.9984046216525126,1.0218721341134651,14.960415995555557,passed,
2025/04/13 16:00:00,0.7182744965209966,0.6525681657872927,77.41201031590694,100.71164434215235,2.7251161543254026,2.73,2499.2488429928026,3012.2680610336456,0.9803553713056035,0.9986868708495417,37.686110385443605,12.095359121416012,2.7990949667867953,1.0026955914858844,1.0258720367088328,15.019523750000003,passed,
2025/04/13 16:15:00,0.7210300921815124,0.6538380891520703,77.78818357958367,101.25025372846083,2.730094269177685,2.72,2509.767385860954,3013.344525699345,0.9803657850071693,0.9986955835428687,37.460165878140245,12.38143174013549,2.7897828582797533,0.9990975663024647,1.023834248164761,15.07861617777778,passed,
2025/04/13 16:30:00,0.7219542997571567,0.653466150823152,77.92685399267884,101.3702204295106,2.729679234022601,2.72,2518.7734572786644,3008.5452404038792,0.9804546202032004,0.9985921456410467,37.243896947582066,12.641996493919654,2.784844533937599,1.0011789085340386,1.027532325993187,15.087807068888885,passed,
2025/04/13 16:45:00,0.7174858667747525,0.6529950828890981,77.32359967684201,100.70750545103397,2.7282710181896155,2.75,2499.2368957911435,2993.5593835615755,0.9804623165532631,0.9987138026562713,37.69521951252995,12.647580437066015,2.797988098353077,0.9999828217465783,1.0218599664375418,14.985836897777773,passed,
2025/04/13 17:00:00,0.717729547528243,0.6479988034274099,76.56605112516898,99.60115584473793,2.7138723362389126,2.76,2488.36269463112,2998.169986019666,0.9800645715041221,0.9981649970243331,37.313835366070755,12.153077914701122,2.7920145693277587,0.9913594655323262,1.0200080559305582,14.889749263888891,passed,
2025/04/13 17:15:00,0.7140978947788449,0.6457627430806865,76.13591906508294,98.9563868991328,2.7113373653008326,2.71,2483.5204603245843,2970.4392713902153,0.9800939986691778,0.9979640478782675,37.40731320767748,12.704011811395967,2.8029959601619243,0.9803234498586224,1.0074163647099392,14.787524809444442,passed,
2025/04/13 17:30:00,0.7084792278653566,0.640768882777044,75.19765261421556,97.45450549241143,2.6966280954144812,2.73,2478.1097081193366,2950.2394234838675,0.9800942189070112,0.9975009027579242,37.28438010649275,12.673526414134287,2.801039178108559,0.9847937607594688,1.011656672538321,14.63823878,passed,
2025/04/13 17:45:00,0.7025992339540156,0.6370913555167439,74.50790613186021,95.97187533557474,2.6929757510603975,2.73,2472.45541206961,2910.1139671604124,0.9802891772236593,0.9972830019520588,37.41161011530901,13.122902334894048,2.805707957561434,0.9733019353393347,0.9961012646126793,14.495128816666668,passed,
2025/04/14 04:45:00,0.7670636942836969,0.6562340679978759,91.29094860352342,111.71761892437091,2.7239947198914716,2.66,2970.460209459653,3368.3440745251364,0.9821856162800615,0.9971178598690813,31.565019759094362,8.614334358972028,2.6639238272268786,0.9335234740805437,0.9929960165486664,17.266869400000004,passed,
2025/04/14 05:00:00,0.7668243537857964,0.6571861277506994,91.21475704149506,112.19697828651202,2.7207333062223324,2.65,2966.187221572591,3379.4805360310215,0.9821669468376052,0.9971748068800705,31.637975478728954,8.532959233162964,2.6667925286529273,0.9365514104304303,0.9965199517310761,17.264869618333332,passed,
2025/04/14 05:15:00,0.7678907534132778,0.6581382779446141,91.1382504059453,112.70138643316504,2.718498892580925,2.64,2964.939933161297,3385.6038297152763,0.9821178801532358,0.9971578811900981,31.50283795871282,8.653572238272302,2.6619303858256402,0.9358641746957271,0.9974323081774505,17.26394618666667,passed,
2025/04/14 05:30:00,0.7677783310799565,0.6594033230551463,91.13744320706053,113.28981881677136,2.71703452727518,2.66,2962.6515437367257,3393.948874010524,0.9820784555173474,0.9972094526768935,31.56855822581567,8.711023243507974,2.664971108312911,0.9412062388062902,1.0032416903081052,17.27110281111111,passed,
2025/04/14 05:45:00,0.7691050767290075,0.6602175388945234,91.05193488990905,113.78047761296749,2.71398365182623,2.66,2961.846130096901,3402.353696211213,0.9820261698127739,0.9971772992069758,31.38918520233228,8.768281639380188,2.6584159653765536,0.9388708594549834,1.0028571353135223,17.272334285555555,passed,
2025/04/14 06:00:00,0.7690844986716986,0.6606530699018272,90.99216545295866,114.2519642017104,2.707288453468267,2.65,2961.7070611876743,3418.685449704334,0.9820791880116495,0.9971856154177227,31.347163910973293,8.556983227204947,2.658389416008953,0.9350169455133732,1.0000290112752168,17.27356297333334,passed,
2025/04/14 06:15:00,0.7657766596812258,0.6626680061480335,91.0620161857491,114.95026637795652,2.705897838120002,2.64,2960.1995929397167,3424.058386249653,0.9822367625715126,0.9973974498881575,31.77659961541964,8.643821383716217,2.6733639817539263,0.9409834458930026,1.0024433066383243,17.27514986388889,passed,
