datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/14 06:30:00,0.767756647836166,0.6629768369127638,90.92832337914643,115.41105668009746,2.69934237216724,2.65,2960.1770849198515,3442.096437893069,0.9821881498849385,0.9973279353017434,31.477094070410725,8.454803524671165,2.6619185890711328,0.9407180682964936,1.0057612576845427,17.281928198333336,passed,
2025/04/14 06:45:00,0.7679054518144847,0.6643295614310658,90.91886157240783,116.03021721603055,2.6992673047964058,2.67,2958.3306312794016,3444.572563294167,0.9821452004278228,0.9973648857963943,31.499104988735652,8.705191246138574,2.663276484939204,0.95268360243302,1.0187909446293277,17.28314724888889,passed,
2025/04/14 07:00:00,0.7653227946665642,0.66615531609555,90.96542220380535,116.72695239580125,2.6953368092499086,2.66,2964.574020667472,3448.251607413079,0.9824300454375268,0.9975124483471279,31.651815997732637,8.880876711956889,2.665840641534646,0.9457322706874497,1.00827141456458,17.284724966666673,passed,
2025/04/14 07:15:00,0.7664247178335228,0.6667968734185928,90.84991653340863,117.21724154365548,2.691660339521478,2.66,2958.8178549985096,3463.217758556315,0.9823113208099954,0.9975057505074653,31.59278607757415,8.744519739839113,2.664694541558243,0.9467595719809585,1.0115350598287702,17.28593856,passed,
2025/04/14 07:30:00,0.7677447057694444,0.6674453134932349,90.75808335459116,117.74650569306925,2.6866655667720996,2.66,2958.5400870908793,3477.951014445695,0.9822752863540064,0.997474117359904,31.396616263609918,8.654403435272533,2.657271877287245,0.9451780611317625,1.0123007244136284,17.292699013333337,passed,
2025/04/14 07:45:00,0.766985916771126,0.6685780259292677,90.7022329500735,118.32767238176405,2.6832066633920997,2.66,2953.286580124617,3492.086336648773,0.9822589942195201,0.9975604095229558,31.56207680467132,8.522464726850243,2.6637468596083314,0.9404155848204597,1.006897643839637,17.294267558333335,passed,
2025/04/14 08:00:00,0.7663577812605171,0.669574867863353,91.09383686552681,118.89130310283232,2.6829095211462928,2.66,2970.01268848126,3501.333098968076,0.9823785718128474,0.9975759001457245,31.505127316999165,8.564620809840742,2.661106078432278,0.9581175785261807,1.0244860346466322,17.362035227777774,passed,
2025/04/14 08:15:00,0.7667770441671817,0.6695876251234116,91.18492152493509,118.89314022004389,2.68602034377022,2.67,2969.541324709164,3498.879840854462,0.9822741302615776,0.9975589791664359,31.53694455618802,8.644176941180095,2.663874036453004,0.9556634402656932,1.021976175929282,17.374310842777778,passed,
2025/04/14 08:30:00,0.7668983204744062,0.6687735785871974,91.00541714985687,118.53545932074138,2.682841142772405,2.66,2967.708302023261,3498.6201759298,0.9823537835804846,0.9975354849908152,31.44109451154337,8.475966888938135,2.6586908276893224,0.9532615939050042,1.0201055162856953,17.348132083333336,passed,
2025/04/14 08:45:00,0.7686500309232157,0.6679607537705915,90.84739768236678,118.22892329440364,2.6832795770581686,2.66,2962.792547446033,3494.6574159541256,0.9822358578792942,0.9974476661134682,31.263375352748966,8.481782128706305,2.652841478303599,0.9512391300732449,1.0203547310723105,17.327143606666667,passed,
2025/04/14 09:00:00,0.7654609738457894,0.6682097688740799,90.88773753549961,118.11155665157311,2.6849596295455016,2.66,2961.5759090027464,3481.9555991561606,0.9824246398101849,0.9975723174746665,31.648642839178446,8.655495118631512,2.6680014802384004,0.9600248912392315,1.025614328144885,17.30062197111111,passed,
2025/04/14 09:15:00,0.7398764566690436,0.696261314118257,97.58471821760794,128.97372574502293,2.7046679854709272,2.73,3258.5681445671607,3685.8181160286913,0.98349531756203,0.9986489096496156,32.24624206205774,8.697893077357733,2.6021636033284596,1.0265385385969268,1.0428991337961473,18.78225919777777,passed,
2025/04/14 09:30:00,0.7398690971741803,0.6952600502182474,97.05958774850062,128.19386152390348,2.703280926506875,2.72,3230.5871618075394,3689.6344066946026,0.98331243118942,0.9987167772714359,32.47282162047484,8.166706777498144,2.610812411409436,1.0140395318157764,1.0304684691051482,18.707302973333334,passed,
2025/04/14 09:45:00,0.7425399330831972,0.6926128303944378,96.83978917036302,127.48934629609997,2.70131636071253,2.7,3216.4568695303537,3679.004684701632,0.9832807675914761,0.9985819352894677,32.349636608832455,8.119537637691362,2.618004738596406,1.0088135817692763,1.0304457879857445,18.62682311111111,passed,
2025/04/14 10:00:00,0.7404906523292494,0.692116595572226,96.45210506526756,126.84735069198372,2.6991795899306052,2.73,3203.6805350666714,3665.5235382960723,0.9835040212981496,0.9987088140233253,32.604916705542976,8.050974583011342,2.6238233756851344,1.0043359034021213,1.023394612469963,18.541215433888894,passed,
2025/04/14 10:15:00,0.7497953506338793,0.6876984974406665,96.29603940296224,126.04951035115145,2.6996150032578856,2.7,3191.672947843213,3648.7581160690625,0.9831644753654072,0.9982464299866438,31.76603879173784,8.307211249182165,2.614885989985786,0.9918819994445205,1.024835619632238,18.466530328888883,passed,
2025/04/14 10:30:00,0.7505326250314925,0.6843700116399981,96.12023243882145,125.28323721549246,2.6916821861491593,2.68,3177.0307320835896,3653.765789119993,0.983265313406375,0.9981609965645267,31.886188939472387,7.73981996938769,2.634544895297838,0.988515192919131,1.0252363564702598,18.38633331333333,passed,
2025/04/14 10:45:00,0.7583881946549281,0.6804162088397285,95.73591999007925,124.35619397524053,2.6889360304567655,2.66,3151.175288261046,3659.0298198498135,0.9828559853581162,0.997867507576771,31.375135628342637,7.260663129156992,2.6311240353679968,0.9808906822566948,1.0291515669827802,18.31220589,passed,
2025/04/14 11:00:00,0.7551606543423578,0.6841140943037014,95.0930708035422,123.99555817826922,2.7027305180891243,2.71,3128.671455568336,3615.101896031275,0.9828567491967688,0.998254159209047,31.829627858027948,8.09003755201522,2.6227563006689683,0.975136411728249,1.0143141377094231,18.226602044444448,passed,
2025/04/14 11:15:00,0.7553973392774365,0.6803739044882401,95.06718768093472,123.27214072324607,2.695379919828307,2.67,3120.4509174799496,3608.059067297471,0.9830662417618939,0.9981128213864521,31.95194607671034,7.839001019160419,2.6487926998660205,0.9709253253407809,1.0137172416106548,18.135890703333327,passed,
2025/04/14 11:30:00,0.7597337254039539,0.6776843691804554,94.73163481474921,122.48648909458797,2.6955024252317146,2.65,3099.459373642038,3597.0638465156603,0.9828628686054911,0.9979567454738674,31.747421730072915,7.775031687363216,2.652132127979062,0.9629179168454446,1.0121454647569037,18.050494580555565,passed,
2025/04/14 11:45:00,0.7645232785960284,0.6743079963601254,94.30237360654968,121.58829893026768,2.695050004617101,2.66,3080.728555214544,3585.003329496428,0.9824926425676426,0.9976369380144582,31.35770257784893,7.7947274511188045,2.6503683479379707,0.9542720118435795,1.0112002098759534,17.964480746666663,passed,
2025/04/14 12:00:00,0.7667040849975825,0.6731880585072644,94.2913744168118,121.34843713168519,2.6983527923421735,2.68,3075.720351958004,3575.7911515877927,0.9822706172382917,0.9974882144533229,31.224431513184346,7.9881083839396085,2.6528561521256995,0.9604936713210888,1.0209104146515644,17.94812463888889,passed,
2025/04/14 12:15:00,0.7648812594595721,0.6742841765043253,94.26087601744351,121.32335466222784,2.702633152621271,2.67,3072.5246539311006,3564.2799536802354,0.9823330881160114,0.9976310288554004,31.478950919478198,8.207058200437716,2.656992653940017,0.9629088654213228,1.0198657595057683,17.93684816,passed,
2025/04/14 12:30:00,0.7578294079789949,0.6882919858046121,97.95123749179231,127.05984973649569,2.7550029357107704,2.87,3220.4143808184103,3541.4106666966677,0.9819571686207585,0.9977124141018346,31.297302192120334,12.005974765060971,2.6249093524482765,1.0666356053384993,1.1089004567652763,18.62884785666666,passed,
2025/04/14 12:45:00,0.7487430684332574,0.6892346808821765,91.00968669996006,119.08832580578463,2.802164340626518,2.79,2909.663113165804,3262.570211712273,0.9818700523102754,0.9996148874270274,34.81629859973231,14.396635820630156,2.6958937806821086,1.0363555420623949,1.0560638253258268,17.295612124999995,passed,
2025/04/14 13:00:00,0.7476906492793012,0.6887315010273354,90.85497858088108,118.74313640392099,2.810506331366775,2.8,2896.956961831712,3233.731505987957,0.9817885599092029,0.9996530002377237,35.09662672454836,14.98723531680543,2.7107040030711573,1.0431070444113142,1.061746620737824,17.23033875444445,passed,
2025/04/14 13:15:00,0.7518380598743423,0.6861784579380136,90.46442434733993,118.00971528069942,2.812111446860654,2.79,2882.453327083774,3218.9996537909956,0.9814890012555547,0.999406481415648,34.75215870857332,15.164957428912393,2.704200819892432,1.0353529622231952,1.0609788641501496,17.15796577,passed,
2025/04/14 13:30:00,0.752559765787547,0.6847305928469607,90.11509623431839,117.3802725551198,2.8113374516882885,2.79,2868.982409779266,3210.3854774251527,0.9814046380668647,0.9993462946693634,34.75409539908343,15.112163726618862,2.7068772127262313,1.0273887705839058,1.0547049400547488,17.091154623888883,passed,
2025/04/14 13:45:00,0.7449423547610426,0.6857093167860839,89.90117488265642,116.99819930610518,2.814838769703259,2.79,2848.7278450608287,3193.8359634729513,0.9816329607731541,0.999732190606834,35.80921982940413,15.126434891093673,2.747765240298081,1.0433952831497957,1.0604120356816014,17.008842876666666,passed,
2025/04/14 14:00:00,0.7522327091975056,0.6826427549692063,88.77183824314898,115.51603600764183,2.816787539872216,2.77,2802.9260120299728,3183.846574023663,0.9808897689191052,0.9994715604387344,35.415884862230726,14.830776932264168,2.7320487345002356,1.036686793273919,1.064587614371748,16.863466424444443,passed,
2025/04/14 14:15:00,0.7548671678365952,0.6774239773725209,88.63684848802609,114.67122267207807,2.822765122372491,2.78,2799.984898871428,3124.9584368118194,0.9808702717230556,0.9990347888378798,35.09625741121249,16.225995134252255,2.746493613785615,1.024297901652062,1.0603413300561404,16.7247234,passed,
2025/04/14 14:30:00,0.7493263542143298,0.6779074856024185,87.86350724507032,113.72832911677587,2.823263524273752,2.79,2769.674040074594,3102.91944131282,0.9810917435097074,0.9993920100873758,35.83119985470071,16.16847202357205,2.765027320583264,1.0189257898945783,1.047101856236513,16.57987896888889,passed,
2025/04/14 14:45:00,0.7457716991230449,0.6761824707144535,86.97148668050575,112.50026168607897,2.8153196884522798,2.77,2741.4399876585226,3098.5198408604997,0.9810912790337102,0.9994549889870483,36.21492287160872,15.62601359456047,2.7766200921897393,1.0111084278146873,1.0364715597880823,16.441353885,passed,
2025/04/14 15:00:00,0.7509960277062959,0.6719474451651624,86.24242916980549,111.36084182963204,2.8177652481337567,2.8,2725.159842766689,3067.5224008144564,0.9805594312920316,0.9989405433239426,35.57074666980421,16.218448435680216,2.7587967463521137,1.0002545044274742,1.0358304752637881,16.322418719444435,passed,
2025/04/14 15:15:00,0.7578129764062086,0.6700864116354073,86.03497543654454,111.02086857162305,2.8119787071624875,2.81,2721.237850715122,3095.2382044261685,0.9800144359058984,0.998564583755648,34.85879449443166,15.478359932603512,2.732282227165639,0.9904208702604048,1.035268415784208,16.355806817777772,passed,
2025/04/14 15:30:00,0.7488267399717988,0.6746387568915411,86.55045659440557,111.74950456876533,2.820974192060554,2.79,2725.68232342359,3085.39464779636,0.9806609598602936,0.9992784154127496,36.00640340026787,15.741904788056063,2.7666591822429796,0.9987069530624884,1.0280061594417633,16.39289816388889,passed,
2025/04/14 15:45:00,0.7429080893024362,0.6762562077313518,87.17242254067881,112.35379362812775,2.8241454138492674,2.76,2740.9232528861935,3076.7424424449905,0.981185795410178,0.9995825320750304,36.62476046871434,16.0888006984594,2.7965500206970537,1.010381392574988,1.0311942976105268,16.429933892777772,passed,
2025/04/14 16:00:00,0.7485101012395737,0.6763393513981414,86.96133249414883,112.33988688803598,2.828755666358403,2.79,2718.470037056222,3104.8587715611216,0.9802833495280507,0.9994180549496292,36.47672914099742,15.415537590087387,2.7904938808739983,1.0303483583764834,1.058230091539063,16.472774364444437,passed,
2025/04/14 16:15:00,0.759380047425307,0.6709832074567987,87.2165194447566,112.27075507646602,2.8246199640642145,2.77,2748.063496255031,3093.6194681527354,0.9799179428986584,0.998485644925648,34.8671583466554,16.185055809337605,2.750013113221503,0.9896391317581197,1.0352245085085716,16.500534324999997,passed,
2025/04/14 16:30:00,0.7553268069828629,0.6716183549320639,87.56956047487091,112.61232202764297,2.822724459513705,2.77,2755.1026925158903,3097.7444805941423,0.9802078195220555,0.9986454982477364,35.32068833022061,16.107148714761113,2.774381559439692,0.994841835910826,1.0354281092055189,16.520974873333333,passed,
2025/04/14 16:45:00,0.7628123710558512,0.6685577112493425,87.51353218228408,112.43916950334139,2.8218905920654804,2.75,2758.9009682142973,3100.535128297512,0.9796645446861565,0.9980967798588313,34.44151103559146,16.258520618779055,2.7515225931895078,0.978961267769448,1.03111339412376,16.534687595555557,passed,
2025/04/14 17:00:00,0.7412057345051616,0.6804908894786763,87.75302315208614,113.5611710963298,2.83694520179196,2.78,2732.6123814049997,3100.4755825988377,0.9808096180121731,0.9999476459757317,37.36238540683573,15.853152492705401,2.8253564379991127,1.0281700457394696,1.0431737729408437,16.54815091111112,passed,
2025/04/14 17:15:00,0.7580712393721035,0.6713997382236682,87.92986568013771,113.1478191295809,2.8300297908345855,2.77,2765.211080928848,3087.18765363795,0.9800369686046196,0.9984886313293933,35.05369216490803,16.780498032901942,2.7713115475180974,0.9872441321437957,1.0315001562795658,16.562462766666666,passed,
2025/04/14 17:30:00,0.7486245788069074,0.675597291350076,88.01950891599405,113.50421377328058,2.8313564078708615,2.79,2753.2306439862105,3096.069201826549,0.9805090095202181,0.9991959458044115,36.31905032019938,16.302095528539144,2.8099725603944035,1.0155481328499625,1.0450860987737154,16.5614526,passed,
2025/04/14 17:45:00,0.7543744088436156,0.6733823927695316,87.95430671650762,113.37093666226774,2.828399830945313,2.81,2762.4865132817067,3094.8349802941198,0.9802912385933265,0.9987877539399517,35.504928425928874,16.50548186381584,2.782310627247933,1.0025722327325284,1.0411552310763608,16.566847122222217,passed,
2025/04/14 18:00:00,0.7597235410307941,0.6719048205844639,88.28843865613918,113.68924224961657,2.8257704728465236,2.83,2774.580859374247,3114.720426937064,0.9799558608612414,0.9984319495224401,34.915185071336545,16.298027226181784,2.7700220114937073,0.996787443346944,1.0432592923197053,16.641813680555554,passed,
2025/04/14 18:15:00,0.7649919883073274,0.6753877020674197,89.19312558719925,115.1686457134191,2.8280409083694447,2.78,2811.563461969305,3147.5067689508974,0.98005241615817,0.9984786428165683,34.19373774351103,16.172049184916617,2.7282955464633045,0.9612089043583365,1.0083859379598734,16.85249438888889,passed,
2025/04/14 18:30:00,0.7566428769937936,0.6835991591868967,90.28620942235221,117.22313974553308,2.8348804482396983,2.84,2849.114401027098,3179.742828620156,0.980568258733102,0.9991703517548451,34.900175085364644,15.995655217448252,2.7267502237227625,0.9634578454062536,0.9937025450482792,17.091089485555557,passed,
2025/04/14 18:45:00,0.7527506673628848,0.6873139774305794,91.16650148448481,118.57885816505448,2.826799733702248,2.82,2885.1720029870903,3228.300173130194,0.9809751537461199,0.9994135312460579,35.04560161379255,15.20079977006044,2.722626707373381,0.9522963318887081,0.9748901462493944,17.281561519444445,passed,
2025/04/14 19:00:00,0.751150101060778,0.6895815102732578,92.32524277029312,120.07730177854184,2.824472675770302,2.84,2928.6372996995456,3260.7950542369263,0.981229258174533,0.9994375181853075,34.96864338725608,15.023997613751432,2.722097181598678,0.9626895959434095,0.9823360764631697,17.481882562222225,passed,
2025/04/14 19:15:00,0.7482853852010416,0.6919236841242383,93.43914441205666,121.58719337703536,2.826972725510225,2.86,2972.90902811496,3277.78976021903,0.9814084891884948,0.9994401317075277,34.958333521513374,15.306489391447458,2.722800182221056,0.9757279077768916,0.9911290145182619,17.67055499,passed,
2025/04/14 19:30:00,0.7490600744059616,0.6939645129026841,94.60875249355057,123.33759360061848,2.823640386365884,2.81,3033.4307442717413,3321.433772108,0.9813671429662704,0.9991957600330156,34.26509974919587,15.188253171722609,2.6909557689426005,0.9586168182636604,0.9740854815832861,17.94385209833334,passed,
2025/04/14 19:45:00,0.7409539406728215,0.6988628192331791,95.61207283937496,125.08873310663617,2.8155251220540976,2.8,3083.7808706160713,3382.3840973148217,0.9816440434044964,0.9994202786449243,34.59139900926241,14.324365141194301,2.6863938537709657,0.969218808665812,0.9724882171104544,18.205649910555557,passed,
2025/04/14 20:00:00,0.7361039519426206,0.7020198885981215,96.44825821449318,126.47969369715236,2.809995362242502,2.81,3123.6654987803918,3428.4945301228777,0.9817826560119778,0.9995113250365927,34.72635310839051,13.749211489879754,2.682700358661281,0.981296787479536,0.9778269854502578,18.411539293888886,passed,
2025/04/14 20:15:00,0.7350671677078048,0.7030680005198863,96.37154936165264,126.5670598817063,2.816874903182428,2.82,3119.7072341692387,3409.1737670976777,0.9817679363995263,0.9996080354516862,34.86862196347736,14.252691203933116,2.6834917309635067,0.9744987200735361,0.9688250911413722,18.391041038333338,passed,
2025/04/14 20:30:00,0.7369545147012695,0.7029885030527476,96.04203774085465,126.29022935680963,2.8114261505637455,2.77,3107.8231173698987,3429.0720186463004,0.9816548665109188,0.999618445646735,34.737867025748336,13.611818050953822,2.6735976176999894,0.9717058753547223,0.9678760820107939,18.377997928888895,passed,
2025/04/14 20:45:00,0.7337612169238227,0.7048061533191579,97.04427857586566,127.6044056475139,2.8100842102700554,2.79,3148.708067004374,3450.7601733267975,0.9818953795426008,0.9996334147714778,34.84279915006389,13.643147040911696,2.6785249862970852,0.982567269633004,0.9748192394113702,18.545061498333332,passed,
2025/04/14 21:00:00,0.7348252498426932,0.7062654467805487,97.97311432393082,128.8843819917988,2.811479373226805,2.79,3183.376156367009,3474.772645384807,0.9819103749322318,0.9995749369531562,34.64607600877821,13.67096981270537,2.6702165176656156,0.9929230201021695,0.9858616941087797,18.71924802,passed,
2025/04/14 21:15:00,0.7337802116572494,0.7084769651552205,99.03859006958348,130.36314550316658,2.8120205554285094,2.81,3223.9190923576075,3499.520055794964,0.9821047582494978,0.9996159165129603,34.65279323961862,13.69591662240283,2.667308647635596,1.0047371789069173,0.9953776494253815,18.90644908777778,passed,
2025/04/14 21:30:00,0.7358957881620224,0.7096530651549777,99.97064824641681,131.6518001847275,2.8134053330227617,2.8,3260.578454116428,3523.5133913593445,0.9820765444825772,0.9995026442110153,34.31039091927825,13.762028865604078,2.653864521180404,1.0119811395224523,1.004876464935685,19.08640017777777,passed,
2025/04/14 21:45:00,0.7389266045268369,0.705974662653143,99.26042088295642,130.50399594991703,2.8017903146697685,2.79,3236.650392718594,3534.805010713943,0.981884229904379,0.9992427622861457,33.95387545819258,13.08578190286586,2.6538529150884216,1.0012598128071935,1.001082690389475,18.97219816555555,passed,
2025/04/14 22:00:00,0.734574203894207,0.7063435196351806,98.27759569053592,129.39230767267068,2.804137711456422,2.8,3197.548421849957,3498.2248361075235,0.9820368328674047,0.9995327909984523,34.57619962043876,13.308053150895368,2.6709426400832736,1.001163266435666,0.9946455170603494,18.7758703,passed,
2025/04/14 22:15:00,0.7491269766532076,0.6957423223140989,97.52606265693765,127.42408177981447,2.7887257039159006,2.76,3169.979008466282,3492.637058043902,0.9814911072953689,0.9985524798434502,33.0454143262074,13.025260573743608,2.6617703822741334,0.9756577084849722,0.995705405623702,18.58020868,passed,
2025/04/14 22:30:00,0.7457415465708315,0.6939642640803934,97.07918967847638,126.5081745205694,2.790887432895038,2.81,3141.489290350067,3445.8699707531705,0.9818143322707564,0.9987070226244864,33.73148660772564,13.607546494831729,2.7007909498849743,1.0124636796893407,1.03049641236721,18.384578177777772,passed,
2025/04/14 22:45:00,0.7371197379660036,0.6972056921847488,97.11012463417445,126.88118858293193,2.8062181057204967,2.81,3145.6626110594684,3387.1010834763742,0.9822216250325082,0.999109146210917,34.53817353416532,15.103838477633746,2.7185413345918614,1.0271713079438056,1.032184444108881,18.332359760000006,passed,
2025/04/14 23:00:00,0.7433159422260484,0.6952606844634244,97.53506175904671,127.23213033620925,2.7984218624186554,2.82,3157.1539151320403,3431.2219915173537,0.9818545737641965,0.9987479998324315,33.911346098779475,14.316546448755451,2.70902348599923,1.0457988487053982,1.0610141447063683,18.437055174999994,passed,
2025/04/14 23:15:00,0.7519192671438365,0.6865454666916322,94.62413553647635,122.76347123694543,2.7828421038013573,2.78,3028.790487128683,3375.9908433950145,0.9819180634097071,0.9987569092808559,34.06297026734044,13.413530911784827,2.7350504684002064,0.9852310639537711,1.0139307406855531,17.823495152222222,passed,
2025/04/14 23:30:00,0.7674290654784857,0.6808698668345725,94.43440016682126,122.2768664264081,2.766601768934611,2.74,3032.0136786467547,3431.085467308651,0.9811299838801666,0.997891762563522,32.279747892573745,12.22252629904758,2.6849099040791233,0.9429796424980712,0.9933037763841138,17.880821530000002,passed,
2025/04/14 23:45:00,0.7529503488314047,0.6863635263346491,95.43875549942803,123.92023688204868,2.7629174871120568,2.75,3075.3592315365877,3449.6803131898014,0.9820653547976718,0.9984893735387527,33.432986034724316,12.167681286878166,2.714671267845008,0.9599024038175406,0.991009766799285,18.02814586222223,passed,
2025/04/15 00:00:00,0.7563528597288768,0.6861865231868141,100.88225107351579,130.10500667656422,2.7445189730346993,2.71,3318.7366064653006,3625.214010917177,0.9819026938206643,0.9971104689485311,31.088920680808467,11.602072450810857,2.6668815654708173,1.003820018706052,1.048767326120926,19.057804217222223,passed,
2025/04/15 00:15:00,0.7762716971127249,0.6636092246329413,92.99931052797912,118.80566318411266,2.706158703962482,2.55,2991.1923224367456,3515.5665306996543,0.9809438079927378,0.9967199723459558,31.23107526151996,8.530552936904991,2.707249962208783,0.9219956210166436,0.9989018790974803,17.608322105000003,passed,
2025/04/15 00:30:00,0.7697909362998624,0.6730212207257693,95.93142645394771,122.89804659982369,2.721929793564912,2.69,3084.3250141154263,3574.8424239472047,0.9812679935721813,0.9971717195027822,31.74115698052713,8.892727042848145,2.7171388382284967,0.9879232452973017,1.0541554326987417,18.12578625,passed,
2025/04/15 00:45:00,0.7730508031465473,0.6727781548892601,95.73981481828059,122.7509272679443,2.723841404794913,2.69,3079.7501497798876,3573.7425551214283,0.9810465793623554,0.9970662046955084,31.390001144668556,8.961712599765741,2.7007323483446273,0.9882851140225534,1.0582272090312443,18.123058916111106,passed,
2025/04/15 01:00:00,0.7732539285082857,0.6726272684509154,95.78297851410211,122.75828022918174,2.724566314413928,2.7,3085.192358322099,3563.4820825930337,0.9811232422278903,0.9970168764393329,31.269239426485285,9.260970483416633,2.6975278087286116,0.979290263498974,1.0489459024464038,18.11475441722223,passed,
2025/04/15 01:15:00,0.7708041558092524,0.6726146745260377,95.74082009662301,122.69062684171955,2.717830872793578,2.67,3087.5326698866197,3576.6124766372272,0.9813724004245907,0.9971220673642127,31.44399558123827,8.791063199777584,2.7010545480418626,0.9678625123624927,1.034206069757606,18.112019419999996,passed,
2025/04/15 01:30:00,0.771929036582749,0.6716266445761103,95.86096895953497,122.665450359655,2.7178499842391486,2.68,3092.9052826393363,3570.184813909355,0.9813544953443413,0.9969806839365819,31.270262214700754,9.00770206865121,2.702023474519644,0.9751698478968979,1.0443436506791808,18.109279313888887,passed,
2025/04/15 01:45:00,0.7702626941216492,0.6717473800343716,96.03970907876115,122.78856378412424,2.718946625085385,2.68,3098.84968549317,3560.5433058349595,0.981497789677104,0.9970047865646314,31.41772492512592,9.277270369223224,2.711300976733596,0.985684580812489,1.0537566499754998,18.106534098888886,passed,
2025/04/15 02:00:00,0.7735094413880442,0.671476444996419,95.83635079642062,122.64300582403574,2.7201774272872554,2.69,3094.647680172225,3560.5821043743167,0.9812914769659177,0.9968976619573201,31.049007127924224,9.318037370154448,2.694097383688845,0.9786914344152047,1.0499246056266334,18.103405833333326,passed,
2025/04/15 02:15:00,0.7717942460446826,0.6717310655397872,95.78017063588538,122.59798960759512,2.7164275989882793,2.66,3092.739402150049,3572.7095348898333,0.981402037480838,0.997006090315569,31.239426083278037,8.901643233877596,2.69756231941329,0.9770691753403125,1.046059768303362,18.106209452222224,passed,
2025/04/15 02:30:00,0.7721789378011918,0.6716669459175659,95.76487018928707,122.5806635474739,2.7165790346365872,2.67,3093.888240030752,3570.1719655365073,0.9814070991607892,0.9969827363901047,31.162945708564667,8.978689351713985,2.6944571862880218,0.9791168777984436,1.0487292789708793,18.103446240000004,passed,
2025/04/15 02:45:00,0.7685996473285658,0.6729727014229617,95.84124963969334,122.73464513052122,2.7183581090833813,2.69,3093.451197619693,3565.2292236263347,0.981592768412368,0.9971893848497007,31.601260117387223,9.048645992813414,2.70710035712612,0.9930443652542987,1.0581383837067382,18.100677918888884,passed,
2025/04/15 03:00:00,0.7734173665102537,0.6722086136347791,95.57618221706272,122.50976265361281,2.7179931399548702,2.67,3091.195562832166,3567.3585824477514,0.9813537364658544,0.9969959805511935,30.982736875425456,9.05823921666235,2.680384607036058,0.980432127004513,1.050793409552132,18.097904488888883,passed,
2025/04/15 03:15:00,0.7702727218386681,0.6724012322858992,95.75396983386058,122.60794370655803,2.716330603482551,2.69,3097.7783809593243,3563.8282463049018,0.9816155322152841,0.9970867250887467,31.271714391755147,9.099042960215835,2.693584070826617,0.9832602196723786,1.050145260321531,18.095125949999996,passed,
2025/04/15 03:30:00,0.7684046362896301,0.6729966216945596,95.638166804257,122.56221376552632,2.712581594334394,2.67,3097.293252648181,3572.494059929113,0.9817916365928487,0.9972201191665965,31.41126377973577,8.772681625424589,2.691632168534334,0.9776938016282289,1.0415399232306783,18.092342302222228,passed,
2025/04/15 03:45:00,0.7698450467471426,0.6731236327271096,95.5672590699777,122.5305684354505,2.717013877543913,2.67,3088.467941022803,3569.2730534221664,0.9815497038810371,0.9972002633741169,31.41799668691376,8.87534433244032,2.6924198858593757,0.9836356136182024,1.0491750951931833,18.089174674999995,passed,
2025/04/15 04:00:00,0.7697162250805492,0.6729341399620804,95.63045763736959,122.54494413091568,2.715277886522774,2.68,3099.565334492615,3561.4032474358546,0.9817475449651671,0.9971490147448758,31.21724124500315,9.116556604325957,2.6845883930016687,0.978544696354741,1.04381682050706,18.086380693333332,passed,
2025/04/15 04:15:00,0.7721070214290627,0.6708890544709146,95.4596122304238,122.19817314774676,2.707647064483921,2.65,3094.6100652404693,3582.051462694802,0.9816147634131847,0.9969795737661867,30.955405182720828,8.474459170179923,2.6804448024068175,0.968518709091932,1.0381701806803354,18.078042986666667,passed,
2025/04/15 04:30:00,0.7688910319548329,0.6723360988707072,95.56690510289488,122.39833287976123,2.710571721846215,2.67,3098.642668384297,3569.781264466048,0.9818421066477023,0.9971578981579573,31.277901551226414,8.788333903774856,2.6879716555411375,0.9845105268678346,1.0500203302199036,18.07524134166667,passed,
2025/04/15 04:45:00,0.7701226624766179,0.6722317151426129,95.48747187042264,122.33403753523336,2.7108048060030216,2.66,3096.06798680278,3572.78845574399,0.9817436737194182,0.9971258519375781,31.158987946473005,8.716176159472099,2.6819751327189514,0.9834468606149109,1.0503105027959205,18.077968095,passed,
2025/04/15 05:00:00,0.7677197814941596,0.673733906290233,95.52229819136812,122.49780884655362,2.714071449355212,2.67,3098.594249429156,3561.198617141079,0.9819180954975649,0.9972900404924936,31.386664008448363,9.021306251858409,2.6838842580566964,0.9833338350588547,1.0457324002403243,18.075153677777777,passed,
2025/04/15 05:15:00,0.769251853217382,0.6728238934894786,95.26486058823293,122.20728511740094,2.708695390366729,2.63,3089.4976611264688,3581.0709615779647,0.9817874677461346,0.9972484227929002,31.265925183885034,8.382245772728824,2.677743635090497,0.9746755445619985,1.0393051350997933,18.068538479444438,passed,
2025/04/15 05:30:00,0.7662315703100679,0.6735786703808704,95.17907540738992,122.1324893489525,2.7090863202096305,2.66,3083.2178495003773,3577.6367587070426,0.9819234267888152,0.997430379287587,31.672235494742264,8.308812351198377,2.689245613238904,0.9942700750847284,1.0558036258760222,18.0448301,passed,
2025/04/15 05:45:00,0.7667964410453005,0.6737639991814741,95.03063183421922,122.0040686955696,2.7115212201249594,2.69,3078.865172864405,3567.1178665637444,0.9818832756109308,0.9974310704542574,31.618295480567774,8.537965801708323,2.6848154770612678,0.9944369154350262,1.0562068364782247,18.020724040000005,passed,
2025/04/15 06:00:00,0.7681295325520329,0.6740748362289648,94.97891560713471,122.00505596600833,2.7153167732655805,2.68,3079.776484933817,3553.9085780200585,0.9818286767624713,0.9973876949235577,31.428544988944342,8.945394680495424,2.6755324258630275,0.9913555694474461,1.053916018781667,18.012556319999998,passed,
2025/04/15 06:15:00,0.7655458707165301,0.6731184778773337,94.70108963780463,121.51402159455911,2.7093985241018683,2.68,3074.7293556304244,3546.583344247671,0.9821212804614922,0.9974453662587162,31.619350547533774,8.797650242483337,2.683313130931516,0.982794349738891,1.0428453610502437,17.939774856666666,passed,
2025/04/15 06:30:00,0.7662210481990757,0.6738191164216599,94.73451928525918,121.67028548375292,2.7110422203187716,2.68,3077.30910248046,3548.7415567375706,0.9820777800925812,0.9974621604325943,31.522095458840457,8.845115888781613,2.675313543673288,0.9814675110333683,1.041430691167899,17.963503091111107,passed,
2025/04/15 06:45:00,0.7652647229187814,0.6748954295850725,94.722940114319,121.81839844199095,2.7094297445715774,2.69,3081.677146715099,3557.078668326864,0.9822033209682997,0.9975732095554598,31.53011252584279,8.666361251481248,2.6667205742153475,0.9778708942014479,1.0354809026553213,17.98724247222222,passed,
2025/04/15 07:00:00,0.7672890347218119,0.6746918469610735,94.5413934961529,121.72200431538194,2.7047340013118433,2.67,3079.8084275986785,3579.254160908863,0.9821070125780698,0.9975460550763606,31.25191186209887,8.095063069683347,2.649446930940443,0.9637906311006059,1.023139844039548,18.010993000000003,passed,
2025/04/15 07:15:00,0.7614818451708129,0.6765680387788578,94.82297241351687,122.13643662841943,2.7039660600699715,2.68,3088.9066327884498,3582.8701972883487,0.9824977752074371,0.9978442068067099,31.850065836470936,8.016755170329503,2.665967993417237,0.9744838797481472,1.0262714101141677,18.040258108888885,passed,
2025/04/15 07:30:00,0.766343756610263,0.676220831300572,94.7355184530777,122.0710531567469,2.7069151082863865,2.7,3086.9881057685275,3586.3044729443614,0.9821504031154142,0.9976636312649028,31.33238154012665,8.05244026015112,2.6452789147311027,0.9715388302956697,1.0286115899071009,18.064036503333337,passed,
2025/04/15 07:45:00,0.7617079062023607,0.6767548907649223,94.2979580240388,121.5150720496626,2.7060103340052906,2.69,3073.6858957453087,3568.1292094131086,0.9824820558921631,0.9979327186760155,31.839995120970713,8.081069118665315,2.6546600417417445,0.9609308160287185,1.0112267999475886,17.97282031111111,passed,
2025/04/15 08:00:00,0.7604119280443966,0.6788718499525408,94.74646820453732,122.21427891784813,2.707743078324797,2.69,3093.9995117116914,3585.827887024894,0.9825221801115729,0.9980175917070102,31.823783403715137,7.976044120392474,2.6450763668178454,0.9620209167632587,1.0088946993792345,18.087256403333324,passed,
2025/04/15 08:15:00,0.7563963890634738,0.6812984024899149,93.76786354898053,121.376083813194,2.7145578035548037,2.72,3057.930411269683,3552.5622503715585,0.9826435892448186,0.998479669464174,32.449191605032425,8.224057754216737,2.6432874106134556,0.9543579460338802,0.9929142564050717,17.944564439999997,passed,
2025/04/15 08:30:00,0.7509777949866865,0.6866184062610179,94.0686058578281,122.20508326309033,2.732893788527703,2.84,3070.4086053836872,3520.9596488888114,0.982623974127949,0.9987894743048956,32.93408365736756,9.404363967556977,2.641538583215977,0.9826517099569946,1.0103141567339986,18.01350936,passed,
2025/04/15 08:45:00,0.7394618927008871,0.6967714217861454,93.40465996243685,122.51910351020464,2.775819756928147,2.83,3047.2683099378833,3403.5417778957517,0.9827200415072699,0.9997012402038699,34.238417896169786,12.34874501814386,2.638309145531019,1.0179328544027297,1.0209425082313903,17.90628609,passed,
2025/04/15 09:00:00,0.723308832236492,0.7092684525165949,98.10980810427176,128.9267292656689,2.7888649013491467,2.86,3242.603836594818,3468.981878140702,0.9838136694022676,1.0000585078803512,34.93635486833653,13.519648618468537,2.642733145148422,1.0701579965094368,1.045372646128397,18.71770583222222,passed,
2025/04/15 09:15:00,0.7345890160818815,0.7008415242747914,95.45876965386208,125.27180074328317,2.776160960458614,2.81,3152.113828820034,3449.4987697501256,0.982945272508067,0.9994843720021297,33.7428042415975,12.684756620612696,2.6116445875038408,0.9992074699827942,0.9945028363505917,18.327139172222218,passed,
2025/04/15 09:30:00,0.7327562267369363,0.7008313499829417,96.01152161469899,125.74088065557922,2.764929990910322,2.76,3171.5461179827475,3497.773063921303,0.9831245295691136,0.9995016570952094,33.903209385436966,11.601780756788028,2.6206757315240394,0.9915252899737041,0.9855141005130273,18.440200625000003,passed,
2025/04/15 09:45:00,0.7383296676354089,0.6980024262121121,97.69583453177808,127.22509695570056,2.7528928163733544,2.75,3240.8597062902036,3560.649240457186,0.9830944691827398,0.9988918527314125,32.92435754453114,11.009495598462767,2.6102658599283974,1.0021297847354793,1.0075642057272038,18.72382511999999,passed,
2025/04/15 10:00:00,0.7274709906937321,0.7152456663518861,100.04476422030353,131.6950258231174,2.8040380362527744,2.81,3315.3512382535932,3517.5724739305288,0.983572742504899,1.00010437992763,34.426630609926086,13.621453874906823,2.5981219410626912,1.038152700183285,1.0135519768325731,19.15977798777778,passed,
2025/04/15 10:15:00,0.7320748778158193,0.7068289434070282,96.83002255598765,127.15100437018096,2.792499247722004,2.77,3195.6522240747927,3465.3399429702895,0.9830066099096543,0.9998197362480515,34.13296962606737,13.022184187157615,2.603829691294706,0.9955160431652706,0.9823327492782878,18.600815615555554,passed,
2025/04/15 10:30:00,0.7307742665689266,0.705078596710591,96.56836280298465,126.51249250157423,2.7875851949795267,2.77,3186.4031222025624,3460.327887742196,0.9831210291196137,0.9997875080350954,34.25764404691013,12.841700065607052,2.6153225266650204,0.9921678613696825,0.9789113715007737,18.528328958333326,passed,
2025/04/15 10:45:00,0.7303847793937054,0.7041553216811298,96.41762272296724,126.11022452408235,2.796487142247452,2.79,3176.3011981948985,3420.705579091245,0.9830670187668907,0.9997554370840646,34.37549249450806,13.6931621300842,2.626475750536935,0.9889052879264911,0.9755457430507626,18.448444630000004,passed,
2025/04/15 11:00:00,0.7307957406959195,0.7008054207353468,95.11741005975131,124.24594960548245,2.785812225384651,2.76,3134.7946896592593,3408.6983276877663,0.9830775668377126,0.999696520556505,34.29639285605934,13.139846672204074,2.6259201148411604,0.9760028091541877,0.9650957447652229,18.228942844444443,passed,
2025/04/15 11:15:00,0.7359873629769883,0.6963171804507865,93.63704395507048,121.94790768038189,2.7768221559574333,2.75,3063.3064602568184,3400.6720019344734,0.9829316935655875,0.9997337962300732,34.39105813520393,12.142183927837884,2.63732413637425,0.9550766570499569,0.9526367771163756,17.949318609444436,passed,
2025/04/15 11:30:00,0.7384757042322162,0.6946847372504582,93.86290397770338,121.91193708804504,2.776907867645052,2.75,3068.8637097781975,3399.8906598118015,0.9828376256777107,0.9995384726299182,34.14906023234798,12.231424009069405,2.639514720490227,0.9535426533461974,0.9552216513103889,17.963134902777774,passed,
2025/04/15 11:45:00,0.7406759785756069,0.6940513048983065,94.0227405413358,121.96304614136841,2.778697995666188,2.76,3074.153767436618,3400.150590116839,0.9827046285738498,0.9994033668577861,33.904945271430506,12.329759222236149,2.6344852050432066,0.9544028856909584,0.9589026105667748,17.990136541666658,passed,
2025/04/15 12:00:00,0.7457196536373739,0.692691685102003,94.13640060048833,121.91228694989212,2.7828398914793335,2.76,3068.840010007355,3403.1628001160598,0.9823017043488436,0.9991885045498917,33.56747493494247,12.345738378917542,2.6316892305727904,0.9515217042908223,0.9624470211577738,18.010547597777784,passed,
2025/04/15 12:15:00,0.7400399105548342,0.6928482070468546,94.39149566626696,122.02158320990794,2.775927736541591,2.75,3087.4245631461386,3405.672190481975,0.9828034351367353,0.9992945283437498,33.90300366987619,12.237953002287556,2.6441132524464006,0.9562550856837477,0.9611398806768466,18.024367374444445,passed,
2025/04/15 12:30:00,0.741056582921133,0.6911982846379106,94.72035809528741,122.06126725654981,2.773682316719005,2.73,3100.134446935071,3405.463934004863,0.9828637709613101,0.9991111125821996,33.71844818529956,12.328997201747399,2.6492891335278967,0.9610202745448057,0.9686662052988477,18.044463188888884,passed,
2025/04/15 12:45:00,0.7485035295196518,0.6887330059151295,94.86475283499514,121.91999087465868,2.77649185969985,2.79,3096.3666368739337,3410.0013833792696,0.9823902871422879,0.998757120637313,33.114489568112546,12.330259722950263,2.641845083364951,0.9720524053261358,0.9900880975966547,18.064877844444446,passed,
2025/04/15 13:00:00,0.7430340400849196,0.6900967692339738,95.17040824648059,122.23447890119812,2.7801111486435395,2.78,3105.850573385729,3399.390737616326,0.9826208854253272,0.9989371214745926,33.65640674025701,12.64974084395311,2.6612722188446174,0.9903730421902928,1.0012316904733445,18.085293893333326,passed,
2025/04/15 13:15:00,0.754607880026772,0.6875582062094556,95.18721066087535,122.05131833756612,2.7898379050135076,2.78,3093.346690900599,3396.5326325606275,0.9817952075053857,0.9984842173324602,32.74327509992919,12.9325367137764,2.640903980026625,0.9918153697532841,1.0176979005769982,18.105711335555547,passed,
2025/04/15 13:30:00,0.7446588456556203,0.6894308484885416,95.62962316597196,122.46906709177398,2.7913947879680725,2.78,3112.955100221132,3378.2572970489114,0.9823807974960778,0.9987863430371963,33.6068287659715,13.411053087048236,2.671281806523402,1.014289559908601,1.027540840294766,18.119536453333335,passed,
2025/04/15 13:45:00,0.7483274895370423,0.6888642128415344,95.6034220350329,122.39154784778069,2.79332362277244,2.79,3112.1873411425754,3381.853056509472,0.9821413271071232,0.9986468042928381,33.23212092621175,13.389327215789303,2.6569434978431383,1.0119608823020134,1.0296880509189175,18.139956449999993,passed,
2025/04/15 14:00:00,0.7446105408207883,0.6894936644378326,95.7876923891431,122.54194410704756,2.790950798302698,2.78,3124.5720304720944,3382.3065039127264,0.982414750039534,0.9987377932081314,33.459207606353644,13.387307573925447,2.6629154149586705,1.0096276642234638,1.0225265169006643,18.160377840000006,passed,
2025/04/15 14:15:00,0.7447597081751978,0.6892628368648266,95.84106768822863,122.50216725825061,2.788350803332036,2.78,3127.840832898023,3392.3145518816104,0.9824172668235529,0.9987095240259172,33.40592285695879,13.114428571509942,2.6609117510517213,1.00776515097725,1.0209327103899974,18.18048050499999,passed,
2025/04/15 14:30:00,0.7456599140939761,0.6884993183706605,95.64584104305098,122.10252371457004,2.7922026017223964,2.79,3117.873839224438,3372.2604925350415,0.9823905862494406,0.9986957655663148,33.40913601867164,13.452686960005057,2.663269584395595,1.0038729129272157,1.018165441195833,18.121769966666665,passed,
2025/04/15 14:45:00,0.7462666191375873,0.688243422620168,95.29481908942351,121.61245932308049,2.7954527211470404,2.8,3101.9517710489945,3357.2740813369323,0.9823377818247379,0.9987507971428619,33.47990217736667,13.583124006052772,2.6632820706669658,1.0018724785801594,1.0164269184704129,18.05646048555555,passed,
2025/04/15 15:00:00,0.7492838209524199,0.6877673706976791,94.87575685594226,121.1061674594552,2.797980805198258,2.8,3084.8058861268573,3349.954608494997,0.9821440838231353,0.9987270160537406,33.29141531659756,13.565520793820639,2.6521330177525364,0.9917060722638206,1.0093493007674055,18.00433635,passed,
2025/04/15 15:15:00,0.7480001463531978,0.6885773523893138,94.65965579400692,120.92975469163042,2.79855830292609,2.79,3079.1047513789454,3347.484473578498,0.9821943895150448,0.9988458466489576,33.41939139930741,13.495983479882678,2.6485254488917596,0.9749019798190927,0.9897164074538528,17.985184635,passed,
2025/04/15 15:30:00,0.7495693720303697,0.6884641443131749,94.37755229722823,120.64021379256313,2.797190146409773,2.8,3067.6926400464063,3355.1926792538466,0.9820707778796228,0.9988599897155458,33.33803536354739,13.155355797795071,2.6411394948263927,0.9628835138541371,0.9790562148472487,17.966031526666654,passed,
2025/04/15 15:45:00,0.7493137594404502,0.6893819665506278,94.07563292421473,120.45832827134326,2.7979347610885648,2.79,3058.4788218049425,3355.7383130092985,0.9820375272249889,0.9989714077731616,33.385512119040534,13.019519395805586,2.6326942978178107,0.9504781909869088,0.9650390450620201,17.946561086666662,passed,
2025/04/15 16:00:00,0.7520376760782376,0.6869869541478979,94.0746467085872,120.14595433766253,2.7902455998729963,2.75,3052.3798798331973,3375.011798015548,0.981948059081704,0.998808357041776,33.23588528169687,12.388847033294889,2.640220446794614,0.9395061807006513,0.9591015581349771,17.934001347777777,passed,
2025/04/15 16:15:00,0.7439333570925343,0.6872871466745543,94.45334808317854,120.32596839993306,2.789709377169748,2.78,3066.220823378492,3353.1749554637167,0.9825169689105817,0.9990046780081819,33.98393321393259,12.880405813036706,2.6761881788832023,0.9554676327255603,0.9665531766581366,17.908248600000007,passed,
2025/04/15 16:30:00,0.7476053170878685,0.6868679002202207,94.1635331764209,120.05111584358751,2.7903448060123055,2.77,3057.93157686275,3353.136413057839,0.9823295211444477,0.9989169678518751,33.618625277149924,12.825813783777729,2.6581162427274814,0.9544450601270891,0.9696230156465356,17.889090266666667,passed,
2025/04/15 16:45:00,0.750896944254313,0.6854842424160734,94.17728647380724,119.88979613424485,2.793480380670025,2.77,3050.5657713062405,3346.4473108883244,0.9821044621037156,0.9987697714899104,33.4489821546256,12.989895398694625,2.661711957558481,0.9692740655176377,0.9894667657663428,17.869930540000002,passed,
2025/04/15 17:00:00,0.7491493097759242,0.685873242965484,94.41202216179832,120.12598732049483,2.7970189913927044,2.78,3058.9744859560146,3334.8873928396565,0.9821930085337328,0.9987897286539997,33.58390930154578,13.40097924311117,2.6691445651682533,0.9804946779166867,0.9986749138397508,17.88375310333333,passed,
2025/04/15 17:15:00,0.7421973337624584,0.688618563793979,94.9278584807452,120.91465401713938,2.7969783370966295,2.8,3081.8254239068424,3347.7335585837077,0.9824639773847911,0.9990198402530898,34.1085174839772,13.32957471578347,2.6809056491515646,1.0010345458180736,1.00939036538751,17.983337191111115,passed,
2025/04/15 17:30:00,0.7378150852536777,0.690845988198974,95.37424604217145,121.63402516112353,2.796853402382219,2.81,3103.377153175131,3361.963493423699,0.9826163577656715,0.9991488636776547,34.362311054928334,13.251929416208608,2.683076294592849,0.9978656242909161,0.9994585228304437,18.082609984999994,passed,
2025/04/15 17:45:00,0.7522008699656679,0.6880809070399084,95.58567550426666,121.83720458675944,2.799838526439865,2.77,3112.9647856734296,3381.0548132225226,0.9818064184061258,0.9984928878236365,32.80671845769623,13.291397682124398,2.634739821506458,0.9703034781424833,0.9904858413323283,18.182206264444446,passed,
2025/04/15 18:00:00,0.738988972200846,0.692877011162647,96.12144336135403,122.84061781462013,2.797677614887909,2.8,3143.95715310919,3393.4989149777653,0.9824476709173495,0.9989889340339654,33.83139439654761,13.182763083445176,2.6536916154115886,0.9792293903470194,0.9811895778812616,18.2896945,passed,
2025/04/15 18:15:00,0.7403574029601514,0.6900470327995005,97.09740922850786,123.50802575868471,2.7763758752099834,2.67,3187.5943328656986,3460.7883484452395,0.9826146704498112,0.9985957057716053,33.340615245929776,11.87502639109504,2.656933402322741,0.9730944704074382,0.9811825741672703,18.458409285555554,passed,
2025/04/15 18:30:00,0.7343294939200015,0.6963202848240798,97.79609184024176,124.97899401972406,2.7940478133586577,2.78,3211.251870151024,3448.8282884343653,0.9827231988899454,0.9990458334939432,33.994781414646674,12.742892241161647,2.655825143658429,0.9955154018305075,0.991312635730839,18.60858240388889,passed,
2025/04/15 18:45:00,0.7338093367316484,0.6999312720641292,98.36724362403153,126.04566614126709,2.801567253799938,2.79,3228.913738246912,3464.609983404291,0.9826738896601256,0.9992434148598086,34.13204634487258,12.778413330513954,2.6454007132987583,0.9989510440897856,0.9909940298505391,18.752356871111104,passed,
2025/04/15 19:00:00,0.7320973966971099,0.7034342205535854,99.162140242602,127.27162317004006,2.808120031323535,2.79,3256.232752153552,3477.8447333204776,0.9827790635465741,0.9994367745005156,34.33711462216955,12.928145788186333,2.6407569485936846,1.0045306578926745,0.9916205032672168,18.910097879444443,passed,
2025/04/15 19:15:00,0.7319585232482508,0.6989622806473094,96.86606631049008,124.28614639956909,2.7972150429595883,2.77,3171.8620597731474,3449.6909839533696,0.9826068443540218,0.9994647549121816,34.51757521617417,12.192587335925186,2.650821713588603,0.9844456401209396,0.973479162451717,18.521907781666663,passed,
2025/04/15 19:30:00,0.7387942378573688,0.6956649059728114,97.13777693547621,124.32084179333614,2.7899773213530668,2.77,3186.1182819624123,3475.943628788254,0.9822717972256273,0.9989678748986968,33.619021136351385,11.808585587952798,2.63419842848613,0.9819823450186591,0.9824400401405716,18.587001644444438,passed,
2025/04/15 19:45:00,0.7412543968269575,0.692044970254385,97.68405158828011,124.42169079614811,2.783330237683056,2.76,3203.886807915973,3487.9321940713376,0.982195263008958,0.998560782670428,33.24921419222493,11.71273652730494,2.6484790122348123,0.9833497239075402,0.9910744341435248,18.625542173333333,passed,
2025/04/15 20:00:00,0.7405669871708431,0.6913384010267594,98.06799164176336,124.65595572771976,2.7828111094342374,2.77,3223.1663635988443,3476.8065808703805,0.9824216112858192,0.9984628945039907,33.159285813348085,12.149226488920757,2.6522808487322904,0.9982729657697172,1.0065512248257258,18.64475914277778,passed,
2025/04/15 20:15:00,0.7352324069511104,0.6945177255408485,98.20861316375499,125.05392724476197,2.789486122116301,2.81,3223.93260524576,3464.42758724449,0.9826944609321978,0.9988519660193965,33.86108408754368,12.44333125268859,2.664830064255093,1.0295957614229205,1.0284932737474586,18.657087936666663,passed,
2025/04/15 20:30:00,0.7426752682215121,0.6918454520460071,98.11046633902873,124.80212792616605,2.7908054700638765,2.79,3221.1737817134913,3466.2139994108006,0.982177427193346,0.9984210218488345,33.008827016876765,12.563358859285058,2.6447737364048898,1.0243611422586347,1.0345204365803977,18.663198400000002,passed,
2025/04/15 20:45:00,0.740398196475288,0.6927594962180932,99.42939931565257,126.1694980229729,2.7920211180131638,2.78,3275.5093734974253,3467.2122981053617,0.9826147284824199,0.9983638072394894,33.00607415764188,13.195387563062395,2.651334593396379,1.0313647602115263,1.0397399199512416,18.825821300000005,passed,
