datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/15 21:00:00,0.7379690300762032,0.6965141651118584,99.48264712866393,126.68076237559497,2.795298095647639,2.78,3277.913720931225,3480.9907298739304,0.982720814168549,0.9987066675055405,33.346068932571654,12.928014538658324,2.641054396399048,1.021123368240616,1.0225172380124878,18.89315274,passed,
2025/04/15 21:15:00,0.7416945451818338,0.693068669431258,99.68796048216731,126.51163994088712,2.787480696859083,2.78,3289.586429780649,3492.752339884292,0.9826159106735642,0.9983081067560031,32.76774068659264,12.745097622208752,2.6391789800062115,1.0133112768798747,1.0230803728296192,18.905638400000004,passed,
2025/04/15 21:30:00,0.7401686722689089,0.6945726546497587,99.65924827069337,126.6289279026521,2.7905674995447143,2.81,3282.137006424165,3497.168183799634,0.9825704341091888,0.9984855247239872,33.090115371700605,12.592193443363655,2.6443768097016234,1.0327753041097294,1.0390913701810371,18.918108733333327,passed,
2025/04/15 21:45:00,0.7403198210122939,0.695664080640245,99.61904124439846,126.72177509596517,2.7947653895390268,2.78,3279.398186333278,3494.0613877179007,0.9824996064665196,0.9985639953363117,33.130043850472234,12.698074469001359,2.6388383264631363,1.0228208278799746,1.0278372397593636,18.930230384999994,passed,
2025/04/15 22:00:00,0.7347150116125468,0.6990658279104192,99.80649468717979,127.19304848629837,2.8037253616079316,2.83,3285.9786289565327,3467.9206397595112,0.9828765750807458,0.9989557136104411,33.784248605419414,13.373148010493715,2.647678751218009,1.0306119044412478,1.025379915287592,18.936078669444434,passed,
2025/04/15 22:15:00,0.7399362119760897,0.6962669178344786,99.58703709961365,126.7528793668956,2.791435759373094,2.77,3279.382862041193,3510.9434445390784,0.982526774141143,0.9986336902909896,33.17382138486013,12.24393244183348,2.6346166103552173,1.0093262331683865,1.0131543716697837,18.954759669999998,passed,
2025/04/15 22:30:00,0.7395207144886111,0.6956484775283687,99.70636400816946,126.76948142165139,2.787143172896621,2.76,3290.370593141123,3512.5028157883626,0.9827161707523984,0.9985776071330241,33.06909369405358,12.228044759781845,2.6329480867058543,1.0128921619337645,1.0171381024775672,18.960582177777777,passed,
2025/04/15 22:45:00,0.73873714014003,0.6959891182095149,99.8167653810515,126.87659207162599,2.7878963855207353,2.76,3294.445409818743,3510.9162248065472,0.9827823763850151,0.9986135014006274,33.148557736734695,12.295507782070162,2.6350122900074426,1.011126267264302,1.0141159583106574,18.97264310333333,passed,
2025/04/15 23:00:00,0.7374572957838217,0.6980144732269186,99.84261044212998,127.11457347768663,2.794774684891734,2.8,3290.8994997200816,3504.497526737898,0.9827480704275864,0.998800259938727,33.41269367266607,12.490491463623185,2.634970849925387,1.0198060303188998,1.018904996564361,18.99160358333333,passed,
2025/04/15 23:15:00,0.7373410568873767,0.694144805207466,100.02630015339543,124.06665623498792,2.817439281075764,2.79,3295.958622218303,3446.7074366150305,0.9826835024956729,0.9986985029636651,33.4943355561992,12.644934121232689,2.6254135977252604,1.009385789220839,1.0035575998237813,18.997052213333337,passed,
2025/04/16 00:45:00,0.7975418868512016,0.6607775302062724,76.37411461942281,107.81288350110748,2.68074281252388,2.67,2515.1646078473727,3318.3321603898926,0.9748780723195543,0.9961389451967916,28.45212982450336,9.299814120643637,2.4221351162831595,0.8987856787027928,1.0186348030924444,15.63810453333333,passed,
2025/04/16 01:00:00,0.7480129666651537,0.6890506404808197,88.30029038462342,121.6208987067102,2.6961777022595936,2.71,2834.024708787623,3479.8084412800813,0.982354650136442,0.9997280312969388,34.78041230004597,9.515068593256952,2.7084928500117895,0.9140495912214552,0.9475687101491235,17.023216154999993,passed,
2025/04/16 01:15:00,0.7665948738093947,0.6833839233658752,90.58993430273603,123.48546314346044,2.689230790048432,2.7,2916.3760218399834,3575.5260112387477,0.9813717994348452,0.998415414339372,32.483040678245,8.650187547675321,2.6690946783168843,0.9271078745858633,0.9874990385861679,17.458222833333338,passed,
2025/04/16 01:30:00,0.7713613745854252,0.6830395407033175,93.00093912889528,125.89944905460614,2.68362546168125,2.69,3011.117549683242,3653.9555869114906,0.9814272862902644,0.9978983198629324,31.38454743854383,8.12455995737352,2.6493168061204857,0.9481991540390814,1.0166530558098454,17.886559973333338,passed,
2025/04/16 01:45:00,0.7689028560674535,0.686534720268308,94.88982391533617,128.02343037399825,2.6903189048653307,2.69,3079.507715220181,3685.8524394092597,0.9817088153568643,0.9979446446951978,31.3390804379516,8.342420485311242,2.6492190688322084,0.9665354523072406,1.0298899548123963,18.20097632222222,passed,
2025/04/16 02:00:00,0.7646895851226008,0.6860114567916175,94.27925358426151,126.82705060366091,2.6922772046789385,2.7,3059.473723564906,3647.9031052627643,0.9820024848804995,0.9981467621389482,31.835523778167403,8.581561348432944,2.6606138896486304,0.9608225407305033,1.01817769428355,18.05811773944444,passed,
2025/04/16 02:15:00,0.7656274937588696,0.68362690069387,93.58111605351905,125.44980248141835,2.6918783741312278,2.69,3033.0964934320255,3629.6504698538574,0.981875668766356,0.9980984512230634,31.872652423822142,8.389808754050408,2.661778616243535,0.9553641770282474,1.0143098724375363,17.93530446277778,passed,
2025/04/16 02:30:00,0.7606562845284293,0.6845043440802048,93.54678073134532,125.04582618061791,2.6967852720263172,2.71,3032.0954186568465,3600.7001085005118,0.9822170310255676,0.9983298558150517,32.39379611106198,8.781302263401312,2.6753587729092074,0.9543322383778249,1.0055295354548424,17.88722529,passed,
2025/04/16 02:45:00,0.768785568011309,0.6795990946321364,93.13450436349763,123.8297368944043,2.6944900471501825,2.69,3014.447520061165,3603.959384872325,0.9816112886355091,0.9978366491407361,31.658256717592014,8.371748737774254,2.6628217204361597,0.9442308448429835,1.0075594015029692,17.833231533333333,passed,
2025/04/16 03:00:00,0.7681763925609052,0.6769965364583601,93.02736772463729,123.0486336059561,2.688599551619573,2.67,3015.2938964507507,3599.779962502143,0.9817927817110869,0.9977155434164502,31.611032811650954,8.09210036076398,2.668081967461726,0.9428861220589837,1.0072387548162802,17.78528461111111,passed,
2025/04/16 03:15:00,0.7688543552545897,0.6748725328623367,92.81494562577856,122.23996413759316,2.6879208582697776,2.66,3007.913209928701,3588.7977697789024,0.9817624580741064,0.997607695321982,31.55773686576337,8.006703868823744,2.6706425656198105,0.9374692725978211,1.0032494057441015,17.731437038333326,passed,
2025/04/16 03:30:00,0.7668415828534014,0.6746870961688951,92.78779794481176,121.75763191681665,2.6944748494618396,2.68,3006.636999319388,3554.0722618635846,0.9819110015197497,0.9976529029216815,31.773450408603303,8.624089640979447,2.6795650683101484,0.9414840016277793,1.0041988416195369,17.67766609888889,passed,
2025/04/16 03:45:00,0.7706013419986653,0.6723854223337534,92.67531348835492,121.14342200987451,2.6937983399769747,2.66,3001.7317596132857,3559.480226175756,0.981629778866116,0.9974300697217734,31.41497510024784,8.30674016619481,2.6711926507286585,0.9368982713298081,1.0047943146951397,17.67458195555555,passed,
2025/04/16 04:00:00,0.7666557630026523,0.6733587895873809,92.98764233452438,121.16086323151346,2.698370581472258,2.7,3014.5188075846654,3540.4818531451097,0.9819611328743699,0.9975816227502888,31.741020886567416,8.710465243902672,2.680631952317601,0.942123494490362,1.0041062071310105,17.68782094444444,passed,
2025/04/16 04:15:00,0.7654522019127037,0.6726260012516018,93.0169114132787,120.79267791882447,2.6974326728621523,2.66,3014.8599678197747,3543.169738712222,0.9820341363470381,0.9976166868869761,31.877907066479395,8.421909249833105,2.6851732832267254,0.9413446963094493,1.0018849129139118,17.689843600000003,passed,
2025/04/16 04:30:00,0.7676716514865889,0.6717599903446693,93.14903881318976,120.52523841353218,2.702257192833417,2.68,3021.8536254720293,3527.392696060842,0.9819400928479669,0.9974522376929053,31.57016016871647,8.804199400390354,2.677064747570548,0.9450156823836928,1.0080009086075967,17.69774798,passed,
2025/04/16 04:45:00,0.76805075151109,0.6704655921830904,92.93130419227916,119.9392265331066,2.6986780741570295,2.66,3008.907144195042,3549.734549901741,0.9817726366828382,0.997485324639092,31.692785802448025,7.907946643916167,2.6785398573500667,0.9474655046616557,1.0116268156058337,17.699662536111106,passed,
2025/04/16 05:00:00,0.76646237364592,0.6714412770748146,93.39922194432673,120.07537309182909,2.7110989857298677,2.68,3027.0858127419647,3504.242222240905,0.9819626800771416,0.9974711108952466,31.7447692561129,9.173579746286253,2.684309853274288,0.9540225331552138,1.0145346369203456,17.707076811111108,passed,
2025/04/16 05:15:00,0.7669082832585236,0.6705797397218582,93.2628342769413,119.60834169285866,2.7084493374447383,2.67,3022.541838726099,3518.026579922214,0.9819068499014779,0.9974822163775326,31.72073354730307,8.58177116028069,2.678848555846002,0.9453896351565748,1.005926092980791,17.7147982,passed,
2025/04/16 05:30:00,0.768437001404652,0.6697725525269893,93.2239814839099,119.22555180938838,2.7110744444449626,2.67,3017.4366262178282,3519.4865370859993,0.981707791793903,0.9974254190330407,31.658196258354625,8.395936115665098,2.6763874282132685,0.9459724501549294,1.0080711130694708,17.722085333333332,passed,
2025/04/16 05:45:00,0.7681405875732371,0.669658575590841,93.25981652215789,118.94788512840238,2.71341852919668,2.67,3022.2459832922905,3509.7905121050158,0.9817907504822756,0.9974317211790921,31.606739572908246,8.519184905006036,2.6710010666278428,0.9455500352967522,1.0064156431007363,17.724148859999996,passed,
2025/04/16 06:00:00,0.7655711215074548,0.6701927786312581,93.39937600609665,118.8035265116602,2.716389628321083,2.69,3028.262468500582,3499.2676961381912,0.9819893220028123,0.9975527795613391,31.83474232874241,8.653673804681137,2.675363346956007,0.9479850890384335,1.0047109653976114,17.731315237777775,passed,
2025/04/16 06:15:00,0.7492436902913255,0.6809217123640372,90.74513011364698,116.63696809226975,2.778670212391815,2.77,2894.420179233659,3308.611298965222,0.9818156939279635,0.9992388689821121,34.89231214612298,11.963924593834417,2.724425842454553,1.0266557745835572,1.0521833734183519,17.236178795,passed,
2025/04/16 06:30:00,0.7450259356006849,0.6720338471734627,85.6376553320548,110.08043874683136,2.778653453067807,2.78,2715.7361851865917,3169.7844538160966,0.9812576078977661,0.999437323267467,36.009749648577966,12.314249159862138,2.7463099401537105,0.9983898170448741,1.0248139934006852,16.353822246666667,passed,
2025/04/16 06:45:00,0.7450504860342456,0.6695456148277121,84.3166679404248,108.25357903618439,2.785239880464805,2.77,2677.496902163816,3115.5421605879496,0.9809663825710004,0.9993341564701768,36.000106417848514,12.994113037445638,2.735491532229498,0.9827300087821036,1.0102505612359907,16.13500342666667,passed,
2025/04/16 07:00:00,0.7545790711326136,0.663563483487908,84.96406532105433,108.1425694074658,2.7739344941523894,2.77,2720.689846592544,3126.5347721546864,0.9808338256753641,0.9983823784839244,34.423999251653875,13.07218672166517,2.7037525141468866,0.944222003575104,0.9868081468419686,16.219818065,passed,
2025/04/16 07:15:00,0.7485550820753152,0.6674213515566879,85.53703673530954,108.7221661653205,2.7813493652608514,2.78,2727.211694869195,3132.851690677183,0.9812752676090165,0.998976933420258,35.3045684841599,12.882561761573676,2.7262507288762743,0.9639618540218132,0.9954281905404285,16.298883577777776,passed,
2025/04/16 07:30:00,0.7488353983583353,0.6699863641165639,85.89715651379527,109.08792041495919,2.79118966624416,2.8,2730.880094100538,3137.018052727614,0.981248865896103,0.9992249894791689,35.48042628616013,12.865917352038382,2.7219804195022967,0.9688419093233437,0.9968520473164683,16.378416669999996,passed,
2025/04/16 07:45:00,0.7522504896830846,0.6702285961711336,86.00352281395232,109.06689147133962,2.786946304592072,2.8,2737.6066092090737,3167.8098742149023,0.9811743345782105,0.9992064844593541,35.09398820258934,12.016237953873825,2.696653020276676,0.9472152502326042,0.9772133431548486,16.45807864555556,passed,
2025/04/16 08:00:00,0.7478698357288343,0.667111717907997,84.99126357508557,107.40292164886098,2.78427150104618,2.8,2711.826520424071,3124.6224611356242,0.9813416833251634,0.9991824454797721,35.404587195169235,12.34156742610803,2.707448650959043,0.9523159478271859,0.9800714602453906,16.250258566666663,passed,
2025/04/16 08:15:00,0.7497242200860539,0.6667482559319897,85.19795493684249,107.33365559521079,2.78808122203781,2.81,2719.8889503121745,3120.171377505184,0.9813035038114276,0.9990947064854617,35.18067302408051,12.490582181594771,2.699111669495604,0.9440840005223227,0.9730259926919984,16.282562535555552,passed,
2025/04/16 08:30:00,0.7499306701450273,0.6662329977785416,85.34880470035844,107.18451522355707,2.786078161314647,2.78,2725.325715062666,3130.5396291503316,0.981356604972174,0.9990865901349613,35.140570369292874,12.104172740596493,2.6971850663976236,0.9396959933886898,0.9684369553181039,16.31489855111111,passed,
2025/04/16 08:45:00,0.7487219580491364,0.6686836206634641,85.62443943816312,107.72506276324933,2.7945402159638646,2.84,2729.7798901846095,3119.9361095885397,0.9814655701129853,0.9993018436464414,35.365018678479366,12.610241487343583,2.700740525128948,0.9493413563998885,0.9744855098884225,16.347266613333332,passed,
2025/04/16 09:00:00,0.7498207441413511,0.6686357135179287,85.62375845983,107.8470012638407,2.7866048972793855,2.79,2731.324107825701,3148.7976062348575,0.9814379703416465,0.9992897003085797,35.22824158718753,11.84977762252183,2.6927906631613165,0.9334509608659473,0.9598031889422278,16.385575965000005,passed,
2025/04/16 09:15:00,0.7493122919210237,0.6700962990359346,85.83317146683578,108.25043651427694,2.7906234971360147,2.8,2733.9251035211228,3149.3528903930037,0.9814565048475655,0.9994094977118888,35.371986144662934,11.997425411956504,2.696507545847103,0.9500703195455316,0.9749421770220522,16.418013809999994,passed,
2025/04/16 09:30:00,0.7504261425096539,0.670519276189746,86.08271498443553,108.60894929837393,2.7909731696507345,2.78,2747.296828922287,3146.8779630644426,0.9815833897518104,0.999356648171358,35.12200140666782,12.29577960465633,2.6877771235071557,0.9345499738228841,0.9599643214116119,16.450483701666663,passed,
2025/04/16 09:45:00,0.7508143385607655,0.6712187164631793,85.9943835853734,108.72045503701437,2.7879985127944753,2.8,2736.342576073928,3175.7788129287937,0.9813526719765667,0.9994593252402407,35.29539098149415,11.482721124165389,2.68985161299265,0.94453524291659,0.9702620246480017,16.482985639999995,passed,
2025/04/16 10:00:00,0.7510645502975887,0.6707370236408556,86.46422412146451,109.1585173483248,2.7910935848584457,2.8,2747.5406175751973,3171.6835614203014,0.9812992012237877,0.999324761209676,35.302759218293744,11.87797600735608,2.705017713497782,0.9621590585869833,0.9894039427014767,16.521108633333338,passed,
2025/04/16 10:15:00,0.7510491149584715,0.6713584964643611,86.8563354026829,109.64678209078433,2.7946418790001095,2.79,2756.728611946918,3170.638622285869,0.9813072980542096,0.999319919918907,35.34973309160676,12.161013144037277,2.713105141724618,0.9765957664298067,1.0037586078605807,16.564868705,passed,
2025/04/16 10:30:00,0.7515779394031911,0.6712791652420694,87.16409063608049,110.0210660127215,2.7928475506954635,2.8,2765.853543601347,3183.014619358749,0.9812757921511932,0.9992463947715721,35.282516022229075,12.033954526711911,2.7167148590260766,0.9882215674707159,1.0167619177549057,16.614281878333323,passed,
2025/04/16 10:45:00,0.7530448638398201,0.6716463732205893,87.54574700369513,110.50222376314659,2.7993295902995845,2.77,2775.510903410268,3175.254655264291,0.9811356801898041,0.9991324081174227,35.160239566573544,12.572414947556156,2.7195871953641655,0.9865312419152187,1.0164535802453556,16.65815411333333,passed,
2025/04/16 11:00:00,0.7496118593677922,0.6748437055424186,87.82668691575212,111.17538469841719,2.803973395918656,2.77,2790.4096128743495,3168.1669401490212,0.9814609254632005,0.9993960054384337,35.354064667251784,13.02580409991733,2.7142499219562524,0.9834139237493568,1.006259916194773,16.707690132222222,passed,
2025/04/16 11:15:00,0.7327223760972572,0.6981712098610511,96.09261663449095,122.91323555877901,2.796699877229342,2.83,3144.6520113579245,3451.558141615601,0.9824473118369492,0.9995513419839969,34.5285078416247,11.46109678068003,2.6369663167037327,1.0497721991553046,1.0369512906508527,18.447620124999997,passed,
2025/04/16 11:30:00,0.734846702283772,0.6970334683066418,96.50709721806678,123.40553873618455,2.7798792200087528,2.72,3171.748606117247,3507.0828090625587,0.9825908938552885,0.9993586847572137,34.025057160192205,10.34770396381623,2.6201278792973146,1.0087637631500812,1.0014038301816166,18.566344664999992,passed,
2025/04/16 11:45:00,0.7547876462812824,0.6800085435153254,92.881486345287,117.38149588057342,2.7762309185863905,2.78,2982.28664992003,3388.0415843612545,0.9817887341207847,0.9988192466635459,33.76724304878079,10.46827006225753,2.679554093773465,0.9909195004602611,1.0191730466817064,17.68550220555555,passed,
2025/04/16 12:00:00,0.7535858892703399,0.6784346958345466,90.9300979949066,115.14275052729293,2.7965532559222965,2.8,2893.0160667822793,3287.958827364447,0.9813045581819676,0.9990337808125266,34.62805578121826,11.936335705127533,2.710409493086921,1.0128704952458614,1.040369724559981,17.285425465,passed,
2025/04/16 12:15:00,0.7491156288120981,0.6791853830141309,90.66192167533859,114.90518559899519,2.800795178966434,2.78,2879.731378153259,3260.686455975259,0.981512027124875,0.9992695780513559,35.19164419200252,12.420198476707014,2.7304886383393416,1.0243173284275515,1.0460193022685051,17.198052666666666,passed,
2025/04/16 12:30:00,0.753530514273189,0.6777559917186612,90.03092350507113,114.25489288037204,2.8044594612771263,2.82,2852.7812094922597,3248.429095472526,0.9810493870474928,0.9991145536705703,34.96195982588736,12.533717086616777,2.722385382370402,1.013830175671009,1.0415420534931206,17.110596964999996,passed,
2025/04/16 12:45:00,0.7534291794829585,0.6773045588619923,89.49173069879532,113.71832373774016,2.805660610788536,2.8,2832.303372317176,3232.976254246058,0.9809741392766217,0.9991651743314912,35.09101813162485,12.6618605274931,2.7245846169826162,1.0081042808613991,1.0357900855693492,17.017116141666666,passed,
2025/04/16 13:00:00,0.7537369464934321,0.6757598930053154,89.08232048546148,113.18410821448954,2.802173585304035,2.81,2817.4403017490295,3226.112902780108,0.9809378379861783,0.9991098152038269,35.12584356538422,12.578033078632526,2.7303753291949033,1.0033085917682056,1.0328582738941878,16.935085151111103,passed,
2025/04/16 13:15:00,0.7496532674910356,0.675835239972223,88.65538920197113,112.72912526000998,2.8026051987552774,2.79,2792.8080053303393,3216.4007443365863,0.9809689050396336,0.999341872184365,35.80072358610739,12.449203368144993,2.7573735305792373,1.0046077184820386,1.029498135966028,16.841439682222227,passed,
2025/04/16 13:30:00,0.7613226465058865,0.6714758365794394,87.93494501259728,111.8069629347543,2.800121511330597,2.78,2774.7910232934864,3210.3955308002237,0.9802613993769869,0.9987062875722565,34.606908389924264,12.51405732841708,2.718776400489927,0.9784510455509849,1.0205344609547267,16.759249619444446,passed,
2025/04/16 13:45:00,0.7519369121035352,0.672302701870984,87.8714949533388,111.6699640019812,2.8009768359474942,2.79,2768.768259931993,3181.098690453743,0.9808359133128124,0.9990816977914051,35.596819753537346,12.992174689540152,2.7608548283741077,0.9958387344627464,1.0271973380246782,16.665439505000005,passed,
2025/04/16 14:00:00,0.7524991847199525,0.6690288449058404,87.47316387050567,111.00229294960704,2.79667588166531,2.76,2757.3389335903335,3170.230283617429,0.9805907389174391,0.9987642461125366,35.49433599468199,13.081815609174138,2.771504049130615,0.9927338579446071,1.0286512349782724,16.57748986666667,passed,
2025/04/16 14:15:00,0.7525149862483299,0.6682550360484225,86.95740132680403,110.49471396214624,2.799388418223038,2.77,2738.322548694042,3154.057429478904,0.9803486636759617,0.9987139031661468,35.58122671635471,13.316726726836016,2.774295809147572,1.0004216755948652,1.0377094856025337,16.495060266666663,passed,
2025/04/16 14:30:00,0.7462844029316047,0.6690306153667955,86.56731788867988,110.14068152204831,2.800675811179083,2.79,2719.870185303647,3136.217146697866,0.980568360879935,0.9990318917973048,36.339881328216386,13.448113757998383,2.8008193174248825,1.0100393314979683,1.0397411754564296,16.401002138888888,passed,
2025/04/16 14:45:00,0.7449797584400968,0.669136957137197,85.89608892698084,109.57348930321747,2.7996201667683254,2.76,2696.2272167192896,3132.5682964604284,0.9804360546583037,0.9991518487632437,36.57461789119464,13.2154530931958,2.800424080159507,1.0074237142245759,1.0356449109969121,16.31841346666667,passed,
2025/04/16 15:00:00,0.7428508072113718,0.6677870435412258,85.59489464999632,109.14105757810002,2.8029804766650708,2.8,2684.6218953945067,3103.570647650438,0.9803871077451626,0.9990870607982862,36.81348309700106,13.829560398696339,2.8187496581217033,1.017247013787935,1.0449962267150696,16.224190693333327,passed,
2025/04/16 15:15:00,0.7535702913194797,0.6595347076594279,84.76932729847493,107.7722359516276,2.7859572932184475,2.76,2671.502694621921,3120.3414680250826,0.9794091752028812,0.9979816797728491,35.47031922716404,13.178968796300877,2.790757000222207,0.9953828477267975,1.0449920702915412,16.13583048611111,passed,
2025/04/16 15:30:00,0.7419556469441825,0.6647617983633612,84.33477374670231,107.76738894225288,2.7966385013051114,2.77,2640.0013521961014,3097.385262031762,0.9798654795913999,0.9989379397811436,37.066573527590705,13.352650802252358,2.830460924644137,1.0138067416642362,1.0445605278114338,16.04539630222222,passed,
2025/04/16 15:45:00,0.7450049989619628,0.6623478304983232,83.5563960966763,106.90977677759777,2.7926444229534044,2.76,2619.6350665426276,3091.8993369189016,0.9794552246087362,0.9986588106625942,36.72457770444501,13.220639175340374,2.8154088337228536,0.9980205758434294,1.034914456779363,15.950284698333338,passed,
2025/04/16 16:00:00,0.7422015029572989,0.6611276274854277,83.06601372321131,106.3194049911019,2.7861203752712655,2.75,2609.242082895934,3081.5275218175557,0.9796419502860818,0.9986821536805635,36.88648201562555,13.163149189634975,2.821514704696637,0.9933951129189343,1.028578278288736,15.855169146666661,passed,
2025/04/16 16:15:00,0.736756055722925,0.6627728436713789,82.471379240207,105.8879029144039,2.790189046668257,2.76,2580.346223315957,3068.0343643869346,0.9796531522246661,0.9990825435988053,37.688059238717486,13.117343196923656,2.8424472077974654,1.009082018785701,1.0366285115553022,15.760049647222221,passed,
2025/04/16 16:30:00,0.735312361776376,0.6604832102103441,82.07856526104678,105.23812828839948,2.7882449228286603,2.8,2581.055411294792,3035.2501136565015,0.9797947131918502,0.9988633151580439,37.50312146308086,13.8323253277118,2.839358171015135,0.9939918626300652,1.0221371592843673,15.659635364999998,passed,
2025/04/16 16:45:00,0.7373823403898523,0.6550466921204934,81.54260973879573,104.24431742627586,2.772734911504464,2.76,2580.2648300167693,3045.298299710338,0.9793942698740216,0.9981896022051311,36.8834121097176,13.323430519275801,2.8286154415659377,0.9753048500965249,1.0118911567789974,15.598195286666668,passed,
2025/04/16 17:00:00,0.7374290969223838,0.6561565439901701,81.346727261758,104.1150474377746,2.7773676345199627,2.79,2570.9774628418454,3039.253101524828,0.9793405161457022,0.9983388079535482,36.991371320873036,13.38240386750831,2.822837920820157,0.9767116068202283,1.0118731588551924,15.581672791666664,passed,
2025/04/16 17:15:00,0.7355732700204932,0.6553049278875177,81.82894374288044,104.36841239692035,2.771538431829364,2.76,2590.306590525711,3043.9958678720286,0.9797463752627967,0.9983067254228499,37.01429994096324,13.333886284327818,2.836197400851787,0.9833092417278496,1.0173254704767523,15.615685800000001,passed,
2025/04/16 17:30:00,0.741408149361927,0.6563644931544227,81.69977819296888,104.43428697295813,2.777711735843116,2.76,2583.2977193312163,3052.749840643279,0.9793098696161598,0.9982523223209387,36.58511708012226,13.219642048651087,2.806024739786426,0.9769064191832985,1.0158514531990164,15.655315451111113,passed,
2025/04/16 17:45:00,0.741948429973566,0.6542234113089146,82.31101575105183,104.717471785081,2.7735620148206803,2.74,2612.3621192750093,3046.4068730572235,0.9796106398788278,0.9979481412466756,36.21561807233211,13.659767721109276,2.811560248332328,0.9697348702752351,1.0113470928538602,15.69494672777778,passed,
2025/04/16 18:00:00,0.7352515486509175,0.6621337856061691,82.40684420917842,105.39735897947995,2.7874187891077575,2.76,2589.730758248332,3053.1113614204232,0.9801135223876138,0.9991357532832117,37.57172633525453,13.244722921362863,2.831187972305942,0.9948497634124713,1.0197526511919295,15.728964148333334,passed,
2025/04/16 18:15:00,0.7487991268927873,0.6545865165905917,82.38547045823483,104.87042157725965,2.7785512152347573,2.76,2609.5200354019526,3065.5952813649305,0.9790604070361514,0.9977845178037419,35.71346520998896,13.327569860815256,2.7860053308931287,0.9747546091498062,1.0235213516209094,15.768598560000006,passed,
2025/04/16 18:30:00,0.7448507271409627,0.657371836123042,82.99303412739238,105.5429627277725,2.7864630549178595,2.76,2619.3070263406007,3054.0362545255452,0.9795939396277958,0.9982313443140288,36.308933744054066,13.764386873107041,2.8095733198736355,0.9720839446588971,1.0125166870304132,15.808561449999994,passed,
2025/04/16 18:45:00,0.7422302628378382,0.659064803513251,83.35928914792188,105.93645081728663,2.7890846510444094,2.75,2627.9998630569953,3052.209224003874,0.9799510820348395,0.9984944161480637,36.617635044963855,13.876836719206928,2.819775247058981,0.9805203028903176,1.016038038722193,15.842583979444449,passed,
2025/04/16 19:00:00,0.7445105610895976,0.6589999045658544,83.52977187685549,106.0947593144368,2.7878855542098115,2.77,2638.1879091996243,3058.682947088462,0.9799665815819445,0.9983983434168906,36.28292902161323,13.835480176190677,2.8052560595444564,0.9795713223919594,1.0175789277789928,15.882223964444437,passed,
2025/04/16 19:15:00,0.743762236067712,0.6598913435695473,83.82049497353435,106.39093953969108,2.7894309040662018,2.77,2646.4660863947083,3061.460054306757,0.9801116942058531,0.9984946749157555,36.3639612893483,13.860242862384354,2.8078453071217915,0.9847393706198799,1.0208367306522268,15.921865574999995,passed,
2025/04/16 19:30:00,0.7455039528995443,0.6601336440714876,83.8232700134479,106.41300723184902,2.788050282129069,2.78,2647.29766889061,3074.2397649626714,0.9800235122114601,0.9984775100677823,36.19470471120589,13.528375633274061,2.7962441657310704,0.9817169045961416,1.0192257351749576,15.951934056666673,passed,
2025/04/16 19:45:00,0.7416733306207526,0.6636479437915446,84.22940272114882,107.03041989619423,2.800007478321671,2.82,2655.2003675788806,3053.8151147747753,0.9804053536530766,0.9989008304782313,36.67872502687374,14.252763621327938,2.8060283924512084,0.983476357629464,1.012303579542284,15.985286044444438,passed,
2025/04/16 20:00:00,0.7542543691906519,0.6560378652386374,84.06338299406903,106.2891968332131,2.7781794942295255,2.75,2667.5364207118037,3098.4482115687633,0.9796330885263912,0.9977636314268608,34.99892602135441,13.122171377972691,2.765750208662202,0.9584101279197117,1.0092248443812637,16.018940269444442,passed,
2025/04/16 20:15:00,0.7466297243440398,0.661553238483827,84.36086718142788,106.95306162710662,2.7941127480320276,2.77,2657.9039859288728,3085.2278930437947,0.9799560468317067,0.9985496432632893,36.22007194385329,13.475863105981029,2.7970965923069797,0.9814576800190041,1.0180250321234507,16.046957996666663,passed,
2025/04/16 20:30:00,0.7495950088229583,0.661056756816085,84.4536646486642,106.99630876791988,2.7889416371215083,2.77,2672.5156045902227,3093.1934034320966,0.9800868420613266,0.9984005175490477,35.661270853112626,13.359779746593958,2.7714405425726527,0.9775886290422245,1.0177701637338752,16.080225919999997,passed,
2025/04/16 20:45:00,0.7454977446313603,0.6636935619280298,84.78236740846856,107.45378012295221,2.794491069803892,2.79,2676.792572238379,3089.480427126973,0.9804087329613654,0.9987782076891796,36.19888458778014,13.511815117162971,2.786426171018712,0.9852168176012721,1.017765559725278,16.11379840277778,passed,
2025/04/16 21:00:00,0.7516827929134156,0.6620865937819226,84.72198366425056,107.30392793477732,2.7922954947547467,2.78,2681.891326597152,3098.8027080297884,0.9800731630353684,0.9984149581436963,35.44229384552987,13.382573764546935,2.7577629745222256,0.967228232401257,1.0077307418367658,16.141405909444444,passed,
2025/04/16 21:15:00,0.7512921745035438,0.6622651310373484,84.86783877518266,107.42162926827002,2.789922330812835,2.79,2683.854066945387,3113.7712310075945,0.9800818310079351,0.9984606463061929,35.536388213937016,12.980483393796352,2.762089365178145,0.9610234954984996,1.0005382655789867,16.17492428444444,passed,
2025/04/16 21:30:00,0.7480122421605541,0.6647316933562913,85.28408872364977,107.93369321172278,2.798396056143669,2.82,2692.973404351883,3099.064141375654,0.9804087493524317,0.9987659956193726,35.93814380352015,13.518611820553366,2.7738618998040243,0.9704788563080013,1.0035736432380287,16.208415024999997,passed,
2025/04/16 21:45:00,0.7507446992318467,0.6651974679106116,85.05143911692267,107.7997938829652,2.79173147363856,2.79,2692.4384913319827,3123.2872180748514,0.980387976423281,0.9987800510489502,35.56177590516649,12.782752258046088,2.7442626966659343,0.9553462318325805,0.9902922802196025,16.235944505,passed,
2025/04/16 22:00:00,0.749771522153401,0.6657238575683333,85.3445170472042,108.06294086163227,2.7929947271924958,2.8,2700.0687984938154,3124.998101697461,0.9805082088504598,0.9988441658377849,35.67618733022973,12.827857084048595,2.751061195892742,0.9599394154401901,0.9932292794508174,16.269381137777774,passed,
2025/04/16 22:15:00,0.7488753303783627,0.6663756242329695,85.6683878171895,108.35273869513581,2.7957204123298354,2.8,2709.190988614192,3122.146817631267,0.9806476046974973,0.9989091298782687,35.76963319646146,13.020574520485201,2.7568192873479083,0.965268313567546,0.9967844638522582,16.302790136111113,passed,
2025/04/16 22:30:00,0.7506967398104898,0.6660502700307316,85.84562398633425,108.47135845101587,2.795915047211542,2.81,2718.7818239962908,3121.968454067819,0.9806551945227712,0.9987951061354863,35.487963623691016,13.15258613667889,2.747770938393687,0.9645715302904609,0.9982734525224977,16.33024158944444,passed,
2025/04/16 22:45:00,0.7515908190559396,0.6662682490388747,86.0302481199171,108.63083373283294,2.796940166677745,2.8,2724.6775118812097,3125.8575388692566,0.9806482928634075,0.9987762211850016,35.39296895399282,13.139624553530941,2.7443207196556294,0.9551863066109817,0.98909181145888,16.363596479999998,passed,
2025/04/16 23:00:00,0.7521775340359848,0.6663866953638584,86.28116776855077,108.84073102266157,2.7986991950613436,2.8,2732.0809132790896,3126.685103821122,0.980654950632123,0.9987450767953571,35.33165963648071,13.239622579602834,2.7449121690539457,0.9564202963421935,0.9907048970591759,16.396923736111116,passed,
2025/04/16 23:15:00,0.7531702253192459,0.6668701519216939,86.11688441378809,108.74323987495927,2.793277084956132,2.8,2726.674925038865,3153.263463900347,0.9805838265803057,0.9988258868168122,35.27453331844771,12.407695459507563,2.732569469365398,0.9610336463688549,0.9959555374669379,16.424297162777776,passed,
2025/04/16 23:30:00,0.7476915633694532,0.6706439990608521,86.43065101312804,109.26725755254651,2.8021821827091538,2.82,2725.922413060132,3147.204042693686,0.9809163443853818,0.9993596149453486,36.06670123159815,12.581827909334068,2.752587041749231,0.9718127313317609,0.9964795831341197,16.45757031111111,passed,
2025/04/16 23:45:00,0.7535023274598431,0.6671659679060359,86.61815292549801,109.14406193357638,2.794574868408864,2.78,2742.802040295718,3158.0857487853386,0.9807033313274577,0.9988083214907235,35.203455973483436,12.478455857733618,2.7346151254249733,0.9644193677196318,0.9991391002872967,16.49047271666667,passed,
2025/04/17 00:00:00,0.7546230474831083,0.6796251449955197,91.65373336904601,115.77009801295361,2.8057816434064256,2.8,2910.4804822236824,3296.3550927845286,0.9810912126209362,0.9989982380123592,34.59855190902835,12.072017152873626,2.711564348586218,1.0344542625756141,1.0618749542754349,17.41502532000001,passed,
2025/04/17 00:15:00,0.7515026206336557,0.6759219954744097,89.93123027971272,113.44650323476642,2.8020833923150668,2.74,2851.9039255839925,3238.041229002984,0.9812661136347554,0.9991143125123443,35.10867520848576,12.364275994530315,2.730560359046946,1.006111077757832,1.031641095621789,17.064534177777777,passed,
2025/04/17 00:30:00,0.7595030155445606,0.6537793354624375,86.14093345165064,107.5295270395739,2.7475452204438895,2.7,2756.7001612516583,3212.112450973498,0.9804419631906093,0.9974277798343658,33.78441665779509,10.616873817410742,2.733658345337946,0.9444747055861693,1.001118247479829,16.399582564444437,passed,
2025/04/17 00:45:00,0.7605861456205008,0.6532813639853763,86.64803036906669,108.01925618191856,2.7396504843031098,2.73,2776.1444808914935,3243.3137888314723,0.9805646015747566,0.9973365251853015,33.55680452299317,10.018512215420875,2.7317142142569155,0.9341337171159859,0.9921946784638106,16.491211763888884,passed,
2025/04/17 01:00:00,0.7651623903268836,0.6501333807163485,86.9447321097473,108.26415984280156,2.7127368362684527,2.71,2797.1667064318312,3335.046020514756,0.9805584836777717,0.9970408483616873,32.79005806495764,7.715433604409409,2.7063956728190437,0.9128935746481943,0.9790088759947699,16.635079352222224,passed,
2025/04/17 01:15:00,0.7624478752204947,0.6576915603027637,89.03596605409415,110.89929521514823,2.7288412704349096,2.7,2858.3544118912127,3340.7158007006733,0.98134393698449,0.9975956062786769,33.12961905583108,8.686033164776958,2.7158591995261023,0.9338434685184828,0.989765354342066,16.91627863444445,passed,
2025/04/17 01:30:00,0.7636307858931835,0.6609243981722321,90.45151463750658,112.6886446957387,2.731461966497063,2.7,2902.1563812007926,3382.4395948317338,0.9814928681677313,0.9976917350017379,32.977052177539726,8.456841783574388,2.711567942987522,0.9447527814526112,1.0000970312757087,17.166134883333335,passed,
2025/04/17 01:45:00,0.7648341655221272,0.6630824511679732,91.54744522589014,114.11634124857162,2.731024295085134,2.72,2942.7568685703227,3424.2390956519403,0.9814929683381679,0.9976327825567544,32.65524248698032,8.145287925571093,2.699259053762106,0.9506295865294899,1.006361733738089,17.388420664999998,passed,
2025/04/17 02:00:00,0.7663041168356064,0.662809033441964,91.42975926762118,113.98956473972164,2.7316121441234724,2.72,2942.384152798402,3416.1769216082457,0.9814633032338512,0.997552648219913,32.43454554415908,8.351210458997604,2.690481286173189,0.9540644756864703,1.0117274358270656,17.369122649999994,passed,
2025/04/17 02:15:00,0.7634681097554423,0.66305502023177,91.33297347635856,113.89771751706586,2.7282287723322614,2.68,2943.4179833582007,3412.349366206852,0.9817555986076388,0.997682407488515,32.63444673214202,8.317948165216581,2.694518328762829,0.9431665676709846,0.9969854348044958,17.339987353333335,passed,
2025/04/17 02:30:00,0.7641531340235689,0.6617840901449075,91.20051197786101,113.64190571749079,2.7258476875962487,2.7,2936.737435939138,3413.758081022419,0.9816820566331096,0.9976061991079297,32.620594094801596,8.162259555815755,2.6994327033541254,0.9497591727049829,1.0060783037365377,17.310483520000002,passed,
2025/04/17 02:45:00,0.7639198294339589,0.6617653414861723,91.07546629635283,113.50362414188045,2.7279912392336993,2.7,2929.20465017199,3405.6387649365297,0.9816255703188267,0.9976306035076046,32.734932082052296,8.292881383983692,2.7043780026028914,0.9560298827480925,1.0123313590580463,17.28139733833333,passed,
2025/04/17 03:00:00,0.7650202093428856,0.6614476475052102,90.91122371332023,113.31760536610078,2.7298320723366976,2.68,2922.559818276804,3397.2220802116435,0.9815205544558787,0.997583215346494,32.666837325099735,8.455140113125383,2.7024931916583226,0.9510208636570447,1.0083579690409135,17.251943316666665,passed,
2025/04/17 03:15:00,0.7615615673651887,0.6629758580812424,90.82530807780337,113.34765236673223,2.733264854342995,2.69,2918.263332012096,3382.957796497945,0.9817108975411819,0.9978130825400993,33.06840075452182,8.73752008616172,2.7111212965298144,0.9586768669200744,1.0109315069164624,17.22290625,passed,
2025/04/17 03:30:00,0.7631780118489748,0.6617550365521269,90.56374051645345,113.03003557325266,2.7272276300997977,2.7,2915.0446403358237,3391.356921561573,0.9817132544896728,0.9977213612087528,32.802697334363586,8.39313342556556,2.69963681303048,0.9582741934600253,1.0136444592737794,17.198992586111103,passed,
2025/04/17 03:45:00,0.7661605649988547,0.66032529469524,90.27619416463914,112.68110610347549,2.723855572749159,2.68,2906.23321535167,3399.0584231062303,0.9815152062135276,0.9975766444189752,32.509777543000055,8.086841157656059,2.6895674195221564,0.9468332233394205,1.0062502645455993,17.174703767222226,passed,
2025/04/17 04:00:00,0.765880643845105,0.6599713417976301,90.18664184905346,112.5363065613598,2.7230706450945457,2.69,2905.801044454984,3390.6687522424163,0.9816024189425315,0.997559147895139,32.48187090353723,8.23580073812762,2.6895776246763012,0.9501106421874277,1.0097381795952938,17.145732071111112,passed,
2025/04/17 04:15:00,0.7652566573597074,0.660689950908319,90.07459069125241,112.48404055423494,2.7284320713699266,2.72,2897.5087682957924,3375.8356275756496,0.9815345936868844,0.9976333721675508,32.66914039035398,8.581664063949772,2.6951219055154527,0.9575117306105194,1.0159066259756744,17.116394044444437,passed,
2025/04/17 04:30:00,0.7650836667327422,0.6591866693794999,89.91157975781232,112.18631812827593,2.722443868207093,2.7,2892.6230467266264,3383.8962464283704,0.9815549014918813,0.9975759331177522,32.67743787042798,8.201868072465226,2.6996904801468578,0.9582038594984554,1.0182727061234094,17.087471463333337,passed,
2025/04/17 04:45:00,0.7658839873707175,0.6580711876606451,89.82184318283423,111.99139500746176,2.7199300846169643,2.67,2895.5329101644393,3377.886284139205,0.9815718242218606,0.9974260670077371,32.4468215809021,8.334209307866363,2.6949993460858033,0.9538199095040627,1.0157323995945031,17.0632616,passed,
2025/04/17 05:00:00,0.7666072098428629,0.6569842834781615,89.71166817995774,111.78693138712964,2.7184497139059314,2.67,2895.7139152591017,3370.4987657636416,0.9815355575565944,0.997279814070877,32.27243396618092,8.49674451001662,2.693183089636073,0.9584287365526978,1.0226659978005908,17.034384069999998,passed,
2025/04/17 05:15:00,0.763520927377626,0.6592011725130305,89.64589139372563,111.87868418733743,2.727359169696676,2.69,2884.610924122412,3350.552787455994,0.9815941608576558,0.9975773819914417,32.82672215608638,8.94389374959382,2.7070249403219626,0.9679452878414427,1.0265766536120702,17.00553092333333,passed,
2025/04/17 05:30:00,0.7641003876439025,0.6589101428222307,89.24974533337024,111.54342019762785,2.723490784455671,2.69,2875.0696862689624,3358.2222229818435,0.9815499853755699,0.9975976542740249,32.73046936996543,8.571944923016378,2.6952346224530133,0.9563973123937064,1.015245186867321,16.976313071666667,passed,
2025/04/17 05:45:00,0.7631655224713989,0.6585532441263122,89.00267161482421,111.29436856258033,2.7177300137309777,2.67,2873.6264897051365,3362.279562174524,0.9817320290476973,0.9976417798803737,32.68996598044132,8.302004331828524,2.688247411446251,0.9489567789918503,1.006795723960231,16.94750904,passed,
2025/04/17 06:00:00,0.7633381565077739,0.6579106333691634,88.97061407578305,111.189602615751,2.716554963311443,2.69,2878.511519449548,3351.2165841816063,0.9818251339516255,0.9975383702199356,32.517680331617356,8.595159135095185,2.685119492486323,0.9492864759899675,1.0080482822836119,16.923398799999994,passed,
2025/04/17 06:15:00,0.7664025092136258,0.6571447107278213,88.6565943078918,110.95279173753393,2.712501213292658,2.68,2869.907089671211,3370.9784841870273,0.9815569886082988,0.9974362405293169,32.19898711866815,8.023744811416991,2.667599019898554,0.9331983247128508,0.995324158863434,16.928409691111117,passed,
2025/04/17 06:30:00,0.763022280326581,0.6611783177990677,89.4076261765927,112.01541855613135,2.7207772515335886,2.71,2888.6489227396196,3369.481229371361,0.9819352014466649,0.9978278789792066,32.66394897667598,8.421494799445966,2.6782661478054175,0.9460286801293757,1.0009323901775995,17.026978154999995,passed,
2025/04/17 06:45:00,0.7625480346758845,0.6624102534141805,89.92476252441762,112.76828673159496,2.7162472435341347,2.69,2908.3580723276405,3407.8045825818363,0.9819990870121083,0.9978888799239698,32.61450266664688,7.765056378693173,2.672026433208345,0.9400690847760781,0.993627692909116,17.156259401111107,passed,
2025/04/17 07:00:00,0.7627094580065159,0.6646354166225503,90.46880336556441,113.63650673716063,2.7168587273135016,2.7,2933.632984678376,3426.941328444269,0.9821040000981556,0.9979320530159228,32.3934524912625,7.733242409609858,2.6561331271712354,0.9455652090593136,0.9978014875287929,17.28078183333334,passed,
2025/04/17 07:15:00,0.7573416657294315,0.6682551798722544,91.21325011878744,114.74245269190709,2.718316990686108,2.7,2961.6296300276476,3443.3313830998814,0.9825105161916876,0.9982513598426995,32.819034804607185,7.713319151055295,2.662482189554203,0.9527298794728859,0.9964329790600898,17.410714346666673,passed,
2025/04/17 07:30:00,0.7596420486209793,0.6690607217960917,91.8375227071253,115.54277458297916,2.718331665533576,2.71,2986.0736676238935,3466.6553649425978,0.9824213303772934,0.9981198220061963,32.44231330042859,7.6029540764651005,2.6504320420056713,0.953427383671078,0.9993489294068706,17.54065765833333,passed,
2025/04/17 07:45:00,0.7577021469163799,0.6710943536290387,92.74843773080845,116.71671190686028,2.71664132318975,2.71,3021.2955982626504,3495.48798646492,0.9826503532204749,0.9981849802809202,32.45308859184461,7.409852221402404,2.650373688095296,0.9635042262975484,1.0063437511276796,17.703763580555552,passed,
2025/04/17 08:00:00,0.7599674039001713,0.6721370803920489,93.53549812653077,117.7236992746147,2.717482636861414,2.71,3051.1277707341483,3521.878473246843,0.982557128114105,0.9980526954950737,32.06684920669077,7.346175914836314,2.638577521188816,0.9730548596163683,1.0182540024876152,17.86203034,passed,
2025/04/17 08:15:00,0.7537627011904706,0.6762402773152459,94.01663695698217,118.79208708840524,2.7154362254301354,2.78,3080.1401316309893,3558.3984697927103,0.9828008063011586,0.998357269314672,32.39000934440932,6.863231790509817,2.6275540512465363,0.9801895956399811,1.0153108918072575,18.02652820222222,passed,
2025/04/17 08:30:00,0.7537569450643536,0.6776308908792508,92.43217439113533,117.29955640410384,2.722217031790297,2.73,3021.412190781902,3514.6299734604327,0.9827627407129733,0.9987699839119581,32.721941513681465,7.07493197122911,2.6120138423030026,0.9517162490258512,0.9828681931283106,17.792525299999998,passed,
2025/04/17 08:45:00,0.7461060873056595,0.6804390144700029,93.05344403975253,118.21817775364659,2.7199574916071425,2.73,3054.652783881644,3531.752311398494,0.983161425819197,0.9989771997571173,33.16742842426753,7.0091333286758974,2.618736274860897,0.9618620911798208,0.9828934276791387,17.914741881666668,passed,
2025/04/17 09:00:00,0.7468381882501223,0.6798622724192724,93.79596954852194,118.92739407987925,2.716690229841169,2.73,3087.8579375914564,3549.674204250954,0.983206857543019,0.998732825615316,32.81647135433902,7.0305822169200765,2.616349964127614,0.9687698993510147,0.9920003864642138,18.032118720000003,passed,
2025/04/17 09:15:00,0.7475275397698163,0.6790434801801379,94.34988833183554,119.47489559672768,2.7107593474792613,2.71,3108.061646517656,3587.529104215078,0.9831215064097877,0.9985812287847304,32.64235579789695,6.398806933050643,2.617142213912853,0.9759678427888244,1.001743346548251,18.150135214444443,passed,
2025/04/17 09:30:00,0.7454266958900533,0.6795243973217971,95.00083229578095,120.12601364769527,2.709893167902197,2.72,3141.0430327483637,3587.0245292502545,0.9833636894621003,0.9984705605732261,32.54143768177399,6.795542577910997,2.6191878362444303,0.9829554798267237,1.0065277885982393,18.232344319444447,passed,
2025/04/17 09:45:00,0.7486377795648987,0.679633478529917,95.16187748579014,120.40803835598909,2.7095756216094973,2.72,3153.5792765111287,3601.9090797611657,0.9831800584999615,0.9983030328859511,32.03039020435745,6.701401556915993,2.597516372224671,0.9835541859944881,1.0107358255231789,18.304506562222222,passed,
2025/04/17 10:00:00,0.7438819969992397,0.681310043169121,95.51995798452577,120.93743467931955,2.7083618315072195,2.73,3171.839788317176,3613.518568486888,0.9833979137592332,0.9984451838007126,32.363466341416704,6.602914868157889,2.6035786163170656,0.9937197592917324,1.0145732133853431,18.37720558666667,passed,
2025/04/17 10:15:00,0.7453046429240794,0.6811590487778332,95.78384024411636,121.25257616000393,2.7067979464315486,2.72,3184.221518736459,3629.9182034332703,0.9833022527896346,0.9983274524410519,32.10650406177293,6.423911794112616,2.595723947185005,0.9942158642344084,1.0173071794451656,18.444499406666665,passed,
2025/04/17 10:30:00,0.7431436418151306,0.6815384202259829,96.1202305103334,121.64166663666371,2.7029949279096663,2.72,3203.3429107332518,3645.319521268667,0.9834650708933012,0.9983252303725189,32.13243260430307,6.228933545640061,2.595483237028121,1.001807526312131,1.0229843315104017,18.511899816666666,passed,
2025/04/17 10:45:00,0.7431227288836263,0.6822907807511452,96.47747775487746,122.08170024838306,2.7065772962257184,2.71,3213.993532390591,3648.6549309211146,0.9833526805874503,0.998280938547005,32.12466786339742,6.401493055803168,2.5976779931353007,1.00253392675899,1.0232302879687545,18.574288522777778,passed,
2025/04/17 11:00:00,0.7421641801169973,0.68243660759742,96.78671788947892,122.43796022493531,2.7020874396210908,2.71,3236.387424846774,3662.8410493981287,0.9835146341938098,0.9982100486084433,31.93805510955192,6.2694771145717265,2.5892379696914833,1.0118140903076638,1.0321522293505274,18.642318603333337,passed,
2025/04/17 11:15:00,0.7377981941187535,0.6846689190264569,97.2155908858397,123.06019180545714,2.703760811165687,2.77,3252.064325077632,3669.8364890447638,0.9837431229265376,0.9984252105393929,32.39115825641268,6.284587357462221,2.598411261796022,1.0182610424076972,1.0318828710472305,18.715164159999997,passed,
2025/04/17 11:30:00,0.7397973757905957,0.6853172809170127,96.3657998714094,122.31297469733468,2.709659834979487,2.71,3222.1729361006737,3645.1808958802258,0.9835018447101006,0.998497451463681,32.254630772631806,6.564106319937452,2.580763605749907,1.008227027355609,1.0217804288794456,18.60819285111111,passed,
2025/04/17 11:45:00,0.7460007727543949,0.6797497556268185,95.99360077244161,121.18489986495574,2.7024898627050904,2.72,3198.4073335156095,3634.8123535341742,0.9834229147329965,0.998173176015277,31.85040933108853,6.329098352461487,2.5921825101533615,0.997552287924919,1.023070999264386,18.46670693388889,passed,
2025/04/17 12:00:00,0.7483939196962285,0.6774682403219767,95.31102459117237,120.18763794408302,2.7003444579449765,2.71,3162.5553960833618,3625.767468085666,0.9833224360411011,0.9982085707770154,31.948374906004076,5.98487584092536,2.60017485440811,0.9892630437267673,1.018705837454069,18.330810025,passed,
2025/04/17 12:15:00,0.7429090248427683,0.6843696906939232,94.92150438651319,120.62074571606645,2.716862571017422,2.79,3153.0654500223914,3604.397760489382,0.9832146719347314,0.998731838604636,32.51735331323358,6.635616289573728,2.5810723489719516,0.9899327943002088,1.0052988737542747,18.359098871666664,passed,
2025/04/17 12:30:00,0.7373280077765777,0.6856263985128187,96.31510187079029,122.18497279015052,2.7073051796265215,2.71,3223.73710076564,3645.7017489226973,0.9837391583489266,0.9986315575918406,32.482986601647994,6.405351008422468,2.5830546828591765,1.010191186045954,1.0204603034013742,18.59766737888889,passed,
