datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/17 12:45:00,0.7400503450382677,0.6824099807384968,95.93513670258415,121.39816068077579,2.702177664058627,2.7,3203.895115349019,3643.327979107449,0.9836616379082361,0.9984890502064709,32.34385942300122,6.093034883005576,2.5907411203256028,1.002497549262125,1.0186918990308191,18.50241330666666,passed,
2025/04/17 13:00:00,0.7432422196436381,0.6799333499240627,95.6498501593786,120.7243635563682,2.70277285704216,2.7,3179.990121718302,3630.6470671863203,0.9834966333247352,0.9983958810106193,32.33429446486725,6.065199145819178,2.6039324592375497,0.9953324326544989,1.0168235005239874,18.407605333333333,passed,
2025/04/17 13:15:00,0.7438250435176869,0.6820462823138402,95.29771458052456,120.65985421429427,2.7090944733410844,2.69,3172.112448336959,3617.924200814636,0.9833740853502646,0.9985060584562011,32.23355094189563,6.382062306450046,2.5837468057582926,0.9954088754231959,1.0146443291006348,18.39485076,passed,
2025/04/17 13:30:00,0.7413972814164299,0.6827109343805563,95.54789516591362,120.89612547630402,2.7096175558017195,2.73,3188.3388635492715,3607.0317133457975,0.9836092921594786,0.9985126205979815,32.296538613854274,6.77129611502067,2.586144606494414,0.994165190060628,1.0100820005369882,18.41285541333334,passed,
2025/04/17 13:45:00,0.7448616880427104,0.6787480627593088,95.85947382877015,120.76000095690979,2.6991188914710182,2.7,3196.6290270890436,3631.687063771705,0.9836021162525986,0.9981970828130017,31.926669554584247,6.156324211272049,2.594756506680282,0.9952129541841946,1.0199778144154679,18.43043695777778,passed,
2025/04/17 14:00:00,0.7428682545631113,0.6830075520052917,95.60462966991076,121.03022275898027,2.710000065337067,2.71,3194.058509739894,3615.371054459639,0.9834987903804192,0.9984489413657708,32.05210372097879,6.694810396594731,2.573627704355922,0.9955256427355388,1.0128037627126376,18.45355456388889,passed,
2025/04/17 14:15:00,0.7434863598917357,0.680012184595109,95.88384798343415,120.9456185145966,2.6996421134003254,2.71,3202.090117454457,3640.1284286347263,0.983611204773892,0.9982813445479344,31.976943791303817,6.031168174093065,2.5869595173336974,1.0017148542449767,1.0237872595082738,18.471541336111105,passed,
2025/04/17 14:30:00,0.7442682295116316,0.6804088811344896,96.01100077540316,121.09773389212356,2.7022611075177316,2.7,3210.4047018151427,3631.6815194471296,0.9835950613807746,0.9982076532678504,31.79159564378633,6.381967205095027,2.5804894819630957,0.9971794454285964,1.0195439903964552,18.489103489999998,passed,
2025/04/17 14:45:00,0.745743302881043,0.6795559092185207,96.06969545189936,121.07903591412375,2.699882206886953,2.71,3212.4995173112366,3642.273110880697,0.9835293146292741,0.9981188319278519,31.621794560263904,6.146829094310486,2.5775138494563974,1.0028745751578931,1.0280750494671689,18.507078651111115,passed,
2025/04/17 15:00:00,0.7418669164958388,0.6830563548391038,96.03828397446986,121.42394757126944,2.7078820444602942,2.69,3215.4669231235475,3627.582218514095,0.983584980337789,0.9983688893812257,31.965518943668684,6.62462781483926,2.572807256972486,0.9986199328717206,1.0153560435446314,18.530169899999997,passed,
2025/04/17 15:15:00,0.7418606553805509,0.6807124478515103,96.31886894046626,121.39933687784064,2.6995408085849215,2.7,3224.691075855393,3646.156424872173,0.9837171079472893,0.9982370203547641,31.934468101515417,6.143670352744364,2.5851132498424034,1.0050868964237512,1.0251401180370976,18.54813321777778,passed,
2025/04/17 15:30:00,0.74304259876253,0.6796622171057058,96.59565983667098,121.49607864176289,2.6985731361777203,2.73,3236.039418298893,3643.7703946861607,0.983745210599586,0.9980749430017614,31.728458135184376,6.314757891406999,2.5873101205850095,1.0042569320194492,1.0269760562245296,18.565669943333333,passed,
2025/04/17 15:45:00,0.7407570933512687,0.6828699863735332,96.42453102453823,121.71824511240686,2.706225470254151,2.7,3232.913340900829,3634.0760708331263,0.9836870750941218,0.9982996012861826,31.947300769383734,6.630484463843032,2.576630644836722,1.006642627089949,1.0229313331967653,18.583621649999998,passed,
2025/04/17 16:00:00,0.7411448968973594,0.6808443533785182,96.6744745946106,121.74418267592682,2.698191829961236,2.72,3243.39726590648,3652.5863091138253,0.9838045753132258,0.9981610528859702,31.829109125432446,6.196589526833055,2.5833130854925286,1.00820260877257,1.0278666150856786,18.606686541666665,passed,
2025/04/17 16:15:00,0.7397877907580793,0.6806552159102571,96.69521303508789,121.7950294069581,2.693988323624171,2.69,3245.003914342514,3666.499071789536,0.9838929191244371,0.998212054834997,31.95483286997721,5.828727096761677,2.5869517902561032,1.0089708055243032,1.0277624908834984,18.619508343333333,passed,
2025/04/17 16:30:00,0.7377120327632778,0.6830069253685802,96.99217811954387,122.2756449553785,2.7016016246489456,2.71,3258.8742087825817,3641.52795715283,0.9840501860953257,0.9983021984772202,32.10259895609333,6.669790540797463,2.5879297069374236,1.0104431753317955,1.024337760603158,18.642137702222215,passed,
2025/04/17 16:45:00,0.7418468749219548,0.6803206690103252,96.8819710272823,122.04039249146055,2.693343825596444,2.69,3252.706397853291,3675.5089221169133,0.9837790432035265,0.9980804766763274,31.68017075666348,5.8039210300528765,2.5809852308744277,1.0110319480148686,1.0329872686207264,18.66006595444444,passed,
2025/04/17 17:00:00,0.7484516074303241,0.678656384628509,97.08050835491943,122.10683833764325,2.695605683902276,2.7,3257.267957421001,3673.6806603465684,0.9834424133179483,0.9977279027164676,30.97828399783286,6.0782983746592745,2.5692644539324068,1.0097668228763488,1.0409305342281638,18.683104488888887,passed,
2025/04/17 17:15:00,0.7410264636704842,0.6808278899182812,97.1547464829426,122.39794814900891,2.693578980063916,2.7,3265.405932696557,3675.510178270886,0.9838538668618897,0.9980521431361377,31.66878111710101,5.994458614346525,2.582582097731092,1.0163676683985539,1.037467780706946,18.695905738888886,passed,
2025/04/17 17:30:00,0.742207199450409,0.6826948903336129,97.24346177984518,122.71001174044626,2.701493954179254,2.68,3271.041058117714,3657.905326422158,0.9837850393388698,0.998069952831545,31.511960186647,6.645960240379709,2.569739332529149,1.0114416159853696,1.0314268379499456,18.718506766666664,passed,
2025/04/17 17:45:00,0.7399200686695231,0.6831633186317064,97.2724409388498,122.82431727911589,2.6983005404044222,2.69,3267.925936206502,3675.856375617153,0.9838671084585168,0.9982288308558631,31.866834723857586,6.134229328107618,2.579157146696752,1.0148758147819763,1.0322033665447128,18.73641156444444,passed,
2025/04/17 18:00:00,0.7435200314772923,0.6816889434740875,97.25464604128159,122.7733162556681,2.6954341591699715,2.69,3267.358280336915,3692.3456611770634,0.9836078250476165,0.9980195106317242,31.43997891553919,5.822064085389963,2.569804772558273,1.0158981150546202,1.0392063871259603,18.759423741666666,passed,
2025/04/17 18:15:00,0.7377571402012639,0.6852832954426952,97.42155907730924,123.25026122078717,2.7009949601530425,2.74,3272.2686149310775,3677.838555552624,0.9839843162592576,0.9984297082290847,32.15979442601776,6.202090905771251,2.580382776962888,1.019080933031573,1.0319730101706472,18.772204439999996,passed,
2025/04/17 18:30:00,0.740544664974509,0.6842255116159036,97.37795307920956,123.12413118182923,2.7011330209074997,2.67,3277.2067953892915,3665.763226760622,0.983920790942846,0.998214944693776,31.693242517787272,6.581849044976139,2.56909189558354,1.0130216905055096,1.0300532541671326,18.753885590000003,passed,
2025/04/17 18:45:00,0.7394652200153936,0.681498349768229,97.3513818710558,122.82193557783249,2.689635455222972,2.68,3274.4870258158016,3691.5117468493863,0.9840191071431289,0.9981360727944484,31.80029749472212,5.744208363560842,2.5849715313107358,1.0165984436507924,1.0361594507178324,18.735997279999996,passed,
2025/04/17 19:00:00,0.748613862509881,0.6792401840558575,97.16829537776562,122.51943220340661,2.6922860884300426,2.7,3267.1504699372085,3687.2453799177024,0.9834801020432162,0.9977030816190955,30.80108636353373,5.98310730378573,2.560050307415684,1.01004172932746,1.0417503556307415,18.7232232,passed,
2025/04/17 19:15:00,0.742431094388517,0.6801571576954698,97.17899624597203,122.56094820479379,2.6891979808746167,2.69,3268.2260963185963,3685.9227861118147,0.9838545461904362,0.9979605311730942,31.463766825867793,5.849063299799182,2.579808254088976,1.014402124578003,1.0385879744792819,18.701083133333338,passed,
2025/04/17 19:30:00,0.7411807855637849,0.6800127892109297,97.20508146061862,122.56931005717304,2.6869556215084365,2.7,3270.989174492005,3686.4189024000607,0.9839848925960293,0.9979865649238613,31.556159014227152,5.808336996565208,2.584005464735341,1.0145306136282168,1.0376913724218935,18.694246743333338,passed,
2025/04/17 19:45:00,0.7443830353967746,0.6794271466674479,97.09088132545247,122.45961558451975,2.6873273078565845,2.7,3267.125476510779,3686.7711944924613,0.9838251749450845,0.9978703034650617,31.217608794548617,5.825115863024668,2.573125030570583,1.0144083996773179,1.0416550123710273,18.687396420000002,passed,
2025/04/17 20:00:00,0.7453029280741613,0.6792798995885017,97.11620756537035,122.47149266360495,2.6890403743926785,2.69,3265.0290686561016,3682.0425569304457,0.9837538727155397,0.9978315586589428,31.176439865183127,5.965373775773701,2.5749936201605568,1.0129171927052374,1.0412697935028448,18.680956085000002,passed,
2025/04/17 20:15:00,0.7449084402300296,0.6791925439299644,96.98646192824474,122.39146978506892,2.6862348732022387,2.71,3262.0769489359186,3689.689530219885,0.9837983615198389,0.9978759298793715,31.203841253161855,5.711582794717294,2.572691028224684,1.0122438203695578,1.040345483654945,18.674077546666663,passed,
2025/04/17 20:30:00,0.745227991579157,0.6792515129303206,96.79425544870448,122.22035939170736,2.6871936151011013,2.7,3252.082806133185,3687.0151878114516,0.9837419253112465,0.9979253481235726,31.266330229467677,5.6705664166221394,2.5728793528187857,1.0135194958696006,1.0416658846344893,18.646699823888888,passed,
2025/04/17 20:45:00,0.7435481496803059,0.6798481726500908,96.66635605117368,122.14807317025567,2.68838077479819,2.73,3244.969227656085,3681.025673187345,0.9837974317764716,0.9980470498177244,31.525119592629533,5.714083049775801,2.5791192099484888,1.0171380451395615,1.0426723651734662,18.619711537777775,passed,
2025/04/17 21:00:00,0.7395902368739324,0.684200060507055,96.16524329751012,122.17560788226079,2.6978426485063265,2.73,3230.812844399063,3658.8187347286275,0.9838304351355609,0.9984444112869858,31.966420304458808,6.167458736236445,2.5673937255085417,1.0061803837402004,1.0213995241249687,18.58714190666667,passed,
2025/04/17 21:15:00,0.7417821086038012,0.6808793011210189,96.1213014825881,121.79937826538418,2.6876619690097,2.7,3226.256411053446,3679.2487192639956,0.9838660164522555,0.9982811120803061,31.788508585737876,5.482177391340086,2.5746551720194955,1.0103336177223103,1.0321337474276484,18.559663515555556,passed,
2025/04/17 21:30:00,0.744636179503319,0.6795592167585011,96.15685922337528,121.65961690149527,2.68807545484664,2.71,3226.675825506789,3667.6886809850826,0.9838151049844454,0.9981027978194422,31.48579172680484,5.7772936819398435,2.573646077100158,1.0052887297903104,1.031466698305475,18.53257200666667,passed,
2025/04/17 21:45:00,0.7473798562857416,0.6786463653149336,95.8397285153205,121.33895092302694,2.68632195013369,2.7,3210.9459864100922,3677.665328266698,0.9836236030388764,0.9980776912849719,31.332135330998742,5.385208644711962,2.5671702305708815,1.000874701409379,1.0307386356971617,18.505027780555555,passed,
2025/04/17 22:00:00,0.7423587054953676,0.6799138951945007,95.79252843189707,121.36932206017225,2.6860216505856163,2.72,3211.8586447420475,3667.256063549606,0.9839366174556551,0.9982990621800795,31.82932169918811,5.524682598716032,2.5792045394909096,1.0111785566443723,1.0343677423542879,18.477451043333335,passed,
2025/04/17 22:15:00,0.7437515685406725,0.6799869742589897,95.59503494055544,121.2104518270038,2.6877900654116536,2.71,3204.000210422454,3660.316326953498,0.9838530824665626,0.998293444605377,31.726748875084823,5.6388355800507615,2.5735025943026493,1.0046222667096778,1.028790991649864,18.449841795000005,passed,
2025/04/17 22:30:00,0.7390856277049414,0.6846554185058908,95.0744139119519,121.21141449901015,2.699195737930999,2.72,3187.5181639062907,3630.305787318972,0.9838975959233599,0.9987292875624153,32.27758156443128,6.258288585822373,2.565743976295505,1.0014541896733484,1.0144711838280431,18.40264135111111,passed,
2025/04/17 22:45:00,0.7423205388899128,0.6811516119150698,95.13330118000573,120.81366050220778,2.6932024625612945,2.71,3187.113469673098,3625.442880185879,0.9839686791366348,0.9984632016413565,31.962026641276026,6.242240153669283,2.574809260688288,0.9962733556257116,1.0166194924285137,18.347593537777783,passed,
2025/04/17 23:00:00,0.7458358582886699,0.6779399512660126,95.66422904657567,121.06263120341369,2.683885352826739,2.68,3205.4658192671463,3657.1233752630606,0.9839056711053017,0.9981165157990085,31.50291231389298,5.684221728666481,2.5789834191296017,1.0031134831080526,1.0320876157525796,18.41840262166667,passed,
2025/04/17 23:15:00,0.7464766580142156,0.6788123792168852,95.71522852271436,121.2083437475136,2.6888999974487984,2.72,3206.621176317997,3645.8061802771126,0.9838111116168669,0.9981022390919256,31.442044086805605,6.078608270234827,2.575674978537012,1.0067873052578133,1.035435522472172,18.425491901666668,passed,
2025/04/17 23:30:00,0.7461886835883976,0.6790341710625069,95.68301409415673,121.25378948567827,2.6877014035844886,2.7,3207.123329973015,3651.1444146320796,0.9838268550852954,0.9981276853640342,31.443467304066044,5.960310883235658,2.5730381050985085,1.0006020058745526,1.0286663401152611,18.432975843333338,passed,
2025/04/17 23:45:00,0.7461521421901495,0.6781989734740994,94.92750810764282,120.32512579384584,2.689050416532261,2.74,3172.4564332217305,3618.9548299638654,0.983916829086392,0.9982788655486868,31.7278398646728,6.185442136978745,2.5829689889231555,0.9928947665949661,1.0207030183992118,18.262447286111115,passed,
2025/04/18 00:00:00,0.7482559041641256,0.6770221403467486,95.09280053674149,120.3707380503853,2.686230679924655,2.7,3179.1907499503513,3631.5673959260716,0.9838362720185392,0.9981262655062885,31.453919724459855,5.960753233299996,2.578930673128281,0.9921382427707537,1.0236811478220726,18.295267485000004,passed,
2025/04/18 00:15:00,0.7509879087326862,0.67525593788634,94.70541907244737,119.78256275523282,2.683948193610783,2.69,3161.2928417424146,3626.3417610710044,0.9837670260843768,0.9980641523023078,31.304132511710176,5.798455835784154,2.5779586341739082,0.9812461594341045,1.0170589764250504,18.21765963111112,passed,
2025/04/18 00:30:00,0.7523702149792604,0.6739368819152446,93.04520627319562,117.7412296792544,2.691449373836358,2.71,3081.802213566824,3560.451351208842,0.9836983153679735,0.9983904734309499,31.87120815648786,6.2110393841410465,2.593411067897998,0.9829859403474678,1.0197698825935635,17.87728919777778,passed,
2025/04/18 00:45:00,0.7528370191583517,0.67424253456545,92.69404501172826,117.45598532186514,2.692754832860955,2.69,3066.6142952478144,3558.473177363244,0.9836031084666699,0.9984862819080685,31.944393510694326,6.088096891203937,2.5892100390088917,0.9777413827989673,1.0142743398409793,17.83973631,passed,
2025/04/18 01:00:00,0.7528543380976864,0.6736101227429608,92.51696323848788,117.19162805198705,2.691988436463066,2.7,3056.926071965686,3554.0652776291527,0.9836191155011378,0.9985169256434369,32.04530160771214,6.029210151919506,2.5947873021393795,0.9765404673619742,1.013626437228726,17.796712266666667,passed,
2025/04/18 01:15:00,0.7588941420318348,0.6704727002209521,92.51840281331324,116.82481531476186,2.691654417618767,2.68,3054.8527177583387,3542.862906663227,0.9833453455707573,0.9981043277496635,31.425671245026894,6.316091696372906,2.591644786096241,0.9759125798584233,1.0227671434322516,17.75877040666667,passed,
2025/04/18 01:30:00,0.7549961184843026,0.672258897617385,92.25234722955042,116.70190557830601,2.695619258277898,2.69,3039.5047037717377,3532.553982037533,0.9834443092703984,0.9984254953030363,32.029743093332506,6.359764894815124,2.6029913746108244,0.9835102514890958,1.0241767805116493,17.715767960000004,passed,
2025/04/18 01:45:00,0.755269389102447,0.671420520223303,92.22198907985688,116.52531193510168,2.696279065987991,2.7,3038.504606565212,3517.8813871285392,0.9834645930135845,0.9983345168394179,31.987792449711623,6.6770125429348335,2.608367170030935,0.9929133854610365,1.0350609708398173,17.677846303333336,passed,
2025/04/18 02:00:00,0.7589784388490105,0.6698990529156739,91.85635731074495,116.06210137515143,2.6954384589573537,2.7,3025.485002535585,3516.9999110895014,0.9831958222431862,0.9981661544964205,31.641400072572736,6.567744955836812,2.5976105629127813,0.9875953180142715,1.0351474785526176,17.634865453333337,passed,
2025/04/18 02:15:00,0.7601323723190452,0.6690513062105562,91.67591303362167,115.78216167968564,2.6965261383157317,2.69,3015.3491325126415,3510.5906266951874,0.9830478121732038,0.9981019070807217,31.6236894511111,6.618549397401425,2.600755595198666,0.9873608822707554,1.0369545561423412,17.597367137777784,passed,
2025/04/18 02:30:00,0.7601888975950237,0.6676289373338833,91.86282440922358,115.6777542306919,2.6980020230937094,2.69,3023.0629163940866,3483.3840044375356,0.9831584950062626,0.9979067054811738,31.533083543792,7.3272355089879655,2.613356207194233,0.9947615380346871,1.0461971459118786,17.554406955555553,passed,
2025/04/18 02:45:00,0.7594675561868885,0.6683278418449217,91.56136330365108,115.45650990611543,2.6999515634121725,2.69,3011.725108160534,3475.993090250614,0.9831512135078001,0.998030634097905,31.678791232638083,7.365193135325217,2.6109742763644332,0.9951514167270797,1.04477009414261,17.51652489277778,passed,
2025/04/18 03:00:00,0.7566245374278054,0.6665590275231091,91.26117359907265,114.90985611791724,2.6940810194279,2.68,2995.9176682161474,3477.0671949458692,0.9832775029107679,0.9981134740834251,32.121341320006785,6.938958627119283,2.6329746476866123,1.0059028732643276,1.0548864429327516,17.43874565888889,passed,
2025/04/18 03:15:00,0.7580682736013412,0.6666733469008763,90.84008726229774,114.46133510656469,2.7011461859293933,2.69,2979.6800658147827,3444.5368032039946,0.983124431733258,0.9980866925955798,32.06027219352179,7.611990754433894,2.62900323058169,1.008401920735159,1.0582078523127898,17.352748893333338,passed,
2025/04/18 03:30:00,0.7624799064497911,0.6642250006280797,90.20474141415042,113.6553761981698,2.6979925858781866,2.68,2956.9549041026803,3444.8394173348593,0.9827890375458143,0.9978883657992759,31.68576744709414,7.2984840839189316,2.617085530320632,0.994322987999465,1.0507131770939653,17.27199361555556,passed,
2025/04/18 03:45:00,0.7632862531932375,0.6625386919902588,90.03321854608349,113.19362465116751,2.700003235850211,2.68,2951.0101622046714,3414.3182042462654,0.9827920863878097,0.9977213231319148,31.5948337957076,7.923205819680613,2.625238418391462,0.9959881825196488,1.0547840240455497,17.186407186666667,passed,
2025/04/18 04:00:00,0.7626822778280088,0.6616230104663298,89.62169360316366,112.67326462505,2.69706587674112,2.68,2938.0964332248045,3407.161431514321,0.9828584289174368,0.9977545770334882,31.673032950392052,7.808807720826945,2.6263663253497223,0.9938400649053669,1.0525959546782533,17.113578466111115,passed,
2025/04/18 04:15:00,0.7613068978391593,0.6615407484302448,89.37351995992341,112.37766206005409,2.699037915808568,2.67,2924.2832547788066,3395.1101458965886,0.9828424824488549,0.997845511168416,31.970549311823525,7.913764979827576,2.637401007733789,0.9962939020448048,1.0534663840786285,17.056282393333337,passed,
2025/04/18 04:30:00,0.7592073153325828,0.6619896082564248,89.13907386861996,112.13699020494137,2.699958192500604,2.67,2917.400627823097,3380.31894695739,0.9830030323123196,0.9979751749485801,32.191422081633334,8.114086622629685,2.640979428879586,0.9968806487509877,1.0509110424941932,17.003579559999995,passed,
2025/04/18 04:45:00,0.7611548282423002,0.6605780069263065,88.63014682702574,111.5400098607369,2.698400704550205,2.68,2894.5865766055017,3383.665165369495,0.9827214062781637,0.9979282821642012,32.17752156711568,7.731193994685771,2.640094081574075,0.9961440742813896,1.053789786596578,16.941238923888886,passed,
2025/04/18 05:00:00,0.7613085797198847,0.6597740519778063,88.21437481425771,111.08136970735565,2.6971793502902335,2.68,2881.610161275491,3378.0752808780367,0.9826081408414412,0.9978903306847419,32.170002500736416,7.668119593821736,2.6377335362223504,0.9906140964770294,1.049076369156165,16.883494313888885,passed,
2025/04/18 05:15:00,0.7596642457343182,0.6606072487946381,87.93443108793315,110.83722480900236,2.7003314374669665,2.72,2874.2955230170887,3356.8369845149377,0.9827347550321467,0.9980147432342338,32.324477004481786,8.06641568516478,2.6366026015452686,0.9937916107432795,1.0493433297532189,16.8261230011111,passed,
2025/04/18 05:30:00,0.758137926661429,0.659496663611323,87.63636706813286,110.40866522932981,2.695195482599139,2.69,2869.916950936295,3351.651638814773,0.9828871727507456,0.9979976382723654,32.3577055606565,7.9635170882410815,2.637822006989026,0.9762048155560767,1.0304124329507334,16.768343557777776,passed,
2025/04/18 05:45:00,0.7591136850576051,0.6570787504955214,87.25022133462527,109.83257159457968,2.689004389393226,2.68,2861.3892355711223,3353.154218101271,0.9827555109063745,0.9977878158496528,32.153533818194134,7.70735597676369,2.6355050090067107,0.9704497980752895,1.0283851841041651,16.710934625000004,passed,
2025/04/18 06:00:00,0.7603895958546698,0.655111541430396,86.69888991350678,109.1791919579816,2.6827244120862725,2.65,2846.169559379418,3361.3709070610794,0.9825603491730208,0.997657836317745,31.97801907863961,7.2036438854994085,2.627284526216501,0.9583630368223176,1.0194325652691587,16.653120348333328,passed,
2025/04/18 06:15:00,0.7570597887366912,0.6558233623192822,86.60683018463925,109.02496297067097,2.687606792445821,2.68,2841.6508776311666,3331.373226096817,0.9827559199161358,0.997787858469303,32.35878657146531,7.853432018233177,2.6419826193888998,0.9700468911526507,1.0269893142944206,16.590661511111104,passed,
2025/04/18 06:30:00,0.7568582376136344,0.6550358680438391,86.29381950741717,108.64680791045477,2.6866705189130706,2.67,2832.613779778003,3322.8952672510172,0.9827035190538519,0.9977435464149936,32.36129106563292,7.907399064972795,2.641970526521239,0.9638547258561675,1.0211187991230009,16.53782468555556,passed,
2025/04/18 06:45:00,0.7570290995817882,0.6537827235322884,85.89120360595778,108.13990101078072,2.6836830111433243,2.67,2823.7324185868165,3315.340881232576,0.9826720544077513,0.997657549717402,32.25204463661056,7.890463785469323,2.6371356103717405,0.9613777114143658,1.0201308613405318,16.475326718888894,passed,
2025/04/18 07:00:00,0.7569533166969339,0.656077197478156,86.33163998958925,108.79499137847424,2.6875609219489744,2.68,2836.8273645543195,3322.2268130473694,0.9828183095751953,0.9978255866267105,32.293942565348836,7.982575051325358,2.633113527246554,0.9587786741136569,1.0145947326700504,16.55283332388888,passed,
2025/04/18 07:15:00,0.7564836738522003,0.658400057242459,86.66548979634354,109.42090604170731,2.6879387137711244,2.68,2844.473028388989,3346.4331759616784,0.9829437327865297,0.9980830881711201,32.44451763757504,7.539102535466114,2.628346650111504,0.9547124314110708,1.0073679819139056,16.640776460000005,passed,
2025/04/18 07:30:00,0.7565045512133293,0.6610985545511961,87.10159594379726,110.12419405681318,2.693832878023985,2.71,2854.3281820924144,3353.682766332539,0.9830152250806609,0.9982901572711612,32.55867432985664,7.637117527691093,2.625504086812807,0.9618506939208639,1.0117812318798205,16.723344,passed,
2025/04/18 07:45:00,0.7582195684802604,0.6610553394387847,87.45271991999996,110.55695271778039,2.687700936644639,2.67,2870.293697963714,3384.620823635118,0.9830986441532336,0.9982496078783449,32.2599261085016,7.045146898858901,2.613731784514283,0.9465899587161448,0.9979910887532244,16.811339618333335,passed,
2025/04/18 08:00:00,0.7616204088714422,0.6602264180808347,87.84660006158103,110.93384002324092,2.6850111781121693,2.66,2884.9228710908624,3407.0264649720807,0.982952501294113,0.9980426028770861,31.830015315893775,6.75574568998941,2.604824196225287,0.9503376377873667,1.0067604832032098,16.893954299444445,passed,
2025/04/18 08:15:00,0.7601970511118846,0.6624459184966728,88.45651011474794,111.71468640526142,2.691506179497949,2.69,2905.430210534323,3402.184539562415,0.9830721645521394,0.9981150657413266,31.927651845969113,7.286354884430348,2.608673365911959,0.9638675393694394,1.0169787640050367,16.976984077777782,passed,
2025/04/18 08:30:00,0.7592940562730353,0.6639904633175236,88.92708992368846,112.36113652841559,2.692946685041443,2.69,2923.095159410651,3413.7047174720233,0.9831575711455149,0.9981707695478853,31.941997839389984,7.308008214253704,2.6069595193247435,0.9709066399183346,1.0218886445208688,17.064664222222223,passed,
2025/04/18 08:45:00,0.7579650495455358,0.6655698121984679,89.38797543285425,112.9811962093189,2.693714446188811,2.69,2942.7639471736593,3423.0722674238964,0.983321225160142,0.9982378416414476,31.94747013903268,7.364554367211609,2.6039122643046766,0.9703043815272574,1.0184337211111056,17.14774497333333,passed,
2025/04/18 09:00:00,0.759609869234624,0.6645323547387426,89.77279245458197,113.35148037431792,2.6870249291774226,2.68,2957.454622394958,3456.878784481773,0.9832613671776455,0.9980913159033162,31.688912145565823,6.716974896803304,2.600611053593024,0.9714570359025532,1.0233384291849883,17.23547376833333,passed,
2025/04/18 09:15:00,0.7557848406265074,0.6689118226079561,90.21198684342158,114.27304950578069,2.6934571311188087,2.69,2971.5843013690737,3467.662392718066,0.9834216199939568,0.9984561064678832,32.10708593970738,6.779372253787497,2.59866717354775,0.9828019452574994,1.0265321210633978,17.343834927222222,passed,
2025/04/18 09:30:00,0.7521534723947857,0.6767033791869558,90.40453049301601,115.14123263216796,2.724194299872472,2.73,2970.31677358841,3403.817013920227,0.9833704576649024,0.9989514184140803,32.70634486928425,8.804562259990588,2.595833355304532,1.017985501780429,1.0491645090705202,17.36437893055556,passed,
2025/04/18 09:45:00,0.7521988155805138,0.6712610424608253,89.69959099653211,113.97681927305338,2.6960467202050857,2.7,2957.934579826762,3451.3772649113453,0.9836640580798496,0.9988104380823724,32.48007536860755,6.9110205809314955,2.5915307423581053,0.964042922988091,0.9999703068914935,17.27980417777778,passed,
2025/04/18 10:00:00,0.749043188584759,0.6699294653060001,89.27087900388074,113.36875092328458,2.6880827575254123,2.7,2945.123117554188,3451.744498789692,0.9839382008865557,0.9989355211793969,32.80362001127785,6.456622130002621,2.6020078125000556,0.9544898601632372,0.9880410933348467,17.195309541666667,passed,
2025/04/18 10:15:00,0.7533346922145098,0.6675033233389469,88.70940336400139,112.60306934464091,2.6861017171781487,2.7,2925.821170826014,3444.1904240098497,0.9836523981850671,0.9987162545287942,32.404581011726464,6.374668116606526,2.591221957031721,0.9461184496347177,0.9860933690674983,17.11049908333333,passed,
2025/04/18 10:30:00,0.7572253058018359,0.6652567049140993,88.17663394652747,111.85991854374684,2.6856155779143687,2.69,2904.835361386801,3434.9276941450066,0.98333464938912,0.9985225118820559,32.1086464893157,6.331645606395706,2.5848831737984774,0.9374422396658162,0.983310468094099,17.026166422222218,passed,
2025/04/18 10:45:00,0.7552721218143796,0.6646406589615479,87.8310596860587,111.37189524880326,2.683943164107981,2.69,2894.805158932796,3417.3707651996374,0.9835249592878939,0.9985905465890001,32.29939260499488,6.474009409580345,2.591446595669714,0.9305022432572458,0.9744270983849311,16.941521422222223,passed,
2025/04/18 11:00:00,0.7568353537187312,0.6632111823627406,87.39241999331429,110.76753272541168,2.683675018162707,2.69,2879.7125092150413,3401.7301475981394,0.9834267621483008,0.9984980821598215,32.17556169334763,6.614445755258245,2.589235797093447,0.9281629185941546,0.9748932016984283,16.857350736111115,passed,
2025/04/18 11:15:00,0.7578272374669796,0.6615431567552047,86.95490823761885,110.14666640679408,2.6820232769740358,2.7,2863.887320594002,3391.79217544532,0.9833240793638759,0.9984193930415305,32.12802198779394,6.581447515919301,2.590006058130831,0.9224461373711582,0.9715501542160211,16.777878021666666,passed,
2025/04/18 11:30:00,0.7522913974551733,0.6629586657931534,86.5623390642172,109.80119143352587,2.6844045173484914,2.7,2846.5383192889803,3372.2958884888,0.9835889635729569,0.9987866565059945,32.85467501034769,6.717062936964791,2.606460746537039,0.9292492507680415,0.9711537983444701,16.69386664,passed,
2025/04/18 11:45:00,0.7562610931479687,0.6592156335359557,85.85907880833746,108.8542759173497,2.677556151004523,2.72,2828.7229813489257,3374.6708741892826,0.9831622516917786,0.9984002251441638,32.32526729443073,6.364570825025347,2.592029548546397,0.9201564094834825,0.9700330095693004,16.609935374999992,passed,
2025/04/18 12:00:00,0.7581686950835129,0.6566408406276483,85.36590870104895,108.11860709732203,2.6746889400022593,2.7,2817.790882826697,3360.75949593973,0.9829506149265677,0.9981158256418157,31.993653538702493,6.499272760418033,2.5856723145833924,0.9101331567738051,0.9641342678122304,16.525700363333332,passed,
2025/04/18 12:15:00,0.7515754448624747,0.6573572148075973,85.18673387120441,107.84599285761344,2.6754581879263184,2.7,2810.088774804084,3335.374887282544,0.9833801827139479,0.9984082915014812,32.72997501336364,6.839400518884825,2.610946170636503,0.9186298947618338,0.9652421111661085,16.44193107333333,passed,
2025/04/18 12:30:00,0.7559037073406386,0.6534513890335634,84.53630894232398,106.92298958547303,2.669501721151159,2.69,2794.501991652421,3333.1814596794848,0.9829295601896548,0.9979616545342581,32.13668647617797,6.647441353163095,2.5968421344319106,0.9104673369434204,0.965542049849592,16.35786152,passed,
2025/04/18 12:45:00,0.7526951179628091,0.6524778261642297,84.16536648273667,106.38933840212202,2.6669714102002007,2.69,2781.963510793062,3320.184469780282,0.9830559239063318,0.9980316286043662,32.48685698247275,6.640300311158275,2.610445290412836,0.9141441427119205,0.9670995537247231,16.274254205,passed,
2025/04/18 13:00:00,0.7503070316781514,0.6512595067220044,83.82933313377453,105.86953138364015,2.66689479287137,2.68,2767.4424629452533,3303.4194822941795,0.983022825377829,0.9980249191081698,32.817472799083994,6.786938261572675,2.6278792275408973,0.9256483015902824,0.9780040005863134,16.190350109999997,passed,
2025/04/18 13:15:00,0.7507491854724895,0.6489692406324239,83.5314108874854,105.30778748114636,2.6651283721452925,2.66,2762.0426707804063,3283.4034146084173,0.9829446921234021,0.9977743795079151,32.639008347775196,7.14602668351776,2.6310741141996465,0.9246532441566541,0.9798635689293431,16.111889884444448,passed,
2025/04/18 13:30:00,0.7483299226039233,0.6479084728292539,82.88502729191367,104.52549569458387,2.665662468806142,2.67,2735.214733801672,3266.5306163466726,0.982798385177639,0.9978393015291738,33.06021701055182,7.132212380566274,2.6453110048825277,0.9376978522373832,0.9921628223378736,15.99862732722222,passed,
2025/04/18 13:45:00,0.7449818170525694,0.6386735171779475,81.31027632295233,102.12956409298846,2.6482570745996172,2.65,2710.7338564101783,3223.659123814131,0.9823418214254258,0.9968774824261666,32.62622235706296,7.472530002755722,2.6527964135385846,0.9445845312992311,1.0070514327603683,15.715798193333335,passed,
2025/04/18 14:00:00,0.7369981405858896,0.6336743059364708,79.67389487861296,100.03176164907224,2.637700281027688,2.62,2670.5230614265356,3180.648038013222,0.9821893709618894,0.9966048355678997,33.0942064599551,7.614548045126401,2.6721504049844493,0.9398855163009737,0.9998855920422701,15.433635653333335,passed,
2025/04/18 14:15:00,0.7270472921198909,0.6264727835381443,78.27285195973784,97.92644470233542,2.622008266146261,2.61,2647.652235126373,3130.900561836787,0.9821534307102558,0.9960179810820498,33.42366433940102,8.074683583971792,2.703274260569212,0.951040747156387,1.0102294317854028,15.151413200000002,passed,
2025/04/18 14:30:00,0.7117072423932759,0.6240922266737562,76.77643431245633,96.1355351921414,2.616573627412589,2.63,2608.380609828786,3074.5646023942118,0.9823495237977499,0.9961581732991949,34.72577695396984,8.584900231201683,2.746866757391629,0.9754703028246791,1.022116393334695,14.869844568333331,passed,
2025/04/18 14:45:00,0.7043911698776274,0.6170045556335594,74.97160832377875,93.98933758475734,2.593855719307878,2.59,2572.776328708355,3078.8400086535426,0.9817383619173331,0.9955481611935828,34.8223638640443,7.544678279572768,2.7467814271256326,0.9723794273944909,1.021230493794639,14.659477359999999,passed,
2025/04/18 15:00:00,0.7225486095109521,0.630812365025479,77.79233047178678,97.72287627341127,2.644183473082588,2.65,2606.89484717028,3086.75924719806,0.9819008484092179,0.9966430650244635,34.61896625292431,8.964129612738514,2.731219563868482,0.9929691802624138,1.0432834081207707,15.055066057777776,passed,
2025/04/18 15:15:00,0.7621489027278443,0.6583204811776528,85.65903467914025,108.33325651019358,2.7067434372322032,2.7,2811.5707615144793,3279.3684362022,0.9822437063579628,0.9978378902909755,31.93119190400864,9.073357496376753,2.599697943708146,0.9698882848941748,1.0284344305813466,16.486609700000002,passed,
2025/04/18 15:30:00,0.759525134185634,0.6642445419452229,88.43275147134679,111.70528940924005,2.6953406777561106,2.71,2906.0682610081153,3409.3081449136876,0.9830617150120993,0.9983057540094789,32.00200684047611,7.05044967742086,2.594525308643393,0.9679200403022163,1.0176962195092205,17.022090922222223,passed,
2025/04/18 15:45:00,0.7591622731055339,0.6461817133104684,85.59085439285286,106.35841389921512,2.6672100146967397,2.68,2832.4252201292247,3326.343226023855,0.9827859560964626,0.9971281380173136,31.52751667971508,6.8353122216142745,2.6218639410407207,0.9212735129264342,0.9859563002642839,16.426728877777773,passed,
2025/04/18 16:00:00,0.7460642414349393,0.6319626345409649,81.73581949831645,100.56944623494425,2.6496514972182252,2.64,2732.1368539869613,3201.3350297913885,0.9823352619400875,0.9963108346730914,32.227160577068574,7.434164884990143,2.6606123129379617,0.934888570498277,1.0009488832487508,15.72163266055555,passed,
2025/04/18 17:00:00,0.754661471312446,0.6464048486710818,84.92596072393064,102.6716752523895,2.715804425693757,2.69,2792.6020928664507,3198.817587616562,0.982767187479208,0.9977449672408931,32.618284778363275,8.130792914748785,2.6182346721537098,0.9420895080645952,0.990982343172261,16.27152408444444,passed,
2025/04/18 17:15:00,0.7572717002916145,0.6504143684346483,87.26105234085142,104.7642393347862,2.721696755413326,2.7,2865.357118568384,3259.661504530095,0.9831992530099323,0.9979699067196702,32.358427105993044,7.465556286110734,2.608456721057162,0.9481269191028193,0.9938671134536591,16.67044331333333,passed,
2025/04/18 17:30:00,0.7559327398146999,0.6457510166993614,86.4537272638776,103.02769684888897,2.715121263160939,2.7,2844.8095046262524,3243.853643527907,0.9831914366575062,0.9977931927932943,32.374433466389874,6.983975688671348,2.6097866975413155,0.9297037919766264,0.9766141496775084,16.531458777777782,passed,
2025/04/19 05:00:00,0.7427697402447293,0.6286854062704985,81.14335545548516,97.04154013416183,2.683792817784597,2.64,2693.397749359989,3114.0794165145826,0.982198118162599,0.9966848210725168,33.18919920372146,7.7452035032199085,2.668871314574879,0.9790332358400632,1.0373241944874099,15.586065507222221,passed,
2025/04/19 05:15:00,0.7393407177906838,0.6372203806289582,81.98433140706553,98.9780310111478,2.6961706019233103,2.67,2703.4516273266895,3114.033413588605,0.9828712504477193,0.9975998054722396,34.02645232636428,8.377468011303458,2.6863420744329147,0.9999175712413868,1.04626775562191,15.684932144444444,passed,
2025/04/19 05:30:00,0.7489717189525394,0.6360063555793565,82.04782063608222,99.75825926532077,2.686127631471032,2.65,2712.565989547643,3163.5698984391875,0.9821476574295945,0.9970012303048393,32.843147975736265,7.772453636230566,2.650079258690315,0.982817131244107,1.0435453914855828,15.784050974999992,passed,
2025/04/19 05:45:00,0.7466036278629459,0.6418622435845158,82.58466869406703,101.36902524411428,2.6854724635900307,2.65,2718.57317175721,3195.999483236759,0.9826611236219033,0.9977028876214947,33.42529074492644,7.381200111928642,2.6581949067350363,0.9914820517817674,1.0452397437002914,15.883421998888883,passed,
2025/04/19 06:00:00,0.7497769798841496,0.6449024580192451,83.07033798494048,102.77724655337558,2.6845649707164587,2.67,2739.190502510752,3214.6385092717373,0.9826918669893078,0.9976759440442156,32.96479942954069,7.711331611028482,2.6407294008721083,0.9966897281749528,1.053153918896811,15.983440806666662,passed,
2025/04/19 06:15:00,0.7537602801837657,0.6468776835012877,83.34643934637556,103.97399856007573,2.680883907672152,2.67,2748.1411185888423,3249.3601153999566,0.9824540927233407,0.9976040356283379,32.55165903588855,7.489792045763092,2.625490722709399,0.989498652331648,1.050426080147121,16.078604544444445,passed,
2025/04/19 06:30:00,0.7592892005535727,0.6564722157366015,86.12635967644587,108.31873184149707,2.69113521058461,2.72,2835.7275850308506,3317.5823237733753,0.982801102815357,0.9978681150650698,31.966485701965524,7.894281153184955,2.6053999380100965,0.9998039389037092,1.0585923906875412,16.559388957222225,passed,
2025/04/19 06:45:00,0.7592415992248537,0.6663505170314795,89.20673843682164,113.16551855353372,2.6937004922367396,2.67,2945.9586899597844,3405.9746270847377,0.9834286270370454,0.998175415497778,31.605586870164895,7.981632779867198,2.5891387317442893,1.0034412087971623,1.0545125840244711,17.110205902777775,passed,
2025/04/19 07:00:00,0.7556799240392116,0.6741090553197638,91.22292779768787,116.50456800583032,2.6920121084517583,2.69,3030.620511342757,3483.9965562097286,0.9838910533460058,0.998461944769698,31.462881849922443,7.573108483891838,2.5660816745808126,1.0029503855216677,1.0444559353942329,17.537428027777775,passed,
2025/04/19 07:15:00,0.7457657528204245,0.6792238752519358,93.01187678336463,119.09993794651854,2.682518481718112,2.69,3115.2876366085634,3570.6483680197484,0.9843915126167707,0.9986743682968934,31.81301850717496,6.592158560989033,2.5629888384928265,0.9979127131728084,1.024977379341874,17.9351469,passed,
2025/04/19 07:30:00,0.7422449772859001,0.6846341717477475,94.04416468713849,121.08211999799178,2.681446914756842,2.7,3185.6588767534186,3622.916064042846,0.9844707586554787,0.9986660982677424,31.320752883343857,6.439905812297208,2.517458591245159,0.9973568690268177,1.0162432616125894,18.25683226888889,passed,
2025/04/19 07:45:00,0.7389558769844092,0.6854201084962457,93.72832140654427,120.83923821624556,2.6788961104572966,2.7,3178.061198092794,3621.5705951027567,0.9846934511250471,0.9988777880484543,31.65099201512103,6.239577080061866,2.5186923282967855,0.9967014743721726,1.011026972937901,18.215507163333335,passed,
2025/04/19 08:00:00,0.7401027574109355,0.6840992258103367,92.60920010111762,119.39236685075281,2.6846810778743717,2.7,3112.609450529423,3585.598941224098,0.9844886201445674,0.999144886548474,32.250674141055754,6.228238959439706,2.540812931754249,0.9817201300094816,0.9970845901938419,17.982553325,passed,
2025/04/19 08:15:00,0.7392442163499743,0.6830745423540768,92.23743746270284,118.88663989316656,2.678151008874298,2.69,3103.2506642654066,3588.5278017789497,0.9846912999526775,0.9992150023310092,32.309711207777326,5.8275408988447985,2.539471280911295,0.9785033237017624,0.9938966822764673,17.921593249999997,passed,
2025/04/19 08:30:00,0.7387369802386066,0.682550313618123,92.16177202129992,118.78112537938814,2.6737003121659737,2.69,3102.833183002262,3598.9469386514834,0.9847763890364757,0.9992345724242587,32.32423966777473,5.479611648821743,2.538731450198676,0.9803119520775323,0.9959198845377984,17.918551603333334,passed,
2025/04/19 08:45:00,0.7426791641676687,0.6818434066440766,92.06671761014078,118.66060850706755,2.674937411279372,2.7,3098.664611690072,3599.025059481231,0.9845559585598493,0.9990921614582443,31.92933328223845,5.515829062465752,2.5265782219976174,0.9794912486468983,0.999994450842373,17.91590067055555,passed,
2025/04/19 09:00:00,0.7413258509333064,0.6821798744951565,92.09909781679987,118.6872979837234,2.675553458466988,2.7,3099.7943316298893,3595.2127630630307,0.9846269767091196,0.999141656352468,32.07170626724722,5.595294496156379,2.531048486710613,0.9795898824929379,0.998204298165109,17.912849386666664,passed,
2025/04/19 09:15:00,0.741811338956893,0.6821122668184203,92.3779679928452,118.9430745765777,2.6762318516388746,2.68,3114.2552628983285,3590.632422378837,0.9846746518551673,0.9990215684221031,31.873714835283323,5.913925661927604,2.5286199546270662,0.9822210028860321,1.0016006699497864,17.943833984999994,passed,
2025/04/19 09:30:00,0.7440120452825975,0.6809165863828651,92.78886182871476,119.24867090357992,2.6749594256739977,2.71,3126.8344886096456,3602.748551251834,0.9845520659500727,0.9988139171190064,31.614614863934495,5.851873556787858,2.531269663474451,0.9838671757410709,1.0073099713923737,18.00136158333334,passed,
2025/04/19 09:45:00,0.7436574015206439,0.6823224892166732,92.963256715074,119.6274674783191,2.677681658549351,2.68,3136.8459054743894,3607.391139038036,0.9844874622732662,0.9988278042987521,31.548679774155506,5.965088374883067,2.5228834460181035,0.9858605104384252,1.0075795094807485,18.058919835,passed,
2025/04/19 10:00:00,0.7404058794227388,0.6828367555657479,92.04746178875604,118.61303618590874,2.680599520188118,2.73,3094.1226371129314,3576.025011578692,0.9846304355828799,0.9992078993116464,32.264392133493175,6.016328592083965,2.5380733858023308,0.9750663325782496,0.9915013842537308,17.87999458666667,passed,
2025/04/19 10:15:00,0.7449942585879114,0.6803272644950754,91.93043749322383,118.18706841480801,2.6792106743401063,2.66,3085.9035300996843,3568.654209063208,0.9844970104202236,0.9989793697731053,31.867722749120563,6.07457475896502,2.536778865565754,0.9695322192911469,0.9932154755735704,17.828962127777785,passed,
2025/04/19 10:30:00,0.7460020934407937,0.6793618287569818,92.00469444788304,118.15311272453097,2.6766473681365865,2.69,3089.048859453215,3574.4516609655134,0.9844974622903706,0.9988899437213824,31.73238143901651,5.937247833632946,2.536755788404194,0.9722163513338966,0.9981759887468025,17.83584113055556,passed,
2025/04/19 10:45:00,0.7460911070028516,0.6794548135261469,92.02270177696509,118.17623787043415,2.6780844596241966,2.67,3086.1353372065464,3574.4067305919784,0.9844295283726957,0.9989029070153339,31.80137246727327,5.941629080155515,2.5402273657003516,0.9690230115947926,0.9948557526392622,17.837494204444443,passed,
2025/04/19 11:00:00,0.7449046448369265,0.679650451205101,92.1537894407589,118.29131648103743,2.679013436353293,2.7,3089.0425898915655,3571.754870128718,0.984473775452906,0.9989250612629339,31.947983221435376,6.04437540769516,2.5478927242955933,0.9723081859406163,0.9967613937906393,17.844365892222225,passed,
2025/04/19 11:15:00,0.7475189301574038,0.6788338548287864,92.14617214597955,118.21075522089377,2.6788526072952807,2.69,3088.5764085375727,3573.236075102369,0.9843530447132995,0.9988022738418073,31.669764009861684,6.035794127429938,2.5414338401709338,0.971110597311712,0.9991650445118587,17.846013741111108,passed,
2025/04/19 11:30:00,0.7499553884186334,0.6782895193175297,92.1660401058663,118.18112780609734,2.681829144134983,2.68,3080.293739424289,3574.738531752225,0.9840912612202708,0.9987313558114449,31.608500651612676,6.016567181760499,2.5449126683093115,0.9691359356389134,1.0002239437634441,17.847659500000002,passed,
2025/04/19 11:45:00,0.7463295364679554,0.6787699791526636,92.31162830490389,118.31463918358273,2.679706233117811,2.67,3091.0778852473686,3569.988228791578,0.9843972392716425,0.9988122117696352,31.846598604140073,6.142268138297465,2.552722682436091,0.9712075042605429,0.9980721927389484,17.849700385000002,passed,
2025/04/19 12:00:00,0.745272641355822,0.6789161603100929,92.42090406678795,118.38655867023851,2.6806111082751136,2.69,3094.7722172002577,3564.657800414927,0.98446497253688,0.9988231333017892,31.946360016664006,6.301029292080772,2.558302027630364,0.9710052654445563,0.996519970519192,17.85134208,passed,
2025/04/19 12:15:00,0.7487177402657598,0.6782336206624083,92.42505758451277,118.3400804243526,2.6831322633219394,2.68,3090.763372936832,3563.0203145272108,0.9842270407905774,0.9986867783080783,31.668100601076947,6.404126871029893,2.5533156346418795,0.9663203196944821,0.9960047441038582,17.852981685,passed,
2025/04/19 12:30:00,0.7464822977553179,0.6785336954871464,92.48847371879658,118.41733685667315,2.6818749035742013,2.69,3091.8530015485585,3567.60517310297,0.9843248019258385,0.9987755086803166,31.925296892838436,6.258948041272109,2.5618848493572415,0.9704140850190437,0.9976209830646277,17.859833749999996,passed,
2025/04/19 12:45:00,0.7490542888819334,0.6778689931611502,92.49820160811164,118.35781565649201,2.6843780609199785,2.67,3083.893636622099,3569.9635044538436,0.9840684916866127,0.9986952637016965,31.835406937837845,6.2072201098956565,2.564195658711409,0.9658280531749323,0.9962377915419023,17.86146812999999,passed,
2025/04/19 13:00:00,0.7484254652660755,0.6778100643241118,92.49764065232249,118.35644339316043,2.681783658823125,2.68,3089.642100203686,3571.2607512362565,0.9842007365158003,0.9986902382301301,31.771163837578975,6.175522626819934,2.560105539357374,0.9688647419252429,0.998859134510928,17.86310042,passed,
2025/04/19 13:15:00,0.7486086611193727,0.678569444949308,92.52172774710989,118.44889099699691,2.6864412459695552,2.67,3087.8897875480543,3562.2197861088384,0.9841070433375275,0.9987093315221931,31.809784787604034,6.468334319496693,2.560393663777012,0.9662394754935021,0.9953618267195162,17.86512864888889,passed,
2025/04/19 13:30:00,0.7499949338210368,0.6777373105369913,92.58364548109964,118.41407163024597,2.6873846065055083,2.68,3080.0592607786116,3568.32178291305,0.9839139614409419,0.998664085635727,31.87688848150626,6.289566518563125,2.5703545336226274,0.9651422398116418,0.9965989780368991,17.866756874999997,passed,
2025/04/19 13:45:00,0.7515446105391279,0.6771981011382758,92.60901578656399,118.37658121966807,2.68753733209951,2.69,3080.640637883204,3567.96766150451,0.9838455697805946,0.9985806833496456,31.712916089895515,6.3245759796733605,2.5675211840912517,0.965754121973513,0.9994141755133082,17.868383011111117,passed,
2025/04/19 14:00:00,0.7531617617528994,0.6763379420805157,92.66871453899205,118.34368372744083,2.686490021807994,2.68,3082.786697388373,3569.0180411960637,0.9838048133632965,0.9984724073901836,31.5261198234992,6.327675928742016,2.5659900401070574,0.9625495674224244,0.998776616772001,17.87000705722222,passed,
2025/04/19 14:15:00,0.7520761092629499,0.6766095146485626,92.80990742072076,118.47103091105599,2.6888766509239264,2.68,3082.3812125824174,3566.059264708266,0.9837811024755531,0.9985088402582161,31.743005766670223,6.434258873156136,2.5772292667424286,0.963583352640439,0.9983713670033297,17.876836364444443,passed,
2025/04/19 14:30:00,0.7539590321164805,0.6756207988062045,92.85779754016939,118.40490262682765,2.6882359973705134,2.67,3081.151351275611,3569.4757525364384,0.9836783370754568,0.9984059175277363,31.59799519378372,6.351929063289331,2.5779953096215653,0.962929621214914,1.000752416778294,17.878455185555556,passed,
2025/04/19 14:45:00,0.7522392562867436,0.6754699551994519,92.96569458618382,118.35666545030006,2.6883863220979447,2.67,3083.012362624532,3567.992595762511,0.9837569067634331,0.9984467538546843,31.807371293416686,6.319599209044657,2.587616834273316,0.9627190864372307,0.998595969311838,17.880470758333338,passed,
2025/04/19 15:00:00,0.7551528983447732,0.6733666414500171,93.00880025861673,117.64851348376253,2.6921389922064507,2.67,3081.1624498158567,3561.171236269041,0.9835526103580483,0.9982727446704031,31.566576881337205,6.2259463859033515,2.5836064478196064,0.961370760828294,1.0007585161358643,17.882085515555556,passed,
