datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/19 15:15:00,0.7574672606563289,0.6713494807896734,93.14120591647404,117.01128268503817,2.6977050313926902,2.68,3078.2233848930578,3551.0033002591426,0.9833266820244554,0.998117011313782,31.472039018471246,6.2326056959387,2.588040560718198,0.9631585927104855,1.0054393393248153,17.883698182777778,passed,
2025/04/19 15:30:00,0.7563622228779533,0.6691807717005429,92.66784374767764,115.6795060157591,2.7008964732366727,2.67,3056.209060494505,3519.5538843854497,0.9834221683225094,0.9981920061579016,31.777687048940788,6.2893412211567075,2.599556285156345,0.9544685352966685,0.9953379287462069,17.760454946666666,passed,
2025/04/19 15:45:00,0.760120529763258,0.6631363323136416,90.92890047531995,112.74783789895794,2.702423015799165,2.68,2991.4971197833556,3457.978698684121,0.9830839488168237,0.9979649819342914,31.660178418207334,6.467479824606826,2.5997845076187542,0.9492579405369016,0.9970143148318189,17.429211891666668,passed,
2025/04/19 16:00:00,0.7570682340216306,0.6580657158755819,89.67523901778888,110.21134593857842,2.7053642642445728,2.66,2940.9462066693964,3378.5626444269483,0.9832295113767533,0.997944041682613,32.2513331236095,7.128649546614937,2.6345797524227823,0.9383607981123236,0.9845678287500532,17.09657341333333,passed,
2025/04/19 16:15:00,0.7580740469369885,0.6502912816806367,87.6344742489632,106.89918794002331,2.7070617654718196,2.65,2862.4666700742555,3307.9084378694033,0.9826371220818187,0.9976113345798203,32.508442559774124,7.395147441341657,2.6566718727486855,0.923969365860188,0.9763747374702911,16.703586533333333,passed,
2025/04/19 22:30:00,0.7112792606620157,0.6411732122826695,75.15989403197675,92.2925736904515,2.7640912962631887,2.77,2443.2163211647435,2840.8487468302583,0.9809664470160226,0.998954447012211,38.19336815985191,12.22518928774494,2.7460028000141996,1.0008625431759888,1.0087849946294045,14.60563826333334,passed,
2025/04/19 22:45:00,0.7131039157587397,0.6422329327655525,75.51103746439757,93.01358492517974,2.766090261960452,2.78,2458.267981239138,2834.6980050877337,0.981078553551392,0.9988762959074238,37.90154296815785,12.918160806626258,2.7408143846855233,1.0009994814653738,1.0107977704721414,14.640821671666659,passed,
2025/04/19 23:00:00,0.7124810354359851,0.6429249210532564,75.74600218463915,93.58796905943865,2.761030818063784,2.8,2468.436242490601,2843.3125159983338,0.9812839307001747,0.9988965999754755,37.87192605462806,12.970295268385035,2.7458244170006845,1.0018889436792304,1.0113699249840622,14.665902019999992,passed,
2025/04/19 23:15:00,0.716274087718008,0.6416143573983234,75.85968819042981,93.97584149411666,2.7540164936209646,2.76,2480.5380924604433,2855.618354207975,0.9810934885235778,0.9985058220053086,37.25990101257658,13.032306421833633,2.7323592378055,0.9928707611845016,1.0096944242773918,14.695862866666664,passed,
2025/04/19 23:30:00,0.7119704833307737,0.6468572683183755,76.03100560763355,94.82445165053568,2.759876062979964,2.8,2472.110257555238,2861.682626485013,0.9814441477571734,0.9992091140310991,38.06560792111075,12.983360363649547,2.750449984008524,1.0071731268156097,1.0137578933459184,14.720607305555557,passed,
2025/04/19 23:45:00,0.7117879868287349,0.648428513877119,76.08268137149729,95.35514119123043,2.7559723616360037,2.78,2470.36722313947,2881.4716917390897,0.9814370969453189,0.9993421301012236,38.17434557382656,12.614667750762317,2.752754447346014,1.0151510477955294,1.0210515805804599,14.749520133333332,passed,
2025/04/20 00:30:00,0.7228380944702585,0.6387363974235307,76.75894826998926,93.47072509489031,2.7645327766444483,2.78,2508.2510183823783,2854.2538635837072,0.9810279393624425,0.998178764864418,36.62596540910243,12.929301419055738,2.715952089129119,0.9837561222456824,1.0063859165321527,14.824820511111113,passed,
2025/04/20 00:45:00,0.7223723111373208,0.6430942598509052,76.98317169220246,94.18864073164612,2.773989361728528,2.81,2506.128672603786,2852.2449436943225,0.9812224492934286,0.9986525448546153,36.953980429370965,13.20166342059927,2.714868148717927,0.9878569988108085,1.0050599708588683,14.864071407777773,passed,
2025/04/20 01:00:00,0.7198041015112514,0.6451554728159423,77.32104044672371,94.80165148437781,2.774219696944986,2.81,2511.5018325767583,2858.7037716495165,0.98151730634105,0.9989404570746099,37.3300277644917,13.194836283117498,2.7311539499770507,1.0016126971954677,1.0141232209383966,14.898130163888881,passed,
2025/04/20 01:15:00,0.7241515604610789,0.6434457745755302,77.22868510833096,94.88312223866579,2.765231611030331,2.77,2511.923986284362,2888.183672124798,0.9810704803912123,0.9985684587265068,36.81142977678367,12.536244472063885,2.7164861447583877,0.996346636448564,1.0170035416872727,14.932548399999991,passed,
2025/04/20 01:30:00,0.7214211983102621,0.648499844190471,77.66189366387987,95.79017117385969,2.777030339689349,2.78,2517.6667454481826,2871.7822843648073,0.9815996644501829,0.9991689182502045,37.31150372350031,13.27710380016893,2.724761509405356,1.0000337578587513,1.0115940715910379,14.966663469999999,passed,
2025/04/20 01:45:00,0.7227014401351619,0.6494785955514468,77.8243337265173,96.24104828871796,2.775793273980049,2.8,2523.5510012151467,2880.6001462360746,0.9816424683408895,0.9991920099137109,37.173129930221506,13.269959922109752,2.7186306198923584,1.000489373457478,1.0130853483869806,15.000806406666666,passed,
2025/04/20 02:00:00,0.724580910005534,0.6493393528282878,77.91397582655512,96.55579912547918,2.7693384637565703,2.79,2529.9840651345617,2899.1021252205346,0.9816101728757886,0.9990816980222537,36.89551678351562,12.943929247438586,2.7099463644157566,0.997557843224032,1.0133382402118267,15.034977209999994,passed,
2025/04/20 02:15:00,0.722562567102869,0.6537418484979338,78.09706092037254,97.24565569323381,2.7754599765100174,2.78,2525.9235897634608,2903.630409608058,0.98189148570083,0.9996254519893497,37.383479993773854,12.93337575311284,2.714608416683514,0.9975954762724093,1.0062281397180268,15.069509815555548,passed,
2025/04/20 02:30:00,0.7260916442873834,0.6531950575071992,78.07560670526455,97.4709271484625,2.770567134174578,2.78,2526.484051331775,2925.0124117840933,0.9815789193162814,0.9994140140823295,37.00997178304447,12.540550441881402,2.702172668876515,0.9974964472788928,1.0118262176538872,15.103736932777778,passed,
2025/04/20 02:45:00,0.7253761141445411,0.65534721471408,78.37960055912734,98.09997441057843,2.7738849620270796,2.79,2532.6090856249048,2924.7159743171032,0.9817810397511578,0.9996220213277585,37.16923571641032,12.81029038648339,2.707321742154129,1.0015322600999659,1.0130656178332202,15.137991916666666,passed,
2025/04/20 03:00:00,0.7269270931845805,0.656185170362831,78.52630956843721,98.54491603014849,2.7735530523756227,2.8,2536.11974888323,2934.3400396716324,0.9817171159952542,0.9996148890480858,37.04799484325575,12.792048252002795,2.7032094801976556,1.013670532763341,1.026943556848708,15.172610444444443,passed,
2025/04/20 03:15:00,0.7281662326258541,0.6565176728292162,78.76320031286888,99.01636966735937,2.77142681814349,2.79,2546.305962944714,2940.731126639689,0.9817808960382934,0.9995501426035633,36.8470919155857,12.906784511939994,2.6997621650715575,1.0041022963817192,1.0190677927273164,15.206921742222216,passed,
2025/04/20 03:30:00,0.7288976800188645,0.6571460070121558,79.02117237159912,99.376117482104,2.772256078741216,2.79,2554.429765684463,2943.352716800774,0.9818697834610121,0.9995691317768813,36.77133610514243,13.024424559262524,2.6987410305660577,1.0077972116896514,1.023047670370539,15.241260906666668,passed,
2025/04/20 03:45:00,0.7296670967178895,0.6574670066046114,79.2604730016281,99.6440909703567,2.7720329014703307,2.8,2562.2395414086286,2948.5050635937337,0.9819482648671658,0.9995709437713763,36.68477385787117,13.016675024521867,2.697338653997845,1.0108936799977872,1.0266590273937963,15.275965356666669,passed,
2025/04/20 04:00:00,0.7325659549519198,0.65722453933864,79.36407133410272,99.78665438610332,2.7711893479823355,2.79,2567.1941128137432,2957.639780672193,0.9818190191527965,0.9994428544205245,36.36246364285962,12.903345025600947,2.6854484018895795,1.0028655070801333,1.0221946947586986,15.310360835,passed,
2025/04/20 04:15:00,0.7262774564501905,0.6626099718253674,79.67311104794675,100.47853873794642,2.7795824403046794,2.79,2565.962567078605,2956.466352131324,0.982346689840065,1.0001962761851482,37.28338391739618,12.936786059475642,2.7032435887970196,1.0220667432847688,1.0277150701912707,15.350046451666667,passed,
2025/04/20 04:30:00,0.7307588099949671,0.6606523753950883,79.80140355085359,100.51275977295633,2.7745289333090404,2.79,2576.1825606308166,2968.722834048807,0.9821565857834856,0.9998407673082021,36.679957039575434,12.777410102080154,2.688003513646077,1.0115643460561576,1.024793449744742,15.384500449999997,passed,
2025/04/20 04:45:00,0.7288353179105195,0.6643062643188832,79.72535563123188,100.79722124740672,2.779573525357381,2.81,2565.5738533773056,2980.084151524437,0.9821748030552557,1.0002808069815199,37.12120461312988,12.396533631830001,2.685141573632965,1.0233291905191069,1.030149953495959,15.414564171111115,passed,
2025/04/20 05:00:00,0.7326869318442959,0.6628417806962899,79.92464213617842,100.9372307004396,2.775429459255841,2.8,2580.145579690494,2986.9524412921073,0.9821266644990985,0.9999770648895064,36.5255720169357,12.437821624776548,2.6689463458706357,1.006591164438543,1.0195667127784758,15.451087850000002,passed,
2025/04/20 05:15:00,0.7328701487227272,0.6621158009340705,80.24026750222062,101.16466175713884,2.7732994155464885,2.77,2594.6275810601146,2986.1177253808964,0.9822864745739991,0.9998571344351205,36.36459564777046,12.636904699348813,2.6716409412738567,1.0058704717379037,1.0198819666918444,15.477077696666665,passed,
2025/04/20 05:30:00,0.7304694259721006,0.6642661401645894,80.54660596622536,101.61646676805162,2.7789050261330535,2.79,2601.6923914849995,2979.0425467740597,0.9825251371399728,1.0000970816840944,36.66272204357996,12.983664643178516,2.6795067308842007,1.0126456340336387,1.021329937976231,15.508332369444435,passed,
2025/04/20 05:45:00,0.7349088779991922,0.6628699548447419,80.67919960825411,101.70362280925526,2.776836762089814,2.82,2609.8084786498544,2988.2344932031747,0.9822867072284572,0.9997887149163613,36.118133282911074,12.930331544959214,2.665073319892971,1.012502838923334,1.0280510289916795,15.544851520000003,passed,
2025/04/20 06:00:00,0.7360676105790752,0.6629667315779274,80.88684796322082,101.9478412380732,2.7760968132982535,2.81,2620.7340589362498,2990.0584809298875,0.9823731638288167,0.9997230449546842,35.88888510598095,13.051387711314623,2.6576581797956615,1.0040592611195935,1.0207412284257813,15.576103289999997,passed,
2025/04/20 06:15:00,0.7337743565753935,0.6656500839169971,80.9214236271062,102.23472057243136,2.777797903153897,2.82,2616.335828422684,3002.270784011633,0.9824952355535828,1.0000762903438931,36.28232147974604,12.675862615663197,2.659558806325986,1.0032051801439796,1.014180209211054,15.607353666666667,passed,
2025/04/20 06:30:00,0.7379857539171877,0.6630686416538731,80.91990899703619,102.09576226928193,2.76590375430315,2.78,2626.7487843667113,3025.4135885647847,0.9824079014429694,0.9997090668562303,35.594473077658314,12.09022207004743,2.6399822645031494,0.9923495315164779,1.01120129513788,15.633337127222227,passed,
2025/04/20 06:45:00,0.7353866157589376,0.6656764071659167,81.12729560050377,102.5261150056762,2.769626766312052,2.79,2628.764135276525,3028.9838438367333,0.9826061161069265,1.0000277009162892,35.98013972178871,12.065047648215533,2.6462048617349567,1.0001731770489717,1.0131902134998492,15.669850240000002,passed,
2025/04/20 07:00:00,0.7315290426889575,0.6685479919829059,81.43268678004239,103.02471328049602,2.775891819956598,2.8,2633.19806898449,3023.036919636988,0.982899234413278,1.0003889409804658,36.492574154030486,12.33093929679836,2.6595295801997323,1.0095022815105075,1.0147491370078037,15.701096436666662,passed,
2025/04/20 07:15:00,0.7365612438085668,0.6670035642108241,81.6263302250381,103.14738339086242,2.7759268135835398,2.81,2646.7739293174996,3020.6453855637074,0.9827199324205277,1.000017362761478,35.79570989296265,12.684681916219219,2.6411010959220076,1.005179580482211,1.017945297218737,15.732341239999998,passed,
2025/04/20 07:30:00,0.7383142493706065,0.6668172194880287,81.78754761200594,103.31994201601655,2.7762525848358615,2.84,2654.7652966102787,3021.346335933537,0.9826958507709298,0.9999080721892252,35.542810914372716,12.823390726895866,2.6340219527932214,1.0015912615766753,1.0165345124958818,15.758319591666668,passed,
2025/04/20 07:45:00,0.7393914740475469,0.6666921968181857,81.97442345694876,103.5333963986627,2.7728898769878185,2.81,2664.558794997665,3031.6020218265994,0.9827626501438581,0.9998407970961888,35.33258893862763,12.670022573102912,2.6277156892611955,0.9962691269873745,1.012632571315414,15.794826666666664,passed,
2025/04/20 08:00:00,0.7374203398103557,0.6692254598218483,81.90273040533198,103.73324743496606,2.7719883978538493,2.83,2656.67960454528,3052.603775664024,0.9828404409717466,1.0001996984593062,35.70950415302201,11.987603802825493,2.6263894402811987,1.0022768778376492,1.0137076465080828,15.82606729,passed,
2025/04/20 08:15:00,0.7407373197715635,0.6687136066362476,82.05125092459997,103.89097289227296,2.7717180172109197,2.8,2667.155032067086,3053.95599781922,0.9827683800473942,1.000001030842398,35.231164410171395,12.156167486012313,2.6107967221246997,0.9900925141539896,1.0057401962611114,15.857306519999995,passed,
2025/04/20 08:30:00,0.7353381204982626,0.6727642466049488,82.45077381744036,104.56359459161149,2.780363165720064,2.84,2675.426521217419,3041.024173610912,0.9832530278873663,1.0005037513300674,35.891403828549414,12.650929534373278,2.625005916754457,0.9885826936347794,0.9935180541408988,15.89380895055556,passed,
2025/04/20 08:45:00,0.7427836782753716,0.6689231667068679,82.1234372323279,104.10675932334182,2.7637418747474447,2.8,2671.9096159172705,3088.317468044676,0.9827314158892435,0.9999916703702169,34.980412384687014,11.278570543814281,2.5961922111498716,0.9816153595223372,0.9995433862960874,15.919780799999996,passed,
2025/04/20 09:00:00,0.73425738327421,0.6751636782629323,82.52268356918754,104.92850040867496,2.7780139792648404,2.84,2673.560796451553,3068.3166631504305,0.9833275661027506,1.000798178508529,36.13253023288928,11.90385873181665,2.6210857317612493,1.000874324529491,1.0021628354293157,15.951015849999997,passed,
2025/04/20 09:15:00,0.741620644414056,0.6714990183071555,82.59924400049476,104.79419611058742,2.770142384268267,2.8,2686.5714506675354,3082.897150452176,0.9829797386310121,1.0001906380288836,35.10914343599455,11.7262547519494,2.5969720555741023,0.9826076402316136,0.9963388174735285,15.98224950666666,passed,
2025/04/20 09:30:00,0.7361560187823659,0.6743620670820036,82.89440365126131,105.28975486680356,2.773891616390962,2.82,2684.6686394370463,3090.158972712422,0.9832244609139473,1.0006372980920033,35.930730880575624,11.531045609424307,2.62281113846075,1.0098248342809109,1.0145069693824327,16.018745899444447,passed,
2025/04/20 09:45:00,0.7408365935232145,0.6727413881170441,83.25466168513016,105.53089963695628,2.7771724549175296,2.82,2704.077136480448,3075.173851305237,0.9831034963219554,1.0002295280884688,35.23290171943717,12.333746546163056,2.609792630398415,1.004546365528099,1.0163374539871264,16.04997665333333,passed,
2025/04/20 10:00:00,0.7354070337544063,0.6740714125213466,83.10946725132189,105.44940615165916,2.774280554956131,2.82,2694.1496708873,3081.5110191678245,0.9833747225128776,1.000586605746586,35.916830986323866,11.883971252260991,2.62877676229084,1.0138178623667926,1.0180518775774825,16.02330314444444,passed,
2025/04/20 10:15:00,0.7402970535635335,0.6697321617415042,82.32468198951115,104.40910532003485,2.7630158641870897,2.77,2675.0855549298562,3093.5129576718064,0.9828867003679589,1.0001308433441136,35.296632914142215,11.200138542943096,2.6101129669860446,0.9957280440230362,1.010536646562614,15.938729204444442,passed,
2025/04/20 10:30:00,0.7466835213039383,0.6783810372091148,86.71671265981875,109.7861027702208,2.783901069317805,2.77,2834.5302825383037,3151.256246895903,0.9832192268224658,0.9998242547378404,33.9849200829415,12.72373349621349,2.5780984932981257,1.0161999371434849,1.0297257575875944,16.66383752,passed,
2025/04/20 10:45:00,0.7372892834036969,0.6871889076015242,89.66483493577128,113.79676588462824,2.7844236748970412,2.79,2954.7815609669237,3232.434287439133,0.9838440869347971,1.0000760956958124,34.19924348177038,12.482856296838829,2.5739680552640354,1.0369931098878218,1.0322630285855998,17.227830290000007,passed,
2025/04/20 11:00:00,0.7334075083987586,0.6881008069265825,90.47247523221115,114.72912371187948,2.7788014622169475,2.82,2994.437692390005,3253.6861484360447,0.9841437187534868,1.0000184238802043,34.22906840625218,12.395416574406843,2.5785128624818796,1.0386975722798242,1.0296987846235188,17.362295664999994,passed,
2025/04/20 11:15:00,0.7331382276208572,0.6887081466795312,92.4665005143064,116.97985311329342,2.7681817471462247,2.77,3085.0143907487927,3322.901270239421,0.9842054828561515,0.9995273087907574,33.52308950223553,11.912527361118196,2.5680348446771366,1.0405783143634006,1.0328458692072753,17.73827517000001,passed,
2025/04/20 11:30:00,0.7399574679085478,0.6885383056917376,93.6384985860051,118.45959639274538,2.7600356093564784,2.77,3144.4458973766277,3394.7236605710873,0.9837875979021158,0.9989701103299522,32.23477378916174,11.110434414472275,2.5253269823277384,1.0274985811040471,1.029247521127952,18.048340835555553,passed,
2025/04/20 11:45:00,0.7351664391647064,0.6886293624718304,93.9546309205379,118.60443563581217,2.762334850307168,2.78,3158.968112723735,3367.4188703732984,0.9841830392578643,0.9990389134438521,32.632496340800294,11.839792224916698,2.5456268537552766,1.0293002645257319,1.0254810149443396,18.028066209999995,passed,
2025/04/20 12:00:00,0.735770597529749,0.6865736350801843,93.56390536103693,117.83535457229816,2.7582971967369807,2.73,3134.1802302591423,3364.2894975635027,0.9842072687109943,0.9990718908009827,32.85453719281832,11.450352704138428,2.56249153984969,1.0199056257922199,1.0184385510128522,17.924710833333332,passed,
2025/04/20 12:15:00,0.7308510625834015,0.6891398879058587,93.0345369492544,117.45586622346934,2.7691474402417073,2.76,3107.369772259619,3330.4108745277636,0.9842747644755888,0.9994911795630067,33.633392192758166,11.970204990205424,2.5753799156960335,1.0342617097077162,1.0235270443617928,17.827163798888886,passed,
2025/04/20 12:30:00,0.7427048026689967,0.6839038598550883,92.6146039731363,116.4560555299308,2.7665861818710162,2.74,3076.922860166411,3331.6755423474647,0.9837114283545115,0.9990251273109098,32.77031489158578,11.62181801043768,2.5680867136826757,1.018393428595939,1.0261128082798001,17.729939785555555,passed,
2025/04/20 12:45:00,0.7361883583218909,0.6860551221808153,92.1569699716131,116.0574296212386,2.775611907019778,2.75,3054.213595654187,3294.0726766820526,0.9839466007983235,0.9994625380172454,33.671515481582624,12.214909021461263,2.5887364113117397,1.025020851958724,1.0223371840363134,17.620378966666664,passed,
2025/04/20 13:00:00,0.7408327560749923,0.6835579679409587,91.65211124678335,115.21426052353523,2.7761657938442625,2.76,3026.9329883334954,3280.615885946776,0.9837394377669114,0.9993512604541871,33.4657986150075,12.186110943235319,2.589439873518291,1.0130532455515249,1.0175767905492166,17.510801427777775,passed,
2025/04/20 13:15:00,0.7454463223073268,0.6813785134930529,91.08451182919305,114.34946490954755,2.7782903579267817,2.73,2997.122579693192,3263.938370507089,0.9835033645030336,0.9992674487447145,33.28828352698527,12.225816573289995,2.588909367323137,0.999780114964981,1.0106892681098345,17.395045268333334,passed,
2025/04/20 13:30:00,0.7457224279636395,0.6792426447792089,90.87351766056555,113.7285803730575,2.780678231049157,2.72,2977.298983961663,3238.849270923482,0.9835256995990536,0.9992635632983161,33.56002756340721,12.533723883309099,2.613455231855899,1.0052358814900262,1.0181063077104446,17.285108133333328,passed,
2025/04/20 13:45:00,0.7478322805355738,0.6785139739434838,90.20938004019702,112.96032006540149,2.7887234971230286,2.72,2942.7461377979594,3216.1584928400343,0.9831290911693872,0.9992794226254098,33.68607845148465,12.776865436830287,2.61674382144954,1.016811833135211,1.0320608712942363,17.175482060000004,passed,
2025/04/20 14:00:00,0.7486238653676266,0.6770319373696897,89.68242494288715,112.21226246484585,2.7922456893975727,2.73,2923.0887839322136,3186.572752538638,0.9830487634587817,0.9992280986835569,33.69228421086031,13.238721570626575,2.61911908583358,1.0145505694677222,1.0315792086515936,17.059676088888885,passed,
2025/04/20 14:15:00,0.7494131367118733,0.6752998879297638,89.11891176411456,111.41293371418594,2.791731023051108,2.74,2902.9386233388464,3168.568972183835,0.9829831833566921,0.9991743261577539,33.686400763278094,13.342689755730419,2.6207211170174407,1.006780534725945,1.0258178288011572,16.950016111111108,passed,
2025/04/20 14:30:00,0.7477456479711146,0.6742293763093238,88.63107306104328,110.72477362295099,2.7911725915437224,2.76,2885.6768994568833,3147.637646837087,0.9830935246720088,0.9992377786502749,33.91713994059419,13.515848982281717,2.6297067002101593,1.001295942160784,1.0192308769868133,16.840022197777778,passed,
2025/04/20 14:45:00,0.752652924960822,0.6712511699063383,87.66062454456194,109.50322140680079,2.783660405424221,2.73,2848.7467223154936,3159.22981907993,0.9826471328987161,0.9990525857131336,33.61309912149049,12.62760744101046,2.618090607457744,0.9898186128848304,1.0159534165383635,16.724166414999996,passed,
2025/04/20 15:00:00,0.7489287829665738,0.6714691363384946,87.30764414332114,109.03125581184284,2.790645906702054,2.74,2834.3505098865357,3119.2740122630707,0.9828483555288597,0.9992448300440633,34.0844737965629,13.407204408273344,2.633380351724226,0.9931117701140565,1.0145100889934628,16.614457902777772,passed,
2025/04/20 15:15:00,0.7469189245256875,0.6719144482202452,87.19893055874371,108.90053470808112,2.79275251011131,2.75,2825.349916970796,3115.4013615371346,0.9828542424549894,0.9993838216755865,34.42621790819331,13.37289156326833,2.644210638988344,0.9942874848064885,1.0127837681970187,16.591048045,passed,
2025/04/20 15:30:00,0.7567037223050105,0.6689997142423407,87.11899819901197,108.6524575957798,2.791825990735786,2.75,2817.6864185966533,3136.414634359792,0.9820873574666201,0.9988679669472126,33.55355617534,12.922496890542085,2.6235806345748123,0.9847104742058901,1.016958214313623,16.622814071111115,passed,
2025/04/20 15:45:00,0.7496020497958691,0.67123535434074,87.6838276924195,109.26906542374742,2.795967217083204,2.74,2834.7271912366964,3126.4405535652304,0.9825538826405921,0.9991817993077596,34.25495160403801,13.346474317178291,2.649909053585952,0.9965286045263952,1.0186439939260672,16.66722959,passed,
2025/04/20 16:00:00,0.7428892899737031,0.6734026542151373,88.22922143053167,109.86264240140832,2.8017061031941477,2.76,2850.196440069536,3112.41503118883,0.9829705245426101,0.9994796716854246,34.93286575473152,13.883072585250595,2.6763263706076055,1.014661322050169,1.0270073626831213,16.705484950000002,passed,
2025/04/20 16:15:00,0.7544531562246843,0.6699854699321657,88.10368395137718,109.57018514434269,2.7984303980267313,2.75,2844.108343152597,3139.154951564295,0.9821523146130952,0.9988691200509009,33.82001448626411,13.30948034145357,2.6461077075318573,1.004893142414497,1.0339600515027665,16.743745883333325,passed,
2025/04/20 16:30:00,0.7413433073903131,0.6743151893354062,88.64410013908109,110.29901418392204,2.8015641838851466,2.75,2858.4563184988447,3131.773170631429,0.9829534894332416,0.9995598469641388,35.172961618202905,13.507963558000663,2.687579885116259,1.0264258740597745,1.0360483016164799,16.782012389999995,passed,
2025/04/20 16:45:00,0.7492222346068818,0.6741172450745767,88.52007009626057,110.3044377765164,2.80915903520165,2.78,2848.8561976328306,3140.8850603324736,0.9822378639020335,0.9992967016907823,34.54186405281708,13.463837949899663,2.6602007139905277,1.0273099577209832,1.0460454707772817,16.82613577333333,passed,
2025/04/20 17:00:00,0.7543563509806889,0.6727356568644536,88.70201641107458,110.3949448508753,2.810620562861743,2.77,2861.992389869143,3136.0583660471216,0.982066161608062,0.9989679343488787,33.837411539594605,13.845748183488451,2.6395266284642003,1.0064106137473086,1.0320469952587887,16.858244791666674,passed,
2025/04/20 17:15:00,0.7469531695246958,0.6761907653418924,89.93369744296662,111.8375177602608,2.811074286306186,2.81,2912.0439922608507,3144.7413500098346,0.9827854701063008,0.9992512886071051,34.262958741061915,14.190494245012896,2.6534472150757127,1.0064714264159644,1.0206587395979851,17.026073533333335,passed,
2025/04/20 17:30:00,0.7481458719958904,0.6793787035037603,90.99773512703148,113.35536798568094,2.801975230464067,2.76,2959.6595678303365,3216.3319744410524,0.9828676292836996,0.9992493643350944,33.795821355191975,13.01646377332754,2.6240319077794982,0.9925505128125338,1.0055320334511078,17.304975325000004,passed,
2025/04/20 17:45:00,0.7408848108333248,0.6825189457999753,92.41141733120566,115.1169080008222,2.796879086827931,2.81,3020.489409524918,3264.1649406691604,0.9831350240477397,0.9992830912466846,34.06805172430498,12.594109381916837,2.6330764867876177,1.0259890258046427,1.0295096107857542,17.577418319999996,passed,
2025/04/20 18:00:00,0.7403190188627093,0.6848963743041477,93.22978269513926,116.30494348687189,2.7990586840543124,2.8,3057.9058782315415,3292.952015984393,0.9829931879238496,0.9991850966044722,33.81756559666044,12.526484748247737,2.617425638888882,1.0262188264292023,1.027236857272177,17.776423939999994,passed,
2025/04/20 18:15:00,0.7522915529961129,0.6779637366590824,92.34653756357255,114.63388079036663,2.7875250901830033,2.71,3018.03333731832,3291.3367486108937,0.9826909662743433,0.9987184173021445,32.902748647224385,11.875827464133716,2.6074948522193524,0.9928659115632278,1.0133828311845852,17.587527417777775,passed,
2025/04/20 18:30:00,0.7388659940067487,0.6753808922367155,88.50530228031461,110.02853158390633,2.8014026725518537,2.79,2846.9835169606763,3149.7623238281385,0.9829054387632888,0.9998079880587881,35.605249826628125,12.736995951634587,2.692986509196839,1.0211903700922655,1.0258464633051756,16.799299825,passed,
2025/04/20 18:45:00,0.7415444894561534,0.6799990768220749,88.89968866416793,110.9991645987651,2.8206215149497385,2.83,2858.7698313794594,3142.6448642243204,0.9825654367371531,0.9999351640544043,35.37779418783383,13.511586806538148,2.663293333186917,1.0341730626280556,1.0365932463298098,16.927719410555557,passed,
2025/04/20 19:00:00,0.7479064615213739,0.6786749467675647,89.33606713029529,111.39732441510779,2.8163208005335973,2.87,2883.9079524301783,3163.0630121528093,0.9823919218398326,0.999533530448863,34.45691948416486,13.375571475419605,2.6343321906865436,1.0047896548796682,1.015961449644552,17.030210107777776,passed,
2025/04/20 19:15:00,0.7268856802791869,0.7016674254019978,96.71232734419462,121.85590104625733,2.8123188432240727,2.82,3213.0091979828776,3392.0217108542215,0.9836798305549683,0.9999350666989442,34.43191681137398,12.421085044317609,2.5715400978272336,1.038006016463884,1.008736684250979,18.575452884999994,passed,
2025/04/20 19:30:00,0.7203555698666128,0.714480603528785,98.94500771616286,125.69805947191993,2.8277027907254415,2.88,3290.815696794529,3459.6522925676595,0.9840330108168378,1.0007388915148472,35.25166725438571,12.122385589924075,2.5506127167896926,1.0586097186498888,1.0103860090368335,19.08831717222222,passed,
2025/04/20 19:45:00,0.7189381614762549,0.7165290160980265,101.83452377726641,128.87117582747985,2.828045869973227,2.83,3402.22415939822,3497.6270990909948,0.9845266647706723,1.0005137681891427,35.05633580606017,12.69873560565384,2.5605714693411006,1.0768449772412294,1.0271933871200023,19.513095854999996,passed,
2025/04/20 20:00:00,0.722103717806322,0.7102479276697331,99.2547840514715,125.51866593283624,2.822317002227566,2.83,3306.970184615229,3442.699804604503,0.984144117910518,1.0003264828728917,34.84891876750137,12.663180950130483,2.563929707367569,1.0472597746321657,1.0066715965102255,19.04970837,passed,
2025/04/20 20:15:00,0.7223836338213053,0.7065674880677517,97.7216320262434,123.49785712595819,2.8187475104753514,2.82,3252.087046728525,3400.808971125631,0.9840702669211994,1.0002687626657303,34.866668151322145,12.815579600997518,2.5713778295240206,1.0344925504168647,0.9966308294243295,18.75283408777778,passed,
2025/04/20 20:30:00,0.7255627773937059,0.7011565957157574,96.1141952046124,121.30665309080759,2.803488730216747,2.8,3193.4746618137606,3403.4276416930443,0.9837709656269378,1.0000401734058668,34.581429040022144,11.782200292985191,2.5731979023567795,1.0125900294255477,0.9829446775879983,18.494341262222225,passed,
2025/04/20 20:45:00,0.7256065507307048,0.6973438896225997,95.51951105247365,120.28791505164872,2.787322739931726,2.81,3174.9459826769125,3420.6949358616325,0.9838475970555804,0.9998940097643082,34.50398971553871,10.850072815692606,2.582907390032685,1.0056808660070455,0.9800102367864251,18.384179916666664,passed,
2025/04/20 21:00:00,0.7295736613933351,0.6946859739075165,95.8975177298061,120.45852323662643,2.7799894068224034,2.8,3195.6514934388697,3436.1943767006114,0.9837903749505583,0.9995045258857361,33.85232167763493,10.718764282860853,2.5749260867490134,1.0070139355036034,0.9892609341967247,18.43646126666666,passed,
2025/04/20 21:15:00,0.7318009817903738,0.6938985823908946,96.16475364441888,120.71334639960271,2.7777249808485998,2.77,3207.0176655047435,3448.38252618458,0.9836992557381282,0.999331114282263,33.53688393791186,10.61850737100891,2.5696254420783546,1.0020676268295479,0.9881829404892005,18.486871369999992,passed,
2025/04/20 21:30:00,0.7338901187065319,0.6929910343728283,96.47800625551973,121.01914613116826,2.772187036026818,2.74,3220.1880489223377,3473.923151989204,0.9836225180197112,0.9991631400900114,33.23034404040063,10.185192961401588,2.56450019546187,0.9985648601721175,0.9886615212893787,18.557328288888893,passed,
2025/04/20 21:45:00,0.7320524491667219,0.6942349037920869,97.20894278240642,121.81895241129703,2.778172935726188,2.8,3252.09437819519,3450.6404041916844,0.983937415989789,0.9991535570952116,33.265021884319,11.186270013159275,2.569142641229197,1.0194669264340066,1.0067557945968644,18.621356367777775,passed,
2025/04/20 22:00:00,0.7328302286468683,0.6945876693629771,97.4804204825513,122.19041656648578,2.777422232936441,2.81,3263.1200611469235,3462.284999960211,0.9839186355636033,0.9991106975343357,33.14072212661646,11.092417632812145,2.564658282261068,1.0306966501626582,1.0188274581411334,18.679289542222218,passed,
2025/04/20 22:15:00,0.7304899221057696,0.6959932393156784,97.0356825653538,121.89027012404594,2.7813203159519944,2.8,3241.967433576009,3450.5679678529195,0.9839228580554782,0.9993624509926207,33.56288791114919,11.125742679236563,2.5698947852194514,1.0235385716300005,1.006983247742141,18.614084677222216,passed,
2025/04/20 22:30:00,0.7287802071249522,0.6985193741297657,97.24636073171853,122.41523045497478,2.7854903226009804,2.83,3247.8859624009915,3455.442900842932,0.9839819569670868,0.9995670694894339,33.815614853500136,11.16278865284458,2.5677517563948062,1.0346027483409792,1.0134657448887656,18.67205767777778,passed,
2025/04/20 22:45:00,0.73139395125576,0.6969713275662578,97.47045135778194,122.5543622510522,2.778845185563348,2.79,3261.834323341758,3473.9578303429853,0.983951498399814,0.9993339209310907,33.3716527435104,10.867534871185063,2.5593336545156617,1.0278377705094015,1.012043059024437,18.71772359722222,passed,
2025/04/20 23:00:00,0.7321730787189092,0.6963817160587437,97.84718256734978,122.89168747822768,2.77685009881481,2.79,3278.0795939953646,3479.92510717008,0.9839979256809128,0.9992018005727299,33.185057853283276,10.935547030796211,2.5596633879096626,1.0317130001267834,1.0180093343601235,18.765966022222216,passed,
2025/04/20 23:15:00,0.7324354474150344,0.6944389816747383,97.04280034234634,121.85786092165486,2.7744057793754533,2.79,3250.3773693851217,3458.355481338412,0.9839745177767764,0.9991651325002535,33.159445489263256,11.003596602057648,2.561776682881094,1.0222340764978883,1.0100898124974578,18.61274719333333,passed,
2025/04/20 23:30:00,0.7311336831168074,0.694674204096789,96.89339747055446,121.70808495646166,2.776644444443529,2.8,3244.770708643256,3442.24659041696,0.9840579599496054,0.9992355962217702,33.31763799178454,11.309401213933786,2.5665560314068827,1.023487513808793,1.0093996600089363,18.567469433333322,passed,
2025/04/20 23:45:00,0.7324352350417187,0.6939497731303438,96.63229774874382,121.41306566263877,2.775989878942708,2.79,3236.7263260911336,3437.62768142062,0.9839764843102338,0.9991702117390732,33.15759769384805,11.328143654098204,2.5616753316994,1.0192628358808322,1.007217648823704,18.527939173333333,passed,
2025/04/21 00:00:00,0.7322902657341538,0.6993293419991721,98.04067627636037,124.77964082822484,2.7678987658968746,2.79,3290.405390077596,3509.135789638081,0.984114016859393,0.9992761650100813,33.051935204906215,11.056151109590191,2.55550208224993,1.0338236531963214,1.0218451629285454,18.820441640000002,passed,
2025/04/21 00:15:00,0.75117207490825,0.6786127373315596,88.61132413321766,112.58265285498656,2.7584918307724684,2.81,2881.456567550867,3315.075677748966,0.9826288353768721,0.9995020979566688,33.70374369561096,9.720290900381256,2.596970094475158,0.9803122394146606,1.001762026874621,17.09308357777777,passed,
2025/04/21 00:30:00,0.7424811124116656,0.679015778225687,86.942362229606,110.64387708423196,2.7818663033733424,2.83,2808.4032213807054,3184.1035811395627,0.9828278078123299,1.000030389675451,35.13638321667679,12.052383128991865,2.6446815312151024,1.0117975262318613,1.0223407949609309,16.670352746666666,passed,
2025/04/21 00:45:00,0.7227279392267235,0.6742597958939698,82.23976006510583,105.13777625794856,2.774386490126878,2.82,2633.625592930986,3065.7859819418654,0.9831063586447155,1.0010364204529723,37.8804920745975,11.828902250378198,2.7238247760643737,1.0284905111212375,1.02058175596228,15.812370474999993,passed,
2025/04/21 01:00:00,0.7301092160460597,0.6724679933562698,81.68259580700627,104.6345360461598,2.782231957404347,2.82,2612.644096790521,3051.3359939083766,0.9822581625999625,1.0006252748356406,37.280490700585354,12.269582166425836,2.7014024035352464,1.039553807840305,1.042559499647686,15.758506414444446,passed,
2025/04/21 01:15:00,0.734219694909646,0.6701053115755193,81.25964748724179,104.13309179559731,2.7802343530563878,2.8,2603.4811258970703,3045.0826517340493,0.9818866688099586,1.0002813665389383,36.79069899736951,12.376411734717182,2.686515204619751,1.0265611180359182,1.0375595289829929,15.704331060000003,passed,
2025/04/21 01:30:00,0.7279290965802511,0.6723581405400753,81.13520452972793,104.17612273240826,2.7838269674997727,2.77,2597.163463815577,3024.7951518453024,0.9823202587665386,1.0006976011654103,37.46876483715974,12.770446812813187,2.7046706426229177,1.030018692505327,1.0311645220024563,15.650560004444447,passed,
2025/04/21 01:45:00,0.7280551740249346,0.6716188301609962,80.73974920105104,103.81228946885714,2.78137847450092,2.81,2582.5569376444123,3026.8679367605523,0.9821276025519,1.0006653165523527,37.522274008805645,12.524184786776946,2.7056159388304133,1.0346955362239696,1.0373049439313249,15.601933599999995,passed,
2025/04/21 02:00:00,0.7330565206553595,0.6666974160153999,80.44365287084045,103.19554193657012,2.7706953702550794,2.81,2587.415920184029,3022.295584481863,0.9819246986458017,1.0000339631042856,36.66532200283951,12.630986805897537,2.6891771457721028,1.0205530894400492,1.0351842960309596,15.542801694444442,passed,
2025/04/21 02:15:00,0.7604407865820638,0.6674251694707031,89.06906848586137,112.67774779844025,2.7084008882531774,2.7,2916.724475471809,3417.1703982986724,0.9827112302628016,0.9983916552561637,32.12616424123452,7.377968474837414,2.5954135069582422,0.9595352455484748,1.0062446632898054,17.154726502222218,passed,
2025/04/21 02:30:00,0.7588319373247688,0.666072258620363,88.83731980332786,112.46939792387406,2.6946407525698746,2.71,2913.396784398809,3449.6492420450118,0.9829215378126365,0.9984640215899375,32.20930963758715,6.315129095211941,2.5954273354640467,0.9451056838656334,0.9916816924799491,17.146123133333326,passed,
2025/04/21 02:45:00,0.757859463127368,0.66625561837767,88.88545203552547,112.58708907732736,2.692956378094281,2.7,2918.0613868579303,3447.5140315839853,0.983067176844357,0.9984804431596036,32.22932935560268,6.414189192466043,2.5969906347859317,0.9378495863356658,0.9831272420983052,17.14221692333333,passed,
2025/04/21 03:00:00,0.7568990483519906,0.6661520185943623,88.96810657651397,112.53535927686596,2.693632185618221,2.71,2921.7129443627914,3440.9585288150256,0.9831652196743887,0.998487963487962,32.296842082905535,6.545359896244502,2.601044976501284,0.9412436528849025,0.985478821182692,17.138696666666668,passed,
2025/04/21 03:15:00,0.7579439457778219,0.6651440991853312,88.95797957291974,112.24449969810331,2.6934669320738807,2.7,2924.898694465159,3434.8218168444555,0.9831794470171019,0.998382936869823,32.09913865481083,6.6101289648165285,2.595714176024694,0.9333458553829577,0.9787261489478258,17.12969689444444,passed,
2025/04/21 03:30:00,0.7558974523208702,0.6649125836738731,89.13952632985,112.14666770087915,2.694923215281405,2.7,2931.34525955451,3423.62944296035,0.983354417108131,0.9984085212019308,32.279632776529446,6.816171125839083,2.605853349133767,0.9333590033498076,0.976266549455197,17.126168858333333,passed,
2025/04/21 03:45:00,0.757599733165064,0.6637355172175016,89.10502862313304,111.8428430247375,2.6940479059627678,2.7,2935.181814686485,3418.6613327292016,0.9833532648319914,0.9982680725413452,31.979768688590685,6.86667746868958,2.596730286097776,0.9320214570167428,0.9772976730565446,17.117557826111113,passed,
2025/04/21 04:00:00,0.7587966028819104,0.6627082530196639,89.1120639297831,111.57643225323292,2.6945677258144496,2.69,2936.0435156622775,3415.116425892839,0.9832944852296933,0.9981652894969548,31.83279811136103,6.8717046178683,2.5942958517559758,0.9329028263025542,0.9799508633349686,17.1136306,passed,
2025/04/21 04:15:00,0.758370577490881,0.6618901492613551,89.12450148688322,111.31651913873363,2.6934591284850984,2.7,2938.6363142547734,3411.939728439377,0.9833831971490513,0.9981359046936383,31.81932177964229,6.817309561564349,2.5951689345818227,0.9333917104578875,0.980338779604088,17.10501701333333,passed,
2025/04/21 04:30:00,0.7582193051413114,0.6612059961880258,89.16891229108495,111.11371058476391,2.6935177389185907,2.68,2940.930218792971,3408.1920785453954,0.983422978307783,0.9980987696885276,31.80704572000387,6.816762830716843,2.596761581043688,0.9309271722997077,0.9777951733144143,17.101473534444445,passed,
2025/04/21 04:45:00,0.7555083063638113,0.6619406209520718,89.31308173429575,111.07704159500521,2.697289262021636,2.7,2946.469725064541,3392.3139673315277,0.9836272073295149,0.9982110976230159,32.06431690104987,7.158079223519283,2.604461698081284,0.9434245244420807,0.986583529511149,17.097533187777774,passed,
2025/04/21 05:00:00,0.7564674209218007,0.6614557930435675,89.13679122720502,110.73446828312741,2.697084913023346,2.71,2941.8232792029557,3394.2451217974753,0.983563217805964,0.9981986908647105,31.958193684495402,6.945436616961204,2.595867141454392,0.9475621667207729,0.9918002982932155,17.08891449222222,passed,
2025/04/21 05:15:00,0.7571680165735277,0.6610001198080827,88.97903018709935,110.42911892379001,2.6965581075079377,2.69,2936.408576689053,3399.433474120417,0.9834881022788802,0.9982043859338835,31.910651896570144,6.649043477527535,2.58970361205963,0.9345581169352156,0.9788623605579974,17.084966249999997,passed,
2025/04/21 05:30:00,0.7561999373174659,0.661199366290951,88.96167825294698,110.24139921831541,2.6980599200581583,2.69,2939.1199624401443,3390.000037100825,0.9836131778728158,0.9982504033782352,31.940975722151602,6.785762447930093,2.5868569469641534,0.9383215966518597,0.9808988791211907,17.076345,passed,
2025/04/21 05:45:00,0.7562103141605905,0.660619813635152,88.948687490663,110.00632654331345,2.6985901357828146,2.68,2937.922566682747,3388.63315104236,0.9835966880706857,0.9982368944175292,31.959099245675333,6.699464287909678,2.5877142745322805,0.9368755595983206,0.9794537925221106,17.072780853333338,passed,
2025/04/21 06:00:00,0.75755367154805,0.6599685494593813,88.84526916418406,109.72491790434682,2.698776478811312,2.7,2935.8522386120835,3388.798811434711,0.9835203139140455,0.9981783279841807,31.79709916943462,6.589530889628361,2.579805089078194,0.9376269369477469,0.98181138620922,17.068819490555555,passed,
2025/04/21 06:15:00,0.7550123623435078,0.6610463705751558,89.38145317333873,110.16946721949041,2.699677087823433,2.68,2956.0131406444557,3397.015900874898,0.9837338723282617,0.9982692561185188,31.971821272908326,6.551067788447678,2.585156465576594,0.9520311293879555,0.9928597996563738,17.151126941666664,passed,
2025/04/21 06:30:00,0.7587365672599392,0.6600742444363894,89.86528820290876,110.45000166403162,2.699201434998535,2.69,2977.632468353094,3410.7166400063993,0.9835977336224943,0.9979887980032255,31.39867145159117,6.502000539890095,2.571236798511784,0.9516864387975063,0.99737472802313,17.243441080555556,passed,
2025/04/21 06:45:00,0.7561534669956417,0.6608998670532833,90.56147727783204,111.00411439461801,2.7001600434682977,2.68,3003.4842915659806,3416.599674173041,0.9838403148508623,0.9980277836570496,31.55145819298055,6.600804970693134,2.5805460528415134,0.9661909791292883,1.0088799198948932,17.335254199999994,passed,
2025/04/21 07:00:00,0.7541438249439459,0.6714848097532917,92.14243868215898,113.56684151874938,2.7346270623023266,2.84,3051.0120280477286,3417.0681295107065,0.9833776024722131,0.9983751600243097,31.819740065997937,7.998336891270398,2.5617110175399085,1.0485638090305054,1.0799070292515387,17.687787039999993,passed,
2025/04/21 07:15:00,0.7462893039757554,0.6738137296863411,89.20133349378,110.40282238299197,2.760102118123021,2.78,2929.3224163335767,3273.389377403371,0.9835830330160751,0.999359370686508,33.50537107505496,9.758578023077705,2.5838533442777094,1.0325427112642278,1.0471826047150954,17.120117959999995,passed,
2025/04/21 07:30:00,0.7414883153104206,0.6715582997029185,86.00859767117466,106.74444919115632,2.7632164430639428,2.81,2812.5719391906487,3185.7866602373088,0.9836068596668475,0.9999300138117766,34.54072396403893,9.921119348949874,2.590845391797324,0.9898659838310037,0.99922937268473,16.574763113333333,passed,
2025/04/21 07:45:00,0.7426225458254664,0.6700628014320447,86.43288952205015,106.94999632526505,2.750946395762883,2.77,2837.485682635069,3223.5222583706886,0.983789162911248,0.9997602165285754,34.131281826235686,9.031760517572005,2.5786355576583064,0.9731183848920495,0.9851897699157245,16.67350795,passed,
2025/04/21 08:00:00,0.7431727362626297,0.6706538177662885,87.11162066981713,107.48914947737977,2.755244636925533,2.8,2865.368193334588,3220.38028139145,0.983880084496687,0.9996340789148213,33.89001132667617,9.49391468531905,2.5748381945652343,0.9744187896787199,0.985911814260395,16.76772584666666,passed,
2025/04/21 08:15:00,0.7436053828799777,0.6716936767328541,87.06632528179583,107.52347215922016,2.7529611479902503,2.77,2866.1379542933228,3246.0090613969937,0.9838217459050029,0.9997449257008162,33.82461905883504,8.76930988967454,2.557855854258826,0.9637220046778048,0.9742040300456517,16.826503264999996,passed,
2025/04/21 08:30:00,0.7436657864678651,0.6702805530013402,87.78613674334338,107.86126209760631,2.7511202874703735,2.78,2897.1811028621055,3244.0895275679954,0.9840454388428279,0.9995044155776382,33.567484241348275,9.099400713165926,2.564476104136959,0.9662985657895927,0.977964786433005,16.89537422222222,passed,
2025/04/21 08:45:00,0.738352868310255,0.672826530752546,88.14099179447756,108.2804286193478,2.7519612096356885,2.76,2909.6093078299873,3256.868696019923,0.9843561148706713,0.9998385705778017,34.09926595024003,8.795508145610837,2.572087387938719,0.9810552777888575,0.9840182513502681,16.969908266666664,passed,
2025/04/21 09:00:00,0.7258947393717674,0.6802256856551436,89.09918894646701,109.77353275533179,2.7663807163827334,2.85,2949.332753557514,3253.4049890757415,0.9847078862508892,1.0003598485524363,35.1370578875685,9.526987688379215,2.585824242357068,1.018082838100308,0.9990703648486021,17.15913408,passed,
2025/04/21 09:15:00,0.741488657594375,0.6744386397469609,90.3884381697937,110.72226503417197,2.7438538850602394,2.71,3017.3540507700973,3352.4712849039724,0.9841781629816225,0.9992253567993375,32.81583547654643,7.9260871582014785,2.5260646701663716,0.9723444879327435,0.9784648902924945,17.47786999444444,passed,
2025/04/21 09:30:00,0.7345220258577747,0.6762199158910035,91.24486046449992,111.46143119676007,2.7487245394505173,2.8,3047.88578938434,3347.5002018388805,0.9844486276360571,0.9993372191690244,33.42194773190566,8.382790994680143,2.5528003579065333,1.0214178621336794,1.0182062311256213,17.579154413333335,passed,
2025/04/21 09:45:00,0.7432757885702727,0.6734658454204148,91.63699251636383,111.53801118791766,2.7472285367923286,2.8,3065.004153940294,3364.513705037605,0.9840424354565159,0.9988064419425813,32.35604943468629,8.256687849680526,2.5284936322127254,1.0052716950196317,1.0145632196532204,17.663354939999998,passed,
2025/04/21 10:00:00,0.7402263485963355,0.6735471444065524,90.33261825710515,109.89739429538844,2.7593443400065762,2.79,3001.4293056859096,3297.2235273284073,0.984130590924435,0.9992767066166152,33.267987501721514,8.944790207234751,2.551029352306154,1.005254578617792,1.0086060735921711,17.380152044444444,passed,
2025/04/21 10:15:00,0.7422154639800781,0.6721505389624658,90.29309758546445,109.63092882942776,2.7562779122273424,2.79,2994.5170538218335,3317.7062157615,0.9839300760103725,0.999209981374252,33.18989490097789,8.257046084013778,2.5504726869266094,1.008138418998584,1.0148414192059996,17.398241575,passed,
2025/04/21 10:30:00,0.7432378779985952,0.6726295692253041,92.85464007402534,112.23891879555427,2.7449311471531543,2.72,3122.789029855943,3390.753728438231,0.984095257243775,0.9984296081782126,31.85094696293036,8.13068846965083,2.5195219274917315,1.00835244563148,1.0182939491994372,17.87922639555555,passed,
2025/04/21 10:45:00,0.7283908924543774,0.6790713146778745,92.28632434664308,112.21449813115694,2.75185631861616,2.71,3108.1278211123654,3371.420588704317,0.9846514484138521,0.9993210113929852,33.43070177462588,8.235079076040654,2.5333990962398554,1.0042865652560613,0.9904004199945962,17.83078623333333,passed,
2025/04/21 11:00:00,0.7383225542544335,0.6724387948389908,92.39237848324451,111.70251221159991,2.744782299758518,2.77,3091.56811657916,3373.1362525493755,0.9843208796518763,0.9987909248592557,32.773283498711336,8.062058448369065,2.5548333063669597,1.0297313860119457,1.0343348717896814,17.744206125555557,passed,
2025/04/21 11:15:00,0.7425374330301833,0.6729269808748765,91.83758160192387,111.3514112477164,2.7555329225979586,2.76,3058.215400377594,3346.034753013512,0.98391064786848,0.9988213409063773,32.71326361799876,8.622337542847154,2.5514709100289292,1.0371125768909897,1.0454230601580885,17.64712214222222,passed,
2025/04/21 11:30:00,0.7385834437710249,0.6741357778321596,91.52860972567301,111.19539971280354,2.7591811599634304,2.76,3044.815799742439,3315.7898370115804,0.9841712641897097,0.9990760525714859,33.23109407341812,9.213992921444293,2.5670728550485022,1.0389465540357101,1.0414063474915631,17.55006323888889,passed,
2025/04/21 11:45:00,0.7404937644449646,0.6741029635438883,90.9983911269554,110.82760842878045,2.762602805686156,2.77,3015.5526036398064,3303.955604609659,0.9839715601033422,0.9991715758394737,33.34450195383545,9.290549892358806,2.570107818783405,1.029811227990913,1.0343212862712503,17.458291106666664,passed,
2025/04/21 12:00:00,0.7434235631132684,0.6729756089079612,90.30584916562721,110.23766747091308,2.7582034420158426,2.75,2985.8962145276455,3308.5204344408276,0.983839333857029,0.9992187792144608,33.26065953787496,8.809565047621529,2.5642082899395557,1.0208211348498195,1.0298461945446156,17.361281666666667,passed,
