datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/21 12:15:00,0.7419996625080033,0.6732838648999058,89.87731234611566,109.92684461936692,2.759934800371003,2.75,2963.7596885125313,3291.5682650122844,0.9838985616208922,0.9994070985479778,33.63154403647417,8.986693108330387,2.5766158288208976,1.02186814218817,1.0289413715986078,17.264297306666666,passed,
2025/04/21 12:30:00,0.743588306984487,0.6720612124826445,89.66850530503214,109.64215093089841,2.7632819950053538,2.77,2949.9047497413617,3262.757605275868,0.9838756868378954,0.9993378908683279,33.6317781202518,9.63302538812207,2.588761790789777,1.0303106325092768,1.0405766790684383,17.16733802666667,passed,
2025/04/21 12:45:00,0.7499172338568599,0.6692499647045569,89.01586333222865,108.96857827018594,2.762858234296165,2.74,2919.1856299170995,3259.3448552039868,0.9832932189953907,0.99903931840501,33.21956403257442,9.521814867712685,2.5833824117178956,0.9939616964493253,1.013991697414677,17.070403826666674,passed,
2025/04/21 13:00:00,0.7452717578560487,0.6697022299175942,88.57422563425965,108.63739736017922,2.761082431636922,2.75,2901.5321978190864,3243.5661154081213,0.9835562773754901,0.9993015815104787,33.80341681962952,9.606676942498703,2.6017351760017315,1.0051629460444365,1.020133282593602,16.967122993333327,passed,
2025/04/21 13:15:00,0.7495947919518732,0.6674061286188312,88.1506611463791,108.14068403101327,2.7625023405867193,2.75,2887.131188388901,3218.4136960750334,0.9833114875100407,0.9990128165373611,33.379470571942015,10.193934916961378,2.597076085173562,1.0006941770942759,1.0232318468611528,16.86658203388889,passed,
2025/04/21 13:30:00,0.7530121730750408,0.6647360467512359,87.36132664745425,107.3368971970764,2.755027417829351,2.76,2856.255881424056,3225.7277284529932,0.9829985636614461,0.9988650357187147,33.194999971605384,9.599537282473625,2.5941555195400126,0.9871291633537489,1.0167033769735547,16.7560316,passed,
2025/04/21 13:45:00,0.7506942764911835,0.6649052374830505,86.97151583765505,107.02458194468791,2.7596154539935736,2.76,2835.681311689328,3197.944342893913,0.9830085057906744,0.9990023027927485,33.64088374978363,10.120115262404433,2.612932810132202,1.0019970815011041,1.0294462333871939,16.650486600000004,passed,
2025/04/21 14:00:00,0.7504047260076047,0.6636557298003167,86.55904584885329,106.58366516813658,2.7600506427151608,2.74,2816.2476244682375,3178.3646448161876,0.9829429679011705,0.9989812838703787,33.82606227476131,10.410361242829131,2.6274614426428133,1.0096290826906715,1.0387248330759,16.545433446666667,passed,
2025/04/21 14:15:00,0.757244594152952,0.6696837858088336,89.91535561318179,110.86597817444816,2.767631642642176,2.74,2952.6180671054494,3246.3507909592613,0.9829843924082922,0.9984732781545802,32.2475885469758,11.198102796826563,2.5793491096358063,1.012401609518231,1.044440279252061,17.15646236333333,passed,
2025/04/21 14:30:00,0.7521022378995253,0.670040556176466,89.30902800884678,110.42236135176388,2.759390220423345,2.74,2929.635857942234,3253.233292057574,0.9832675610565227,0.9988122895715518,32.910195443142754,10.5599390873361,2.594783582265863,1.0014528514216905,1.0274154665287358,17.060948666666672,passed,
2025/04/21 14:45:00,0.7495062849444142,0.669894717593733,88.82823618317725,110.04233138405114,2.7565334893435156,2.73,2911.0862293322984,3243.659131917478,0.983401430206852,0.9989721368565417,33.27720083741938,10.515814630033798,2.606152611481153,0.9910808990481754,1.0144246374652857,16.96576170666666,passed,
2025/04/21 15:00:00,0.7527730983097838,0.6684791591794004,88.21785447019018,109.50112417652998,2.7568575707560288,2.77,2883.0645111214576,3238.270680684899,0.9830179291930923,0.9988658897919425,33.16891600466934,10.435441942086795,2.6050754867796364,0.9899025327895116,1.018792858376805,16.875649266666663,passed,
2025/04/21 15:15:00,0.7504175472685313,0.6686485849342323,87.78440849950515,109.19712538031712,2.7562357498844476,2.77,2868.6356928637388,3219.519212742637,0.9831873240578417,0.9990055797483336,33.44756185426163,10.71026628401667,2.61276541258435,0.9867763404917567,1.0132169384286769,16.78039020166667,passed,
2025/04/21 15:30:00,0.7545979071043917,0.665140619278859,87.18739284405254,108.46370657305359,2.747026743816443,2.74,2847.3344620537623,3226.410371863939,0.9829230062660413,0.998727332510928,33.0820256650858,10.226690504392232,2.610049966385134,0.9716714563011398,1.0067076061843703,16.684739493888888,passed,
2025/04/21 15:45:00,0.7504480948801987,0.6682537913296996,86.87969935830486,108.5974398029347,2.7530000922668085,2.75,2832.765175014035,3213.053632329239,0.9830426373617536,0.9991226527968623,33.665656345492664,10.501165123419923,2.615750179751327,0.980190592556945,1.007904463149112,16.64413973444444,passed,
2025/04/21 16:00:00,0.751831242043042,0.6698495837538183,87.52032781031684,109.6315759627951,2.7541191652296733,2.74,2853.1776447307857,3236.925757305212,0.9829195929879414,0.9990656454776169,33.491023519829675,10.43998309460443,2.6120710023793343,0.9747986648670154,1.0030138233275563,16.772870497777777,passed,
2025/04/21 16:15:00,0.7435656249135234,0.6785557140848093,87.86776595794164,111.05679369452884,2.763179793600943,2.81,2870.5433365943645,3246.3233487158645,0.9834175975044961,0.9998538839456548,34.243431786920226,10.629484280409956,2.598877139931721,0.9719784289605734,0.9824777965865307,16.902002425000003,passed,
2025/04/21 16:30:00,0.7499003860813296,0.6735848130076689,88.65243868848776,111.6304509514289,2.740283023138579,2.77,2905.302647799598,3313.680380389426,0.9833138471003832,0.9992031498226857,33.273146180335814,9.323145939091791,2.594202611274832,0.9609512469138223,0.9848664011606584,17.041773613333334,passed,
2025/04/21 16:45:00,0.749024175770862,0.6756881062000832,89.037583232163,112.41268044231296,2.743850401831612,2.77,2916.028406233319,3320.0083550680038,0.9833103465777846,0.999290537400794,33.38571201802013,9.53281373274446,2.5971356300954422,0.9800983782805106,1.0019703977768433,17.11075197333334,passed,
2025/04/21 17:00:00,0.743923252857633,0.6784206646432599,89.67577963868398,113.35831450563866,2.7511790105618896,2.76,2935.066902561473,3302.0472791975526,0.9836292035310364,0.9994937324371082,33.90097920669906,10.394888908794497,2.620019133698389,0.9966915857555799,1.0111422581170346,17.159417623333326,passed,
2025/04/21 17:15:00,0.7508197425201649,0.6767480917139528,90.1219537940404,113.9373409264972,2.747596661803525,2.74,2946.9552188604657,3335.8724317282517,0.9831384076535302,0.9990776972726201,33.20095514078909,9.98909262993769,2.6098039879539305,0.9908064716012596,1.0157458681319722,17.262676279444445,passed,
2025/04/21 17:30:00,0.7503238416676039,0.6776299168357506,90.43071434816935,114.52682615670254,2.7461308752901075,2.75,2962.261324197352,3340.631171717708,0.9832856419189385,0.9990698313180459,33.10832851729522,10.17457379986778,2.6076132178506173,1.0041616082931464,1.0289105633006572,17.308567686666674,passed,
2025/04/21 17:45:00,0.7500949980313733,0.6786040708170498,90.17879825850551,114.5518323986861,2.7488106746056644,2.76,2952.551328954868,3330.46827035273,0.9832521553873854,0.9991600887305602,33.19198420575121,10.438291501778954,2.6056869063853134,1.005261567476612,1.029042689165082,17.27083134333333,passed,
2025/04/21 18:00:00,0.7493146574684423,0.6799612688579005,89.91062619938631,114.60729717361232,2.7510243576245466,2.77,2942.4040609824006,3323.741248370432,0.9832458746211725,0.9993036062433308,33.33648413944873,10.598631979241276,2.60325790475352,0.9896520922532015,1.011091662856485,17.23831837444444,passed,
2025/04/21 18:15:00,0.7507411580001976,0.6772859185188452,89.73220294336528,114.33373421850916,2.738752219292709,2.74,2936.2564083936677,3346.232162258806,0.9832100848129804,0.9991197127457433,33.184493091067765,9.874987014642391,2.6097301095703536,0.9874796585923851,1.014103615731451,17.206179515555544,passed,
2025/04/21 18:30:00,0.7509396629242657,0.6770797637385892,89.64421674086626,114.3727065679993,2.740797183195247,2.74,2928.669537124612,3335.2499635947247,0.9831247443801083,0.999091115008185,33.268331375686444,10.198299511731966,2.618817783976402,0.9906412474222694,1.0182685761467285,17.168132923333335,passed,
2025/04/21 18:45:00,0.7547484275199778,0.675375759669301,89.49771288981974,114.0248779964721,2.7423880604158324,2.76,2925.1592583767397,3323.2876386930952,0.9829168298645374,0.998850330251751,32.84518471981336,10.482924958022634,2.6094532816774363,1.0037462651820779,1.0374904594800554,17.135666166666667,passed,
2025/04/21 19:00:00,0.7533945412389604,0.6751173205405772,89.54646667480081,113.8984197662104,2.7458698373809187,2.75,2927.3443834385844,3301.4911678255776,0.983047792261614,0.9988521426553917,32.95888597301113,11.00017008773127,2.6173243000073705,1.0039891817735138,1.036107490744083,17.103571662222212,passed,
2025/04/21 19:15:00,0.7553649510952283,0.6738514238563941,89.15791575208915,113.35306622273487,2.7426366471496584,2.73,2911.685065853509,3310.6396129114296,0.9828445383556644,0.9987932598486261,32.85556454475931,10.492139444789325,2.612325574511523,0.996863353055583,1.0318555304610209,17.065575694444448,passed,
2025/04/21 19:30:00,0.7525318598765668,0.676422501540088,88.93249442593928,113.29830141682778,2.751396571218171,2.75,2904.6017319194525,3286.258287584762,0.9829771145395434,0.9990868925799693,33.1863046138604,11.031681593565903,2.608133384937509,0.9925307292772536,1.0208149565083313,17.03351103055556,passed,
2025/04/21 19:45:00,0.7524226565898605,0.6733218208990199,88.94724042272597,112.8510398592205,2.74240449489786,2.73,2906.789215231927,3290.5274515664623,0.9831105645789552,0.9988903736752747,33.12316871364706,10.702217929861034,2.6214101479534313,0.9813683855054282,1.0124125432412447,16.995549083333323,passed,
2025/04/21 20:00:00,0.752757246878915,0.6740823158501889,88.6330591387342,112.56948237387694,2.747870829626685,2.75,2891.3462899559645,3281.984012583985,0.9829322119543032,0.9989969343184031,33.25061119440885,10.769530675396236,2.6178623993822443,0.9811339148213003,1.0112705733455125,16.963514260000004,passed,
2025/04/21 20:15:00,0.7507328250978431,0.6738247998410206,88.49609703307422,112.30127372099763,2.744960032664181,2.74,2890.331704769151,3277.75057903348,0.9831514271547941,0.9990774500248027,33.38781727180134,10.69102487984317,2.6201850468870136,0.9835932207759671,1.0116088705092725,16.931139347222228,passed,
2025/04/21 20:30:00,0.7507588992478114,0.6736144781106699,88.2735294548847,111.98113202317201,2.746131650081193,2.74,2883.8457936107284,3267.7995668529497,0.9831596122865396,0.9990973105619685,33.38708591441664,10.796730648759517,2.6169859125823156,0.9821714116121711,1.0100371815304423,16.893228024444436,passed,
2025/04/21 20:45:00,0.7468392370562073,0.6780518336708523,88.56047219754849,112.71534539481527,2.750471368499417,2.76,2893.194675062288,3287.560568577301,0.9833056232225377,0.9995148202074136,33.81383460927835,10.475526775152758,2.610248297655139,0.9767362983037536,0.9953329212489715,16.99999033333333,passed,
2025/04/21 21:00:00,0.7465432648445991,0.6786653677497473,89.41799262731422,113.60260428594358,2.747072956811321,2.75,2926.070330313667,3317.203154339055,0.9834319967157368,0.9994388438719277,33.66621132764269,10.150252692454107,2.6100737385095596,0.9773548549782819,0.9954267889577061,17.150727751666672,passed,
2025/04/21 21:15:00,0.7497632687968672,0.6786798303648707,90.22125167639729,114.43956146004301,2.7462127211356124,2.77,2958.3831981251524,3341.8362490093205,0.983340642816129,0.9991944740431743,33.13210720707522,10.059711010193647,2.597388943994381,0.9804812269276583,1.00270130137748,17.301742791666666,passed,
2025/04/21 21:30:00,0.7450742853651275,0.6819879247756568,90.96463801212649,115.50496362472883,2.7477632370294955,2.78,2994.454870869256,3357.0073541659613,0.9836481786165205,0.9993666313038343,33.30606569163731,10.153553513820384,2.592357350330213,0.9930659817827531,1.0074881112734235,17.45231440333333,passed,
2025/04/21 21:45:00,0.7402107798813365,0.6852873033467304,91.36133594351925,116.33751158156792,2.7441852072075967,2.78,3024.364280493456,3390.352223572742,0.983834838446518,0.9995373348902411,33.409579469042,9.6640155385558,2.575357847060936,0.9857527808659465,0.9918402706530279,17.60317013888889,passed,
2025/04/21 22:00:00,0.7428634483201537,0.6819792521184512,91.94544065462978,116.63294523736019,2.7254361715587803,2.74,3052.5557576802853,3453.350342183376,0.9838813773169767,0.9991933913521086,32.866852832094516,8.25645738991335,2.5702187525057756,0.9827441420211973,0.9961334075056089,17.731431813333334,passed,
2025/04/21 22:15:00,0.7387443416763735,0.685789691859725,92.47254035730677,117.49628125363324,2.7388817104695002,2.78,3070.8853773787105,3439.011116613376,0.9838178482984475,0.9993535737331517,33.236915612888666,9.065306733497758,2.5744150259922542,1.0123339804697664,1.0172213409405289,17.82983644444445,passed,
2025/04/21 22:30:00,0.7298053845962681,0.6902076989354171,93.06133564505473,118.44533267500279,2.745740588209213,2.8,3111.669365163557,3415.8049297367165,0.9843480441715591,0.9995944767799169,33.66995189895155,10.089665301883992,2.5734148079482866,1.0101069537410527,1.000456755314347,17.922751109999997,passed,
2025/04/21 22:45:00,0.7409890717720283,0.6842764839137405,93.53387447361804,118.37524626602551,2.7301850482794143,2.74,3126.6164332759486,3474.2982772984183,0.9839111065313948,0.9989046474139539,32.43795425615648,8.820798838467327,2.5577868169305216,0.9907166604565614,1.0003115643821732,18.021718647777774,passed,
2025/04/21 23:00:00,0.7403432517861853,0.6839623925808441,94.14953094754246,118.89316955544068,2.7284719431072726,2.78,3151.5248414079147,3487.638117830843,0.983957469531158,0.9987657806999879,32.346372602093126,8.79242778659708,2.5626554698313133,1.020844834510215,1.0306664981729396,18.114769860000003,passed,
2025/04/21 23:15:00,0.7415113102248372,0.6832038571929647,92.72494846258397,117.16436746850111,2.737605451723102,2.77,3080.445833931576,3436.8106055085877,0.9837834828915876,0.9990912138474115,32.88705799248461,9.065103139418532,2.574371778524613,1.0080947570093735,1.0180339093091386,17.841676758888884,passed,
2025/04/21 23:30:00,0.7405541879247232,0.6843561133843329,92.72610967656168,117.23752107451644,2.741526843136428,2.77,3081.6597612715727,3431.971807954208,0.9837537109345015,0.9991630776034827,32.96629165020132,9.223800298532467,2.5704491512270313,1.0141058110686527,1.021494692844548,17.857295793333332,passed,
2025/04/21 23:45:00,0.7343879070937255,0.6861709753145285,92.81021120580033,117.42509158050518,2.7401863407566935,2.78,3089.881828511882,3434.5357232264732,0.9840724599566397,0.9994175003415714,33.493766002985,9.117839341868848,2.579466092066846,1.0146675292457552,1.0132228727705728,17.878119856666668,passed,
2025/04/22 00:00:00,0.7408468872544814,0.6846818046777084,92.08952700743609,117.18666703418675,2.733982124370813,2.76,3060.8637585693978,3432.194588481309,0.9839143196771167,0.9992985222684105,32.99152229636077,9.098536194302213,2.567607375324743,0.9909050729036697,0.9996016356803223,17.75190545333333,passed,
2025/04/22 00:15:00,0.7410121481449327,0.684133712125617,92.19857499840724,117.17274383043497,2.7336270445202717,2.76,3067.6117015187133,3425.747728125689,0.9839970737279335,0.9992249738762532,32.890758659066535,9.292190753595317,2.5678805130865974,0.9956481960261044,1.005068966971481,17.750422946666664,passed,
2025/04/22 00:30:00,0.7430794223682023,0.6833592915641912,92.17176497388634,117.03839086737672,2.73375193974351,2.75,3067.3130745623484,3423.0378700479205,0.9839287748611614,0.9991210814446977,32.659799172095866,9.35265884580194,2.562319252402845,0.9853682585305878,0.9975920213509486,17.743009484444443,passed,
2025/04/22 00:45:00,0.7423540051751261,0.6832581388183997,92.14273055529118,116.95274784579601,2.7325275497438226,2.76,3068.093451199606,3422.5886205842785,0.9840079374760304,0.9991424906079923,32.70054872274246,9.304556178772438,2.562777275092216,0.9858985025938348,0.9973498738735572,17.735967577777778,passed,
2025/04/22 01:00:00,0.741477755867627,0.6835475747944041,92.08312466770666,116.86511938766408,2.7343029907515697,2.77,3060.3985453554783,3423.493934726587,0.9839448246258401,0.9992288484066196,32.92803250812465,9.186364425128941,2.5696695618800467,0.9864731316466322,0.9964309885872232,17.7289266,passed,
2025/04/22 01:15:00,0.7442497302495891,0.6826899305495445,91.932583440249,116.62243650100575,2.7346000956707863,2.77,3049.7611540710436,3428.684304001972,0.983729815707541,0.9991620476869868,32.7766580409469,8.959620690117486,2.5662277304639036,0.9844486083322678,0.9980795494604164,17.71595756944444,passed,
2025/04/22 01:30:00,0.7403634554912975,0.6835037347780328,91.93483239741153,116.63104267823091,2.733393788160627,2.76,3053.1401831819635,3425.589338595724,0.9839756166767354,0.9993173517845,33.113499422888836,8.954710059906102,2.5735394124967166,0.9914632177560855,1.000011073582141,17.70891903,passed,
2025/04/22 01:45:00,0.7462747224584773,0.6821039533364849,91.72779358046041,116.3212172476788,2.7339647094501798,2.76,3045.193737721442,3427.440590711384,0.9836702102609309,0.9991041810575125,32.53464763982803,8.883201690079101,2.554785239947599,0.9972952662033278,1.0136225857164984,17.69595383111111,passed,
2025/04/22 02:00:00,0.7400784740991027,0.6831382754621687,91.83844878860702,116.41496487954929,2.7315959416572935,2.75,3055.376105927658,3420.29529929046,0.9841095679101433,0.9993072261346619,33.03230634535771,8.989881157864735,2.568438271360776,1.0024347294607752,1.010894390090412,17.688917729999996,passed,
2025/04/22 02:15:00,0.738328537765205,0.6837297372615441,91.80032116136803,116.35915605738845,2.7340382974094073,2.75,3051.717234186134,3413.563712672268,0.9841462946825295,0.9994091996225504,33.27484110202722,9.086950866092485,2.5747330646156286,1.0078086119856537,1.0134568604231484,17.676325712222226,passed,
2025/04/22 02:30:00,0.7397594358535122,0.6831140772864331,91.86794630929515,116.32573067229119,2.7360732842827344,2.75,3051.549294961431,3406.2173158594246,0.984074145805207,0.9993215570308049,33.16782871491407,9.305782926380713,2.5766427532792537,1.0086581093240932,1.0164370459217111,17.668922700000003,passed,
2025/04/22 02:45:00,0.7386486183726394,0.6833486981196026,91.85281650525016,116.29269492335162,2.7371144640346525,2.76,3050.4586541783992,3400.2522669604928,0.9841327600737797,0.9993722175523154,33.29880781427793,9.417329926734714,2.5809053490397975,1.0185896512543153,1.0248288204004357,17.65633416555556,passed,
2025/04/22 03:00:00,0.7422165541129184,0.6826106766114343,91.74099213150744,116.13665597461124,2.7382129408950036,2.76,3045.653924063325,3399.766618807721,0.9839375240041788,0.9992447840078806,32.95951656217235,9.433722010482947,2.570046778265321,1.0089053919204816,1.0196986941740946,17.64893394,passed,
2025/04/22 03:15:00,0.7458541744310555,0.6819118636015706,91.60897775699279,115.97134299343831,2.7398899888774966,2.73,3039.1694544459697,3397.7126687353,0.983726279506105,0.9991240534181776,32.636600036725426,9.483336976576837,2.5600544664875273,0.9990092746024622,1.0142981236311908,17.63634888888889,passed,
2025/04/22 03:30:00,0.7417840508321117,0.6823872101923336,91.63389907364623,115.98363730359469,2.736381052041303,2.76,3043.7075346654433,3398.860094399021,0.9840187456262638,0.9992686272783105,32.979610615023674,9.35937327500925,2.569489777209703,1.0039243139703267,1.0143549082106535,17.629319986666665,passed,
2025/04/22 03:45:00,0.743863561085856,0.6818829369238092,91.53132711789216,115.84119057679038,2.7360840776459474,2.74,3044.432366895497,3394.101458197653,0.9839953196101934,0.9991738144675201,32.677530030516714,9.47830144274627,2.557984002353232,0.9881199012368854,1.0010785693319366,17.616369882222223,passed,
2025/04/22 04:00:00,0.7429131554551267,0.6820006576294116,91.49817029107855,115.79922760722793,2.735889033451942,2.74,3043.3366712900174,3391.4729803721852,0.9840597113225286,0.9992182880312509,32.781098034573034,9.497586901055934,2.5610169153674276,0.9874145373277456,0.9991690882286896,17.60492515833333,passed,
2025/04/22 04:15:00,0.7427302833062882,0.6821670794548682,91.3530525485374,115.6543289186948,2.7366132202697595,2.76,3038.5883259320854,3386.292867764757,0.984076303497695,0.9992610299044852,32.814794847616284,9.545259864342485,2.559255293740938,0.9874726453161224,0.9986815879032974,17.582414813333333,passed,
2025/04/22 04:30:00,0.7429650838449385,0.6816692265560376,91.21124273490418,115.46941121663009,2.7332263645889032,2.74,3034.7245177237673,3391.9160809380887,0.9841155867968636,0.9992671730113003,32.78470658484799,9.284625188105046,2.5572335689674555,0.9764788819246472,0.9883476103602785,17.565463519999998,passed,
2025/04/22 04:45:00,0.7430729692004716,0.6810717874491745,91.03514596835012,115.22321442357334,2.7299098181369525,2.74,3026.6795791341137,3399.5321054274837,0.9841200477309526,0.9992988355469492,32.84007582193102,8.916395521105683,2.5588171530396417,0.9742834207937365,0.986793159177416,17.54297837111111,passed,
2025/04/22 05:00:00,0.7421359012694961,0.6818659903307487,90.99927002536,115.22119838786817,2.735435809682001,2.76,3020.209219624931,3386.9645494075576,0.98405960927255,0.999386162587976,33.063227066825995,9.216200811076833,2.565562184128207,0.9945810769861048,1.005193471189767,17.526412566666664,passed,
2025/04/22 05:15:00,0.7424915767826866,0.681673416970785,90.75851634328342,114.96568831059,2.734454749808147,2.75,3010.0158797426725,3387.8926365121956,0.9840318945153836,0.9994337709198946,33.10121717077615,9.029275234355183,2.564266274645012,0.9819550354782135,0.9928122222621716,17.494791331111117,passed,
2025/04/22 05:30:00,0.7358073347162974,0.6830304802848349,90.79068483748556,114.99628074847821,2.7352442913640305,2.74,3014.468488362409,3368.830182055917,0.9844682812778637,0.9996882101117642,33.719898291196486,9.400266176597274,2.5827002173009643,0.9891554903907175,0.9912864504390723,17.459881248333332,passed,
2025/04/22 05:45:00,0.7437816655626691,0.6810398176698722,90.49279495174339,114.55021523092717,2.738334223923646,2.76,2994.8505151039326,3368.5033776016076,0.9839543730060503,0.9994363335916666,33.1345566120439,9.324703038343014,2.5682668026587208,0.979794303668887,0.992064334420675,17.424989743333335,passed,
2025/04/22 06:00:00,0.7418892902947047,0.6823289448401804,90.10477868204038,114.32088607941925,2.7382988259826706,2.74,2984.0465539869056,3366.654345090629,0.9840314064961533,0.9996378160356582,33.333231381995965,9.174324384117856,2.5615677298711543,0.9692640728603859,0.9777839177416496,17.390116816111103,passed,
2025/04/22 06:15:00,0.7382777388510222,0.6839963625880273,91.69730142063736,116.21909272913388,2.7312817573204815,2.77,3063.2054574764747,3412.7234182585494,0.9843223897348302,0.9993784288891531,32.96530599170495,9.093119758187614,2.552944861563808,0.9919508378115472,0.99688471960346,17.687586400000004,passed,
2025/04/22 06:30:00,0.7389712427883036,0.6836963893583883,91.94875179482295,116.41842380245917,2.732418523552327,2.75,3072.5838231176945,3410.8674714729873,0.984300043522698,0.9992758093023968,32.84169190602716,9.297068637677793,2.5540925285654503,0.985313305457323,0.9913619479722958,17.715502413888895,passed,
2025/04/22 06:45:00,0.735088988861229,0.686115308758499,91.89345077637793,116.66951529023021,2.733232254435798,2.76,3074.2837817243576,3419.493540620085,0.9843882138526462,0.9995168376349103,33.19094604983614,9.10498859439973,2.551376013502304,0.9860900909098878,0.98550446868929,17.749001630555558,passed,
2025/04/22 07:00:00,0.7315279827761371,0.6886042116283023,91.76421384442683,116.8636128820289,2.7342275528309417,2.75,3070.5266691296656,3433.273880571926,0.9843904214212652,0.9997853827454092,33.57854801428787,8.73375592537555,2.548549670079893,0.9745762822863663,0.9676720197417803,17.782870661111115,passed,
2025/04/22 07:15:00,0.7295147106444333,0.6887297349545591,91.73615355195291,116.92368333800749,2.725311257435005,2.72,3078.387490740248,3458.9834337143657,0.9845886614775706,0.9998540344990122,33.606990930367765,8.042932816735474,2.542011521198336,0.9759106145669838,0.9671513308820491,17.81637057444444,passed,
2025/04/22 07:30:00,0.7307544330519017,0.688230771344293,91.89777426005583,117.05767019218975,2.7235976093773524,2.73,3086.1781178311667,3467.605901629212,0.9845479022862645,0.9997491523111111,33.406505097111875,7.941265648540206,2.537783245597318,0.9742476535148779,0.9675172863267899,17.849870487777782,passed,
2025/04/22 07:45:00,0.7317270434292982,0.6881849381400622,92.12285798127724,117.27833789659061,2.7249622286247392,2.72,3096.1726198463384,3466.7595621625633,0.9845059274988479,0.9996458960682294,33.22604450887996,8.14169815250962,2.5345226925432858,0.9742299597532187,0.9686639688084524,17.883742305,passed,
2025/04/22 08:00:00,0.7315473916159042,0.6888508636315019,92.32871998769873,117.5483179671303,2.728337056079858,2.75,3105.7206570001454,3459.325784049157,0.9845028980789206,0.9996088298083279,33.167538220446865,8.511930427785256,2.5328773891675493,0.9779445212974974,0.9715034050267927,17.91165948,passed,
2025/04/22 08:15:00,0.7311689274509185,0.6893061519745232,92.61991564959995,117.90496234009885,2.728601135230757,2.75,3119.3809995294596,3465.4926919785853,0.9845078058418149,0.9995587472424945,33.0951959697415,8.568239876214841,2.5308282667525823,0.9816385579028684,0.974517494199611,17.96749383,passed,
2025/04/22 08:30:00,0.7271540359187181,0.6892777554259322,92.80296985066128,118.1025530521689,2.7203767773735437,2.71,3123.307498795529,3500.083637836507,0.9846522521341247,0.9997070806833724,33.554685898591494,7.642624805425448,2.546883400037304,0.9842030344476895,0.9732885479211411,18.01811943555555,passed,
2025/04/22 08:45:00,0.7302226065815,0.6889501157152836,93.2740724888242,118.54938652518322,2.724132717348976,2.74,3144.5418431009425,3492.263472086529,0.9845408515206101,0.9994361481882412,33.06035561918398,8.237817905108056,2.5381434093394004,0.9887904591500467,0.9816485453875978,18.079538497777776,passed,
2025/04/22 09:00:00,0.7289873005058262,0.6885185748783996,93.4548628841235,118.65088501584209,2.720208858965309,2.74,3156.0168848503586,3496.519772939377,0.9847328329943189,0.9994060363209726,33.063096418955695,8.174501657935293,2.5409562000133246,0.9935994345385459,0.9857396507247025,18.096289151111108,passed,
2025/04/22 09:15:00,0.7350320726434182,0.6849429859215647,93.21420355668035,118.04584174452658,2.713519941319173,2.74,3144.4558696801123,3506.098706104204,0.9845583831530026,0.9991252816569777,32.49684584541675,7.729166737291857,2.5336463070971984,0.9850625700269057,0.9874827319698278,18.046412462222214,passed,
2025/04/22 09:30:00,0.7338216686476238,0.6860117391935145,92.8383899765145,117.7882429200984,2.7156408048285834,2.71,3130.2760212318517,3498.635686250296,0.984565324319542,0.9993002865690654,32.70373973105653,7.720403546349399,2.530593878301014,0.9868818448631003,0.9865609000071199,18.00174312444444,passed,
2025/04/22 09:45:00,0.7311896388141765,0.6868191966565257,92.85165257265679,117.7462667335813,2.7217289899360324,2.75,3127.6024514363626,3470.0690482116256,0.9846989876429375,0.9994095690160334,33.05207644054755,8.379894682492669,2.544491453814783,1.001279249719648,0.9967758037507088,17.957073786666665,passed,
2025/04/22 10:00:00,0.7336664344857955,0.6862854806974584,92.84926757191641,117.5949233743706,2.7303166931067233,2.78,3119.898388406473,3438.752186895138,0.9845389407558752,0.9993051230420162,32.94713102804678,9.181401641888057,2.549977088006377,1.0038551655892756,1.0021212583871486,17.90719315,passed,
2025/04/22 10:15:00,0.7382693393097984,0.6837016630783128,92.48801167791386,117.01457847596532,2.7231534804682074,2.74,3103.077846142435,3456.421282882835,0.9843641710902588,0.9991614727771237,32.58935871821282,8.466080474019169,2.5426688904534758,0.985091407200212,0.9910574278018056,17.862522883333337,passed,
2025/04/22 10:30:00,0.7408202212829194,0.682816974854878,92.31917759798235,116.77747621011143,2.7245410538394172,2.71,3096.0533559689466,3441.660145625136,0.9843094569573314,0.9990637287518845,32.35933168998308,8.781768621242453,2.5391547142670694,0.980328635785566,0.9898358359393888,17.812268833333327,passed,
2025/04/22 10:45:00,0.7348239685817932,0.6854243900328135,92.18578151199279,116.84243226513608,2.7332768069446756,2.78,3082.520044616279,3416.0475675799453,0.9844392488212278,0.999433820766469,33.217436838574045,9.29995986331699,2.562346877950875,0.999707898040219,0.9997068480766446,17.76238413277778,passed,
2025/04/22 11:00:00,0.7479500441888025,0.6805721152509714,91.84897346182017,116.16036304119878,2.728963706165877,2.74,3058.186824772487,3434.2824217735388,0.9837591094315664,0.9989217676085806,32.137623536367606,8.709136776305115,2.543887569062225,0.9808677129739704,1.0001370552373945,17.717712937222224,passed,
2025/04/22 11:15:00,0.7399848260508459,0.6840532263276029,91.59339755193943,116.24295122008722,2.734348193290251,2.75,3048.577019487967,3414.770181513757,0.9840646597421281,0.9993951851328576,33.043074079645606,9.038351670529291,2.5589478818681193,0.9807031773228293,0.9875392724078189,17.673041741666665,passed,
2025/04/22 11:30:00,0.7459817204926223,0.6809696909787153,91.45624422375823,115.81911467842282,2.73258428961624,2.76,3030.383406341354,3418.8789861494943,0.9837316643693741,0.9991529192515602,32.721012944869614,8.78518877767027,2.5652236037530898,0.9855990612790656,1.0022309598202064,17.623153093333336,passed,
2025/04/22 11:45:00,0.7468768442194446,0.6807655130289892,91.23111872373559,115.61624506141615,2.7323521164283884,2.72,3025.982634905194,3407.4784344780282,0.9837923900738227,0.9991384582741637,32.57951251763375,8.998294504225408,2.558461347053488,0.9697026957072881,0.987210251771212,17.57848096888889,passed,
2025/04/22 12:00:00,0.7386425243467203,0.6834710024481365,91.20670856909454,115.76156267421473,2.739704865744748,2.77,3015.820011250369,3384.069649739864,0.9840479113973961,0.9995700333263143,33.656867653082514,9.452392949339849,2.5917087568569763,0.9921110294007109,0.9979300340364363,17.533808844444447,passed,
2025/04/22 12:15:00,0.7394946555091239,0.682784235033569,90.88712707937621,115.43161512236689,2.7349013438803644,2.74,3010.8664747176113,3381.8879635972376,0.984181602971181,0.9995571377576938,33.474223791878,9.341097086156003,2.5820263755956887,0.9796844908524405,0.9871451281231582,17.483552704444445,passed,
2025/04/22 12:30:00,0.7454896229562181,0.6806008791223896,90.73174599690832,115.09848835336453,2.7372423751034782,2.76,2991.906089912267,3379.193288651434,0.9837755859454387,0.9993485508949669,33.1696699122519,9.324881177566464,2.584817991296621,0.9869645735370232,1.003121478694853,17.439243195,passed,
2025/04/22 12:45:00,0.7531400616278335,0.6780393984521164,90.34771847270724,114.5818317973374,2.736736732662359,2.73,2973.837990767023,3380.0746097641963,0.9833130254902801,0.9990381816421013,32.52030014547574,9.204385030914,2.5695927343780367,0.974415878440041,1.0011027460820499,17.388986009999996,passed,
2025/04/22 13:00:00,0.747126472473057,0.6803086569882507,90.24198973080838,114.63672965070549,2.743343939166043,2.77,2961.1056908428227,3359.1841486699154,0.9835114237262503,0.9994165707394257,33.37775084031463,9.580907227768748,2.5949001186164558,0.9947376608803148,1.0127329688808087,17.338728824999993,passed,
2025/04/22 13:15:00,0.7513324982001718,0.6782402035170049,90.2273534688616,114.43320299300895,2.746233577498855,2.73,2965.5115207898375,3331.9919069880507,0.9833890144961067,0.999071604100751,32.80513555619536,10.40433530080925,2.5866263984118127,0.9742783994826347,0.9985719405810239,17.294415367777773,passed,
2025/04/22 13:30:00,0.7498750084923087,0.6771680376961109,90.00946462762673,114.11561360614475,2.7429394804242686,2.74,2945.2132887872363,3343.566142426251,0.9832471139846608,0.9991403016132583,33.26255426841665,9.827766759560403,2.6105518121555207,0.9827302265367093,1.0068890595377666,17.249741385555552,passed,
2025/04/22 13:45:00,0.7502148616804086,0.6781419911931306,89.68419761651677,113.9469747630934,2.7499819517562902,2.78,2929.7551585623905,3324.643400152153,0.9830922800218042,0.999232241784323,33.373639965120084,10.244346300156517,2.6085395510116207,0.984764758781106,1.008011790893389,17.19948315555555,passed,
2025/04/22 14:00:00,0.7556250976217278,0.6751949359791712,89.33737035786184,113.41868644805346,2.7467197021610135,2.75,2910.877304317408,3334.8149129006956,0.9826042318078552,0.9989288498752267,32.998842647575295,9.832624529518434,2.606524688217143,0.9804829506179973,1.0127134699385911,17.155165866666668,passed,
2025/04/22 14:15:00,0.7513186384499756,0.6756988892592488,89.34325884632368,113.39063423822431,2.7489346081076045,2.75,2909.131351325909,3313.07666684695,0.9828859239534794,0.9990908683409115,33.47771951754916,10.293187776578897,2.626767287700781,0.9831956981429344,1.0102392140981962,17.10444296,passed,
2025/04/22 14:30:00,0.7512810526909615,0.6754642177996834,89.0573227978132,113.10714350911772,2.753041665915667,2.76,2890.179639809784,3301.4041616158656,0.9826867984622898,0.9991329042446534,33.72292721487255,10.439422400757055,2.6382117572513946,0.9937744835974677,1.0211502797969572,17.04568818333333,passed,
2025/04/22 14:45:00,0.752569809661335,0.6746795273565079,88.70103841053368,112.73203745780741,2.753658047339918,2.73,2874.8260306973684,3294.053065629202,0.9825226688099026,0.9990932362157648,33.704188586467936,10.468245734484542,2.638545407371596,0.9794412514625832,1.0087282393177832,16.986983566666662,passed,
2025/04/22 15:00:00,0.7469082299919477,0.6767382216001939,88.48386794992177,112.69094785672023,2.757819765352735,2.75,2861.437531427755,3278.8851077618615,0.9827411313331254,0.9994713155352624,34.450661518874085,10.663039517194688,2.657671085767087,0.981045409968607,1.001924448169486,16.933903139999995,passed,
2025/04/22 15:15:00,0.7506537942515378,0.6746815054939068,88.04081499481428,112.14620035737329,2.7551622354819023,2.76,2842.786593238939,3282.1870432826963,0.9824081759752321,0.9992894660922266,34.19985924736327,10.378714498992329,2.6529954721149283,0.978415646627226,1.0057229710794053,16.875296056666667,passed,
2025/04/22 15:30:00,0.7577145250590968,0.6700880143226158,87.95867236767381,111.64698879227801,2.749911133043172,2.71,2847.686252846013,3269.7141925217215,0.9821988795222262,0.9986917726577723,33.273515608178705,10.737491848925673,2.640846456544457,0.9528487679516366,0.9919805582439049,16.822307589999994,passed,
2025/04/22 15:45:00,0.7515360872999561,0.672206659381141,87.9285033704789,111.7471489201842,2.758778862447104,2.77,2837.1578793450803,3241.514746811926,0.9824055719806111,0.9990500944522577,34.12824063100044,11.371891752564656,2.66995711271865,0.9777506878818941,1.0086798916277662,16.769713552777777,passed,
2025/04/22 16:00:00,0.7605494191676074,0.6672136144786364,87.33877911992785,110.85780129040106,2.746866361528328,2.73,2823.671097598388,3260.079668424733,0.981882372337021,0.9984614976567638,33.10215006456022,10.68851996358442,2.643708840780972,0.9486421110026728,0.994014584388125,16.71125033111111,passed,
2025/04/22 16:15:00,0.7517871270793646,0.6714776048274558,87.00727120943942,110.87516493821711,2.757740457137818,2.74,2799.925376350964,3232.6062884951602,0.9821972317967455,0.9991606941948443,34.357839840401574,11.11094913958364,2.6717296691575947,0.96242931952132,0.9940965991411976,16.636156631111113,passed,
2025/04/22 16:30:00,0.7555431192037789,0.6671834558408095,86.53787247335757,110.07951590798902,2.7511081744322508,2.76,2785.4108578307037,3234.392349118382,0.9817292955777036,0.9986952397275198,33.94966170438456,10.859699255068271,2.672419742482933,0.9673261795863549,1.008313464458682,16.561129811111105,passed,
2025/04/22 16:45:00,0.7565839576112445,0.6649436779045361,86.09290684791547,109.4883823833817,2.750178420003719,2.73,2767.742932821027,3226.8390009172285,0.9813647281723449,0.9984764242060082,33.92429692401656,10.863403002322407,2.679793415739603,0.9663300748267208,1.011151944914709,16.486169871111116,passed,
2025/04/22 17:00:00,0.7545172088561346,0.6652586379716409,86.17980252698497,109.58311659487615,2.753542597780331,2.73,2769.7627069731125,3208.4427870623704,0.9815087691420906,0.9985260953838256,34.13229121808792,11.38785014795374,2.6917994549383732,0.9706519614779894,1.0131042304917315,16.46124348611111,passed,
2025/04/22 17:15:00,0.7493621838178732,0.666673171381845,87.0093069650609,110.42195317178795,2.756901126818355,2.72,2795.7328096792976,3192.446073675642,0.9820931389915799,0.9987109893540178,34.587519498350446,12.117881888114423,2.720761911216187,0.9980672769657734,1.0343479712658334,16.50881711111111,passed,
2025/04/22 17:30:00,0.7558456820945625,0.6673773594479105,86.86319000205053,110.56840757700643,2.7614763506492985,2.74,2791.6522362618557,3201.6796761719856,0.9816120822274292,0.9985481799446196,33.96789673017887,12.101082607750827,2.688115004405338,0.9909765093072895,1.0336875529759888,16.550444337777783,passed,
2025/04/22 17:45:00,0.758210041165961,0.6674675655004475,87.02075456734333,110.82992624637868,2.7583004439433876,2.76,2804.6921140922605,3210.613956309468,0.9816843359807891,0.9984464750016406,33.53557279543045,12.053226920532696,2.6701430246554723,0.9674523998156216,1.0118860208496063,16.59202140444444,passed,
2025/04/22 18:00:00,0.7557804843821011,0.667110380830328,87.41959942329075,111.19792949785223,2.7505199905900173,2.76,2817.0556379163595,3232.3783564768464,0.9819349616051138,0.9984838238617587,33.748216426902545,11.560552854980674,2.6867414071331375,0.975286143548436,1.018232317411313,16.639089133333332,passed,
2025/04/22 18:15:00,0.7555122601838414,0.6694413713844538,87.58156780525051,111.58000953016361,2.758262320194517,2.75,2814.1432324602692,3233.3465117918277,0.9818645680438135,0.998704036265508,33.98976929955563,11.649880456777897,2.6877044103104186,0.9780617046547031,1.0180034900323451,16.680563093333333,passed,
2025/04/22 18:30:00,0.7551255014551723,0.6707836775983695,87.66134976519592,111.78307731957342,2.7610700579419656,2.76,2808.833454100928,3245.631644282088,0.9817611703817714,0.9988685601227884,34.23028820855915,11.342376166409801,2.6913886899715944,0.9894572725929037,1.0277984825613131,16.716802300000005,passed,
2025/04/22 18:45:00,0.7525060711190247,0.6731521884539341,88.03358119732316,112.3277061921981,2.768428491725188,2.77,2823.258727107785,3232.058359862894,0.9819701283427767,0.9990353519820264,34.4149045535427,11.942155566317338,2.6923855649260164,0.982058622466008,1.0144174068623926,16.763712349999995,passed,
2025/04/22 19:00:00,0.7542353448643957,0.6734196755421697,88.12318691078235,112.47873398999039,2.7647069444802415,2.78,2834.041929380544,3247.6917284680862,0.9820016327982215,0.9989790044413177,34.06233185550097,11.643031504423309,2.672827627260992,0.9586394427376174,0.9918302352944628,16.814211278333328,passed,
2025/04/22 19:15:00,0.7547350935049906,0.6719519101863201,88.61047191844592,112.82226501308101,2.753799255340215,2.76,2847.313225487107,3294.068963938539,0.981953519692363,0.9988442318915673,34.014931153533865,10.554744663146003,2.6829210156926155,0.978613052637246,1.015021121520785,16.912133700000002,passed,
2025/04/22 19:30:00,0.7550354765969858,0.6767496928546328,89.01844943859872,113.7892985462063,2.768287772583652,2.76,2868.9246540781905,3279.6612623438214,0.9820022394713037,0.9990436617328986,33.79993919549528,11.480555113538061,2.6522278400315837,0.9628706928480131,0.9937203326497607,17.021055211111108,passed,
2025/04/22 19:45:00,0.7538991997392247,0.675290489056105,89.6335646041347,114.17839176702641,2.7582613714644375,2.76,2888.553729911741,3313.868595611723,0.9821390890462833,0.9989232363393487,33.84877051077886,10.728036304661515,2.669218420444966,0.9737789121821604,1.0058498333478574,17.107901909999995,passed,
2025/04/22 20:00:00,0.7528523471929844,0.6766650204960308,89.46362552365552,114.12408797421676,2.764385806266843,2.78,2873.215901463308,3312.291303594185,0.9819488061061419,0.9991088656013657,34.20832578789569,10.668794037292326,2.675658828830003,0.9797126092300071,1.008978355963353,17.09912832222222,passed,
2025/04/22 20:15:00,0.7559673294778293,0.6742281524163932,89.43072794335532,113.82317218228773,2.7582790517651707,2.73,2878.9229277581917,3315.21389186476,0.9819311414586814,0.9988292646756215,33.725585252206,10.558157216576829,2.666295997591821,0.9683507324182999,1.003210860959822,17.08515783333333,passed,
2025/04/22 20:30:00,0.7490285726230729,0.6777360525714554,89.47176987803924,114.08369254198185,2.7658451431898756,2.78,2878.511240539406,3295.510973426656,0.9823114690913153,0.9992958530806616,34.480903413824386,11.00615260830125,2.679686387988556,0.9836952177817225,1.0073341005887058,17.076389354444437,passed,
2025/04/22 20:45:00,0.7531338119783731,0.6759794686705362,89.2842470024417,113.74177303816153,2.7641517072136983,2.78,2871.4006815753096,3301.352266633582,0.9820196821581567,0.9990752784778922,34.10307351907082,10.7899240820254,2.669986625589854,0.9769205353526061,1.0065395090905638,17.062425599999997,passed,
2025/04/22 21:00:00,0.7508117295300936,0.6766558546795823,89.360704956022,113.79812980088224,2.7661945559975303,2.77,2875.738129445524,3289.288185505849,0.9822204802258712,0.9991767443231202,34.28781209082528,11.093705191696873,2.6751739991638086,0.975232015335113,1.00138869600975,17.053662230000004,passed,
2025/04/22 21:15:00,0.753253935991757,0.6755367698514024,89.29262161525325,113.59838149179706,2.764886531339528,2.79,2877.50484254667,3287.398207870033,0.9821520065282529,0.9990182348131117,33.95280848917462,11.132664407893866,2.6647835588737,0.9665128963879959,0.9960643851896944,17.045257411111113,passed,
2025/04/22 21:30:00,0.7546239499226737,0.6746785145339307,89.14817647321107,113.36181074576979,2.761523255820397,2.74,2873.736646867179,3295.5027644224374,0.9820791711695503,0.9989481149479212,33.80457434569078,10.818964419273446,2.6593242089569302,0.9526176900152765,0.9839593929132928,17.036498105000007,passed,
2025/04/22 21:45:00,0.7506838536058968,0.6758225329352756,89.18869770605009,113.41879159021308,2.762120143241854,2.78,2874.7854084787896,3290.261701959933,0.9823336990026418,0.9991602006186313,34.208702893623204,10.866035683823485,2.6700521672838855,0.967980466411647,0.9942108500870529,17.02860080777778,passed,
2025/04/22 22:00:00,0.7533991820579646,0.677012284987305,90.08275182579494,114.49569135019762,2.764651599991899,2.8,2907.875799118184,3314.674239393146,0.9822201598734972,0.9990040387845661,33.775267870920565,10.879309630655175,2.656475705825361,0.9672105900191457,0.995746242843552,17.203182920000003,passed,
2025/04/22 22:15:00,0.7551559707188418,0.6725199640578072,88.14351306746039,112.02404441697601,2.757213582634853,2.78,2837.70160904172,3286.4031124025746,0.9819551090897077,0.998986512193442,33.916593167679004,10.34226522905691,2.657538142546135,0.9459905753277595,0.9793099436727518,16.885464719444442,passed,
2025/04/22 22:30:00,0.7534876184630626,0.6736530266279094,88.39471357153099,112.3078013411358,2.760998584346475,2.8,2850.630431838217,3272.1032785334696,0.9821745192405676,0.9990470528705903,33.95429568580378,10.861518571099712,2.6570411811999857,0.9526316278889251,0.9829897701403325,16.904859106666667,passed,
2025/04/22 22:45:00,0.7495179248410161,0.6748249195457372,88.53292713695524,112.47235146369233,2.758789178702541,2.77,2860.5464279483576,3272.1120548015874,0.9825558763559008,0.999241410978599,34.222973205317466,10.83666561479534,2.6609986769808587,0.946435177931913,0.9710692719464942,16.91871185888889,passed,
2025/04/22 23:00:00,0.7534828322030932,0.6727998242270119,88.42888205490752,112.22696904278736,2.7532205767075593,2.76,2851.869299794345,3300.351545361895,0.9821772201222987,0.9990377750603894,33.949183589052,10.026461818371585,2.6568972363578722,0.9452670270168027,0.9763107596585726,16.93842102333333,passed,
2025/04/22 23:15:00,0.7522201519295548,0.6738160792836551,88.66285072919476,112.48772490294773,2.7569955429037893,2.76,2863.5486363955,3287.262322892208,0.9823517948500304,0.9990807266810547,33.96463986202595,10.509999376489505,2.6559963129854878,0.9602675924491556,0.989147706290765,16.957758399999996,passed,
2025/04/22 23:30:00,0.7543731120642357,0.673251644712024,88.75388081166548,112.49413823625555,2.7583828226946037,2.74,2868.1471231062237,3284.5629005311425,0.9822493476004843,0.9989407078511842,33.69779026192235,10.668362454800695,2.6493285124131103,0.9622020803220059,0.9938841989507788,16.97152964222222,passed,
2025/04/22 23:45:00,0.7527621022001391,0.6743939153722155,88.74005896273594,112.57913480764448,2.760726839390104,2.78,2859.275072454246,3295.2006755895527,0.9821378996909804,0.9991203034617775,34.06899723265656,10.335113824983592,2.6580597411355646,0.9811198701672272,1.0103258707765956,16.99082638,passed,
2025/04/23 00:00:00,0.7531812212723615,0.6740502432802893,88.48885941941465,112.19468644850849,2.7616064957191053,2.77,2855.627311534286,3280.8250950399943,0.9822001507995239,0.9991083584580617,33.94658665055379,10.550331950327266,2.6491503316018843,0.9697872485435819,0.9990154311768628,16.946466826666672,passed,
2025/04/23 00:15:00,0.7542799301765243,0.6724027999334578,88.46273543886194,111.95849698504915,2.7577628589866614,2.76,2856.3651344619975,3282.5917298545296,0.9821967606180638,0.9989670240902104,33.787517314246756,10.426693399226979,2.650262047055967,0.9637400592404033,0.995667199996215,16.929787233333336,passed,
2025/04/23 00:30:00,0.7527679333283143,0.6728335358178035,88.58744718710538,112.01453669160661,2.7613331430379935,2.76,2863.7660834600883,3263.0984786767176,0.9823865614704411,0.9989976582597415,33.84886896147818,10.97615962465649,2.653213020142335,0.9666453185084255,0.9962540218542574,16.918314178333326,passed,
2025/04/23 00:45:00,0.7542728117528879,0.6723265882465472,88.4776995698074,111.8326798982705,2.7628384754378943,2.76,2859.71341331513,3257.7759309197027,0.9822729430931195,0.9989250987201392,33.71612728883962,11.074518447982065,2.6490054222090453,0.9638677689373357,0.9953652114006984,16.90163493333333,passed,
2025/04/23 01:00:00,0.7527900645488078,0.6718305155682275,88.37144089336994,111.6283785593049,2.756696876285827,2.74,2858.882064455818,3268.2027020868572,0.9824361848984563,0.9989847634251655,33.813181561747285,10.628350069628175,2.650574093582349,0.960838127333971,0.9911467028944337,16.890515436666668,passed,
2025/04/23 01:15:00,0.7517189594778706,0.6731300357588446,88.27669199833812,111.62162828961249,2.763056328158817,2.78,2850.8240337607563,3258.1342845981403,0.9823639219179423,0.9991297719878259,34.057301795607316,10.85255879018057,2.6534852013446124,0.9695972445119012,0.9973304437111469,16.879395939999995,passed,
2025/04/23 01:30:00,0.7526825663277988,0.672215425401292,88.12616545800614,111.36450579181951,2.7590420992215985,2.76,2847.4844511950473,3266.331807024549,0.9823340821935691,0.9990758680309547,33.935555426581125,10.513187660403789,2.6485494921373998,0.9567487021916408,0.9860443840361592,16.868276443333333,passed,
2025/04/23 01:45:00,0.7507899907676487,0.6726527077279328,88.13210802122387,111.33037417421548,2.761498163444285,2.76,2846.2614060173205,3255.9498822704113,0.9824338312106436,0.9991680379956938,34.15846097564706,10.728950450935033,2.6562938966916114,0.9572140304245993,0.9838058472442631,16.851245265555555,passed,
2025/04/23 02:00:00,0.7539281895649586,0.671467028274355,87.84089702009331,110.97738880021849,2.7574115226494644,2.77,2839.6653649071977,3265.54099642452,0.9822722251882655,0.9990362447962179,33.80186355207516,10.359362749343157,2.6406725363011967,0.9515887787961678,0.982629086135234,16.83456636888889,passed,
2025/04/23 02:15:00,0.7507985357540008,0.6723192972137716,87.82576351939316,110.99402297098867,2.755901384083711,2.75,2843.057234946355,3261.4598575757873,0.9825641546013186,0.999200718199613,34.03334764634839,10.388251614569873,2.6437799270413316,0.9537538270034936,0.9805725821454263,16.823447104444444,passed,
2025/04/23 02:30:00,0.7523240725528115,0.6720621733509776,87.65349665210444,110.81145229439296,2.7590859176358835,2.78,2830.2345270861483,3261.1916587930573,0.9822868056582608,0.999177011086419,34.064784676746676,10.322237182275865,2.6454766409730013,0.9546914710163165,0.983318569832898,16.80676820777778,passed,
