datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/23 02:45:00,0.7498748702309161,0.6723241767510538,87.72064432987557,110.84735977529444,2.7576037229859094,2.76,2836.3753216655623,3254.292747620023,0.9825571524156077,0.9992553259920146,34.209732987758684,10.474637221308479,2.6506669102408833,0.9577056253118514,0.9835015698058492,16.795648943333326,passed,
2025/04/23 03:00:00,0.7528812091180832,0.6707366984728419,87.61883649808435,110.60201660510994,2.7563660358687954,2.75,2832.9888431510913,3254.2359321479457,0.9823735803212306,0.9990576992053317,33.90703968855676,10.445376733880106,2.6455209014619907,0.9551543953903593,0.9857440607034318,16.778619623333324,passed,
2025/04/23 03:15:00,0.7508471141462703,0.6711007162204545,87.63744620150683,110.62434771793805,2.7551723919207887,2.74,2834.5437430724505,3253.3003992422746,0.9825361706586503,0.9991524896938163,34.08847460255926,10.421321890670553,2.650850162867806,0.9663041550997113,0.9946669875284279,16.77306010722222,passed,
2025/04/23 03:30:00,0.7518107206300709,0.6707972755079279,87.54303894592368,110.49257649292004,2.7568512785584285,2.75,2830.1583930030947,3247.9284770477566,0.9824411987574749,0.9991103104744034,34.02913467546196,10.529470980392595,2.6493761332702532,0.958128267678301,0.987491689774763,16.756381558888886,passed,
2025/04/23 03:45:00,0.7520540686018924,0.6713477187217511,87.77718593642517,110.7754735004141,2.759724967594381,2.76,2835.8422718101283,3250.017141313536,0.9823769193999689,0.9991005879539644,34.032042159083964,10.63448441855787,2.6509296567513405,0.9708225324445778,1.0002243227502114,16.79529817166666,passed,
2025/04/23 04:00:00,0.7526556051752464,0.6719706404978626,88.12666675954556,111.21827167619774,2.758156164617191,2.77,2855.3083715786483,3258.2005664985763,0.9825095425239235,0.9990427997130527,33.756861560364044,10.685209539781654,2.639240599211421,0.9720274959645399,1.001606998908541,16.862012364999995,passed,
2025/04/23 04:15:00,0.7505662487120226,0.6731085265965805,88.51339356322079,111.69008106724635,2.7582282874691884,2.75,2868.662145485022,3266.7305183062417,0.9826640479967069,0.9991347217225233,33.92252311942208,10.642898117686766,2.644992449384886,0.9704530694316524,0.9965781869380795,16.922813599999998,passed,
2025/04/23 04:30:00,0.7522887138380608,0.6733068424529148,88.78735275404034,112.0194817898233,2.7589355250663083,2.76,2877.162657159507,3278.822811037255,0.9825301477227149,0.999048658889589,33.73731511404417,10.537775343053214,2.64000649726222,0.9779687669737651,1.0060510142968009,16.983966999999996,passed,
2025/04/23 04:45:00,0.7531457061100658,0.6739874535469487,89.14683019883478,112.47655611867559,2.758613718551748,2.75,2896.4381087697857,3284.4489379862484,0.982628229923381,0.9989792404872292,33.449174090541106,10.673231515280671,2.628329441837337,0.9778921280058439,1.0063358603128192,17.050679799999997,passed,
2025/04/23 05:00:00,0.7502185718837219,0.6756453984826143,89.6161656722426,113.05820272227929,2.76126620681379,2.76,2913.649272203409,3283.44724742019,0.982861778744058,0.9991062800779466,33.671021852311284,10.937542438609837,2.6354529823314343,0.9861388150710686,1.0100905549145944,17.111833199999996,passed,
2025/04/23 05:15:00,0.7506181436033977,0.6755002001454982,89.53354851809956,112.98440969237113,2.7577855242053624,2.74,2913.1733189364477,3294.0209551478174,0.9828708281790033,0.9991062187583931,33.59016184672121,10.609335077483582,2.6294145626297696,0.9782688292928196,1.002638141817159,17.118110514999998,passed,
2025/04/23 05:30:00,0.750476791728962,0.6751576036309231,89.51478148094786,112.953640853871,2.7535092171057114,2.76,2913.988974983266,3306.1176246002747,0.9829115884762634,0.9991080553445817,33.57341760250015,10.252545857675166,2.6281904067890802,0.9779285245595548,1.0026518756379847,17.12712085333334,passed,
2025/04/23 05:45:00,0.7480856965371809,0.6768833549915226,89.99160828614245,113.54771800780026,2.757964960545225,2.74,2930.966372823492,3300.850442307083,0.9830954398420806,0.9992104284191339,33.75255807407857,10.656866605712684,2.6342388277246167,0.9749137297359929,0.9953399368542352,17.187132416666664,passed,
2025/04/23 06:00:00,0.7476781806625552,0.6794454412929823,90.07977737790912,114.01907091992874,2.7557972437472134,2.77,2942.6630712232477,3324.2853682154678,0.9832172397981273,0.9993856528711627,33.6223227101989,10.228114712259163,2.6102758467680056,0.9762774947361668,0.9938716580126244,17.270439236111113,passed,
2025/04/23 06:15:00,0.7494819344669902,0.679530399676299,90.50034591479096,114.48520615626894,2.7556058445166705,2.76,2961.0558529837954,3334.4674858083235,0.9831924823952668,0.9992503925721061,33.297526215097996,10.279686689169075,2.6014564570841388,0.9663078691689523,0.9859304587079412,17.347980906666667,passed,
2025/04/23 06:30:00,0.7445390277415764,0.6811290215915368,91.01038768258589,115.11125589250051,2.754801959448684,2.76,2978.1583363812497,3347.525229932455,0.9834256841616449,0.9994198609865201,33.75329884851493,10.14064223707122,2.6177787161627224,0.9637774418988037,0.9769401557633447,17.426005483333334,passed,
2025/04/23 06:45:00,0.7479042225655187,0.6814728299773553,91.0685725045119,115.3923371342494,2.749942693787742,2.77,2993.2253411899183,3373.935021662165,0.9833067427109975,0.9992633033290698,33.11153191080816,9.71795830454716,2.58450657655038,0.9635241690741656,0.9803644251031499,17.509326119999994,passed,
2025/04/23 07:00:00,0.7430168774819215,0.6842181743106671,91.32717035881186,115.97101442124364,2.751639181288115,2.77,3005.454768633747,3386.2244580776664,0.9834119766589522,0.9994843823745607,33.51564676373722,9.603800485961042,2.5872608072271217,0.9624946298444217,0.9715922193557309,17.587594994444444,passed,
2025/04/23 07:15:00,0.7393791550163876,0.6858142384797252,91.6184800747139,116.48147530478694,2.74777856398694,2.75,3024.2532549308808,3406.955487225321,0.9835968597376797,0.9995886188324593,33.66367592348241,9.274307411013876,2.584048773589369,0.9600566503074076,0.9641075108382768,17.671537522222224,passed,
2025/04/23 07:30:00,0.7356396013224141,0.6884817148103379,91.79741495736738,117.03230608903,2.7477736032501343,2.77,3037.4021829667536,3424.2801563071603,0.9836766026081956,0.999770653961969,33.8829354211811,9.044171182585968,2.5771733167891826,0.9614071214602556,0.9591444533407615,17.75524016444444,passed,
2025/04/23 07:45:00,0.7313745459916631,0.6911370335695174,92.04499193604899,117.60859262493807,2.748339241253284,2.74,3056.537049006507,3432.428572517444,0.9838617274913146,0.9999280093581675,34.0711028696362,9.080715815050864,2.5703244801451444,0.9684177536801707,0.9592042728909932,17.83387885277778,passed,
2025/04/23 08:00:00,0.7314304187073144,0.6903233614638025,92.7698859492462,118.2431746213751,2.744970464090514,2.77,3086.9072965589203,3446.694196368048,0.9839442208732854,0.9997079026226078,33.852682458864145,9.119154723358944,2.575163690923483,0.9740781641667369,0.9662901668304921,17.934543122222216,passed,
2025/04/23 08:15:00,0.7324070211249156,0.6885651627684422,93.24973768091014,118.61867661020031,2.733142080705367,2.72,3111.438962656877,3485.4255694204744,0.9840406695700408,0.9994893654283894,33.514882720618104,8.374451296842322,2.571997113744296,0.9772397977094665,0.9731246194886003,18.030168053333327,passed,
2025/04/23 08:30:00,0.7364157056248395,0.6864635252935863,93.23376402773748,118.3150914271419,2.7333192510465625,2.75,3111.81701403675,3468.481041280253,0.9840046806186926,0.9992440851041134,33.06663830642454,8.776202149125625,2.567487799082569,0.9755822058592756,0.9777013405195808,17.986055352222223,passed,
2025/04/23 08:45:00,0.7408791957029747,0.6834355048192855,93.1233093051965,117.87646303069518,2.727101644386966,2.71,3104.0498814463244,3479.265453131255,0.9838836660956743,0.9990189217055245,32.68599749639513,8.345242677895317,2.56646302022231,0.9673041805240259,0.9772887532400428,17.953370074444443,passed,
2025/04/23 09:00:00,0.7362260271276807,0.6870828658521897,92.87233024948537,117.95663353451096,2.739426115688843,2.79,3093.5576021515467,3446.1315018545265,0.9839409579064287,0.9993680435978012,33.26024873195426,9.130349933970313,2.5698693453586916,0.9888648844643948,0.9895745770071013,17.914995120000004,passed,
2025/04/23 09:15:00,0.7395492543681537,0.6860042401689094,92.5838169090684,117.57245987156642,2.73862997652968,2.74,3082.5076515887436,3444.8948509115744,0.9838029064223984,0.9992789085450657,32.969389405503655,9.020786963437272,2.559733209930216,0.9711774423034151,0.9763057994208503,17.87614016222222,passed,
2025/04/23 09:30:00,0.7364387194700851,0.6857433780493392,93.3653193625145,118.28839223347052,2.7338670052979825,2.75,3114.228308626623,3461.4474349044144,0.9840409177504474,0.999187095434589,33.08983921877471,8.953871060408591,2.5756277382650565,0.97744294910709,0.9802404709235956,17.97702295277778,passed,
2025/04/23 09:45:00,0.7429850282717366,0.6811904855801424,91.85127365120167,116.13011538726576,2.732911304612056,2.72,3038.3242980426025,3427.2701988761173,0.9837814885692776,0.9992109206356384,33.10803610777852,8.657511403488051,2.585425403817853,0.9596945830955798,0.9725755210378986,17.669896291666667,passed,
2025/04/23 10:00:00,0.7494475182750512,0.6804288336366885,91.54312846563619,115.81431415400507,2.740944430337314,2.74,3020.404370227492,3406.8939505474473,0.983356859221228,0.9990328755560945,32.63693116924834,9.169820350521388,2.571873237457476,0.9820082159164529,1.0025797781284513,17.61686753444444,passed,
2025/04/23 10:15:00,0.7459577109077055,0.6815527972777192,91.44900554053596,115.75354726378453,2.7470430365244964,2.74,3013.965231701756,3377.8743742095,0.9835280357793911,0.999214033331199,33.0864029670565,9.81360029328094,2.5867114558250592,0.9849767006941726,1.0003435095558475,17.55865848,passed,
2025/04/23 10:30:00,0.747449922151276,0.680112160506164,91.15772972151206,115.3173085062536,2.7435833221340356,2.73,2997.794296282778,3380.7618985928684,0.9834748835624072,0.9992013527674398,33.105558361419135,9.477839680040004,2.5922229303844793,0.9777623753570606,0.9960450543958405,17.50010039555556,passed,
2025/04/23 10:45:00,0.7502078206452054,0.6793394347097818,90.98210342135279,115.04228651535122,2.7501298037720785,2.76,2979.4782955248943,3362.7405297138193,0.9832102564939329,0.9991498024070717,33.11988927148174,9.837887377143353,2.6005274554907034,0.9852874130427183,1.0071036467029515,17.44192501333333,passed,
2025/04/23 11:00:00,0.7553597020454883,0.6765428170344923,90.61804114730201,114.46809868863463,2.7490155760509554,2.75,2961.2653791063276,3362.235686065927,0.9827729668373837,0.9988542832394525,32.737247744735065,9.700319874317335,2.5976886726958512,0.9868034894628298,1.0171259754211253,17.383402923333335,passed,
2025/04/23 11:15:00,0.7514169795936316,0.6777847689621137,90.5506101439042,114.44370578500363,2.753934231547262,2.75,2961.9829475294114,3329.1118124203795,0.9831070875705079,0.999037184590662,33.08634192616346,10.488358695632249,2.6068437686279955,0.9897697291040711,1.014298368907763,17.32526121333333,passed,
2025/04/23 11:30:00,0.7524210172731388,0.6761797233043142,90.26091009249838,114.02952441461251,2.748950488033731,2.76,2953.0670612118156,3330.179712690653,0.9830825525242741,0.998941984858215,32.97998645248878,10.268369886575774,2.60720896628448,0.975184777856564,1.0021644826641813,17.272334285555555,passed,
2025/04/23 11:45:00,0.7492974166536032,0.6778063639686192,89.79733400776726,113.7457720269721,2.7527722729975324,2.78,2926.1466044613258,3327.267673158952,0.9829978130800323,0.9992739561158405,33.62612579209835,10.030031682081402,2.619951603394255,0.9847617840534861,1.00649571783578,17.214225434999996,passed,
2025/04/23 12:00:00,0.750600669034281,0.6768700758411169,89.51612831478248,113.38666084177957,2.754789627977266,2.76,2912.352906229109,3315.263979927388,0.9828289537874133,0.9992076513875522,33.612684056140985,10.202300929991358,2.6232959173422046,0.9785636618887338,1.0023597140919587,17.155774405,passed,
2025/04/23 12:15:00,0.7511953548776095,0.6754638954112968,89.2711731044159,113.01634972053141,2.751568873006861,2.73,2904.428095239344,3311.391544161467,0.9828201400720254,0.9991317489926778,33.558677113904515,10.13558463880625,2.625609509652416,0.9661404418021292,0.9917336832226844,17.103255840000003,passed,
2025/04/23 12:30:00,0.750706845534747,0.6748090980644808,89.10748816675078,112.75713316315968,2.753473351778304,2.75,2896.551851714574,3293.7531550679737,0.9828282016391345,0.9991154891259476,33.66924036339377,10.475822278576407,2.634445143070741,0.9758275797598543,1.0016927480577504,17.044839875555557,passed,
2025/04/23 12:45:00,0.7523965984778983,0.6733709944262206,88.94337145165152,112.46037755552472,2.755233223457664,2.75,2886.811655367501,3280.4892771498867,0.9826572489311782,0.9989751808684838,33.595690616346054,10.74236665031402,2.6407049246869403,0.9756569452537535,1.0048513937159989,16.992352428333337,passed,
2025/04/23 13:00:00,0.7551946713705622,0.6716952731976846,88.45354525472027,111.88055389862119,2.7530758663905766,2.75,2865.8336333623283,3283.0770426302984,0.9823617803613622,0.9988655987755881,33.4634440136823,10.424253813608038,2.6377833777687685,0.9714444267646892,1.0054333625097545,16.928417586666665,passed,
2025/04/23 13:15:00,0.7520070845840688,0.6730535880400796,88.1422417409806,111.68827937204784,2.758577034863927,2.73,2846.7755025242177,3268.8445170675745,0.9823532780205372,0.9991334254199993,34.03097418822639,10.582764362141965,2.652186938424675,0.9678154734404689,0.9966367681516904,16.870408939999997,passed,
2025/04/23 13:30:00,0.7527314244444548,0.6707506506213798,88.10328380372673,111.37918704821577,2.7569234718216573,2.74,2841.9381080295325,3258.328743047954,0.9822991220521095,0.998952573793514,34.01608684282283,10.754742349762875,2.6672177273455935,0.9733696146813567,1.0056727233327323,16.817968866111116,passed,
2025/04/23 13:45:00,0.7597818470445818,0.6672537346501599,87.90996284268643,110.88618569122717,2.7578795205279674,2.74,2836.9566343312194,3240.0460967833264,0.9819110627892539,0.9984540197247471,33.26138886071908,11.253268276540762,2.656153861082775,0.9734569112737712,1.0172450595395106,16.75964137833333,passed,
2025/04/23 14:00:00,0.7587067892114568,0.6671151233811103,87.47326448916554,110.49037894617544,2.7575421665723154,2.74,2816.148447243435,3240.5791883768084,0.9817656051578029,0.9985587344389159,33.56543714243804,10.976373371735665,2.6639209718486496,0.9713501219405218,1.0141548402739438,16.701681846666666,passed,
2025/04/23 14:15:00,0.7570200446491622,0.6672750450224825,87.28204228567407,110.30090759049547,2.7612277410328283,2.74,2807.5930842827306,3221.9494096560406,0.9817758993253382,0.9986216818150675,33.79963051736843,11.362909006475666,2.6727343264535386,0.9766839556759206,1.0176551763713435,16.64894,passed,
2025/04/23 14:30:00,0.7549852800561646,0.6668407356076151,87.15804771255247,110.09781613686931,2.75938993908375,2.74,2813.2978911910113,3199.267818636429,0.9821235643699668,0.9986200134116209,33.76811260289184,11.877566771274404,2.67192328209769,0.9640418333676788,1.0027739277213539,16.591013327777784,passed,
2025/04/23 14:45:00,0.7560046070530867,0.6643732784139915,86.75880400865604,109.52958234447138,2.752078042644643,2.73,2801.9181827871816,3207.469831917268,0.98191259674579,0.9984071862404883,33.627620110631476,11.4382588380916,2.672909466694094,0.9622825605110525,1.0050862552973148,16.538304805,passed,
2025/04/23 15:00:00,0.7511315183730841,0.6681992062997127,86.6589471250027,109.75904383518008,2.7640670437580046,2.76,2788.92177926882,3183.489957491727,0.9821204352529845,0.9989248439609572,34.39868503200882,11.996907498676052,2.6861811485398133,0.9598569643075571,0.9928052891349441,16.508146453333335,passed,
2025/04/23 15:15:00,0.7558589664335229,0.6636533869545942,86.72911845401296,109.48190915693066,2.7528083132105556,2.73,2795.8822409621307,3205.9960920521385,0.9817434742099367,0.9983342827087088,33.74757218571354,11.476101074375366,2.684807369724206,0.9524957346404832,0.9957569013473639,16.52202056999999,passed,
2025/04/23 15:30:00,0.7540169114676869,0.6656906667638234,86.71944214582561,109.72331284481385,2.757243392354214,2.72,2783.135477449924,3216.2553464041753,0.981626098907975,0.9986177141236314,34.25561275799612,11.180970581003923,2.696788437028049,0.9650911398048928,1.004761365772925,16.54178070722222,passed,
2025/04/23 15:45:00,0.7507901851156129,0.6673927231634319,87.25353674902122,110.3135219199689,2.7663336725531136,2.75,2800.0934938737573,3184.594203394186,0.9820137782456685,0.9987690599540575,34.54016139662111,12.2854493203135,2.712722944339921,0.9788655141234324,1.0134595493481624,16.555643096666667,passed,
2025/04/23 16:00:00,0.7594364725563503,0.6636039287498928,86.61501965075718,109.58218719171799,2.754499885689322,2.74,2784.890750054232,3222.6145031878555,0.9812454206385266,0.9982165197713904,33.577493533308854,11.15700970768874,2.678694810088819,0.9620239199389041,1.0101843507689945,16.54767253333333,passed,
2025/04/23 16:15:00,0.7541695247654145,0.6652654707968517,87.13067500064967,110.09934068601545,2.7647764962306844,2.74,2796.842585375991,3185.325283364457,0.9816615774763127,0.9984385965842646,34.16736570829579,12.321281168829668,2.7090556926741827,0.973261751844277,1.0140923851802912,16.539357119999995,passed,
2025/04/23 16:30:00,0.7528264766429249,0.6653198764205491,86.8960170969535,109.9324444764259,2.7592797007146816,2.71,2784.997704564194,3206.199896609436,0.981610949001741,0.9985594706376358,34.425702493343074,11.57445646133304,2.7146456104248013,0.9736197357687649,1.0131957584644349,16.53138992388889,passed,
2025/04/23 16:45:00,0.7514277096284196,0.6674562296443132,86.63388684144081,109.95720226474059,2.7648932028292026,2.74,2764.476748343994,3211.550858470119,0.9814104313743862,0.9988552924125437,34.89971038800645,11.316487581735826,2.720792859504791,0.9840386144221247,1.0201349838431015,16.523078110000007,passed,
2025/04/23 17:00:00,0.7531469303545035,0.6674054988803861,86.60420066604316,109.97380446417485,2.7665614374343193,2.76,2769.481583412096,3200.0638810931346,0.9814223235350225,0.9987564837827446,34.59307802353999,11.722291935673391,2.707812618917349,0.9884305656055609,1.0267270449230166,16.515114281111114,passed,
2025/04/23 17:15:00,0.7560052535710267,0.6659628621956197,86.54291156450283,109.844467999267,2.7633612724076944,2.75,2776.1756239525357,3197.276429345011,0.9813666908834404,0.9985006208758591,34.09267743280471,11.8714598872014,2.6928657541664163,0.9688255425644992,1.011292684503248,16.506806066666663,passed,
2025/04/23 17:30:00,0.7489407886233151,0.6677153014503246,86.85741134020073,110.19333077576712,2.763410673547952,2.76,2788.117687670082,3180.342729375098,0.9820703242310116,0.998862623555909,34.729093873224876,12.293881800651635,2.7163001131221973,0.9672808004787214,0.9999846459919233,16.49330722111111,passed,
2025/04/23 17:45:00,0.7542035960912993,0.6664834002587925,86.84288927391759,110.15735618693638,2.7624915022765926,2.77,2788.8839964699196,3194.092231588171,0.9816658191969992,0.9985694698338788,34.17547627531486,12.066992534582885,2.6984205420231415,0.9623622025489256,1.0020702586292762,16.527920988333335,passed,
2025/04/23 18:00:00,0.7573595904242874,0.6696822453497925,88.15620074575807,111.82394192717135,2.7645879380489435,2.75,2832.5114144598765,3235.0077213230616,0.9818102129374493,0.9986245547263998,33.77567100908329,11.787644985083844,2.6812193896186582,0.9566200160113224,0.9960973503776765,16.77419021666666,passed,
2025/04/23 18:15:00,0.7553063693388223,0.6731051724255496,89.52362316545349,113.56177559893531,2.7681975678242066,2.78,2876.6669484420217,3271.961362811357,0.9819217314270738,0.9987326947507051,33.88346763103706,11.63882951207582,2.6855704991486675,0.9693568031724921,1.0040398903030054,17.020617936666664,passed,
2025/04/23 18:30:00,0.7516074883610434,0.6789977025338984,90.4597671542954,115.21839852184557,2.7685838321676512,2.78,2914.1312839150596,3322.960215288204,0.9821968676025298,0.9991430727124652,34.067033348849584,10.959055714277708,2.6670654698753076,0.9849354796811578,1.0106673171825915,17.267910684444452,passed,
2025/04/23 18:45:00,0.7477662225739651,0.6831432633305583,91.85481357704766,117.04121191574609,2.770238681845091,2.78,2969.703184264268,3352.9839248161115,0.9826225781158556,0.999322084178863,34.13249987134087,11.00461705594952,2.663051565076912,0.9840364303378545,1.001883429068082,17.51535240277778,passed,
2025/04/23 19:00:00,0.7455328000553286,0.6863999782605137,92.77554700518641,118.49047309998743,2.76856941941813,2.78,3016.68451685273,3397.492063298826,0.9826041138319156,0.9992881205317811,33.89650960321291,10.63935822745633,2.6416616971220357,0.9801462289108335,0.9930616537420385,17.758093130555558,passed,
2025/04/23 19:15:00,0.7417591686445584,0.6875532463741927,93.90908619459871,119.86766623751063,2.7567137658962784,2.78,3067.553924558279,3464.4689102184266,0.9827618050518678,0.9992085538920213,33.8638493960073,9.595014522920827,2.6416708970166995,0.9911172431504551,1.000206533172649,18.006917267777773,passed,
2025/04/23 19:30:00,0.7375376519884513,0.689217780802415,95.35547554901432,121.56004717103697,2.7527068978899663,2.75,3140.73190942428,3491.2405043454846,0.9831210869181216,0.9990140718917927,33.60289549057212,9.870755164277009,2.635666842729994,1.0033173203885586,1.007432745184707,18.25587621,passed,
2025/04/23 19:45:00,0.7353606081057346,0.6915792937752056,96.35602124791815,123.0027534706623,2.748817382312325,2.78,3186.8462884900346,3545.4030001475076,0.9830888532319799,0.9989699764444084,33.46971173747369,9.259916274949033,2.6234765320899345,1.0196323407097159,1.0206345358151598,18.505723866666663,passed,
2025/04/23 20:00:00,0.7324446317669131,0.7035785713024828,97.34703295849052,125.51797593383834,2.774482174696419,2.81,3219.1580152073084,3563.2575907098603,0.9830552484223807,0.9997457483688822,34.02269817987735,9.76894230026671,2.5847954398461277,1.0223919228105016,1.0078720907474792,18.817691199999995,passed,
2025/04/23 20:15:00,0.7285194849140256,0.7056404766859808,98.8479562606704,127.26032539432461,2.7664248508522133,2.71,3272.7678613744934,3626.050004061174,0.9834392117969444,0.9998643901877812,34.36396785473613,8.896916819739095,2.5977490978984283,1.029121291215062,1.0099229468082558,19.08506118444445,passed,
2025/04/23 20:30:00,0.7318336257064093,0.6986713306821939,98.57726920040797,126.08365525878504,2.7530827287416297,2.78,3266.7270560313095,3620.268368669589,0.9833976374537297,0.9993153206865951,33.81397519960436,8.703377167072746,2.6127950389661336,1.0234411799870096,1.0155813996352394,18.96046815666667,passed,
2025/04/23 20:45:00,0.7320932488453069,0.6985985292269178,97.60539718937791,125.07616099957727,2.7559892126270733,2.77,3225.4578968123587,3606.7679758660674,0.983143734780758,0.9994664594828178,34.00336100092136,8.504800577335939,2.6104454737858505,1.0149250964283898,1.0060089779911798,18.829540803333334,passed,
2025/04/23 21:00:00,0.7295881865437732,0.7006047955467499,97.35782553023452,124.95209157247665,2.761582305231012,2.79,3220.3965881371228,3581.1560305992425,0.9833446438929743,0.999693612960029,34.26206211830542,8.995598525947749,2.606364707907398,1.0126275847525066,0.9981141997563076,18.783047359999998,passed,
2025/04/23 21:15:00,0.7351034390784942,0.6947977876125072,97.3974366829206,124.35804675837691,2.7485070284344535,2.76,3226.335861182147,3600.847532600364,0.9831435508048687,0.9991167461272741,33.4645591861399,8.470402686195955,2.6058541798842567,1.0105020014533306,1.0086817394541536,18.764561542222218,passed,
2025/04/23 21:30:00,0.735103705123442,0.6957000672138605,97.20268222684771,124.23625115469845,2.751964705229002,2.77,3220.442505443175,3591.273444031586,0.9831224809510659,0.9991975730355946,33.48436805986757,8.63789365019504,2.598688753634903,1.0125691040973128,1.0092799272700437,18.745601875000002,passed,
2025/04/23 21:45:00,0.7336651540885499,0.696822770130176,97.12160616749838,124.20290050267563,2.7566073806482976,2.77,3215.1609342031716,3578.313334735267,0.9831541327487993,0.9993302459532527,33.71327394779599,8.889428227145192,2.601624590984014,1.0091447872066377,1.0026559775443038,18.726941309999997,passed,
2025/04/23 22:00:00,0.7327458827408817,0.6974392227904488,96.90209593921817,123.97285433289926,2.7603990875263325,2.75,3203.9744688401734,3566.830588544099,0.9831208021599376,0.9994393109926923,33.908508332158014,9.02062176587054,2.60428681465317,1.0045812973323387,0.995854912868477,18.690124102222224,passed,
2025/04/23 22:15:00,0.7350992554528412,0.6930162411753131,96.92173523134788,123.42512996511238,2.7499973433107368,2.76,3211.789606910292,3567.8442315714774,0.9831895737507681,0.9990416311745222,33.421880371261814,8.885905483490241,2.6089637919963207,1.0032046474970353,1.0019529004238956,18.64397504444444,passed,
2025/04/23 22:30:00,0.7352327500506737,0.6915350121100801,96.67011846965337,122.93658765287176,2.7483953817557,2.76,3198.763781206313,3563.9443223587245,0.9831073382434831,0.9989878388745033,33.475358235118435,8.74986230920387,2.617886551883713,0.9996824714055049,0.9997290605378378,18.586595719999995,passed,
2025/04/23 22:45:00,0.7385996992045131,0.6891099093510008,96.44833297772317,122.43753498530054,2.74446911084762,2.75,3199.4581240208963,3556.144696715708,0.9830528907165837,0.9987078513916992,32.91483078562022,8.859263645574872,2.6050837235874504,0.9928635656518023,0.998862326096736,18.540543266666663,passed,
2025/04/23 23:00:00,0.738418642756156,0.6883881401266356,96.31361981396758,122.10983082295877,2.7454719639457257,2.76,3195.1351604189495,3537.279828478773,0.9831472050658356,0.9986878059518121,32.93466552322074,9.176220707706781,2.609342924918404,1.0002756320318917,1.0064228856161983,18.48365660166667,passed,
2025/04/23 23:15:00,0.7398144441443157,0.6875629024961556,96.11436787100826,121.75121119944662,2.7463878231553567,2.76,3183.5828871986146,3529.8535403368915,0.9830750870900993,0.9986653902710151,32.91122558467502,9.189117675246123,2.6112821937150335,1.0017174790326764,1.0097512449116148,18.43770005611111,passed,
2025/04/23 23:30:00,0.7414687378591782,0.6866184171352449,95.94932888228696,121.38605881112547,2.749400064535564,2.78,3172.602423692445,3512.6897508445477,0.9830039807007114,0.9986156070514215,32.86908058810681,9.464611916179297,2.6150138999074932,1.0098257959081907,1.0201557817012719,18.380542736111106,passed,
2025/04/23 23:45:00,0.741194111421656,0.6868037951842888,95.61225533550761,121.01558209577422,2.751065275142839,2.76,3151.821448833293,3512.7542559536605,0.9828842928471591,0.9987513219132027,33.139286808633365,9.196451617076495,2.621306272594986,1.01097693227236,1.0201204072076355,18.334682795,passed,
2025/04/24 00:00:00,0.7569606884615868,0.6767541957903969,91.42106522170072,115.75055396872406,2.7498278822409543,2.78,2961.4005887672593,3411.456115124915,0.9821642547334375,0.9987567859397053,33.083594824132156,9.040140081714254,2.6334009046336324,0.9760909196454618,1.0098471060164926,17.524259053888887,passed,
2025/04/24 00:15:00,0.7530146425987473,0.679686962609383,90.78153318200097,115.29645331632153,2.765559779240958,2.78,2927.728141058194,3366.245437331564,0.9820891357184378,0.9991811390895629,33.85462286890766,9.844575618308554,2.645743051573471,0.9922233693503908,1.0178611273484481,17.406360180000004,passed,
2025/04/24 00:30:00,0.7506032105201955,0.6781707499785211,90.56843178411118,114.74247253238808,2.765854889675776,2.77,2924.6342385174758,3328.1386853660524,0.9824013879304535,0.9991496956751897,34.00872791118647,10.562133178054363,2.6598896380527157,0.9909096831230696,1.0149871077749257,17.294262565555552,passed,
2025/04/24 00:45:00,0.75396250638633,0.675116161023972,89.86652857171094,113.71340944330893,2.760698592066015,2.76,2902.462492361834,3319.5552101416206,0.9822194209367104,0.9989395756916467,33.69784296741163,10.352683640008074,2.6527840384437136,0.9805511966460508,1.0107195612781357,17.177115511111108,passed,
2025/04/24 01:00:00,0.7545699486184312,0.6720364549478174,89.69536282770234,113.06280680446656,2.762779098781234,2.76,2892.419881346494,3284.594691598675,0.9821818551692997,0.9987111206759837,33.71565366460074,11.029598723506291,2.673490441912792,0.9887620295089216,1.0227202510960085,17.065726755000004,passed,
2025/04/24 01:15:00,0.7458265710433682,0.6671537538624417,86.35132430516784,109.00650991593203,2.758069868967114,2.73,2764.6948064635408,3206.9028222841407,0.9820783374873023,0.9991830683290808,35.274013514735,10.728051184456183,2.7196645751112225,0.989065387903878,1.017347364529708,16.47008348944445,passed,
2025/04/24 01:30:00,0.7500902855485833,0.6670606792898499,85.70596767543537,108.45021871709906,2.762990745342384,2.75,2744.1884931746454,3198.250995190895,0.9816200662133582,0.9990840403427996,34.91730842796165,10.808876968844475,2.693339468727591,0.9976757395883459,1.030886306672679,16.418905311111118,passed,
2025/04/24 01:45:00,0.7461659470603377,0.6665494077789094,85.79429483941065,108.31152860197693,2.7646655370793787,2.75,2746.290122034195,3175.7935708198406,0.981880890420632,0.9991406736434426,35.288508180903584,11.29497845746455,2.71613220198304,1.0101354441048875,1.0395547864680879,16.372580693333333,passed,
2025/04/24 02:00:00,0.7493074489562008,0.6638711641161329,85.54768697722369,107.79894216273942,2.7628157197952397,2.75,2744.301726098042,3165.120738462863,0.9816504079329434,0.9987855543962777,34.82700465253639,11.513051017953158,2.7068193883372946,1.0062538700875625,1.0421165711104396,16.326645279999997,passed,
2025/04/24 02:15:00,0.7523294772595935,0.6615961136172571,84.99122318343818,107.08122125065692,2.756379650008448,2.75,2731.260877932237,3173.2873549705796,0.9813597410691878,0.9985476778066824,34.440346688624686,11.030261508398814,2.690412619576913,0.9900311783442116,1.0313236078137242,16.275176591666664,passed,
2025/04/24 02:30:00,0.7494403012226645,0.6628698983313153,84.75957684580703,106.88158256685263,2.762624681775461,2.75,2716.7285289943047,3157.8617453502047,0.9813718848917724,0.9987920760703436,34.92643552018402,11.241861442842824,2.702027826872876,0.9958866440552326,1.0323147971202666,16.22928808722222,passed,
2025/04/24 02:45:00,0.7487993739826387,0.6616145173964335,84.59770485550935,106.52500748437858,2.75979175303299,2.75,2717.4991653722363,3146.3707109582865,0.9815020296798594,0.9987045384598289,34.84073275066472,11.40561614417573,2.7016043088797645,0.9868057716490304,1.0234409282981323,16.183059725555555,passed,
2025/04/24 03:00:00,0.7478255161139825,0.6605882806552613,84.36324772969614,106.12473849940365,2.756104321243206,2.75,2716.3897825023473,3136.8101361466497,0.9816663837490693,0.998664845195469,34.7869226584499,11.467327753063742,2.6993347090956314,0.9843353804350383,1.0207973733847429,16.132029588888884,passed,
2025/04/24 03:15:00,0.74938945438333,0.6590265702830077,84.01315312525354,105.612599861369,2.754478622962654,2.74,2707.1418511741194,3132.747402603579,0.9814707144126171,0.9985033479562051,34.595731960409815,11.394796448517564,2.692909690287531,0.9821873253156613,1.0219427866222475,16.085850109999996,passed,
2025/04/24 03:30:00,0.7457598557957099,0.6594940872459794,83.81826531503036,105.3571192125663,2.7543408256316186,2.75,2698.9013290231196,3124.5227850002557,0.9816675023775583,0.998709034500562,35.01839395500792,11.361475170130824,2.704947476226226,0.9868486551925723,1.0219269727890048,16.03969478222222,passed,
2025/04/24 03:45:00,0.7482230951949722,0.6571822510492316,83.43078030643842,104.76491985298145,2.75110295174871,2.74,2689.9376251835215,3121.8184120544947,0.9814077935779941,0.9984463413048948,34.69646036999145,11.255253448633756,2.696307133120845,0.9744140708462259,1.0143544274208833,15.988739188888893,passed,
2025/04/24 04:00:00,0.7486403625411923,0.657216967245725,83.20829646752566,104.52597183331753,2.752031202485924,2.75,2684.275502718666,3116.297410086083,0.9813726833858316,0.998460558094034,34.64195013530092,11.294053893741381,2.6887724644615525,0.9776408380787504,1.0179342206761497,15.963357648333332,passed,
2025/04/24 04:15:00,0.7458269124188568,0.6598508657458907,83.89625374812213,105.33462838118794,2.7551552691832,2.74,2705.149882768449,3121.1285698039305,0.9818136027823967,0.9987492919258677,34.92816883372181,11.434794804445744,2.697051630649318,0.9838157785915647,1.0179178151517356,16.05230177833333,passed,
2025/04/24 04:30:00,0.7469176560940622,0.6645412694035483,85.04558137322219,106.91144661502157,2.7623994106218737,2.74,2734.99365040007,3154.919245892703,0.9819865643936423,0.9990766912363552,34.97733429398736,11.192179137345656,2.689615364726119,0.9955953208399253,1.0257744081861153,16.27029191333333,passed,
2025/04/24 04:45:00,0.7600153913374524,0.6629369845181264,85.7578631237411,107.69273282479377,2.7558186941189775,2.71,2771.037269125678,3206.4935804741112,0.9814963985683649,0.9984297689241082,33.311869801120984,10.558936804838972,2.6326355400109125,0.9636603518613114,1.0092177541513663,16.472991259999993,passed,
2025/04/24 05:00:00,0.7629352400122423,0.6559456662640784,87.5564053645893,108.66702011894432,2.726572294405934,2.69,2849.2151699422766,3270.3936536875267,0.9819599821658916,0.99754475372846,32.27911470427529,9.557598801498933,2.6507501070153974,0.9503797806703731,1.0069985732353128,16.68555587111111,passed,
2025/04/24 05:15:00,0.7582178147596846,0.6614287630902816,88.89019011391218,110.45086528863712,2.7290574251389494,2.68,2886.154699751052,3313.9155063057974,0.9825138481362886,0.9981226965964723,32.8873711250642,8.997803618865522,2.6613698180272536,0.9526944515253699,0.9983523210483328,16.92034763222222,passed,
2025/04/24 05:30:00,0.7595991501335698,0.6619051507358202,89.91671208686807,111.64683601699207,2.7173261172823047,2.68,2930.575581336407,3382.969605111831,0.9826298565054855,0.9980000812843248,32.41336462586375,7.8201729476270625,2.644015460029077,0.9391609206527874,0.9864176405627547,17.155961227777777,passed,
2025/04/24 05:45:00,0.7613428758777884,0.6637043877464744,91.36318933691386,113.32962985538607,2.7129781939448354,2.69,2995.6837298015284,3429.4166901865037,0.9828548639777936,0.9978031440791623,31.706748830118343,7.599355178645153,2.6200841925346467,0.9484950218588339,0.997409032468129,17.431157333333335,passed,
2025/04/24 06:00:00,0.763748060234537,0.66451076650752,92.3818363697853,114.47726558235124,2.7106200402748124,2.67,3037.456526175116,3467.3987054760096,0.9828384544343105,0.9976099797150929,31.18048883944111,7.3117188863249325,2.6052817406063715,0.9463336335707487,0.9976862511214527,17.63219095,passed,
2025/04/24 06:15:00,0.7568700235026706,0.6693560576592893,93.41904840959376,115.95935509569689,2.7143688863333644,2.68,3072.8327749031473,3494.8670587825745,0.9832154191346671,0.9980286350395806,31.83125908295805,7.1567185576597065,2.6159004888679167,0.9646204607822579,1.0049263720546635,17.827160083333336,passed,
2025/04/24 06:30:00,0.753784601535317,0.6716864079560704,94.21948590821775,117.10026197371359,2.712252889395048,2.69,3114.345921979048,3529.996328380275,0.9833015905305844,0.9980170496559935,31.742807920987193,6.903458462239883,2.6040200146495915,0.9756979932401914,1.011450378534323,18.02113646666667,passed,
2025/04/24 06:45:00,0.7542618310285854,0.6726453763890117,94.46422303434755,117.53720178852238,2.7104718035956585,2.7,3133.528157083739,3552.2104312905662,0.9832525911884998,0.9979536001368662,31.42466847985489,6.6539182713879175,2.583667476752483,0.9707178228031208,1.0060959787446337,18.121505929999994,passed,
2025/04/24 07:00:00,0.7606644528923269,0.673172351896378,94.19686152492633,117.41460074040849,2.720465535837858,2.72,3115.3039908265077,3549.5315441753405,0.9826232250737194,0.9978390655440061,30.98563830066687,6.812926943407091,2.5625878506079953,0.9882374930809268,1.03008401099332,18.131455375,passed,
2025/04/24 07:15:00,0.7553193553142378,0.6759200950287219,93.47528756941247,116.68873747760193,2.737803982540795,2.73,3078.691166944707,3474.7777624829673,0.9827837730339942,0.9982956412627098,31.92849677376266,8.158825708944137,2.584307345051686,1.0192735817926397,1.0516200013289243,17.942113334444446,passed,
2025/04/24 07:30:00,0.7446442377087172,0.6822400217390792,92.77705268518395,116.38001367032504,2.7639556669882084,2.8,3054.3076302430363,3375.862024206391,0.9831915778740644,0.9990157529179197,33.1654300989852,10.339938659965073,2.597832194880489,1.0246987737266682,1.0364078650237918,17.772703856111107,passed,
2025/04/24 07:45:00,0.7394698164578674,0.6836340115535467,91.30291539123373,115.02659432366947,2.7564158898942153,2.78,3000.5223391398563,3383.671123854187,0.9834125690708726,0.9996331720415836,33.980972108599076,9.10629237196475,2.595470653397011,0.9978878255311958,1.0012233938093233,17.597492305555555,passed,
2025/04/24 08:00:00,0.7451648410212429,0.6799532978325763,91.2005584787328,114.46483008249444,2.7511288992095944,2.71,2997.4152259652074,3378.881328165665,0.9833586202746653,0.999300171575488,33.3884645659558,9.069219119493743,2.5900378623289435,0.983227465266326,0.996175664367987,17.54201372,passed,
2025/04/24 08:15:00,0.7452724623418783,0.6761597849056951,89.4253108638239,111.9814581055677,2.761809070622241,2.8,2908.7648537872246,3294.629813424709,0.9831192171219651,0.9994869952042916,34.20025929977995,9.891434007228835,2.6302041447763855,0.9895934068984232,1.004234818374108,17.132591660555555,passed,
2025/04/24 08:30:00,0.7456974509860811,0.6690050070407481,87.52625310407655,109.13094594067594,2.755969836078728,2.79,2836.3888538691904,3231.0008895753713,0.9830058256882627,0.9993123857197272,34.492172892053965,10.117730186082163,2.658528532161252,0.992552964543053,1.014328337700731,16.721543116666663,passed,
2025/04/24 08:45:00,0.7540836107595623,0.6673304038714807,87.13380952255584,108.77262160354731,2.74952770126513,2.73,2831.4503851548743,3259.7865098477,0.9825560254467572,0.998984878060363,33.50849316077787,9.356388914797288,2.6136594226959944,0.9637016085462892,0.9958255526233173,16.748024577777777,passed,
2025/04/24 09:00:00,0.748317583572166,0.6703449424382915,88.07030915291084,109.7549279709714,2.766259634234276,2.79,2853.20338489747,3226.240644741836,0.9827801496273652,0.9991987854978256,34.21514804670507,10.703593910735645,2.6490705566858863,1.0123090210930614,1.0355883690129708,16.81732061777778,passed,
2025/04/24 09:15:00,0.7503545390795682,0.6689290488387091,86.77351416344452,108.32854231897544,2.7653246954921853,2.78,2812.894621091883,3200.7508298976336,0.9826433818375867,0.9992377687541558,34.0835226689408,10.664694101544093,2.629381191038508,0.987411704627285,1.0134043296772954,16.62968227555555,passed,
2025/04/24 09:30:00,0.7467552965475397,0.6708483997334358,87.08971534082792,108.8877629439494,2.7612745721261893,2.78,2826.4203214076324,3221.2333306872038,0.9829331262011108,0.9994555937067262,34.3577473865826,10.268618855394394,2.6326112207417074,0.985434499705411,1.0057513121386017,16.699232250555557,passed,
2025/04/24 09:45:00,0.7514994172871848,0.6688336517927155,87.09782113610794,108.86139658085683,2.752834068772619,2.73,2831.4080535125645,3246.909345446057,0.9827363326718047,0.9991627977597124,33.75706918942361,9.683422452186484,2.616166751182583,0.9721695694781315,1.0000562112266598,16.732599216666667,passed,
2025/04/24 10:00:00,0.7401663400491565,0.6778800244227665,87.27439673502235,109.83903685047122,2.7773523008656684,2.85,2837.016377302449,3192.091477927038,0.9833394188625214,1.000058414639244,34.95455934258657,11.388806241240939,2.6241589430055026,0.9899956778367763,0.9955640960533217,16.744956573888892,passed,
2025/04/24 10:15:00,0.7500349958651422,0.6692689219743201,86.84045769608699,108.81803515661957,2.7466644613915956,2.75,2817.9853168774,3273.4185900396965,0.9826918133916447,0.9993423389792601,34.056506437719044,8.806918229297652,2.6203548361608955,0.9625694031097054,0.9887617699608758,16.73104263111111,passed,
2025/04/24 10:30:00,0.7493147531729569,0.6715804794494014,86.66556724537021,108.94526367813918,2.7527033250179236,2.74,2815.594926523549,3257.389783839726,0.9827562050969385,0.9995098842381813,34.087463263998245,9.293533451158893,2.6077535180321356,0.9657182015829753,0.9887372230281678,16.717125205,passed,
2025/04/24 10:45:00,0.7468887318397386,0.6708632039135674,87.12087674422034,109.20503039750213,2.7556756033955994,2.78,2833.90518807389,3225.570168685972,0.9830942325368537,0.999403792463953,34.182543129360994,10.33487902837006,2.6287434895670416,0.9805439949621445,1.0020148124492454,16.69794841,passed,
2025/04/24 11:00:00,0.7452458340212178,0.6735314329919239,86.73655374371879,109.19321621559257,2.761414270052824,2.8,2812.4133136994733,3229.2933150132317,0.9829105083951906,0.9997336629896504,34.62087776973291,10.09728395946295,2.627321860717157,0.9898665007924812,1.0068712876049968,16.6836549,passed,
2025/04/24 11:15:00,0.7485403852653911,0.6715549786753126,86.63156838495819,108.98291522117744,2.7556884963418047,2.76,2815.9405602679176,3231.357558961923,0.9828814323130523,0.9994806220229103,34.1207028467424,10.050782264734016,2.6149964198867264,0.963570364510824,0.9860516085838352,16.664469861111105,passed,
2025/04/24 11:30:00,0.7478961323893778,0.6707053827889544,86.66766634898636,108.94936713640729,2.753028965069207,2.77,2816.02063412376,3231.390882676581,0.9829390391276128,0.9994401516986149,34.194873258652976,10.019583762376246,2.624893275028413,0.9627127987175723,0.9856065473151971,16.648699069444444,passed,
2025/04/24 11:45:00,0.7486220543391076,0.6697677722428713,86.57596524215315,108.80574398110674,2.7528724468186,2.75,2807.6792470266837,3230.569904040988,0.9827951481032269,0.9993752788895771,34.24407039621161,9.978697167392584,2.6334101201466846,0.9547254378797195,0.97935046376114,16.622529714999995,passed,
2025/04/24 12:00:00,0.7543484432591384,0.6669586069287999,86.43932821911703,108.50734429734393,2.749080344647049,2.75,2805.0798172251466,3233.895026406027,0.9824923681861051,0.9989934183572696,33.612348294919045,9.919007076673111,2.621623656722693,0.9677004281865514,1.0021760484069182,16.601627044444445,passed,
2025/04/24 12:15:00,0.7444361305999959,0.6714525607877384,86.65122995487503,109.01248196553348,2.7637157536116708,2.82,2801.839339306193,3195.695700855666,0.9829077619353819,0.9995870891609655,34.84542546724132,10.95675406634731,2.659075804486669,0.9969481237670124,1.0161215217855564,16.575482073333337,passed,
2025/04/24 12:30:00,0.7537286943387017,0.667590963046517,85.98436288449518,108.22901749355319,2.7516497668188613,2.76,2783.150542364491,3227.370654568322,0.9823432235151266,0.9991416785479278,33.89318801623194,9.884117058056109,2.625792459702024,0.9596479709997116,0.9927068233525242,16.53884925,passed,
2025/04/24 12:45:00,0.749991627109644,0.6678185140170574,85.97301447629178,108.19063831458257,2.754719804373585,2.76,2774.6157317616953,3214.142922234779,0.9824010764652356,0.9992775277400835,34.44960546564416,10.127128157186698,2.652440876540989,0.9734100275398853,1.0026643745156523,16.497352067777783,passed,
2025/04/24 13:00:00,0.7450680967443357,0.6710693215589102,85.8071617523767,108.32935543457245,2.76233515752895,2.76,2770.1526986399904,3186.949157187538,0.9827423786537065,0.9996764558916034,34.957350415210755,10.79642738553848,2.655738100818268,0.9776467469039134,0.9979675784188806,16.455511893333334,passed,
2025/04/24 13:15:00,0.7481204375259889,0.6670162892623548,85.4809290242001,107.72824461332378,2.7512879089309092,2.75,2758.3530148590257,3207.4691818607175,0.9823784009281965,0.999301648728322,34.663511307799844,10.034294950084446,2.660180813495652,0.9817303517564706,1.0105145411554424,16.413694476666667,passed,
2025/04/24 13:30:00,0.7435398331204373,0.6673385808503148,85.77069296097469,107.93065752694346,2.7575043935531993,2.75,2761.3152352885913,3179.7044564742905,0.9825877357096711,0.9994025412226147,35.218627847888655,10.832121894310127,2.694032527711417,1.00490125222939,1.0287699941083497,16.38238790222222,passed,
2025/04/24 13:45:00,0.7513710204786849,0.6636309352785754,85.30293314569371,107.31976626497827,2.753832995031121,2.73,2754.23504778654,3179.5353658457275,0.981976637139554,0.998799642391906,34.250204664510036,10.867785572742152,2.665734946612054,0.9880338706739838,1.0248141495688696,16.340612750000002,passed,
2025/04/24 14:00:00,0.7455788177763634,0.6664252084523911,84.96728922031099,107.25615647569478,2.7560094795574157,2.74,2733.253605732412,3180.6811889232886,0.9821599981051311,0.9993255406555601,35.125831238816005,10.514637422382473,2.683114712122331,0.9978096602584945,1.0252831909073272,16.29886035555555,passed,
2025/04/24 14:15:00,0.7462407746512915,0.665379930918292,84.82052946326895,107.05195157760504,2.7570352503017537,2.74,2730.2634799209445,3166.3353093435626,0.9820697705145299,0.9991805847252394,35.00948404472049,10.892084938941833,2.6841990784685565,1.00028339104278,1.029920235258365,16.257130718888888,passed,
2025/04/24 14:30:00,0.7497400762348205,0.6620930295616395,84.73058706190346,106.72371367704055,2.7551212878832017,2.75,2730.8557607552166,3156.7329444861225,0.9817437781007098,0.9987157477569608,34.53546083709875,11.221303793918283,2.683850269048794,0.9932016939623114,1.0306312996009384,16.22102097611111,passed,
2025/04/24 14:45:00,0.7501432867577743,0.659901781930624,83.99452724270633,105.86692088051238,2.7490635577384195,2.74,2713.713321737474,3146.3659785945424,0.9816408869005565,0.9985552803020189,34.36462543071024,11.132072147636475,2.6762241775365636,0.9878393655898525,1.0282947601384582,16.10973045,passed,
2025/04/24 15:00:00,0.7410574404138142,0.6661568900955807,85.38403638973092,107.6898557868397,2.756052541132737,2.74,2747.1629659838923,3158.848943708044,0.9825491650032946,0.9993313595511056,35.48463620738236,11.302476227934138,2.715037506450296,1.0225982190033793,1.0465877523428928,16.277279131666667,passed,
2025/04/24 15:15:00,0.7482110662773582,0.6636651318284613,84.39670065266624,106.71468219859723,2.758283437350463,2.74,2714.0454183144248,3153.0731851435435,0.9816541739002469,0.9989285657680863,34.87369610307282,11.232241033304584,2.687731359528287,1.0007131950325003,1.035390398351473,16.183176068888894,passed,
2025/04/24 15:30:00,0.7455407594705152,0.6653358338297143,84.0014419651865,106.50652240713455,2.7603288136234947,2.72,2708.7297460750583,3127.7705853499597,0.9820174055090507,0.999178476909462,35.009738021334414,11.74345778369938,2.677611975368339,0.9741545543139569,1.0030903287473913,16.110660035555554,passed,
2025/04/24 15:45:00,0.7437335268951336,0.6624673517720728,83.6375365967306,105.9463279020484,2.744837235489695,2.74,2695.0447561645788,3159.3070174155127,0.9819332782635055,0.9990845148708142,35.22527898587307,10.508498086341563,2.694371494533742,0.9843888233158364,1.0154869420766421,16.06924273777777,passed,
2025/04/24 16:00:00,0.7462104890850617,0.6635593429605892,84.1905608389744,106.67444527939288,2.7497822313398412,2.75,2709.0181719049656,3168.1976921684754,0.981793483304036,0.9990162039305459,35.04227551027916,10.700421313781233,2.692475467049517,0.9969747639362652,1.0302004686787969,16.161063752777782,passed,
2025/04/24 16:15:00,0.7445111418051329,0.6647625998044452,84.84441387524072,107.39218653360687,2.7573258239081926,2.73,2726.092149317595,3153.04497251755,0.9819790831181274,0.9990697127500969,35.248643810778184,11.480549194548697,2.710809765194071,1.0090716163043012,1.0394029241557845,16.210696608333333,passed,
2025/04/24 16:30:00,0.7466052606233767,0.6640447629882945,84.886985824898,107.46712613792604,2.7543301927928447,2.71,2729.573127193908,3163.3764804313096,0.9818627998321975,0.9989230797210212,34.98301004883971,11.305542361952675,2.703844914388517,1.0012267347572363,1.034861573037483,16.231129028888887,passed,
2025/04/24 16:45:00,0.7458046924543721,0.6655354313748029,85.26263359333166,107.98157478626761,2.762081478428613,2.76,2740.983350380317,3144.6043704358945,0.9820217533963216,0.9990013627510119,35.056759375587944,12.090194463275344,2.708499858789191,1.0029760248534274,1.0340590856516472,16.256472833333333,passed,
2025/04/24 17:00:00,0.7452011893762336,0.6647127250851472,85.244916579801,107.96447794089153,2.754128523852919,2.73,2734.869749081529,3175.1393109032792,0.9818936831442882,0.9989950729205153,35.23761038272887,11.17202567553145,2.7201869813746034,1.0081285679213263,1.0401011779164646,16.276924528333335,passed,
