datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/24 17:15:00,0.7467525223130357,0.6655151659666075,85.27806251332218,108.12398866290795,2.7571450100316173,2.73,2736.5344063413036,3174.2993512974044,0.9818280341178851,0.9990022599708356,35.084706913697666,11.311283685931377,2.709513264337212,1.010508669721011,1.0434004036498166,16.297025799999997,passed,
2025/04/24 17:30:00,0.7509347122779017,0.6656108707664522,85.08703260401639,108.06049561225315,2.759243631679203,2.73,2725.9421028977877,3189.72278412528,0.981362727550247,0.9989089951480623,34.81120928126263,10.938500377212717,2.693079705437568,1.0108415026287885,1.0484699989270363,16.322760666666667,passed,
2025/04/24 17:45:00,0.75035085142744,0.6660504180651734,85.41442706774437,108.36878582916887,2.7630769083931765,2.73,2735.069445948971,3181.5762870527205,0.9814506743459831,0.9989163695850263,34.874094516279484,11.323085971025193,2.7006010238439244,1.0202828174329976,1.0569379529493519,16.348147199999993,passed,
2025/04/24 18:00:00,0.7504058721731935,0.6656761050493969,85.69620296531146,108.56669618657409,2.762267944084147,2.71,2748.9115123444753,3176.8848894655066,0.9816240559047782,0.9988339786973954,34.72371457303018,11.58941118750781,2.7006773259789734,1.013498698635625,1.0503657882444606,16.368637443888893,passed,
2025/04/24 18:15:00,0.74939892599494,0.666512424712456,85.81666429978245,108.7499949670568,2.7618584283572507,2.75,2750.8325880634397,3185.0420293107095,0.9817119588884156,0.9989546144436662,34.87222827330544,11.388408718569053,2.703488399054353,1.0170315913542538,1.0518688844538446,16.394045341666665,passed,
2025/04/24 18:30:00,0.7545970095594461,0.6660055830458305,85.70006031111971,108.68971949834476,2.7634113695744507,2.76,2750.164597015478,3189.796076493564,0.9813651846772442,0.9987313080374178,34.30100959058064,11.389393445376225,2.6788294632580563,1.005169267283949,1.046102777420129,16.41455486,passed,
2025/04/24 18:45:00,0.7553791493555868,0.6688766182068421,86.46179317667448,109.73884406108647,2.7680597115014494,2.77,2769.0228650473655,3212.055279926665,0.9814469866573113,0.9989206703657303,34.34062297433883,11.23786196822145,2.6763114032244566,0.9902395685931119,1.0281459378397113,16.555981444444438,passed,
2025/04/24 19:00:00,0.7549994384085918,0.6706978075381079,87.19628822786706,110.69401357814196,2.759459833500619,2.75,2803.515785555422,3251.4360268084934,0.9818870962766518,0.9990285169093629,34.09154602714601,10.583655834697721,2.6602338480902694,0.9878019736698027,1.0234926202255734,16.70839632,passed,
2025/04/24 19:15:00,0.7442516542333973,0.6763465287177305,88.4779633345186,112.37134609502547,2.768598056841362,2.78,2847.269430655742,3244.684331722883,0.9826527365300886,0.9995490090366497,35.01722266040983,11.371554244306216,2.68959543074912,1.0206621348282399,1.0388839942462036,16.86617134888889,passed,
2025/04/24 19:30:00,0.7491925122223156,0.6768857396430039,89.00917391219888,113.10842008724707,2.7667560548784045,2.77,2864.966296474314,3287.9647944668686,0.9822885694375042,0.9993563270174166,34.48453469281679,10.69654256189752,2.6687180679826974,1.0136457873971774,1.0371074804800846,17.023659351111103,passed,
2025/04/24 19:45:00,0.7543621537542426,0.6784371496214893,89.63513444103123,114.05283687575094,2.770763971493098,2.78,2893.5804188358834,3307.455210725367,0.9820675850456063,0.9991593815117177,33.740052279336595,10.8383641198484,2.635738504807672,1.0061574093044339,1.0340879089257256,17.181606108333334,passed,
2025/04/24 20:00:00,0.7495669943472991,0.6800596246304557,90.50198792265314,115.07219348261182,2.7599955047359694,2.73,2933.5344697855576,3346.902999820797,0.982646389828831,0.999309843802608,33.89372929612386,10.172850148559874,2.639422356003104,0.9995715757015685,1.0212914483640252,17.333979183888886,passed,
2025/04/24 20:15:00,0.7474882952440665,0.6803962348605737,91.28377469369433,115.78904164378991,2.764518134507818,2.79,2951.770241211751,3346.931327298707,0.9826851462749386,0.9992860280805638,34.18515416939941,10.512700593934023,2.665326876119373,1.0323955299466157,1.0524533106499838,17.412874709999997,passed,
2025/04/24 20:30:00,0.7566637484503038,0.6777184686297903,91.5178268716518,115.90785881086524,2.7600563133061153,2.74,2966.611068599946,3370.7335617763356,0.982238211469217,0.9987422061401052,33.056163203744454,10.249274094028621,2.634121704179738,1.0170506980901235,1.0505591897384763,17.491428056666663,passed,
2025/04/24 20:45:00,0.730936276026102,0.6933844815840607,95.76797509546014,122.1859317892902,2.7660601669082703,3.03,3156.526881296772,3478.4869021694803,0.9831498594357033,0.9993146859784449,34.2051378926663,10.42641310731718,2.640644346907396,1.116760123517698,1.1077539015653362,18.352847333333337,passed,
2025/04/24 21:00:00,0.7561040564660408,0.6691002725516739,84.8075566919983,108.09639377236319,2.770329465494535,2.79,2726.851350137881,3174.1411221594226,0.9813391050020539,0.9990808985641758,34.15892824990841,11.446976692399216,2.635419110354891,0.9685207776247293,1.0054297153200256,16.347693321666664,passed,
2025/04/24 21:15:00,0.7522670409943111,0.6711221190250645,85.92479603810622,109.33398537670776,2.7599337100123353,2.78,2765.3636012206866,3220.547489107457,0.9820471818895938,0.99936061896024,34.4242522163006,10.583561950827038,2.647973199184549,0.9584173346110137,0.9888455627688485,16.520717803333337,passed,
2025/04/24 21:30:00,0.7511485707341664,0.6710197101145325,86.2231320004776,109.5925060589994,2.756543217092612,2.78,2776.0420370583333,3232.021480311236,0.982187648409832,0.999362409800858,34.481910563560604,10.372214491602076,2.654475593860975,0.9637294651637189,0.993331177712086,16.561486736666666,passed,
2025/04/24 21:45:00,0.7465422548308311,0.6740802819967127,87.32295352287677,110.89088648485506,2.763301339351912,2.78,2820.074567506088,3221.073357639481,0.9827064929115014,0.9994920613820585,34.65518609962728,11.307484574755284,2.663253239927841,0.96133874845617,0.9826597595923376,16.693512152777775,passed,
2025/04/24 22:00:00,0.747994967862685,0.6782859573527558,89.1559332212224,113.30347659164403,2.7645618726020205,2.78,2888.420415761323,3282.6801164456147,0.9827400456883737,0.9994249419956102,34.185325780249826,10.94337345128907,2.64375330330193,0.9707924784034578,0.990242108884791,17.060389243333336,passed,
2025/04/24 22:15:00,0.7490950712725079,0.6814794511153351,90.85144364183449,115.51981153071327,2.7562786079486443,2.76,2962.7364344635084,3358.185996874615,0.9830067234212446,0.9993392328382973,33.5326529037227,10.121735824066425,2.6139479870654583,0.9667025389713098,0.9857841317697221,17.42222328,passed,
2025/04/24 22:30:00,0.7470644259803113,0.6816837217615038,90.92878381777477,115.597442224834,2.7524137884076096,2.77,2969.096631623425,3366.0072486688864,0.9831888490887419,0.9994007910789336,33.647461378067774,9.903592407964084,2.616373083343962,0.9719772303900619,0.988913664392873,17.43682727111111,passed,
2025/04/24 22:45:00,0.7491282353137909,0.6800888013902237,90.51157258517526,114.99791582117388,2.750598410135145,2.75,2955.590514333992,3356.6321827433812,0.9831078211114552,0.9992992895471924,33.460059111076745,9.893688164669847,2.611407579543266,0.9628491940889048,0.9830868034658818,17.362389715,passed,
2025/04/24 23:00:00,0.7541296252841654,0.6776888937263408,89.99749981807894,114.27612256946038,2.750339990086072,2.77,2935.4410829803974,3350.246524565602,0.9827191300037925,0.9990528190710807,33.05000644600175,9.831530690755962,2.601423144723459,0.9621914431985729,0.9897877546868976,17.287777992222214,passed,
2025/04/24 23:15:00,0.7498531862576101,0.6781567511374795,89.6869528365441,113.91558192593862,2.7495545299206534,2.75,2922.0131874172716,3340.261317361911,0.98293826955132,0.999296224645052,33.59337614403175,9.757641831820568,2.616621359746593,0.959772614954159,0.9819171379233019,17.21846523222222,passed,
2025/04/24 23:30:00,0.7499485972396838,0.6771811419608941,89.26788434510219,113.36608556674229,2.7495520016450032,2.77,2903.5224554812676,3331.4846067880485,0.9828382615965449,0.9993118892279397,33.72304058117282,9.69459893288167,2.6218816781350585,0.9624547570308044,0.985386434255904,17.14347614833333,passed,
2025/04/24 23:45:00,0.7528477562109194,0.67355223318272,88.24746010555225,111.99220986283922,2.742818308705456,2.71,2865.294667074816,3326.4882633138664,0.9825645812351936,0.9991742275059078,33.6104723937495,9.158224081829081,2.6205901662232014,0.968165686504461,0.9979470552182919,16.982935584999996,passed,
2025/04/25 00:00:00,0.7471021629475623,0.6680919870823172,86.56809101445411,108.9193926638977,2.750989356661193,2.8,2795.0019455187576,3219.3590915158547,0.9827335176082135,0.9992904047333678,34.643135535493705,10.30850287541481,2.673047481451362,0.9889394823705107,1.0160328307215478,16.545443199999994,passed,
2025/04/25 00:15:00,0.7412326452268095,0.6573512811785561,81.87985057328713,103.25618532809219,2.73412923001648,2.73,2649.683848216893,3129.8994867076544,0.9819247345950116,0.9990034066711925,35.296837155706854,9.893483748015077,2.6825870034219426,0.9657419630132714,0.9974366384920846,15.80212773333333,passed,
2025/04/25 00:30:00,0.7224056755006287,0.6509726285740259,78.55294543588215,99.17932871696523,2.7218172245626797,2.75,2558.1942951610076,3025.493552373231,0.9820877650621536,0.9991104124575646,36.8274188426564,10.513431583669169,2.729619550503314,0.9738184941414171,0.9926688812394212,15.197777760000003,passed,
2025/04/25 00:45:00,0.7243828213921943,0.646239619452072,77.98544163938531,98.3213739882314,2.7102224255480727,2.73,2545.2440641668536,3045.079667797892,0.9814743600208425,0.9985848246324837,36.47715425340171,9.712047563900432,2.7258738823403963,0.9915915034198864,1.0193612954095992,15.151020744444446,passed,
2025/04/25 01:00:00,0.7259150256199557,0.6443260331949721,77.81803689736024,97.99935693855073,2.712586297290688,2.69,2539.1506122395544,3036.172351922302,0.9810273183271243,0.9982638783122663,36.31825420961444,9.971934450172643,2.7293004566605963,0.9948470623715682,1.026837915670751,15.123544675555554,passed,
2025/04/25 01:15:00,0.7192686536473032,0.6493126246471219,78.13634422543817,98.55814591758323,2.7273039060124495,2.7,2533.8537753853284,3008.3797444451043,0.981577669578217,0.9990101295674457,37.374876057399035,10.710287796403577,2.7613554300681393,1.0317915712249637,1.0500638499532189,15.115355126666667,passed,
2025/04/25 01:30:00,0.7261411876192911,0.6421630721231247,77.98577582574204,97.93511782394427,2.71298259857005,2.7,2551.4127119428817,3015.2799163778145,0.981000556738266,0.9978995345621179,36.05737276891247,10.731554062805472,2.7374407036612833,1.0266353906116357,1.0626342265179778,15.102340232222224,passed,
2025/04/25 01:45:00,0.7237915567866423,0.6462507328164038,77.86672707772377,98.1566906544992,2.723469919141115,2.7,2533.028575358756,3010.9909672977783,0.9810580290392491,0.9984742638343065,36.72355765147,10.710244956196943,2.743851553123966,1.0329565386151702,1.0609336128465654,15.098970455555552,passed,
2025/04/25 02:00:00,0.7207183436716788,0.6493288716892459,77.80673067123493,98.32065424849534,2.73050721225574,2.72,2522.0611897885815,3002.901662883683,0.98126695081087,0.9989466180466969,37.29091035853389,10.807477462807913,2.7525047868188106,1.0412564163330709,1.061644701341503,15.085950916666665,passed,
2025/04/25 02:15:00,0.7342805805197768,0.6323902634565265,77.58135178101847,96.96437846945668,2.678489738124013,2.63,2577.4891601870395,3058.915856335624,0.9805892691303625,0.996544030645371,34.133091403677966,9.556543350304072,2.6896165018451774,0.9748346428084044,1.0316007325503873,15.097052996666662,passed,
2025/04/25 02:30:00,0.7379728475062004,0.6299793882860556,78.96117420903538,98.14455304821566,2.6596834933418965,2.65,2628.1242492990023,3130.322886111536,0.9809531132691139,0.9962282322476816,33.4984549049436,8.221285967591315,2.6935149705770485,0.9523587235040325,1.0151701226208898,15.315646793333336,passed,
2025/04/25 02:45:00,0.744402241808265,0.6302630288004758,80.57865983123591,99.71964664999085,2.660690078398029,2.68,2678.4837223506456,3163.5848959375944,0.9810436796146994,0.9959436304282507,32.800211035760064,8.278654065544838,2.6933358540861394,0.9614447895351168,1.0312947642278742,15.543934010000003,passed,
2025/04/25 03:00:00,0.7463489013893129,0.6376050300650205,82.11994516311249,101.77918934640445,2.6788120194838805,2.66,2704.1598290100337,3181.255480212588,0.9815048863737519,0.9966962285926821,33.263064561395666,8.55259523959179,2.7023952707782133,0.9631063491038714,1.025496211187352,15.76592127,passed,
2025/04/25 03:15:00,0.7508217018542754,0.6400503179482769,83.44748138586378,103.25494848424016,2.6835913526715967,2.65,2742.8814643975816,3202.444886636054,0.9817909917501756,0.9967595627303527,32.875022313060974,8.721737357994224,2.6963837318906703,0.9714840643977662,1.0363842834891408,15.954826384444441,passed,
2025/04/25 03:30:00,0.7489604414255789,0.6405616807197781,82.73140249967517,102.65755502584055,2.6841391925841425,2.65,2719.9714876508147,3191.978479796627,0.9817298601950372,0.996931113856891,33.12042429847771,8.636609276830441,2.6902483930450463,0.9619108256809243,1.0234424357014338,15.86849661222222,passed,
2025/04/25 03:45:00,0.7395878299686937,0.6413818281533916,82.20326717541899,102.14023954882619,2.677983576764642,2.65,2697.861837954276,3190.2937592196818,0.982230417087246,0.9974802930199599,34.234016120722,8.032497617646234,2.7209151440925976,0.9730660886104037,1.023973166186022,15.768383986666661,passed,
2025/04/25 04:00:00,0.7410789191312229,0.6383975826176016,81.34373620484243,101.13651149235274,2.674762237732064,2.66,2679.972046845188,3174.372400088013,0.9817543239129677,0.9970655227326474,33.84032265441502,8.191535413817615,2.7059275201135886,0.9675139646103472,1.023491555963216,15.65897945333333,passed,
2025/04/25 04:15:00,0.7432553361166796,0.6325043894797766,80.59996117689185,100.00109989632146,2.661968135516284,2.61,2675.1717389259825,3169.7771514867663,0.9812739586975748,0.9962868299740135,33.066436295093304,8.09319718340681,2.69127121779777,0.9414349135951612,1.0060228620986502,15.559067699999998,passed,
2025/04/25 04:30:00,0.7373171276319908,0.6335792917930917,80.0992438061813,99.52952449170662,2.663060738340674,2.66,2658.0444865013496,3145.4468011075146,0.9816021931576178,0.9966376974297805,33.73172925975131,8.32062683541193,2.705643327105343,0.9549572549312574,1.0125362968451974,15.455049793333329,passed,
2025/04/25 04:45:00,0.7343360979285776,0.6312017898664868,79.49663272993608,98.74676067856491,2.653935887374609,2.64,2648.8405009636786,3137.315526872075,0.9817020691023365,0.9965097634011152,33.76021969164858,8.152249383766387,2.7068626440010264,0.9454857657011994,1.0025024050794171,15.356087132222225,passed,
2025/04/25 05:00:00,0.724919385780801,0.6346575170915549,79.0097670011897,98.46271109236974,2.657946278005724,2.66,2623.251646878849,3115.120613852515,0.9823136826925736,0.9973354027089485,35.0375778194564,8.181792005496337,2.7335298578900766,0.9542424120536959,0.9970112432207352,15.252285192222221,passed,
2025/04/25 05:15:00,0.7375240809597774,0.6333583580931195,79.56728841570596,99.07241829935123,2.6594466357069093,2.66,2648.7924550901093,3141.5647576221613,0.9816282781000962,0.9966414023287324,33.543402348311524,8.200974815850966,2.6863012966208215,0.9372094148305901,0.9944885278432666,15.399146008888888,passed,
2025/04/25 05:30:00,0.7412141596621675,0.6362005975351706,80.72124069004585,100.46958313533929,2.6629425164560767,2.66,2675.854980301071,3178.711691838289,0.9818176608061414,0.9968636497075628,33.42953758207213,7.804992973614495,2.684580521656592,0.9427630639324102,1.0007439075579223,15.590374506666667,passed,
2025/04/25 05:45:00,0.7457884175251069,0.6407419270325119,82.14119917180462,102.17215044520108,2.6796297966541514,2.67,2709.134381873052,3178.9191232667995,0.9819992966895851,0.9970785079759436,33.27069361628699,8.667554831939459,2.6842232848995002,0.9536627169743609,1.0112313374150819,15.777803616666665,passed,
2025/04/25 06:00:00,0.7513910241525427,0.6450388697753792,82.91586463059238,103.46084686748597,2.6842446402207556,2.68,2720.3735438408758,3229.532731516711,0.982012242865523,0.9974901601512473,33.11954722992972,7.780090556536197,2.6619620162016457,0.9418039134504829,0.9998278682736992,15.971004029444442,passed,
2025/04/25 06:15:00,0.7535262680334018,0.6478010781820136,84.08855990299512,104.88989749494158,2.6877020484835676,2.68,2756.6821527809643,3257.8235441368956,0.9822025316519363,0.9975756444249784,32.903198537120915,7.742623018900196,2.656481722544364,0.9485313717282006,1.0061791937894713,16.16519928222222,passed,
2025/04/25 06:30:00,0.7532659004191197,0.6518918126170268,85.40984077433953,106.51075342616336,2.6963708976215712,2.68,2795.367155142546,3270.394000583177,0.982528175078375,0.9977986369214276,32.984651316885945,8.165041309132711,2.66154066753467,0.9605772333218454,1.0137679116569491,16.355541852222228,passed,
2025/04/25 06:45:00,0.7579423377744607,0.6533731894692655,86.27831362080097,107.64797197743901,2.6952161287104137,2.69,2823.8414150042227,3315.4969319132224,0.9824378893071277,0.9977341451896481,32.474526981991296,7.59622355003606,2.6421089548171213,0.9651054176660766,1.022339418972981,16.546843732222225,passed,
2025/04/25 07:00:00,0.7593336218175188,0.6582896841223539,87.36315737075886,109.21758101509799,2.702963171200057,2.69,2858.922029869288,3335.7565189938236,0.9827300207566528,0.9980203003513766,32.33266011197533,7.780824676119514,2.6257356036169734,0.9658949338689081,1.018952513694684,16.743987975000003,passed,
2025/04/25 07:15:00,0.741080130078461,0.6926740567145853,96.32593371741105,122.76361235825252,2.7343210535608633,2.75,3244.2943383017214,3586.827792082661,0.9836815432214948,0.9988393004389781,31.8326996320177,8.31738529536951,2.5137023257919986,1.0054598849381018,1.0100061711247939,18.67848106055555,passed,
2025/04/25 07:30:00,0.733662717528405,0.6897473289045312,95.97683903901512,121.8636428913678,2.7186063389492343,2.69,3234.251757286348,3583.08736812544,0.9843474091358699,0.9989748314353922,32.57003205491792,7.746524009409011,2.5525654243031104,1.0045034444627634,1.0039954716802455,18.533661361111115,passed,
2025/04/25 07:45:00,0.7341808571946699,0.6897680009685736,95.98932173198958,121.89788111509581,2.7194269589381626,2.71,3234.755885589052,3581.4921707923136,0.9843107205014149,0.9989499122784767,32.50916113710476,7.82496316274608,2.550829183406242,1.0054284329142773,1.0054894842456366,18.536288723333335,passed,
2025/04/25 08:00:00,0.7343080303330727,0.6899520655240147,95.93114056065178,121.89536286919139,2.71851151055775,2.73,3234.459149576983,3584.870310763885,0.9843235546718355,0.9989679939266034,32.47266184312876,7.7347630333203705,2.5465549100945557,1.008686401603726,1.0087102819097347,18.53842563222222,passed,
2025/04/25 08:15:00,0.7358781329692634,0.6914979560127574,95.860992977433,122.05875950459837,2.725509467492222,2.75,3231.6633772465325,3574.983774268554,0.9841568446400981,0.9990075577807648,32.342597975860805,8.105314498898302,2.533444180827438,1.005054829309159,1.0048609639402586,18.551581253333335,passed,
2025/04/25 08:30:00,0.7304357918127082,0.6929975734610331,95.78567417060844,122.0351693755981,2.725712536929995,2.72,3227.188796539685,3564.4407719846067,0.9845089901301746,0.9993153950051088,33.01220524182365,8.162910898349327,2.550608354725554,1.009132948910295,1.0011663561929778,18.512029861111113,passed,
2025/04/25 08:45:00,0.7325269689417323,0.6890382928416077,94.83544523139834,120.66080968026675,2.7184445635331977,2.67,3189.266488620856,3559.349622588229,0.984268678126148,0.9991437708842008,32.85847131873316,7.663831367685222,2.5566102672718363,0.9962348091416539,0.9942456436176809,18.34573877888889,passed,
2025/04/25 09:00:00,0.725714913225344,0.6985656132144683,94.04818358460898,120.82984384992456,2.7473074939979556,2.81,3151.811013905241,3495.681873791244,0.9843269011254737,1.0000962951431853,34.04328524422227,9.019944659917257,2.5463834135130927,1.0052064433738022,0.9840355972381574,18.262707026666664,passed,
2025/04/25 09:15:00,0.7279590324929887,0.6946611434557266,93.14723997964346,119.48070659209414,2.7404808712146114,2.67,3126.6658588033506,3470.7188307140796,0.9843117006874608,0.9998565446001703,33.65370927794782,9.105115962716056,2.5426475182222616,0.9936699401904028,0.9788484908467415,18.080006541666663,passed,
2025/04/25 09:30:00,0.7397731799923546,0.6816407609882214,92.61084439853234,117.41342297217591,2.7114078549628213,2.67,3093.487577564477,3492.2049103947215,0.9842981969041292,0.9990847187161832,32.70553435063912,7.660851140728003,2.5677980143394477,0.967123414074546,0.9787263169475954,17.856498342222217,passed,
2025/04/25 09:45:00,0.7419939880987587,0.6799412741032052,93.10853712644092,117.78458694579909,2.704952768207702,2.7,3117.2362559110634,3512.2832674737137,0.9843242080075615,0.9988054369473852,32.25256242288509,7.449377861133662,2.5637311774626075,0.9712424200256865,0.9877019579511812,17.93253718666666,passed,
2025/04/25 10:00:00,0.7390939321689547,0.6821876435319397,94.77089934701183,119.86876597402842,2.702000407791122,2.69,3195.062954674695,3559.093232159567,0.9844321227285289,0.9985507773732192,31.916632065867354,7.478066526103999,2.55636485345101,0.9923944404773832,1.0054019267322856,18.24973277111111,passed,
2025/04/25 10:15:00,0.7436646956290419,0.6814887843493582,94.77559068776108,119.89213610100846,2.702942470557719,2.69,3195.2077065914887,3565.2240447471104,0.9841617363342849,0.9983598334339461,31.41722065744305,7.460934543428064,2.541302491179518,0.9893683142831596,1.0081145262502689,18.2730581,passed,
2025/04/25 10:30:00,0.7424870994886138,0.6816307882461109,94.95825135256102,120.09947154687406,2.702131737511155,2.71,3201.3293899524647,3569.6269195552613,0.9842162664216109,0.9983699888534887,31.526980270469366,7.433631219493454,2.5475371419120307,0.9936993889847048,1.0113282104922603,18.296015937222226,passed,
2025/04/25 10:45:00,0.738073017610024,0.685812342275245,94.75388901941015,120.43409568421514,2.7098433433531897,2.71,3196.546487623685,3563.7597135697556,0.9842130954050103,0.9987274441172184,31.99743125125211,7.641557881814501,2.5404776035942063,0.9929655777789087,1.001157801436508,18.31937075833333,passed,
2025/04/25 11:00:00,0.7310877863115861,0.6919682164914525,94.51625777077416,120.87901431716118,2.7197436617352535,2.72,3184.3342935472497,3557.9102921348713,0.9844165852807805,0.9994162462724552,32.981235920928185,7.71136963164747,2.5399875085437076,1.0017837887388248,0.9953990366874754,18.33717697777778,passed,
2025/04/25 11:15:00,0.7337590902784962,0.6879149828603981,92.98238661764938,118.82984566820853,2.715029249226173,2.7,3120.0981638495405,3527.092630638584,0.9842865865873073,0.9994302308960025,33.02141793457481,7.4246076321824255,2.5466427049104103,0.9797882016692564,0.9796232863281084,18.047317432222222,passed,
2025/04/25 11:30:00,0.7317481543876014,0.68877347329471,93.91852833432445,119.88282612976253,2.7148467994189316,2.73,3162.4835269607115,3537.8777373385133,0.9844306760382262,0.9992718436698601,32.904519011931804,7.763394061861416,2.5501022811519305,0.9918110322123846,0.9893296811889515,18.190454333333335,passed,
2025/04/25 11:45:00,0.731612125979405,0.6892869912271532,93.91692946732609,120.02005728048991,2.7137995367316194,2.71,3162.2459524628775,3550.838325410588,0.9843716712630437,0.9993151569844211,32.927824640419125,7.487177013311978,2.5467995072989855,0.9923247323477623,0.9893821422090033,18.21796500333333,passed,
2025/04/25 12:00:00,0.730700254648836,0.6912725329296853,94.1402121846781,120.3956238032377,2.7225470831373535,2.73,3170.700759343375,3525.4310152090666,0.984446907843704,0.9993889946791228,33.023457663373314,8.312823288597142,2.5465584871776694,0.9959984794128652,0.9896806120138926,18.2305340311111,passed,
2025/04/25 12:15:00,0.7356429745802061,0.688084621086841,94.1908140737501,120.20216644543171,2.715610319738035,2.69,3170.453786967004,3547.5530814705403,0.9841831123908262,0.999053064631793,32.47947680607027,7.7983552210855835,2.5429146484324234,0.988534246432262,0.9913954987079256,18.243488779999993,passed,
2025/04/25 12:30:00,0.73668545187746,0.6861705057193065,94.39936859041765,120.21553694473889,2.708735767771488,2.72,3180.6687117030947,3559.0295537261145,0.9842929006297305,0.9988869210445215,32.270826105735715,7.556215687357608,2.546319091390301,0.9945497802056007,1.0010177749508558,18.256061755555557,passed,
2025/04/25 12:45:00,0.7376830410784966,0.6849976242020761,94.98089586371673,120.69190848427556,2.7046682291156157,2.71,3205.343168276015,3573.7703730036883,0.9843330668203133,0.9986575098012234,31.98741449006803,7.511201435579477,2.54877850354218,0.9967451854636209,1.0061772119527375,18.335253016666666,passed,
2025/04/25 13:00:00,0.7350006672182704,0.6863379398361544,95.68164581610034,121.55949254202672,2.7041091360951666,2.7,3233.033290814701,3589.021270675983,0.9845053161299016,0.9986898629194312,32.161430318453974,7.525212715303256,2.5562288060370477,1.0057181235682613,1.0117019556350104,18.447580066666664,passed,
2025/04/25 13:15:00,0.7275530756633223,0.7013215719932472,96.1351131252476,123.73653896631491,2.742387891422513,2.76,3238.051117760602,3557.7874450327517,0.9845621704341159,0.9998754419314665,33.49003245197234,8.972916668182368,2.5325533705003056,1.026696179656261,1.0075307873565396,18.63682538666667,passed,
2025/04/25 13:30:00,0.7308168411247535,0.69344693634099,95.87250227109574,122.64989043753492,2.7172574979540847,2.73,3233.0477778762815,3597.9175668091907,0.9845391205727227,0.9993244273858245,32.912453105183936,7.595479375531053,2.5463523492020586,1.0136477695259358,1.0073708134356578,18.56149180111111,passed,
2025/04/25 13:45:00,0.7288693881897661,0.6977222842452158,95.35876673426799,122.61430632434042,2.73108480092353,2.74,3210.9570577344152,3565.7783041291727,0.9844795234677685,0.9997295060044417,33.32856164279202,8.258962714650531,2.5358705320022388,1.0148990497185622,1.0007682940045526,18.507838946666663,passed,
2025/04/25 14:00:00,0.7313400636869918,0.693123688253608,95.23440868882642,121.99988222045408,2.718150338148116,2.71,3211.022108017635,3580.392847884255,0.9844691448760433,0.9993617569547769,32.88350692874158,7.715447672491343,2.540906940153019,1.005787115812064,0.999754087405171,18.460086858888893,passed,
2025/04/25 14:15:00,0.7344185897461092,0.6890706274978835,95.15942996269412,121.48153218878011,2.7106066961334627,2.71,3212.068605832326,3578.446136219989,0.9843980606136699,0.9989685295485694,32.37819204144331,7.6712275878104705,2.544544494952565,1.002263068492203,1.004190252577515,18.406414729999998,passed,
2025/04/25 14:30:00,0.7345752365379203,0.6881635454695904,94.73317744446332,121.00001605561309,2.7078555723817046,2.72,3192.024573538825,3585.70734711228,0.9842629437245132,0.9990078922447312,32.4823625093191,7.217485239397536,2.547854808352625,1.0007262751250408,1.0037300924084813,18.353119149444446,passed,
2025/04/25 14:45:00,0.7321114328427035,0.6908634551022168,94.63504244681226,121.09980611606005,2.7183984078389583,2.74,3191.217850008667,3542.5084318151953,0.9844631162940909,0.9992134626395441,32.746057820468636,8.299745845715796,2.546631598787311,1.0016583864384236,0.9984900137176078,18.304950803333334,passed,
2025/04/25 15:00:00,0.7358397670241454,0.6876968323797296,94.43564764853707,120.58790791863265,2.71299912708629,2.73,3178.9359992026284,3550.5751392887037,0.9842505131631499,0.9989682921783823,32.42366330970963,7.927577862468364,2.55030073561056,1.0010429702459116,1.0054395542083046,18.25715784444445,passed,
2025/04/25 15:15:00,0.7375447702367318,0.6877615306243713,94.34130427513801,120.44194053362943,2.7208985898743623,2.76,3169.1155936989544,3523.1484256572867,0.9841067048022513,0.9989344639826869,32.391046041588126,8.588808481986058,2.5531612537791686,1.01547823993745,1.0212856054395467,18.208971733333332,passed,
2025/04/25 15:30:00,0.7281223105910055,0.6928650692211561,93.84017815945592,120.45390064362743,2.728724686078091,2.8,3148.86335875711,3504.6601223225207,0.9843861816032665,0.9996107053929992,33.55364378101397,8.75540224013047,2.5650798412616784,1.0380776469174533,1.027181255268501,18.15563377222222,passed,
2025/04/25 15:45:00,0.7420545539650023,0.6864789893361657,93.66144252141571,119.67301181419792,2.722131027186384,2.74,3134.0985066484623,3517.833105321976,0.9837968078939564,0.9989317197331296,32.24209585550878,8.343294286115238,2.547372030963517,1.010265868755011,1.021937046719972,18.107429431666663,passed,
2025/04/25 16:00:00,0.738830476083944,0.6867754060258133,93.7246117760982,119.62844847630194,2.727267705737282,2.75,3127.1728279256004,3492.665023716217,0.9839261869754674,0.9990608698693267,32.77477094677177,8.865896212095192,2.57336376728959,1.0306608328947342,1.0382888216645112,18.054069989999995,passed,
2025/04/25 16:15:00,0.738481332428825,0.6863855087100524,93.73134613895132,119.51414898178903,2.730390030363477,2.75,3125.8246788294246,3468.92021466953,0.984023945450607,0.9990395995670102,32.8410437365729,9.41901355337463,2.581980110612574,1.0377976165581402,1.0452959745832446,18.00622571,passed,
2025/04/25 16:30:00,0.7405960979513463,0.6866226606564967,93.50088673082061,119.30396843330583,2.737428855313697,2.73,3114.3732260916904,3445.794977053117,0.9838663504405483,0.999022910131997,32.7232520045337,9.955049699844274,2.5764605606850868,1.027257165631361,1.0363750345182157,17.957993735000002,passed,
2025/04/25 16:45:00,0.7383188549825019,0.685870692616185,93.35523435473084,118.99863920501019,2.7333786140099177,2.74,3104.197048442292,3448.1808432269136,0.9840202979260886,0.9991352474729137,33.09162140338017,9.632568956208264,2.5931447300786834,1.0365642961544712,1.043918846007466,17.910129599999998,passed,
2025/04/25 17:00:00,0.7410411703111441,0.6856611215887326,92.78400892062582,118.43240200935458,2.7345783542148987,2.75,3076.1161342421233,3453.721107486634,0.9837252183452881,0.9992110797485536,33.06766017196765,9.185057610528494,2.5846920268216618,1.029082677594556,1.039185889161952,17.85635157777778,passed,
2025/04/25 17:15:00,0.7380764293796145,0.6871979566204122,92.35644053003907,118.12700537528936,2.7372178308339676,2.75,3058.784805849515,3445.2419997263823,0.9837846075522027,0.9994873847087673,33.49758864657053,9.127465012477913,2.5870918757245676,1.0316564839543927,1.036276977185656,17.80293814444444,passed,
2025/04/25 17:30:00,0.731428898816406,0.6899751494421421,92.34930936812869,118.27125221365104,2.745101211917555,2.79,3065.9207000875153,3405.8728672578495,0.984188366050219,0.9997690382828724,34.03607892646718,10.119565086361753,2.5953989124005714,1.0284618839996584,1.022110520121357,17.765728364999994,passed,
2025/04/25 17:45:00,0.7444828800662698,0.683196132739509,92.4211728616728,117.64678536345193,2.7331761309979803,2.75,3069.250518594308,3425.392752048165,0.9838471314398147,0.9990241984343976,32.61995570384678,9.615542226975759,2.5747215012214677,0.9955562509757172,1.0110339498766145,17.751003966666662,passed,
2025/04/25 18:00:00,0.7440395132465968,0.6831986030033842,92.46629690513362,117.62573603889099,2.7353030724156078,2.74,3073.294292626123,3410.778311805123,0.9839378209666793,0.9990052903109258,32.6036180055955,10.002649193024054,2.5754949091779884,0.9902565686843203,1.004988931530522,17.73590371666666,passed,
2025/04/25 18:15:00,0.7391616523631801,0.6861765284445867,92.12669852893671,117.59187630538878,2.7404769498887678,2.81,3054.291082371294,3412.1645835737468,0.9839058264759066,0.9994189824235302,33.33567722873465,9.766251436212626,2.583539811307574,1.0053353435588646,1.0113359168616178,17.721172700000007,passed,
2025/04/25 18:30:00,0.7449698017160259,0.6828331504375021,92.05308891411026,117.16801038562745,2.732417827676075,2.71,3053.1914589966295,3426.8081768542174,0.9837843392251842,0.9991004466514325,32.69480171699768,9.29551285734824,2.5725059374566124,0.9753976499567003,0.9909831837804527,17.706066528333327,passed,
2025/04/25 18:45:00,0.7377264624476988,0.6858722498210912,91.54852769088825,116.87457715786161,2.7384260814798322,2.77,3030.5691599227316,3406.2372788356756,0.9839976852110229,0.9996113284807026,33.64629036035188,9.440308359871398,2.587912232987754,0.9937799173627618,0.9978657864884137,17.626718633333336,passed,
2025/04/25 19:00:00,0.7439453128791496,0.6837750169976687,92.5065700370812,117.7716358940135,2.7287144378865857,2.66,3082.1304845706823,3449.2941840864505,0.9838835868004198,0.9990276216342915,32.45065530038642,9.080506733834612,2.5582973255060697,0.9727300536662464,0.9866532796205222,17.822392793333325,passed,
2025/04/25 19:15:00,0.7465394989841472,0.6823773749508234,92.58898626815525,117.7222308350425,2.7269070172073455,2.71,3072.4419035937335,3472.5656365485165,0.9835733964227759,0.998940171042544,32.442103667640374,8.459633218972536,2.567037813474177,0.997766259681453,1.016487702005602,17.847626988888887,passed,
2025/04/25 19:30:00,0.7409248352993602,0.6842032310694479,93.13527677474606,118.29102818461949,2.7356486730835554,2.76,3086.644661760598,3448.7169947991742,0.9837583617943866,0.9990831964575857,33.06304069858357,9.28286025024036,2.594865930898861,1.035306735481521,1.0461695609662045,17.878453443888887,passed,
2025/04/25 19:45:00,0.7441912023254478,0.6833110875143096,93.51553597620611,118.52002207796728,2.7407799363106267,2.71,3098.9143418722956,3435.4649611620653,0.9835995345012742,0.9988305381200527,32.68235721183983,9.882069782050307,2.5930583531598477,1.0439290413183029,1.059524408229832,17.909295689999993,passed,
2025/04/25 20:00:00,0.7465662089411642,0.6805129681544702,91.01566092544131,115.4255814379655,2.7475746900415303,2.72,2984.201815548894,3357.2023046559852,0.9835121193184588,0.9992913154664915,33.4068967375583,10.091222297812129,2.6104817601538532,1.0161171958894084,1.0343595086198474,17.423481460000005,passed,
2025/04/25 20:15:00,0.7463513425379161,0.6819170143606128,92.05316111538644,116.70131479063349,2.7479472686718243,2.74,3034.077621560336,3379.8407000427364,0.9835187409996513,0.9990645670170862,32.97211495713293,10.307486639111026,2.5963522178049656,1.0295377728793247,1.0470966783630071,17.625109333333334,passed,
2025/04/25 20:30:00,0.7482800080587333,0.6817102397957102,91.79823359630512,116.45026488599848,2.747623327052401,2.75,3024.6042241452064,3383.795712699463,0.9833876296300041,0.9990550357545451,32.824118026005856,10.096069339693459,2.586698433767775,1.0180404737513267,1.037590895435902,17.607869155555548,passed,
2025/04/25 20:45:00,0.7432947479628681,0.6833417626818019,91.67774274944396,116.42873514874347,2.748544085572584,2.77,3023.6412527727375,3374.3290670516335,0.9836578006270018,0.99930798394828,33.292653041604204,10.211660106006917,2.593688477882611,1.0176565714511918,1.0296379447634973,17.58510348222221,passed,
2025/04/25 21:00:00,0.7458466270059424,0.6835170253295058,91.79578147544899,116.68722778151913,2.743841063805793,2.73,3039.4033067398245,3399.1861897047684,0.983575739594448,0.9991644530861119,32.75308912111036,9.800089090626408,2.566916712953408,0.9965671202916442,1.011248171760019,17.666466253333333,passed,
2025/04/25 21:15:00,0.7420120012136714,0.6849877777753437,94.15053438429359,119.36311528745321,2.7340527114235194,2.78,3140.694820723283,3479.486718221045,0.9837203546227439,0.9987781384207801,32.40311882805341,9.233545171032182,2.57035412013481,1.0349873894079649,1.0466682693464984,18.099925286666668,passed,
2025/04/25 21:30:00,0.7354966047463343,0.6885005825190226,94.58198361246052,120.21525157326067,2.7356132810443325,2.78,3168.7841012034205,3488.3232187411377,0.9839924157524285,0.9990019455942302,32.76843916941425,9.369411692025004,2.567211820398643,1.0393018895940007,1.0401958019244395,18.211271197777776,passed,
2025/04/25 21:45:00,0.731503348719469,0.6912395797490976,95.17780310859037,121.09269527410623,2.737276736261905,2.8,3194.4346425917674,3501.367472407225,0.9842276714358086,0.9991898708392396,33.087160089254375,9.38650392489164,2.568708622429073,1.039992331772986,1.0336580820031587,18.328263360000005,passed,
2025/04/25 22:00:00,0.7340708155334084,0.6903119145280061,95.496340132082,121.445744123234,2.7260077007988697,2.73,3214.842318367635,3549.5312501608164,0.9842321184786041,0.9990275116025132,32.60704677482372,8.403518500977004,2.550340280799093,1.0255792070495466,1.0240234290137809,18.439734438888888,passed,
2025/04/25 22:15:00,0.735722518743813,0.6897334854744929,96.265210939147,122.14849288066242,2.724584225254457,2.78,3244.8641189552454,3566.171654132988,0.98423358568359,0.9988138072387287,32.29577515658108,8.433347519333187,2.5493606517437097,1.0406287222812332,1.042602025205183,18.557240624999995,passed,
2025/04/25 22:30:00,0.7376604121127392,0.6861334950155532,94.50478081839077,119.77649452557654,2.7267317473639783,2.76,3171.8353956201686,3502.5737691384593,0.984082324778802,0.9988341650165085,32.419318016127086,8.831020617101588,2.559852254044491,1.0173193796211082,1.0229886998329996,18.199323364444446,passed,
2025/04/25 22:45:00,0.7449949459708849,0.683850272362272,92.0862486655984,116.94967769988844,2.7389738219631106,2.79,3052.8217302952576,3436.507031864066,0.9835069923719408,0.9991632962580379,32.7322664266837,8.958781659442304,2.5604773603669244,1.0054123175274916,1.0189331315351702,17.77410160166666,passed,
2025/04/25 23:00:00,0.7319280545022612,0.6845361299233912,90.80682954420746,115.09380096307551,2.755614107073071,2.83,2985.601994708794,3309.6349866982455,0.9843184074379895,0.9999639983178096,34.75168618082998,10.874665330051997,2.63562544457296,1.0312574373645806,1.0271027740642242,17.347243833333334,passed,
2025/04/25 23:15:00,0.7471605782855635,0.6801838332976649,90.45286006736282,114.49565022316752,2.748693654151308,2.76,2973.592632907863,3340.6393807086215,0.9835946577886828,0.9993499630416163,33.23195534198668,10.069596022527703,2.5887346453014923,0.9897291874414609,1.006699042525817,17.355889466666664,passed,
2025/04/25 23:30:00,0.7460562349905844,0.6804576186178704,90.5771153249363,114.65314285443363,2.7450108557441046,2.77,2982.0546787660364,3355.751479727524,0.9836673058668634,0.9993661755903777,33.23624954753554,9.734754961654751,2.585872382737092,0.9884519331010234,1.004124952736419,17.397346706666664,passed,
2025/04/25 23:45:00,0.7462741452178525,0.6807345890926394,90.57096047286664,114.71202081617008,2.743695451131206,2.76,2978.9859521761523,3373.0817067637677,0.9835375436074424,0.9994007358437399,33.283354968851405,9.284992759943995,2.5843891669413153,0.9867110973575096,1.002376842152692,17.42813914111111,passed,
2025/04/26 00:00:00,0.7452671698212421,0.6787935764227132,89.18845620888067,113.23248976838559,2.7416895691306458,2.78,2925.618364875073,3329.775188303051,0.9836231275848484,0.9995653967582182,33.67250555218435,9.56309431805272,2.597328898125025,0.9838014090568731,0.999803254831259,17.150347255555552,passed,
2025/04/26 00:15:00,0.74655178502985,0.6780963213153033,88.92571544870393,112.8713188925143,2.7435422383861474,2.76,2914.9913850775283,3318.785008341659,0.983500110272373,0.9995137477397606,33.60322225330893,9.707633495685208,2.595489880036492,0.9779722626126955,0.9956419712661118,17.102628840000005,passed,
2025/04/26 00:30:00,0.7502755579045954,0.6765968161064363,88.57896494025539,112.41537873624537,2.7427662974351397,2.79,2903.435113561754,3316.723445723794,0.9832501896326274,0.9993422664886739,33.245536710228194,9.628550411655109,2.583792339688802,0.9746488874150305,0.9977883716173723,17.060441261111116,passed,
2025/04/26 00:45:00,0.7488129294474738,0.6763685255006096,88.41600794185948,112.16183124338863,2.741662866967739,2.77,2898.262667572354,3311.027774612371,0.9833588227353491,0.9994099432708655,33.4046149958058,9.604205558233701,2.5881972751037488,0.9746626317255757,0.9962820405065298,17.02378103555555,passed,
2025/04/26 01:00:00,0.7453280482044151,0.6766078213491366,88.26448919003975,111.92359895691972,2.7415685486415087,2.77,2891.4055063150986,3300.71209673077,0.9835616429152682,0.9995804817929305,33.81815553954675,9.649458143174144,2.601454990361309,0.9736186037698054,0.9909464446239012,16.97611487,passed,
2025/04/26 01:15:00,0.7455180437744119,0.6763641395210597,88.00197846453804,111.59736436041611,2.7432645876879467,2.77,2879.570129990794,3293.358334065935,0.9834727841281212,0.999610040393535,33.89555053492152,9.668590656225629,2.6024221999162904,0.9777521258743468,0.9953638872913119,16.933976057777773,passed,
2025/04/26 01:30:00,0.746659586486053,0.6756197848304523,87.6542362029192,111.16070862895651,2.742805016326858,2.79,2866.8046523150915,3289.7926216977453,0.9833607082203017,0.9995892030914515,33.838929561648534,9.55165015567536,2.5981764047340317,0.976009460129589,0.9954231853776948,16.886345886666668,passed,
2025/04/26 01:45:00,0.7468413539809541,0.6751877382035005,87.38662609240421,110.82453171127827,2.7423512574048736,2.77,2855.6167481466764,3288.6534851075253,0.9832889989592849,0.9996160005944018,33.89983917776177,9.388729913984347,2.5982499877292553,0.9696270041710755,0.9893981984913748,16.849747199999996,passed,
2025/04/26 02:00:00,0.7462013059530267,0.6748793540854358,87.1127853422003,110.48048253348388,2.7411075233016855,2.76,2845.7959005488547,3286.0363967195412,0.98330805802542,0.9996766811012405,34.009096497949656,9.2390877275402,2.59909003519198,0.9676898183772329,0.9868878523461582,16.80801164166666,passed,
2025/04/26 02:15:00,0.7447423527855483,0.6747619131474651,87.00091725400954,110.26377513752972,2.7431312163420873,2.76,2842.324376057748,3267.639555604399,0.9834284586241756,0.9997183815629734,34.15660051987164,9.601448685912947,2.605658363109059,0.9743326236685323,0.9919225390896201,16.760432791666666,passed,
2025/04/26 02:30:00,0.7477852965097131,0.6724869707231746,86.89023287593936,109.88017824338317,2.7422429429727706,2.76,2840.369339788518,3256.236961413863,0.9833110447084054,0.9994591973686848,33.79536850798765,9.836233079904058,2.6026068157337,0.9686017703608103,0.9916011813570774,16.718375605555554,passed,
2025/04/26 02:45:00,0.7468733671009159,0.6716406725722267,86.78819056932748,109.607337160099,2.740918920311351,2.75,2838.533718521876,3245.679335509536,0.9834365812604656,0.9994428691421509,33.85048112828724,9.969850376059496,2.607992867317867,0.9688677648638615,0.9915930834291047,16.676334675000003,passed,
2025/04/26 03:00:00,0.751005473165774,0.6700049079909405,86.43701318378568,109.11862535352613,2.7419221495449695,2.76,2822.522616301541,3244.1375923993205,0.9830579365121664,0.9992611247876921,33.55914454282319,9.857703740181371,2.6002262632939983,0.9726689340899474,1.0015437420224804,16.63431,passed,
2025/04/26 03:15:00,0.7481993976086262,0.6698890743919687,86.34103245851037,108.90359402613652,2.741247566030262,2.76,2818.910286695292,3233.9182816429193,0.9832577428445407,0.9993689813271445,33.858712824242325,9.942474044102813,2.6118367084792964,0.9676810076647042,0.9932783539254991,16.59230158055556,passed,
2025/04/26 03:30:00,0.7489179020794404,0.6685950068739238,86.26912052238997,108.62435556457203,2.7421259766209403,2.74,2816.4522884649255,3219.123596003098,0.9832465058369944,0.9992532984397591,33.77801343240132,10.251013515626743,2.616113252657896,0.9784426184539156,1.0062702458714803,16.55030941666667,passed,
2025/04/26 03:45:00,0.7515348252430455,0.6668332859811201,86.03760321802032,108.19205190587593,2.7416676759262186,2.74,2809.0158088812204,3210.253547753192,0.9830986965281293,0.9990736794034815,33.51409814576572,10.355492897195093,2.6118861388406254,0.9713931054481663,1.0035772808186338,16.502836227777774,passed,
2025/04/26 04:00:00,0.7491455441789919,0.6661581188327359,85.96770892515784,107.96000430092056,2.740031798682788,2.74,2804.9570713935377,3204.598680284753,0.9832111968561492,0.9991168561067774,33.790103525836585,10.329054146085694,2.6262830755175575,0.976503742708874,1.0068485426720348,16.46637385555556,passed,
2025/04/26 04:15:00,0.7508743000897579,0.6646847601319487,85.69799458338404,107.54783947162049,2.740936508851,2.72,2797.402684933208,3192.988696617969,0.983000797116324,0.9989290317669868,33.584082067378425,10.544308250628038,2.622565817396949,0.974271904797299,1.0079658377323248,16.41928244,passed,
2025/04/26 04:30:00,0.7513271445961697,0.6639736872042316,85.38072563546312,107.15485807492121,2.740139404919448,2.73,2788.006340389295,3188.826669370701,0.9829029841282676,0.9988857632462014,33.533475487704706,10.478951018411278,2.6184762280801612,0.9795962820312393,1.0146473402321314,16.37735564666667,passed,
2025/04/26 04:45:00,0.7478657926198362,0.6643895086558763,85.16306074393104,106.88580481179002,2.7407304786559163,2.72,2777.1219065220957,3180.6105108616393,0.9830296043438652,0.9990801997186138,33.99384089997917,10.441142992369409,2.6321522159570674,0.9903645074165387,1.0212500278552257,16.328538819999995,passed,
2025/04/26 05:00:00,0.7481991688573105,0.6662712474982738,86.13435487131925,107.92656990846781,2.7492955493961615,2.75,2807.77458339002,3173.680215802147,0.9832398130952732,0.9991058541051472,33.92661020033985,11.197955669324553,2.636818783935943,1.0046692287766466,1.0339523661846997,16.444787058333336,passed,
2025/04/26 05:15:00,0.74767212932943,0.6709015278298357,85.94880625292157,108.29596472209083,2.7554001044945506,2.76,2808.3220718134107,3180.250814480208,0.9833027656587872,0.9994757982502754,33.90644809425511,11.134787905258257,2.602120956050612,0.9781642213869441,1.0008697715144903,16.50091435666667,passed,
2025/04/26 05:30:00,0.7480661287100372,0.6701991478632847,86.75622768448268,109.05401889172445,2.742863046534184,2.74,2845.5034421506452,3225.2240887189787,0.9835459983370429,0.9992982997549977,33.53666556160604,10.329855413323239,2.5967649428824395,0.9666663675730934,0.9907929474312278,16.65117421,passed,
2025/04/26 05:45:00,0.7383053911339202,0.6773870375265669,87.53564681457999,110.45308084126405,2.7534443984376056,2.8,2872.53917144024,3227.386200043742,0.9841058034749467,0.9999827544745189,34.496065767836214,10.714689441166328,2.6070485468492905,0.9872443930014525,0.9932783289953676,16.795805344999998,passed,
2025/04/26 06:00:00,0.7504124750316105,0.671570563254353,88.21688121365801,110.75258007077043,2.735069823450507,2.74,2906.2947338992967,3291.507120368458,0.9836310746654722,0.9990846035518721,32.88833526893287,9.525671750873366,2.5767975988917557,0.9700385687826545,0.9960292456720743,16.951420823333333,passed,
2025/04/26 06:15:00,0.7440812604080954,0.6772399462175085,88.9661373717983,112.01437357822873,2.743890899422014,2.76,2933.034103331791,3297.488090835395,0.9839945544404857,0.9995501438750529,33.4860991328274,9.835667149168644,2.579852235665643,0.9914172074375077,1.0047973718388903,17.09587314722222,passed,
2025/04/26 06:30:00,0.7467379828806164,0.6767104461867294,89.9173280877517,112.90792202606984,2.741935633639626,2.75,2970.603148575073,3319.0304555423027,0.9839773890842437,0.9992487382117539,32.97921421050643,9.858711856749181,2.5752697709763233,0.9896873777981917,1.0072768264285947,17.245770501666662,passed,
2025/04/26 06:45:00,0.7352389380639055,0.683098624143531,90.3846348723827,114.07637285400017,2.7426803754691758,2.76,3003.294709758267,3341.2681367321043,0.9844765045542171,0.999785219236032,33.77718762970601,9.660981417011016,2.5713342857897366,0.9932775687467825,0.992372599343287,17.401108009999994,passed,
2025/04/26 07:00:00,0.7381560768158858,0.6820659274117256,91.00591234048389,114.69678891845933,2.7356234092102323,2.76,3029.249849909169,3384.5205830771347,0.9842991364350407,0.999507749016266,33.29029793463438,8.9615527157561,2.561391101928174,0.9959179641965149,1.0002088243237959,17.54566053777778,passed,
2025/04/26 07:15:00,0.7410348441239215,0.6811003365253357,91.80346939913491,115.4463618937135,2.7316513441758064,2.75,3070.667269868894,3403.1574324324465,0.9843034066915801,0.9991243096790345,32.568973904885425,9.072705818141895,2.545780708214377,0.9947464155802413,1.0040217754410499,17.684231949999994,passed,
2025/04/26 07:30:00,0.7377056087250496,0.6831890798510908,92.5142893329046,116.40497676181906,2.7322974021958846,2.76,3106.475837486758,3418.525885769879,0.9844308872228974,0.9991180501707678,32.59173522216785,9.199633019489097,2.5419617696934353,1.0086456435081619,1.0126860894922303,17.828245257777777,passed,
