datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/26 07:45:00,0.7329406441506643,0.6851480309544582,93.08524695894161,117.2332117471636,2.727240174349974,2.78,3140.4084640288,3447.440364118115,0.9846843628650062,0.9991907625910859,32.7308404505481,8.842976048400063,2.538022941989135,1.017125253573117,1.0145121241388042,17.96664598666667,passed,
2025/04/26 08:00:00,0.7320772340661045,0.6868412446586396,93.69455655991024,118.08347629553441,2.729328352632308,2.76,3170.695450719066,3460.76719314981,0.9846598094920002,0.9991133932487161,32.55928984462747,9.007326816339239,2.528477151095387,1.0170035414573975,1.0120811543652006,18.099439013333328,passed,
2025/04/26 08:15:00,0.7323359639309744,0.6859601835619273,93.58631746969311,117.93719978806318,2.7211184550338707,2.75,3167.6341642902803,3492.024393808431,0.9846422728201983,0.9991217303071445,32.52805412567315,8.098653005495741,2.5248795125644,1.0084134967703189,1.005027992881664,18.12171980666666,passed,
2025/04/26 08:30:00,0.7339053979344661,0.6844493342970999,92.97307381571221,117.06079176886139,2.7209991666045386,2.74,3138.4572684086156,3474.9025096099294,0.9846176737039836,0.9991754948662872,32.60069360349576,8.042543369974931,2.5288257083584975,0.9983263109927344,0.9975831644694325,17.994946444444437,passed,
2025/04/26 08:45:00,0.7346224415307699,0.6830320148199556,92.36701076810608,116.19328142211056,2.720144009328261,2.74,3109.2216073686723,3459.638182918395,0.9846346456869922,0.9992668002886503,32.774829591477044,7.910539415226272,2.5360567367200417,0.99388453141957,0.9947500270206766,17.868244606666664,passed,
2025/04/26 09:00:00,0.7322410855150603,0.6850606117216305,91.63791842268935,115.55943580922808,2.7304502148876355,2.79,3075.6906799772823,3421.997575460637,0.9846110355535392,0.9996118754780764,33.308489674609596,8.429404892661152,2.539965841806097,1.0011390144396644,0.9961339336564597,17.741614293333335,passed,
2025/04/26 09:15:00,0.7368993996600096,0.6829539663051742,91.01989506718392,114.6307470721098,2.732852342317998,2.77,3046.2348830226824,3397.413822839169,0.9844365674525525,0.9995256793438818,33.064098751015266,8.63059001499164,2.536262944524256,0.9817407813620599,0.9830910064015844,17.609540458888898,passed,
2025/04/26 09:30:00,0.7385365906597239,0.6813985078986269,90.49153069739303,113.81724157952394,2.7338490932228234,2.77,3023.215929385957,3371.816943255137,0.9844667062332737,0.9995332442441235,33.05894401156946,8.862372367502433,2.539228272424603,0.9661338440986723,0.9699022011915259,17.483054820000003,passed,
2025/04/26 09:45:00,0.7406993025957861,0.679481505470347,89.91984735906375,112.9470416029107,2.7343724638426976,2.75,2993.8452297330564,3353.73211573353,0.9843918958908747,0.9995523012703224,33.115781379943336,8.854346682459472,2.545763287899321,0.9563228892672928,0.963425413074498,17.35664070555556,passed,
2025/04/26 10:00:00,0.7441380276499937,0.6772475719746223,89.30377802586969,112.03838575704906,2.7334301242512122,2.77,2966.420482532974,3337.1239039457464,0.9843107484309483,0.9995069555903117,32.96908129555189,8.822667212316395,2.544501537345784,0.9506293094440468,0.9627506024731679,17.23029811555556,passed,
2025/04/26 10:15:00,0.7474156846074104,0.6736936043028617,88.5223850716404,110.89942037701118,2.7279482355139386,2.75,2929.97878217565,3339.944828298451,0.9839843835788906,0.9993820205593513,32.91460639377929,8.16218657803207,2.5494922486748597,0.9425599286754898,0.9612826860862118,17.104027050000006,passed,
2025/04/26 10:30:00,0.7440177672784618,0.6744334493122481,87.96404886998954,110.26602381658911,2.734047080919301,2.75,2907.280229261987,3302.498536939883,0.9841189438054181,0.9996201158047409,33.416637928421935,8.723403181614291,2.5606880660368954,0.9487825450616572,0.9626484684993495,16.977827508888883,passed,
2025/04/26 10:45:00,0.7405322053990736,0.6744197493503963,88.07889940713413,110.17590564637877,2.738780129832111,2.73,2910.6796938332395,3268.326359141661,0.9843986600488802,0.999678297350465,33.76106272897002,9.558990978469781,2.5808267099913587,0.9582603486074821,0.9681297534628127,16.922938999999996,passed,
2025/04/26 11:00:00,0.7503621817450521,0.6689914461220003,88.55152815243152,110.1178945899641,2.736740849298517,2.74,2919.6157918956796,3280.245952783495,0.9837255148328584,0.9989039675504009,32.797063160677745,9.558253997925252,2.582849490722083,0.9810042437203169,1.0077529608378226,16.967414896666668,passed,
2025/04/26 11:15:00,0.7454555819725711,0.673989242976165,89.20315127200787,111.15541526083825,2.7515383659696098,2.76,2941.424060730874,3259.2751454582444,0.9839848016143623,0.9992571784609013,33.28404080979487,10.564404068922505,2.5876667173667127,1.001120076853752,1.0171830663914687,17.061461761666664,passed,
2025/04/26 11:30:00,0.7520337414988574,0.672317995798733,89.47657219613401,111.39008267704259,2.7463666456449207,2.81,2950.9843916349855,3297.861649488229,0.9835480462871267,0.9989031912456106,32.557843954119534,9.8219749587301,2.568348303059874,0.9957601510372902,1.0212119522379157,17.161622341111105,passed,
2025/04/26 11:45:00,0.7461766297021261,0.6699209178131048,87.16377953250051,108.67566316497665,2.7439142564346146,2.74,2862.8311957345263,3238.123268886969,0.9837121672914567,0.9993695370020357,33.62599551311179,9.726991187889523,2.591774006224916,0.9626539336108042,0.9824386595145621,16.74049593333333,passed,
2025/04/26 12:00:00,0.7445099660030688,0.6707169454620447,87.50665886186928,109.0139164846214,2.747259020349361,2.76,2872.45824877856,3234.50537656359,0.9837945264220659,0.9994210709496445,33.80741296936275,9.979600939045909,2.601237694478424,0.9702423572371982,0.9873932684039305,16.77741090666666,passed,
2025/04/26 12:15:00,0.7501462381920458,0.6694221041123074,87.72770369001188,109.1508339034806,2.7486178322109693,2.75,2882.899015339103,3238.476138521912,0.9834940066235841,0.9990781522451907,33.12584825598517,10.150781691263726,2.5839101982276893,0.9594978949517078,0.9838073640891101,16.82532090555555,passed,
2025/04/26 12:30:00,0.7540150496768052,0.6668902081689926,87.98007919217663,109.1669316767795,2.7415142807980524,2.71,2895.7164825553427,3256.8879322252774,0.9833799734877395,0.998735381920652,32.57326472112867,9.798185382001616,2.5770525006252734,0.9521998841193828,0.9832887732071353,16.867452867222216,passed,
2025/04/26 12:45:00,0.7503198380458597,0.6716274456806594,87.89504721748882,109.5682500779251,2.750965128616395,2.75,2888.6508934123813,3258.279858549417,0.9834049230554184,0.9992170641670904,33.1192550700254,9.800527694997978,2.5702947873211848,0.9581991576777324,0.9802423080853706,16.909992146666664,passed,
2025/04/26 13:00:00,0.7451085427825375,0.67270270345442,88.35971813627799,110.00207296897224,2.7499138762923674,2.75,2904.323950211686,3260.4444917856563,0.9837841387854006,0.999403421382964,33.609957733156065,9.835343900973394,2.5907761412124297,0.9642428094018867,0.9796907190142597,16.95258228277777,passed,
2025/04/26 13:15:00,0.7427321185721847,0.6750843856648977,88.38028179245548,110.23727347788027,2.754012216387773,2.75,2904.6503219966226,3260.4501340140114,0.9838722708522148,0.9996462494846796,33.88665483624828,9.866944062545528,2.588024478296374,0.957694059234444,0.967852381192669,16.978761971111116,passed,
2025/04/26 13:30:00,0.7467279115832142,0.6721873217020227,88.22570461912794,109.83970664103987,2.74572800549478,2.76,2900.939959178657,3279.51803347829,0.9836725867960749,0.9993689444969006,33.43735189784247,9.24461257211236,2.580118060692279,0.9544084518673983,0.9719268186672271,16.96985659722223,passed,
2025/04/26 13:45:00,0.7473224988831675,0.6730206508465506,88.76772334213112,110.43922821567685,2.7498058538541374,2.75,2917.8521852648123,3284.476854917279,0.9836096323793334,0.9993065108654483,33.35473392047733,9.474240643908864,2.5815589692881606,0.9627130647620125,0.9801230605596819,17.055200702222226,passed,
2025/04/26 14:00:00,0.7466402105416013,0.6730580637238776,89.0085500345549,110.64117578021573,2.7497016724266814,2.73,2922.0367110337493,3294.045475569424,0.983583495627103,0.9993189766444802,33.48973111994034,9.295326200483991,2.5902305109349872,0.9693838221459959,0.98614189191716,17.092371584444447,passed,
2025/04/26 14:15:00,0.7460545272114848,0.6733063321145379,89.43069138999495,110.97893542469059,2.754369225939349,2.75,2935.636199936742,3281.412882727352,0.9836451570864038,0.9992604802912587,33.513341715135674,9.846616943561845,2.5989323793067585,0.9838146237287183,0.9999132001607915,17.12404866944444,passed,
2025/04/26 14:30:00,0.7461691608237634,0.6733515502701979,89.63687697254814,111.1420754820031,2.7559472440411747,2.75,2941.543510623477,3281.3106344230278,0.9836263651123482,0.9992255690052753,33.502176014146784,9.951638789423402,2.6017492315732706,0.9928688048156198,1.0091871717420757,17.149857731111112,passed,
2025/04/26 14:45:00,0.7465329661843777,0.6741637908905189,89.81038783364302,111.36852275484564,2.75989954760996,2.75,2947.3702633608177,3278.0694001914867,0.9835861676016084,0.9992277861945306,33.45447945626407,10.180144798912798,2.5983391269796487,0.9854427289923958,1.0010655250538358,17.181588111111108,passed,
2025/04/26 15:00:00,0.7466436312919305,0.6724672992341667,89.11232210272458,110.45785504840033,2.756105861795084,2.75,2926.800471025127,3262.3749533022155,0.9836481470858612,0.9992218930119475,33.43697919500558,10.122339704743277,2.59510782191913,0.9687981370937958,0.9854579276995694,17.058022666666663,passed,
2025/04/26 15:15:00,0.7482539201989025,0.6692804002092883,88.05210691649692,109.04575285416362,2.7526626093432656,2.76,2884.793171789581,3244.8306541487286,0.9834261059727168,0.9991563708275965,33.503923650876665,9.854309158479134,2.6002686339790326,0.9541021930921542,0.9751376452352843,16.872786315,passed,
2025/04/26 15:30:00,0.750365628413078,0.6664625561395466,87.05286684747173,107.718562795563,2.753089123195444,2.74,2846.0335742713696,3215.359696437991,0.9831875616624891,0.9990600606560228,33.49206890018706,9.99190550802947,2.602632270006521,0.9462056757000371,0.9717683444424093,16.687555885,passed,
2025/04/26 15:45:00,0.7166765655682106,0.6837854545724571,84.99803867147966,106.76752624293415,2.8282350233170974,2.84,2724.311044335875,3014.053738952875,0.983843252375747,1.0017275378692285,38.335527772581045,14.050993433916585,2.7068272356388157,1.078536371226846,1.0440463091250414,16.22944425666667,passed,
2025/04/26 16:00:00,0.7214194656778676,0.6762157500642326,80.99582134720104,102.08401829337552,2.832807604260689,2.85,2580.173186989738,2922.682350078716,0.9827275639338872,1.001591135210982,38.507600105102036,14.296130844463814,2.695945878486914,1.047151370301071,1.026591328179204,15.588531010555554,passed,
2025/04/26 16:15:00,0.7193615893975052,0.668148923924085,77.85120126777302,98.27132279205533,2.8164760050224027,2.83,2488.519727274167,2873.293957732567,0.9821025890734306,1.0012467772073768,38.63610501665707,13.776456205852508,2.689966281323514,1.0157283680675158,1.00313842745356,15.101419587222216,passed,
2025/04/26 16:30:00,0.7152143584218494,0.6694329952312807,78.20851562847014,98.61190624600546,2.82451665189102,2.83,2493.9849549410883,2855.3377064132537,0.9823485568871514,1.0014619639188278,39.133862537534384,14.406547743104566,2.715459841362681,1.0263699123728707,1.0070205143374764,15.109250933333326,passed,
2025/04/26 16:45:00,0.7248355947067786,0.6637984321563154,78.24999443484299,98.2900095182684,2.8178601627344855,2.84,2508.0503733120963,2856.5687806606616,0.9818388103159346,1.0005803339505865,37.87471948017282,14.658890869315941,2.6881490929256704,1.0103609677846028,1.0090570277187858,15.116746602222214,passed,
2025/04/26 17:00:00,0.7177939057085857,0.6670919961583807,78.29138273032514,98.5019991400796,2.8195568517025626,2.84,2496.871015007184,2867.28348946179,0.9821058917371239,1.0011557711556505,38.855961622900566,14.113587773162633,2.7172197486688123,1.0315260479670934,1.0178501276186238,15.124538586666658,passed,
2025/04/26 17:15:00,0.7170058370624978,0.6695212934118607,78.37312061066469,98.77088912767232,2.829039742652314,2.83,2497.61399471393,2853.155333518063,0.9822111271380171,1.0013900871428676,38.998133942523694,14.624483230332368,2.7115181026438275,1.0275378891580258,1.0099587127301854,15.13753908333333,passed,
2025/04/26 17:30:00,0.7236453508786056,0.6641353646564448,78.3706825150647,98.38139152230806,2.817019012482818,2.84,2503.989570308058,2872.3633715386113,0.9817290337338354,1.0006638114249764,38.16862315168763,14.15767039582587,2.7025650181548206,1.033203631094829,1.0298937171219598,15.145288454999996,passed,
2025/04/26 17:45:00,0.7199596965992934,0.6672602797266367,78.37934458399977,98.60766354767674,2.824093391845566,2.83,2495.6002422639735,2870.0220008791207,0.9818481474885763,1.0010889283938278,38.750793336150636,14.147244673378172,2.713163448608416,1.0379709672498194,1.0264031802161955,15.15301832,passed,
2025/04/26 18:00:00,0.7177970086865422,0.6681357944272317,78.61250877503203,98.8482213161335,2.831697402839998,2.86,2496.669000511904,2857.15539993256,0.9818917958021076,1.0012122651498236,39.08171826886732,14.6195551411845,2.7307594516956737,1.053496035678688,1.037923644300639,15.160410649999996,passed,
2025/04/26 18:15:00,0.7244658459852756,0.665024141708202,78.66018607848126,98.70356354726682,2.826755801188871,2.82,2511.5622862856567,2856.2989603445603,0.9817160813335253,1.0006734234385621,38.11983805231246,14.864071181557735,2.701374255515517,1.035485123584453,1.031774428639036,15.173632918888892,passed,
2025/04/26 18:30:00,0.7262381110742312,0.6635159228763609,78.74665619288403,98.66200387934478,2.8232516622788646,2.84,2518.808984123707,2858.317690825133,0.9816905120854545,1.0004599721874212,37.822703600963706,14.879798058387433,2.6970870164720653,1.022707088476419,1.0228786395521658,15.180981823333335,passed,
2025/04/26 18:45:00,0.724710890266894,0.6642601431312607,78.76736872296117,98.71672226172862,2.8225840953879335,2.84,2516.7355800316864,2864.372369491206,0.9817554353727562,1.0005922021518407,38.03792140131498,14.647102251116149,2.7030288847121504,1.0263511880736444,1.0237942940724247,15.18862971388889,passed,
2025/04/26 19:00:00,0.7212299132107158,0.6662971111524616,78.89853994767249,98.94601068296575,2.8262967727091666,2.83,2515.6549699591337,2862.923984234884,0.9819591712697538,1.0008999176758395,38.49770682213336,14.65774093514023,2.7156829630136614,1.034502912189313,1.0252088517933462,15.201460339999995,passed,
2025/04/26 19:15:00,0.7215702527477713,0.6672365203623016,79.0494232004773,99.17281943826677,2.83259190021685,2.87,2516.9634562205783,2857.4308279021475,0.9818940482522368,1.000953529110865,38.54781520961494,14.94869606219054,2.71636767081435,1.0446536665248574,1.0344412332084352,15.223465717777769,passed,
2025/04/26 19:30:00,0.7249233069942517,0.6653670902881686,79.15471890125626,99.15073478209081,2.8281757079038954,2.85,2522.65174272643,2869.392129757501,0.9816779213421776,1.0006535954624987,38.15351580675768,14.715717160863028,2.7100651347252036,1.0361018072036283,1.0321787472164774,15.249647496111104,passed,
2025/04/26 19:45:00,0.722546654638023,0.667368756167804,79.33557503798629,99.45610546168635,2.829251135160055,2.83,2529.190463063917,2870.0651861099277,0.981999291758136,1.0009122672340003,38.3681300795667,14.736884448371155,2.7106632711945395,1.040349507572414,1.031076028560464,15.27585017444444,passed,
2025/04/26 20:00:00,0.7304409651758237,0.6640435269472486,79.51396743771194,99.43019031415244,2.82716606178004,2.85,2545.562736570795,2869.021615917444,0.9816618374645087,1.0002855255610867,37.32824819194303,15.097583863567714,2.683554460181561,1.0208138083131615,1.0247823977124475,15.307929119999999,passed,
2025/04/26 20:15:00,0.7310448987295463,0.6648508478834528,79.653759929072,99.64020959998102,2.8298561508724407,2.88,2550.2963369378376,2868.416351080771,0.9816900209212611,1.0003235022441153,37.26650418735135,15.228622096434092,2.6782803658956316,1.012504780510417,1.0161057207405246,15.334177429999995,passed,
2025/04/26 20:30:00,0.7300094124257391,0.6648164498188391,79.88716375835695,99.82400761049662,2.8253439788163557,2.87,2561.656782368943,2875.007480520233,0.9819440071463179,1.0003415384111396,37.25271565019911,15.102672261622047,2.6806117770513302,1.001145935096496,1.0034876359424911,15.360446639999997,passed,
2025/04/26 20:45:00,0.7269284102168987,0.6681111972797161,79.78946073405277,100.0010594399863,2.826292548531966,2.86,2549.3147414331474,2894.940831588011,0.9820009181025188,1.0007980513272132,37.815693722730394,14.365435005877737,2.685076975459985,1.0062816492535949,1.0012629790703458,15.38705895833333,passed,
2025/04/26 21:00:00,0.7277907054071826,0.6687253259889455,80.02014967030706,100.26851904985858,2.8290685633511528,2.86,2559.558733285462,2890.616241564474,0.9821025935724755,1.0007951811448055,37.65956082202664,14.665550110115264,2.6777379035085005,1.0152013127344426,1.0102714412679876,15.418918686111112,passed,
2025/04/26 21:15:00,0.728186486055996,0.6687138577421612,80.1991138710734,100.4325547763723,2.828264506683425,2.87,2566.406004456611,2894.6300447811313,0.9821513442830648,1.00076423005667,37.582566906558995,14.648165499504307,2.6770017830210873,1.0091725633413389,1.004681997174132,15.445254427777781,passed,
2025/04/26 21:30:00,0.7293304176281212,0.6684585119146732,80.3517476753646,100.56344606213365,2.830274783435929,2.86,2567.0163255302423,2899.4532766410516,0.9819659353875954,1.0006859644525525,37.55892508263287,14.61489292652055,2.6813139117363534,1.007641037388105,1.0046895534870823,15.47161106944445,passed,
2025/04/26 21:45:00,0.7227077562188035,0.6728874209983718,80.59702839974108,101.07604495602018,2.835572525384447,2.86,2568.3300108392637,2899.3034655227725,0.9824768194128137,1.0013200024778548,38.364729099338604,14.577545052201057,2.6971718761653807,1.0277843875204902,1.011658883134592,15.503871264444445,passed,
2025/04/26 22:00:00,0.7285715368424762,0.670025802324759,80.68789211221298,100.98897476530401,2.8307962745123847,2.88,2577.558470141711,2908.6270521466877,0.982159614634225,1.0008363229519615,37.63210818640056,14.498917342471449,2.68031514063516,1.02102317411845,1.0151375113432142,15.530273537777779,passed,
2025/04/26 22:15:00,0.7304441336047097,0.6695898258613479,80.55541799613435,100.85460254227951,2.828470397612215,2.88,2576.245101611795,2913.9545529822267,0.9820678429201645,1.0007481479874336,37.397266122322584,14.316518151999801,2.668346465919346,1.0154220508944931,1.0122563783268335,15.528867199999995,passed,
2025/04/26 22:30:00,0.7284712893901586,0.6702992458039883,80.52623442488161,100.84952506434179,2.8281770641643385,2.85,2573.915533250918,2914.4965402648713,0.9821916378795682,1.0008945023274862,37.62683365957062,14.214169674576837,2.673904460431799,1.0207241484151632,1.0143858471302025,15.522201144999993,passed,
2025/04/26 22:45:00,0.7292124027895373,0.6690872946685504,80.74630996159738,100.91797830428432,2.8307517749845648,2.85,2581.5870299664116,2903.293822959896,0.9821584223027174,1.0007202763758245,37.50471138174601,14.67623904692483,2.68037911863329,1.021276462567115,1.0170488619139333,15.526336209999997,passed,
2025/04/26 23:00:00,0.7255601823053416,0.6708032037762583,80.77457223820404,101.0313906183838,2.833745883675348,2.86,2575.7432275558476,2902.831237937272,0.9822942011223451,1.0010156360290037,38.02018493035716,14.593249303192044,2.6956809778053277,1.0311547383066528,1.0205070871365471,15.52488784,passed,
2025/04/26 23:15:00,0.727570481533912,0.6706081028592322,80.68131331416636,100.95242949472446,2.836914919067801,2.88,2573.6055109477525,2896.366634039629,0.9821425779529344,1.0009280827346356,37.82049132498913,14.813068542105608,2.685932195641948,1.027901274648957,1.0198178736919794,15.517845585000003,passed,
2025/04/26 23:30:00,0.7314195446363725,0.6675876288808047,80.71816160477616,100.75286072691524,2.8328044042806106,2.85,2579.1893821073227,2898.3114698155046,0.9818890915894211,1.000500494707197,37.31373752677862,14.849776131708138,2.680741574175902,1.016794396086413,1.016761919639368,15.516688537777782,passed,
2025/04/26 23:45:00,0.7247364840386742,0.6715124021749241,80.6857523239898,100.96098303159077,2.834267526087661,2.86,2574.6357967337904,2899.5103484040824,0.9824157535279937,1.001126298009621,38.0769816005849,14.604934977311398,2.691024734734853,1.0298975699616875,1.01730958953157,15.515194652222226,passed,
2025/04/27 00:00:00,0.7233958624543657,0.6637110728396197,78.3504683268178,97.97833433725339,2.8182690607751,2.87,2512.3503911578937,2855.9585396339594,0.9820470368682784,1.0006830067562646,37.99023854318287,14.427784908710052,2.6882451384175705,0.9968383504543727,0.992482356692366,15.129338968333338,passed,
2025/04/27 00:15:00,0.7209964191351165,0.6586899216943618,76.82701217319894,96.02654248276377,2.8052421296409413,2.84,2477.553829349234,2832.9135493777694,0.9818094018321316,1.0003482547501092,37.913946646971226,14.158283740907004,2.6812629694337726,0.9810130482904419,0.9800859788648283,14.897146818888888,passed,
2025/04/27 00:30:00,0.7187556513202364,0.659042167794988,76.81629736957294,95.92852651626212,2.809853040286811,2.86,2473.8617366391927,2819.4330680178587,0.9818876435990808,1.0004674388726846,38.20777336620201,14.454637270709402,2.6930582738627757,0.9885991989240184,0.9843739594936547,14.873380499999998,passed,
2025/04/27 00:45:00,0.7199353088009185,0.657658601780067,76.61020316053798,95.59366949371407,2.8055180290332205,2.84,2472.409798153986,2822.565939201557,0.9817852826920958,1.000296705082861,37.970878438101046,14.248619813689126,2.683499568348894,0.978760210038897,0.9774181957663695,14.855149894444445,passed,
2025/04/27 01:00:00,0.7163878721099416,0.6578049164116898,76.4853674580994,95.3521877339209,2.807889710225888,2.86,2465.9357514634094,2809.0007293840226,0.9819192083802999,1.0004452837069258,38.368039198707706,14.436191112125268,2.6989067728593477,0.9845174509460948,0.9786930855530556,14.811439866666664,passed,
2025/04/27 01:15:00,0.7145692875211221,0.6569886157743687,76.13539465462827,94.8719107354997,2.8071140023965757,2.87,2454.6287511763517,2802.2784565906436,0.9818368814725367,1.0004434331686347,38.55013268878227,14.357933639393412,2.7043003393987206,0.9824844468574692,0.9754517873274396,14.756737832222216,passed,
2025/04/27 01:30:00,0.7136032602993668,0.6556379419281948,75.68663522117811,94.28187211555944,2.802128244497242,2.86,2448.045998020464,2794.7630648429013,0.9818815998784025,1.0003619222389424,38.46492169058197,14.28551303484777,2.6962147463696633,0.979392938535557,0.9728509914159851,14.69102335555555,passed,
2025/04/27 01:45:00,0.7127622672638192,0.6539389994746129,75.30015472136382,93.71473417847056,2.798412957676833,2.84,2441.188380673449,2787.086021500377,0.9818264366982343,1.0002277249425364,38.40956005233625,14.25581360846204,2.6935282216559546,0.9734395501554088,0.967908455030783,14.630870833333335,passed,
2025/04/27 02:00:00,0.707823329662657,0.6546458339379657,75.10148892613803,93.42742731543103,2.8006752329333073,2.86,2433.2767066396077,2769.200453867456,0.9821253105257506,1.0005020759349113,38.9260685063884,14.488719301829525,2.7095278972057972,0.9845067189328988,0.9721778146941112,14.570448933333333,passed,
2025/04/27 02:15:00,0.7099302137497044,0.6499683183702931,74.67741928941628,92.65583834599236,2.790011601469624,2.84,2433.8150415063715,2767.0134696331756,0.9818481733422653,0.9999167806106294,38.341623882118014,14.396480678106869,2.697074262302604,0.9670664954523883,0.9629012420695052,14.51037188333333,passed,
2025/04/27 02:30:00,0.7048513714296007,0.6512588685036704,74.28630174666323,92.25368973774131,2.79162115625896,2.86,2415.511868442142,2758.835145877465,0.9820034545759583,1.0002878915443758,39.00026797649352,14.19849400823935,2.7123339141245015,0.9699936464278742,0.958386343936636,14.444816594999999,passed,
2025/04/27 02:45:00,0.7055590184007553,0.6485738962446228,73.88101303066601,91.62632451914915,2.787992946948582,2.84,2409.3880911689525,2750.171487212643,0.9817734181083766,0.999975479079079,38.75214879771733,14.263875254460011,2.7058407831108293,0.9649051641032678,0.9580344735850572,14.384815713888889,passed,
2025/04/27 03:00:00,0.7041304161486631,0.6468452244297007,73.56347057717785,91.12073028135563,2.7847091141291043,2.86,2404.645127404505,2739.357218433132,0.9817798598889041,0.9998481646943932,38.74336141574795,14.359660593500669,2.70738561392492,0.9632459999230674,0.9586510780579194,14.32455021555556,passed,
2025/04/27 06:30:00,0.7258261086581195,0.6577313166589174,77.64789991702474,95.11628592857404,2.8320672323243947,2.86,2498.7253033143497,2796.964535675199,0.9819424326510001,1.0003641911540198,37.6004025383444,14.759876608305733,2.6600823321027165,0.9991199538136877,0.9977778095501627,14.99774966555555,passed,
2025/04/27 06:45:00,0.7333975826679783,0.663185343182005,79.6327494152881,97.54793873833593,2.835292400115874,2.87,2570.14618666117,2852.9184489433514,0.9823202201973239,1.0004274954869803,36.63484252382614,14.476453246884503,2.6149993428072986,0.9725710122400518,0.9727397742404318,15.375973946666662,passed,
2025/04/27 07:00:00,0.7336747260759272,0.6697999172844045,81.8323168544288,100.14847288121699,2.8396650138551296,2.88,2639.7839347296635,2904.339279869755,0.9830232151126737,1.0008428760480401,36.56781021789764,14.188401452456866,2.6093982394009783,0.9806903947060148,0.9729847542665784,15.743452725000006,passed,
2025/04/27 07:15:00,0.7368723211037415,0.6727543158031216,83.70200709363064,102.30459254060149,2.8359418788221085,2.86,2709.729809471323,2971.2672531429976,0.9830493532026796,1.0006222636745965,35.90299737675551,13.529854077738648,2.5896750149096874,0.9908481555203952,0.9838919621817789,16.110977483333333,passed,
2025/04/27 07:30:00,0.7322457296176984,0.6787976667939033,85.90264282785255,104.95573125558131,2.845365185637296,2.91,2788.3313236463696,3004.8644425324737,0.983459900760574,1.0008117415168625,36.05031755320869,13.958766104204656,2.5939196693140967,1.0238686680639586,1.0052400386099656,16.48375754666666,passed,
2025/04/27 07:45:00,0.732596596350455,0.6792374039272847,86.09203819094742,105.13844588808263,2.8444959719783296,2.91,2794.6019090776203,3018.301022720228,0.9834214213291377,1.0008087208884162,36.00374602754505,13.6688591449994,2.5904290547520987,1.0227496106822238,1.0038817500890977,16.534778975000002,passed,
2025/04/27 08:00:00,0.7356935866374663,0.6775721180894222,85.6141571573793,104.61746092078533,2.8382233194932156,2.87,2782.771806478996,3021.8159063752355,0.9833109739842354,1.0006583678351892,35.64454561831856,13.353479226958045,2.5760732190079927,1.0012657478262872,0.9881848399264871,16.474716206666667,passed,
2025/04/27 08:15:00,0.7333936591721867,0.6778943112181112,85.41304478340619,104.50569676681165,2.8371637395685525,2.85,2777.0563171713907,3012.321274505989,0.9834879597572399,1.0007824382649118,35.87018334045031,13.497975481942511,2.5823974986249945,0.9981990866363802,0.9825744884385155,16.425412177777776,passed,
2025/04/27 08:30:00,0.732683179396128,0.6786855012904247,85.01761195744164,104.3099574081552,2.8381525728467847,2.87,2759.455956328571,3010.6518317873383,0.9833974749931905,1.0009295143605874,36.087011333113445,13.36912917291311,2.5834447903354434,1.0011182379292365,0.984093016772246,16.37644626444444,passed,
2025/04/27 08:45:00,0.7241377055410839,0.6809938604913947,84.96292041397767,104.42617663854571,2.8391399897845324,2.89,2756.5194456741383,2994.212427111976,0.9839263639181398,1.0013859600772546,36.96481242154092,13.658642205940197,2.6099828477206755,1.0095841713305973,0.9806515900024388,16.327132830555552,passed,
2025/04/27 09:00:00,0.7316496083044788,0.6770057260227538,84.73897954059399,104.01169455146943,2.8344684549623453,2.9,2751.7117833104526,2991.2187452420235,0.9835696459644842,1.0008750093474685,36.15852478781352,13.773247176174785,2.596448947807349,1.0144108483161405,0.99852097653492,16.278155422222223,passed,
2025/04/27 09:15:00,0.734203359781018,0.6756045301498692,84.37212972778953,103.65716701566875,2.831830095390702,2.85,2736.4293837777113,2992.592190474881,0.9833427993968207,1.0007538773041735,36.00253667990056,13.588372198829672,2.5945258009579337,0.9963515327159002,0.9853581787486178,16.22361571111111,passed,
2025/04/27 09:30:00,0.7353576323574975,0.6750044026666728,84.17343735398657,103.50387337422661,2.8346488663023517,2.85,2728.9110966942844,2977.0116393723165,0.9832581769920419,1.0006902249008305,35.92206714074466,14.006534216512886,2.594356534409814,0.9963770931850555,0.9875422464289719,16.174287415000002,passed,
2025/04/27 09:45:00,0.7311704788880016,0.6768305799493216,83.90642670981832,103.46132787482189,2.8393218120037425,2.89,2706.190119426952,2975.042785723359,0.9831738986621367,1.0010322565228655,36.68520803890778,13.853264730917093,2.6180809368392497,1.0074996196237542,0.9921028360642405,16.130848506666666,passed,
2025/04/27 10:00:00,0.7326946682093108,0.6762662877131567,83.40928591629736,103.06868787722566,2.8325525525669355,2.86,2691.2139289605852,2986.178013231018,0.9830821029952823,1.0010249126564494,36.554750847571995,13.30175935929847,2.607232513649467,1.002348380556579,0.9896391536356338,16.081511037777776,passed,
2025/04/27 10:15:00,0.7314999179012937,0.6765203615160448,83.21823147455818,102.98353787312863,2.8334226187697573,2.86,2687.310322639293,2971.0423224050924,0.9832211401630102,1.0010920544952986,36.6330132957635,13.67387211359275,2.608230528694859,1.0037352326321087,0.9897041156939792,16.032504369444446,passed,
2025/04/27 10:30:00,0.7274505917968602,0.6766176559427152,83.11752647020326,102.89747573833155,2.8334981196470177,2.86,2678.910477002438,2960.032347099148,0.9833986557802533,1.0012651400073613,37.14147573984234,13.835618992306568,2.632146812705907,1.0134304896777013,0.9948846539194248,15.977933888888888,passed,
2025/04/27 10:45:00,0.7330987717404692,0.6749668810171763,82.692053042759,102.51711262237855,2.834669671106806,2.84,2660.169069634289,2959.0329559613097,0.9829050044577688,1.0010234769730026,36.7385611299768,13.792715808669474,2.620216401306246,1.0071993944587752,0.9971314050474835,15.928581557777775,passed,
2025/04/27 11:00:00,0.7306172794911784,0.6742482763648192,82.79140534346107,102.54515674088454,2.8385848871928547,2.86,2659.7388131628873,2934.441881505289,0.983048086793554,1.0010350402731034,37.03312723719917,14.514579781625338,2.6441714202119795,1.0182853603696047,1.0063719535996567,15.879556776111112,passed,
2025/04/27 11:15:00,0.7397811351445902,0.6684103888785944,82.50720419669517,101.9661939087174,2.830712263671211,2.84,2658.92441652083,2933.376589540971,0.9824678344311437,1.0002164788325711,35.906272399390076,14.638360285440639,2.6247657321016535,0.9947262869111025,1.0002788529753937,15.830195039999994,passed,
2025/04/27 11:30:00,0.7341318557806953,0.672275229431066,81.98576200916334,101.86724878125504,2.835247029211091,2.84,2627.7369338008198,2938.324365529575,0.9824815949055011,1.0008383631089768,36.87795616966538,14.125548902864818,2.639792442847804,1.0073776423659289,1.0024381925002084,15.781158763333329,passed,
2025/04/27 11:45:00,0.7323016470822269,0.6719019031760826,81.77899120624788,101.71015999798027,2.8350393707716837,2.83,2618.324144403156,2930.846134803395,0.9824556123006019,1.0008687718547464,37.11845444162395,14.235903920607123,2.6523368965651253,1.0018382183680876,0.9957484165034399,15.73211621666667,passed,
2025/04/27 12:00:00,0.7280563476304731,0.6739193295243311,81.35436248509949,101.54263879142621,2.8340835446856913,2.85,2598.7620243042284,2934.8574344315293,0.9825568121816275,1.0012510521284024,37.71327710272958,13.817465202425115,2.661883386625669,1.0197759382932146,1.0068590280121659,15.682739850555553,passed,
2025/04/27 12:15:00,0.7342042602637863,0.6679808579170556,81.31769759144613,101.13720450256385,2.8319546823221486,2.81,2601.3338078828556,2919.123813306746,0.9819685342191823,1.0004340532496192,36.956420003799856,14.471452210489014,2.6661681851897496,1.0021341003302175,1.0036368469130432,15.633685808888883,passed,
2025/04/27 12:30:00,0.7300018812447381,0.6704926314905081,80.9965708567196,101.10450873498827,2.8341859525126294,2.82,2590.3403043913154,2908.346196387371,0.9822598030800235,1.0008345163611982,37.42551613623321,14.587405415546922,2.6683828365246027,1.0139926652486229,1.0082022507636572,15.584300037777778,passed,
2025/04/27 12:45:00,0.7287949067699441,0.6701696868035908,80.61142044460279,100.8101547845748,2.829136579373086,2.81,2577.0284222406194,2914.129061769428,0.982207785115841,1.0008807606571763,37.58411176163071,14.21060424331618,2.672102257210835,1.008173814817075,1.0019715718039246,15.535234501111109,passed,
2025/04/27 13:00:00,0.7288672519052033,0.6690481309315491,80.410360199455,100.60471845097554,2.8302508914340057,2.81,2572.4448806758705,2897.247640289916,0.9821502577190718,1.000760732918861,37.52685152538519,14.671745844458675,2.6751829388963544,1.0072090545641135,1.0027933072113995,15.480602133333331,passed,
2025/04/27 13:15:00,0.7237767738792461,0.6712090341437584,80.08719254889851,100.52855113033145,2.8327301180797395,2.82,2552.475343540218,2894.990831056235,0.9822217023122097,1.0011666359181615,38.271432931079374,14.47972566830357,2.6948680585000804,1.0086474585724072,0.9963631712863892,15.431201499999997,passed,
2025/04/27 13:30:00,0.7241401553291776,0.669593852831477,79.81265755722104,100.22249068934893,2.829148757557064,2.82,2544.0846886446825,2892.9280555286814,0.9820690207370092,1.001014529873363,38.223451371896005,14.435865672549841,2.699323487721862,1.0059355066201445,0.9964252527355721,15.382117849999997,passed,
2025/04/27 13:45:00,0.7215416807458652,0.6702079812715411,79.46657880442021,100.02226748912067,2.8289154565456918,2.82,2526.3287266523485,2893.7794969856704,0.9819802681479343,1.0011878197892505,38.64683979501796,14.194537239308694,2.7126418044772147,1.0093677145287205,0.9966255199536151,15.333027930000004,passed,
2025/04/27 14:00:00,0.7219970646165814,0.6694163065228629,79.16075654399158,99.77012031922277,2.8306388446598194,2.83,2510.7154756110463,2890.1493008872735,0.981645315413469,1.0011084485509034,38.74813946025048,14.20596334074854,2.7203763020136895,1.0066988050216203,0.9958747070964009,15.287897631111116,passed,
2025/04/27 14:15:00,0.725317033391743,0.6647179219574517,79.16746590403189,99.47560852512768,2.826930509693807,2.82,2523.1973507156017,2863.9547981532824,0.9815827121886116,1.000502107243144,38.083969185746064,15.14191996284419,2.7190276349451548,1.004324397377084,1.0032219283835542,15.229104770000001,passed,
2025/04/27 14:30:00,0.7268797234945255,0.6621450969497236,78.93257125461744,99.13156646301427,2.8219828571001027,2.81,2521.4024091128585,2856.3390000825048,0.9814744684295988,1.0002036372943472,37.783112552093286,15.320274704346525,2.7173111340881717,0.9974052901302325,1.0015641398582993,15.175894066666665,passed,
2025/04/27 14:45:00,0.7238861529682903,0.6644263418836789,78.38732113854176,98.90548274083852,2.8243656296778994,2.83,2494.6020910745324,2859.7699153069416,0.9813422743313586,1.0005731102823838,38.354356504092486,14.911872969598443,2.7235516858522666,1.0044357961056263,1.0030428060572416,15.122704263333329,passed,
2025/04/27 15:00:00,0.724931935059553,0.6617085892558423,78.05478532942344,98.49461908015944,2.8170083393426837,2.82,2493.0408588476494,2856.4411251198867,0.9811809467155075,1.0002262143051757,38.018361810103706,14.954023635679055,2.7180740687608815,0.996237744784027,0.9999043870468868,15.069535359999994,passed,
2025/04/27 15:15:00,0.7199694562954719,0.6625226274672135,77.79819382270178,98.34482553472473,2.8153441692574055,2.8,2481.182870508289,2852.583253236181,0.9813454684074799,1.0004792232471287,38.582767913160936,14.834916220418158,2.7376750632020386,0.9969207433679997,0.994398040896719,15.016387356666668,passed,
2025/04/27 15:30:00,0.7215549761200576,0.6604907272588075,77.47115781218913,98.02839107571626,2.8102689238491587,2.8,2474.1167429897732,2858.2830464412423,0.9809689296703404,1.0001726762190488,38.34112155421092,14.641975402503919,2.7334438194752435,0.999991525257453,1.0023990515735621,14.985477417777778,passed,
2025/04/27 15:45:00,0.7132709073959361,0.6700625207062808,77.4364399822404,98.7422274609838,2.8264423462340473,2.81,2442.7991176821483,2867.8028869897207,0.9813699541956746,1.0015302466248308,39.948505683988785,14.051332431359185,2.7593234470655243,1.0358422102557163,1.016754296445525,15.010110389999992,passed,
2025/04/27 16:00:00,0.7206713066969936,0.6634504715204605,77.61498037427144,98.4311795240026,2.817618490415094,2.8,2466.9553899107286,2863.216163154099,0.9809837860442937,1.0005350757014746,38.73839315222685,14.543626811470224,2.7402696590767484,1.0192222751973359,1.0170268616949683,15.018389924999997,passed,
2025/04/27 16:15:00,0.7169568537470331,0.665408197217144,77.87509774894359,98.7268920987235,2.826233160078084,2.81,2466.5900285283824,2848.1873421108958,0.9812456688858099,1.0008671882288576,39.28374865642077,14.993985996760543,2.7623181800505185,1.0314425484169485,1.022078644550369,15.020800043333335,passed,
2025/04/27 16:30:00,0.7194371227848171,0.6645568853746088,77.828586005682,98.64194245959811,2.8267220460736726,2.79,2465.573837134518,2851.0994534344013,0.9809886191756901,1.0006875346192017,39.04162224590365,14.963257702519401,2.7543691381623936,1.0287843866896507,1.0233884865016838,15.028757602222221,passed,
2025/04/27 16:45:00,0.7192054546451855,0.664531417984427,77.8394456230294,98.61446557822568,2.8263844460017555,2.81,2465.1408352389126,2853.0181775108554,0.9809913292246671,1.000701331445046,39.08091964837078,14.876238111065328,2.756139623812517,1.034894799750254,1.029090236074539,15.031161914999995,passed,
2025/04/27 17:00:00,0.7204275669859227,0.6637608052011981,77.77723315787907,98.49145677434683,2.824426220323227,2.82,2461.7677439900394,2862.8929739628034,0.9807689346017929,1.0005847861783388,38.99766441338361,14.559480314409468,2.754938788627384,1.0340061302319672,1.0305537408777912,15.03911134611111,passed,
2025/04/27 17:15:00,0.7117776542754348,0.6684941611048986,78.09492979078003,98.99412657960457,2.8347542528501655,2.79,2457.9973216975527,2848.1098437507544,0.9814195419808888,1.0013787579580442,40.12965233249745,14.860384151542403,2.791328627973029,1.047201291214149,1.0270365616203567,15.041509853333324,passed,
2025/04/27 17:30:00,0.7201334188840679,0.6628227919400476,78.06394277039693,98.5984302284617,2.828550614984841,2.81,2469.470694232015,2851.081491378183,0.9807645027319999,1.0004669880285022,39.016401741678045,15.037081832568415,2.7676811555534906,1.0394655983205436,1.0364334657332563,15.049451156666665,passed,
2025/04/27 17:45:00,0.7146985250676241,0.6685397521665745,77.9621036287763,98.881943256798,2.838952502557825,2.82,2446.907955662752,2856.9454205347097,0.980951469610119,1.00130176111408,40.04461362982631,14.588519761002814,2.7843629763881497,1.0510486451904089,1.0340848740824882,15.057387815555552,passed,
2025/04/27 18:00:00,0.717757609153082,0.6671313357234354,77.91258161876765,98.73387952756323,2.8393435663278455,2.82,2445.0201369006704,2859.055314332995,0.9806477218520164,1.0010678189082547,39.76933473753863,14.571316652759995,2.777999109839409,1.0466943401043443,1.0350963098813784,15.06009250777777,passed,
2025/04/27 18:15:00,0.7206621275973207,0.6649886926795395,78.05556778126682,98.69850221305475,2.839069120984666,2.82,2456.624382613415,2850.7565331020546,0.980539467119123,1.0007136852862275,39.30298977701443,15.002331819333275,2.7695204818723074,1.0414797716522202,1.0359202319049248,15.068021271111109,passed,
2025/04/27 18:30:00,0.7202583132924849,0.6634694296723018,78.19562289384154,98.66582586239814,2.8359803789729603,2.83,2463.733772119097,2850.2680142605714,0.9805635738914747,1.0005464852595445,39.23899284617581,15.064131515289839,2.777832886115923,1.0409313904171709,1.0366778944253714,15.0704048,passed,
2025/04/27 18:45:00,0.721464764497296,0.6625282991810449,78.19610611536068,98.57875319395771,2.8327301680724237,2.82,2466.507539431406,2856.387526785168,0.9804927371657572,1.000408438880641,39.05425071114791,14.893079541516698,2.773069946305014,1.0343196117093723,1.0326021702776793,15.078325435555552,passed,
2025/04/27 19:00:00,0.7167440238083521,0.6669457433586643,78.286555279617,98.92873863357526,2.844710647059761,2.83,2453.435694800757,2849.8247412859555,0.9807122517508206,1.0010583449218162,39.90207086464641,14.963762342012664,2.792805215336633,1.042891992995262,1.0297361630262163,15.086241426666662,passed,
2025/04/27 19:15:00,0.7180730503269376,0.6659977586836873,78.26791259178255,98.81765680364472,2.8426755982423564,2.82,2453.74009708786,2854.1521140374794,0.980604719767451,1.0009309703005604,39.755440930627906,14.828348048162452,2.790060325995649,1.0470332827974613,1.0364739954192292,15.088615666666664,passed,
2025/04/27 19:30:00,0.720275984110161,0.6642551134580056,78.25857521687806,98.67274608718857,2.838812520946419,2.83,2457.1258330735186,2860.775021107241,0.9804194755715844,1.000668172095747,39.450978715741364,14.675823916540626,2.783893852341741,1.0390546622135752,1.033296933684065,15.096523529999997,passed,
2025/04/27 19:45:00,0.720866566261036,0.6634210890718202,78.35500924113546,98.66684723009226,2.840241012164698,2.83,2460.9514554061834,2855.2201831575626,0.9803600652839561,1.0005439245174026,39.35848331737865,14.908589942351393,2.786226889340882,1.0384582241910412,1.0342874635179904,15.099208715555557,passed,
2025/04/27 20:00:00,0.715310213432506,0.6674894416930961,78.47521909998156,99.00799578760665,2.849890201822683,2.84,2451.7228919036374,2849.2212194419117,0.9806537722272629,1.0011597546926032,40.194158154851884,14.966463125745243,2.8077261808492344,1.0512935691212828,1.0350458126891087,15.10710868333333,passed,
2025/04/27 20:15:00,0.7189059058543319,0.6651341297526284,78.45967646717564,98.82094788285978,2.8435196346204057,2.83,2456.5669430852704,2859.029904792458,0.9804672794031069,1.0008200259882802,39.73076461040646,14.725443098956516,2.7967404979323733,1.0477037227749468,1.0386860926430408,15.11500400666666,passed,
2025/04/27 20:30:00,0.722145073730722,0.6618306422787383,78.70223945603652,98.77956321120004,2.845255210863765,2.84,2472.6347363577047,2840.5488440157374,0.9802801361925355,1.0002954105253472,39.17349214296336,15.550417187831089,2.7935815591733224,1.047489737783297,1.0463481176831657,15.11736326833333,passed,
2025/04/27 20:45:00,0.7247326300644445,0.6597606250335478,78.72725372449737,98.63761848338133,2.8413655576706813,2.85,2482.101490353458,2839.1850181564655,0.980198417970737,0.9999673615171327,38.70613968791894,15.679497643680277,2.78166411659004,1.0391911169520907,1.0436621444407104,15.119720207777771,passed,
2025/04/27 21:00:00,0.7239218383624014,0.6617176254941994,78.68200493736192,98.72052756486148,2.844451686861588,2.85,2475.123084967464,2843.1616269416245,0.9802697237504199,1.00024302404658,38.948996386918594,15.473579416746905,2.7806048870939666,1.0353945022748627,1.0362743662152747,15.12760392,passed,
2025/04/27 21:15:00,0.723359756457866,0.6616434287546321,78.78374709662201,98.76230466570267,2.8435898960468022,2.84,2478.4621219289816,2844.205189844539,0.9803590477027346,1.0002598280940793,38.98865291441623,15.445924421861173,2.7843478648856035,1.0325373743757036,1.03266825933457,15.135482987777776,passed,
2025/04/27 21:30:00,0.7230698234092456,0.6620303785414016,78.87616683806516,98.83980185419406,2.8451040558852836,2.87,2480.5842992694916,2842.0180075902827,0.9804400100675791,1.0003188655634907,39.034148924320185,15.525883360737323,2.785656154263806,1.0374233764203156,1.0365410220276858,15.143357411111111,passed,
2025/04/27 21:45:00,0.723804877089109,0.6617805935071891,78.8723276973115,98.79569561002457,2.844074744689895,2.85,2482.9959898588077,2842.468774092162,0.9804603802002655,1.0002751415398778,38.90903988634431,15.511802432488338,2.779689931465196,1.0255560003313002,1.0257331300782864,15.146019838888888,passed,
2025/04/27 22:00:00,0.7260430716601709,0.6597818687498515,78.90125019294591,98.65732730047598,2.839274533046982,2.87,2492.3512890493644,2843.3903345014783,0.9804056428295815,0.9999701698801269,38.477454592268785,15.556863670227651,2.76921325137992,1.0190640112228058,1.0242339743037607,15.149635306666665,passed,
2025/04/27 22:15:00,0.7269618151995765,0.6615676146936735,78.77383852968447,98.69696280278504,2.843491331808094,2.89,2482.8559844532997,2848.2987670560765,0.9803044174555913,1.0001636147320219,38.567361805804275,15.354767776363802,2.7603716181783002,1.0120952876233167,1.0160390283248524,15.159092324444442,passed,
2025/04/27 22:30:00,0.7248472137583388,0.6595476057161747,78.56877206661508,98.26410066042982,2.8354772073715186,2.88,2485.974738342761,2842.1528906586655,0.9804925918218177,1.0000205828354851,38.514143253470166,15.345680694477501,2.7634455572060155,1.0041216534941741,1.0080202319398854,15.107784449999995,passed,
2025/04/27 22:45:00,0.7235760806357473,0.6572697642374078,78.24666428303784,97.72873924766955,2.827776048588946,2.85,2481.8202270020197,2842.6774584029868,0.9804274054743629,0.9998205061505857,38.47158766972632,15.105507743073646,2.767046676842292,0.9973393073966969,1.0025670683506935,15.056487025555558,passed,
2025/04/27 23:00:00,0.721319011085931,0.658949760143651,77.79721757655209,97.39888856755091,2.8340948244542736,2.87,2461.2223947929674,2831.3589305727146,0.9803584916192374,1.0001145640487001,38.88766001303485,15.137418744009347,2.768931052232089,1.0019840999279883,1.0025521593397764,14.999677342222219,passed,
2025/04/27 23:15:00,0.7151956372072619,0.6618649547884008,77.45331846537617,97.19325763955194,2.8385673344764704,2.89,2437.8654789283014,2828.3127148295493,0.9805189697164611,1.0006885464675628,39.796649861499866,14.799236005673755,2.7909524232868295,1.0191203974056522,1.008824373136155,14.948401398333335,passed,
2025/04/27 23:30:00,0.7191357945191361,0.6562520182627561,77.20024552967197,96.531801113516,2.828226393060287,2.87,2451.442292313771,2815.864434261598,0.9803053641074906,0.9999051062817961,38.867603173146016,15.215313102531338,2.7699434475720457,0.9969607469220088,0.9982841141832959,14.897135904444443,passed,
2025/04/27 23:45:00,0.7173192592929102,0.6540639057359786,77.01443499662503,96.23532081979099,2.818861450871816,2.87,2454.4428780557478,2814.0280091160034,0.9804077516766634,0.9997006868916388,38.790759497962185,15.177882382641231,2.775847176632345,0.9935763946385014,0.9959543531119045,14.851089488888887,passed,
2025/04/28 00:00:00,0.7274127376360902,0.6723719866540782,82.02143831242864,102.62179099159484,2.861209184127774,2.89,2565.050789690996,2922.2175552939175,0.9809692806933263,1.0009196072237903,38.87557950984568,14.93238838231543,2.769858858266486,1.0642088519080084,1.0541716066801674,15.700222584444445,passed,
2025/04/28 00:15:00,0.7706216133115233,0.6523749304750777,85.14896592236911,104.41503072743599,2.785490927905807,2.75,2741.8550339155718,3111.7988819621805,0.9799967476760791,0.9972231492168282,32.425027586058974,12.119151689994307,2.631712354275206,0.9345089434627606,0.9950261725399369,16.30529987777778,passed,
2025/04/28 00:30:00,0.762322861448074,0.6695697426493439,93.11124542269408,113.92183419377268,2.776866647951996,2.77,3013.1811170693654,3355.795668625931,0.9818184227032195,0.9979801871868358,32.4309656983829,9.980989854893007,2.6415292283442997,0.9863837833914278,1.0253891772465429,17.685799217777774,passed,
2025/04/28 00:45:00,0.7598415884076248,0.6689032428520919,93.20038139038637,113.85888756022595,2.7715187776338626,2.77,3018.892119164121,3357.493929265999,0.9820826600537107,0.9980138781739892,32.60589133430206,9.832291860861202,2.6526064664754347,0.9820265140216313,1.01902048176051,17.672273666666666,passed,
2025/04/28 01:00:00,0.7626395374664269,0.6677107259090569,93.20018390195347,113.7459137335127,2.771256873337758,2.77,3022.5505018289587,3352.243693930163,0.98198605154887,0.9978110318420097,32.22386123839134,10.03031714743522,2.6437791677780895,0.9814559353063541,1.0227083346829822,17.666192231111108,passed,
2025/04/28 01:15:00,0.7611189721261981,0.6676117487597351,93.33170377327306,113.79226854301493,2.7712452258836615,2.75,3027.7055004474964,3344.913971817954,0.9821316953424944,0.997829985366059,32.34394614651785,10.219667002077182,2.651860351565885,0.976066670617705,1.0155599791485255,17.660091288888886,passed,
