datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/28 01:30:00,0.7589569961461353,0.6680012206900591,93.37445931854072,113.82713449946294,2.7700607558703467,2.75,3028.442804216334,3346.68244261293,0.9822685795407522,0.9979377443841293,32.58000426552494,10.113651657752035,2.6594968958021674,0.9884702275606682,1.0256921767451879,17.659484260000003,passed,
2025/04/28 01:45:00,0.758565554178932,0.6684883699161389,93.34457157521427,113.82962456055374,2.7725757815947247,2.76,3026.777944173792,3340.3510168249722,0.9822701781328117,0.9979844052359841,32.642724873741145,10.274526960565678,2.6594116612119056,0.9837837004144242,1.019724144407419,17.653347555555555,passed,
2025/04/28 02:00:00,0.7581670206441543,0.6687182839907861,93.26630920977267,113.78385444541233,2.771966727635428,2.76,3024.9735384641667,3341.4674349166994,0.982302225864869,0.99802789055284,32.67764227007202,10.20144074653035,2.657703453199616,0.9902483392196637,1.0257018813507497,17.647562551666667,passed,
2025/04/28 02:15:00,0.7597854531414496,0.6684096802277224,93.12737293994728,113.65026560610508,2.7711194416045304,2.75,3023.3555163086107,3342.8033077011064,0.9822388549129886,0.9979639845582255,32.45921173271743,10.148570575058823,2.6470931268074818,0.9794876635249447,1.0165441096337051,17.64138648555556,passed,
2025/04/28 02:30:00,0.7582034183679142,0.6692862868996255,92.98487428321506,113.60861286228142,2.770030679187237,2.74,3017.174170625681,3351.245351178802,0.9822838114839253,0.998124353029339,32.68183328139063,9.818102022191237,2.647496793588709,0.9748719036141886,1.009035666455751,17.640717453333334,passed,
2025/04/28 02:45:00,0.7561557437666934,0.6692918415139615,93.03533146340854,113.60230612466658,2.7677199892594224,2.75,3019.6504903540786,3351.8414573261434,0.9824541694490717,0.9981953196650294,32.867173922597736,9.732854809040996,2.6552112281604985,0.9860006257446196,1.0183584707519886,17.634505625,passed,
2025/04/28 03:00:00,0.7584418256765713,0.6688576942593916,92.95699509925213,113.49743107647598,2.769735373555535,2.75,3019.981882988752,3342.8877861726714,0.9823554627808166,0.998072843164365,32.571407492265834,10.012667524129771,2.6446222596787368,0.9778077852570651,1.0126596814785216,17.6234652,passed,
2025/04/28 03:15:00,0.7548942618003306,0.6696875404721484,93.02096151844157,113.56181219539953,2.7693566376341066,2.76,3024.064696902907,3335.6847429693403,0.9826409772020469,0.9982394028318335,32.89018767457483,10.134120885048649,2.6536681089430263,0.9742436817696635,1.004226028690207,17.612414325,passed,
2025/04/28 03:30:00,0.7599799591797426,0.6678633290286514,92.84462189977651,113.27782616640698,2.769484358874877,2.75,3012.285451740465,3345.175264816746,0.9821807075526527,0.9979841599196647,32.506265445886314,9.873044775554622,2.6464601272741026,0.9608216360275885,0.9976169856659093,17.606888016666662,passed,
2025/04/28 03:45:00,0.7559061740974755,0.669042281890969,92.9595967277431,113.40689859737992,2.77158353373424,2.76,3015.821847662567,3332.8296611829714,0.9824576681045429,0.998184291702769,32.924282390202784,10.152130592352517,2.6596924767033023,0.9773378940253474,1.0090040383554308,17.595817983333333,passed,
2025/04/28 04:00:00,0.7586644932038462,0.667771281582467,92.63061460949031,113.03241156618581,2.766532788032761,2.75,3004.7620013907836,3349.472828589416,0.9822528459814124,0.9980768594424587,32.67549641646014,9.561692948392206,2.649142524023375,0.9742419459477323,1.0100867615628866,17.579199,passed,
2025/04/28 04:15:00,0.7554132547651432,0.6698898039735304,92.66090506480718,113.21419161500076,2.7725854634163065,2.75,3005.7704327946144,3332.5902051540825,0.9824415522805175,0.9983129552132094,33.02219848474142,10.017217744527493,2.6530846869998013,0.9752540236991567,1.0051056747357183,17.573646566666664,passed,
2025/04/28 04:30:00,0.7550325348087567,0.6699291318052875,92.45106418734643,113.038259972273,2.7694295578544676,2.76,2999.3364108478236,3342.238565675277,0.9824554327232011,0.9983825317798949,33.076829012875905,9.628698791021282,2.649551162820037,0.972164489055479,1.001424279305825,17.56254518333333,passed,
2025/04/28 04:45:00,0.756142748556678,0.6702676423151845,92.3195320899633,112.9658751838146,2.7719464713590933,2.77,2994.0435094725303,3339.764612872547,0.982335842040178,0.9983831652457603,33.00322599740061,9.682508998556756,2.642873967561291,0.9706962213476217,1.000537315934119,17.556977075,passed,
2025/04/28 05:00:00,0.7546076926626684,0.6703282871007821,92.34879245836737,112.93942990404739,2.771098776079499,2.76,2999.808523733095,3329.9229236180436,0.9825524193251923,0.9984155826984402,33.0477714266799,9.908023493791754,2.6444023082286434,0.9576082763771793,0.9853023732580217,17.54031106666666,passed,
2025/04/28 05:15:00,0.757585452443546,0.6686714128169639,92.10836738813988,112.62193034657635,2.763621473681284,2.76,2996.3010243553326,3348.5351656419616,0.9824399634575843,0.9982554551451609,32.65932406658974,9.323330168339481,2.6299386902020228,0.9489541654538518,0.9813584134695529,17.534725541666667,passed,
2025/04/28 05:30:00,0.7482081769454488,0.6730276373871875,92.3702007007462,113.23608411093932,2.767318088249309,2.8,3009.900534556894,3342.4857974101224,0.9829736054418942,0.9987713172636795,33.5096487864597,9.5621447017748,2.6425369815421003,0.965682045178657,0.9842115492849641,17.579073600000005,passed,
2025/04/28 05:45:00,0.7484764820943245,0.6746454520674579,92.78680001936753,114.02947876854752,2.7610115517027354,2.75,3035.908776388663,3393.2971930875474,0.9828559865972043,0.9987126406423877,33.174020357475165,8.701627610903428,2.6172560397005062,0.9534295471976741,0.9713029942390264,17.75111195,passed,
2025/04/28 06:00:00,0.7409082658602721,0.6789193967773065,93.43579406198015,115.18030827139414,2.7623089436575943,2.77,3072.98281638588,3411.3662279218747,0.9831481294863278,0.9989520250622205,33.553047093933706,8.767969761015195,2.6129784642423823,0.961542440462644,0.9680322946935523,17.911775358888885,passed,
2025/04/28 06:15:00,0.7362800119875937,0.6823472196188883,94.09789174568729,116.30002630196766,2.7632702688176107,2.76,3108.1670536183383,3436.258204487259,0.9832518619430817,0.9990609712390897,33.685198667142615,8.697947139701897,2.6038637150136434,0.9664147675389402,0.9651687672305729,18.084015742222217,passed,
2025/04/28 06:30:00,0.7306445020054834,0.6860534172286153,94.75542231661815,117.41617774124424,2.7669925741769,2.76,3130.6364717560477,3465.262987941304,0.9832140466989912,0.9992864615232085,34.195282024384746,8.429384471743424,2.6113641279640136,0.9823004583220869,0.9716868596318338,18.250804824999996,passed,
2025/04/28 06:45:00,0.7287937078310555,0.6894765623812269,95.56384371050736,118.61951162930829,2.7678785494633664,2.77,3166.1840541905985,3489.9072942677876,0.983485069389556,0.9994639131731109,34.27361479730964,8.330369842399259,2.599026158741154,0.9936779826355011,0.9778411854680251,18.42325246666666,passed,
2025/04/28 07:00:00,0.7271942436519346,0.6939124493935687,96.36132528074108,119.88032598343754,2.7762657627353375,2.82,3200.7461363418793,3491.3821915893177,0.9837107588418659,0.9996595080719295,34.349224526365816,8.86953732996398,2.584529140455323,1.0123946023225288,0.9904068002124575,18.579126756666664,passed,
2025/04/28 07:15:00,0.7295793092109957,0.6933837710480697,97.4259203829546,120.91224240383978,2.7740441057462895,2.77,3242.9681510490195,3514.7532236565803,0.9837289804594732,0.9993791102012959,33.90855597268672,8.924508389049011,2.580843568770984,1.0176295498963197,1.00018205513816,18.74621714777778,passed,
2025/04/28 07:30:00,0.7310307298410169,0.6900891283057211,97.27522417705147,120.47745529146653,2.76288203695015,2.76,3239.9065667049804,3529.120540132929,0.9837270817028803,0.9991405732213549,33.64972163729987,8.405348361261703,2.5873377639032364,1.0091961458067926,0.9974179240831998,18.702023401111102,passed,
2025/04/28 07:45:00,0.7337704096819295,0.6866780980215295,96.5030757761282,119.52081183786855,2.753364477810736,2.77,3215.83704538842,3530.2115874028314,0.9835919037958913,0.9989254923088213,33.28134541918548,7.988290971031315,2.583392617361463,0.9997016985909708,0.9944584680282391,18.57433067111111,passed,
2025/04/28 08:00:00,0.7306405911035311,0.687039065494003,95.8054312903427,118.92015932961773,2.7524746744811592,2.75,3190.1641287216967,3511.642980398491,0.9837505088796021,0.9991598542459625,33.69798834818012,8.032191825647546,2.5916101809386833,0.9955694805936793,0.9860512612438619,18.44655434111111,passed,
2025/04/28 08:15:00,0.7376756096173305,0.6831638255754796,94.90277963347566,117.854463898336,2.747228049719738,2.73,3153.8068669979184,3514.2578438949054,0.9832303365260674,0.998833245858095,33.05174239431661,7.5972958221029065,2.579346084770264,0.9842724635184928,0.9864004888228524,18.318694411111103,passed,
2025/04/28 08:30:00,0.7362758251659068,0.6826361626249734,94.42329391099226,117.30742434735014,2.7465479286110392,2.74,3133.398694307953,3489.73381745942,0.9834364989667942,0.9989720490135982,33.344330971382576,7.8411652353041195,2.5914749163942834,0.9798091288892071,0.9808046335539137,18.190750881111107,passed,
2025/04/28 08:45:00,0.732608160810879,0.6870657070943934,93.61126369372082,117.02544667217558,2.762300034483409,2.79,3106.1250829630612,3432.8907826646955,0.9835065687493952,0.9994053122224774,33.82754492671345,9.052103027122703,2.5823442777051135,0.973987744018431,0.9657193976583061,18.06272375111111,passed,
2025/04/28 09:00:00,0.7378969283042879,0.6819977171150793,93.17228364893371,116.08161429002848,2.750668992618304,2.72,3080.651701979669,3437.4134857994727,0.9834907250332733,0.9991746941517297,33.54516656326606,8.456692384241924,2.595062456944819,0.9623120452352343,0.9650511366101615,17.929039803888887,passed,
2025/04/28 09:15:00,0.7370975174645076,0.6842327743671811,92.84367443403069,116.11724680742587,2.7581723416014765,2.83,3069.479447911721,3416.1118386606886,0.9834445836181553,0.9993439189895524,33.67377825821494,9.005419836549004,2.5873936668248123,0.9643195274063209,0.9638495174708931,17.888378505555554,passed,
2025/04/28 09:30:00,0.7283923628565662,0.69580193298633,96.05846743728682,120.77753640681304,2.7832732548785364,2.77,3190.7476233633624,3445.3516137341367,0.9836580038900078,0.9996265123009582,34.18569024727264,10.56453538765564,2.5872701498715505,1.0077993437399912,0.9878222377317415,18.47007752333333,passed,
2025/04/28 09:45:00,0.7269461099095169,0.6976842091829443,96.10321782305834,121.09376249093245,2.793574599970239,2.83,3199.467313010205,3398.9429830777194,0.9838980371260801,0.9997219609489622,34.22106650629556,11.917950305430933,2.582117256976109,1.0573308253844222,1.032763387551434,18.43315140333333,passed,
2025/04/28 10:00:00,0.7279941849468098,0.6977160963770497,95.85890561391781,120.96571354982963,2.8008061031240366,2.84,3192.934869020078,3364.0975080215158,0.983854457894381,0.9996784423462169,34.07498072764993,12.818468041380477,2.577076458500907,1.0505716596151073,1.0271977170586317,18.364976300000006,passed,
2025/04/28 10:15:00,0.7297254825810654,0.6919201704570584,94.68798325633243,119.21124194521263,2.7878983441428016,2.82,3149.9449448500495,3349.119911561583,0.9837340545051124,0.9993906864074226,33.87766932334839,12.449942880149353,2.593382572082999,1.0370973821478238,1.0220017234958665,18.118732151666663,passed,
2025/04/28 10:30:00,0.7284801776781329,0.6911002548350825,93.28418607784427,117.62232616944085,2.8002138602883733,2.85,3087.2411464648985,3266.6005769553685,0.9838393831841505,0.9997056310679194,34.45699283470733,13.698253293538103,2.611770104824555,1.0264642159018336,1.0097827443072118,17.79211566,passed,
2025/04/28 10:45:00,0.7488566894788565,0.6826094257923954,92.24415727626926,115.82132497339144,2.7914973912061107,2.8,3026.0286689587133,3276.874828833599,0.9829065757922923,0.9989813096282447,33.02146446859904,12.808703228217277,2.5943754479140257,0.9948061287907982,1.0092341703619436,17.59453867111111,passed,
2025/04/28 11:00:00,0.7455182455522866,0.6849746310960405,91.69097478451486,115.56481189913885,2.806861196638749,2.85,2995.362883647858,3231.419614276555,0.98285893567495,0.9993544357253688,33.708702491963265,13.76136883936639,2.607887370980006,1.0053000220188069,1.0132736047019901,17.477714173333336,passed,
2025/04/28 11:15:00,0.7499271152498511,0.6836923726720966,91.03444719054195,114.91454435887162,2.8079585649622,2.78,2974.1223425545527,3208.2265132038674,0.9827828825789593,0.9992787490336498,33.31863805768529,14.122059672652094,2.5916715025703017,0.9686942467223575,0.9821267341856487,17.35977942111111,passed,
2025/04/28 11:30:00,0.744089712438687,0.6843912356554034,90.41336272144,114.3135345052099,2.8025833358746803,2.83,2932.414972937746,3222.1396633296777,0.9828698146018934,0.9997469167679905,34.45952383720201,13.12142250352372,2.631320454731036,0.9848018581187408,0.991058617424263,17.248652263333337,passed,
2025/04/28 11:45:00,0.7483170847696613,0.6824970835603902,90.05574711799342,113.89212864390076,2.808461371402893,2.76,2921.819535041131,3184.795722206675,0.982699961939405,0.9995082220653148,34.0253097759971,14.075311219265553,2.6226971204146006,0.9687901462825729,0.9814188743825507,17.150193060000003,passed,
2025/04/28 12:00:00,0.7363204099424125,0.6859790266839142,89.68645951477848,113.79492763673296,2.8129385147233306,2.84,2905.030607020184,3152.368364527193,0.9833676782970708,1.0002142398490368,35.38549024071631,14.549250826123362,2.657970342947792,0.9903822133283503,0.9864196236236404,17.039090866111106,passed,
2025/04/28 12:15:00,0.7478712508071395,0.6800757097933944,89.03111261947775,112.76372988555197,2.8087721530394085,2.8,2876.0180984707977,3153.1221986545206,0.9825183397012519,0.9995243305489396,34.41289017357635,14.340341699796264,2.6452801312057,0.9545342228878245,0.9689472559856843,16.93448137333334,passed,
2025/04/28 12:30:00,0.7479948231869099,0.6776024949604265,88.51704977589975,112.04787146655765,2.8007336872727007,2.8,2854.5139467221975,3154.4763271995544,0.9824629428730959,0.9994419696957428,34.52992189947915,13.92400416473401,2.659411389770089,0.971527072712576,0.9892120793512457,16.829581486666665,passed,
2025/04/28 12:45:00,0.7454743530925333,0.6783626352141363,87.89853617786598,111.58684217469636,2.80321515255702,2.77,2828.325396691288,3138.0365251697203,0.9824710758214501,0.999680303240271,34.97951439383989,14.030400402212152,2.668329919871078,0.9754313195244748,0.9898025594537281,16.724996145000002,passed,
2025/04/28 13:00:00,0.7474735955589767,0.675797137600508,87.64311111010754,111.13498362998119,2.8112900309108615,2.79,2805.2345108865084,3106.792269436462,0.9820757987633468,0.9994815705500105,35.110956102461266,14.751859110577973,2.693294180215665,0.9830411295656848,1.0026628989306314,16.620421950000004,passed,
2025/04/28 13:15:00,0.750270294503289,0.6739982963754746,86.92952887536798,110.37686079287067,2.806360756554321,2.75,2783.307639815251,3101.7386415197325,0.9819154777198035,0.9993620123958941,34.8651804726925,14.56068300700792,2.6830844247188765,0.9755757027420479,1.0003026815760419,16.51556293444444,passed,
2025/04/28 13:30:00,0.7436637874638796,0.6733896655468224,86.89425641432368,110.20438998129933,2.809941553559524,2.77,2773.3290955831053,3067.010490756947,0.9822464120952192,0.9995565898073496,35.68761755534749,15.290422350377032,2.728610701608261,0.9962000749708141,1.0149472484279438,16.411012890555554,passed,
2025/04/28 13:45:00,0.7467631090699435,0.6720065826353788,86.05615679427919,109.44812797628367,2.8132269337204274,2.79,2745.079824639682,3051.175552491277,0.9817260197408386,0.9993757033360627,35.46986566879249,15.49372493584414,2.7159927033111897,0.9981905375095687,1.022407736960966,16.306181741666666,passed,
2025/04/28 14:00:00,0.7511925734279403,0.6692335421437183,85.31262018630353,108.66887072213508,2.806769199520609,2.77,2732.7912501922274,3044.175375307488,0.9814274818791712,0.9990015031525004,34.7938065265636,15.506760820375064,2.689586053315793,0.9590982718687399,0.9907534916749086,16.214611991111113,passed,
2025/04/28 14:15:00,0.7427327805152047,0.6736200881207194,84.8719496662364,108.65554605224054,2.8100079091666537,2.79,2713.813776541846,3030.8266956657567,0.9819708851335724,0.9997402723276773,35.81718352007938,15.519559979083478,2.703677985182959,0.9455460255373562,0.963100419082577,16.142485162222222,passed,
2025/04/28 14:30:00,0.7488066524571861,0.6675727274677848,84.24770057153576,107.6587376054189,2.795045704487093,2.8,2699.9334768337185,3047.235752234192,0.9813050730627879,0.9989948416499601,35.046984553446656,14.86319652378658,2.6961938170843895,0.9316500643477031,0.9624366667701549,16.063600666666662,passed,
2025/04/28 14:45:00,0.7485617072698086,0.6667802664731312,83.8434889696924,107.29585405133534,2.798127416507286,2.81,2682.4021498000848,3032.6666836131894,0.9810494847849497,0.9989423282922035,35.1940166872114,15.12625414909037,2.7043575305453347,0.9368415740170666,0.9687668701471478,15.991490789999997,passed,
2025/04/28 15:00:00,0.7458256479806934,0.6666034495233135,83.4807571987587,106.99498100023146,2.795773092819164,2.78,2671.5022137341425,3022.4874796509043,0.981167881533121,0.9990351019162508,35.46007213807753,15.202257385425664,2.7130894159032963,0.924133064371506,0.9533186807365412,15.919103175555556,passed,
2025/04/28 15:15:00,0.7419359704224601,0.6659214984747197,83.09593943795615,106.56566181026439,2.7946713514908748,2.78,2650.3431875014585,3017.2691269901766,0.9810750697963253,0.9991393777266404,36.05386588062182,15.04633886488603,2.741005178477006,0.9261022611638569,0.95224215383117,15.839113766666662,passed,
2025/04/28 15:30:00,0.7462568958609044,0.6614736882303511,82.73785595084215,105.85077985788429,2.790053594085952,2.79,2648.400010632235,3001.542398507871,0.9807554300459339,0.9985703213822906,35.37799500669908,15.394889865769725,2.7308116314364255,0.9382457135706979,0.9744206881891663,15.763642124999995,passed,
2025/04/28 15:45:00,0.7355917468448504,0.66539577273415,82.31669588318026,105.67491079787447,2.794243236264029,2.79,2621.5242912894973,2990.7351929120746,0.9812229164496157,0.9993860739610603,36.79306135393756,15.20072829090851,2.766458462170109,0.9549645294683882,0.975580206098531,15.682018103888892,passed,
2025/04/28 16:00:00,0.7416034493138205,0.6604949637117962,81.94144662141869,104.93062731770046,2.7921011673105425,2.77,2620.3137060828312,2969.348947521215,0.9807646944179305,0.9987017979514573,35.929032961163884,15.775635008606667,2.749418272149101,0.9401952375694166,0.9725235793484969,15.60690362,passed,
2025/04/28 16:15:00,0.7319550345637407,0.6626571017643654,81.70079628564272,104.74533358990884,2.794639656277493,2.79,2602.1473262831064,2953.1582740149292,0.9812345804886936,0.9992946971763699,37.12617904000666,15.822162778526735,2.7899606526980274,0.9507473918037804,0.9703640760586718,15.525077333333334,passed,
2025/04/28 16:30:00,0.7390202811281993,0.6564227303215349,80.99054593843626,103.66577786578607,2.785283430831635,2.77,2601.1555531429804,2945.8696097696384,0.98046437196522,0.9983171616124473,35.88995617384229,15.977164871186407,2.7544334030998763,0.9243350233401287,0.9584780056968004,15.450037276666666,passed,
2025/04/28 16:45:00,0.7280214764015368,0.6574213164260151,80.80350305541889,103.3932585659225,2.7812366079313655,2.78,2582.839797350313,2945.288567700188,0.980884885724984,0.9988279105625579,37.23291135772359,15.5171196977152,2.810401838285354,0.9434564002464685,0.9651575035084987,15.375032982222221,passed,
2025/04/28 17:00:00,0.7325799444385414,0.6549679933214646,79.81539804280416,102.37696383051761,2.7773752027374763,2.78,2559.8781901851103,2946.517132449705,0.9801554719641697,0.9984107320534398,36.64096603469229,15.202432367427473,2.7772843794567654,0.9399408859535678,0.9697996542682814,15.293325825555561,passed,
2025/04/28 17:15:00,0.7287562603479263,0.6548710148447722,79.34267690164238,101.89093069021189,2.77911033297586,2.79,2537.8340789660656,2938.161522128889,0.9799696926650607,0.9985333705423681,37.190975185576285,15.11879684331008,2.7973058765249537,0.9489626782684357,0.9751952762140903,15.218395958333343,passed,
2025/04/28 17:30:00,0.7261564395395265,0.6523831515025131,79.04766261879853,101.3613132519663,2.7771013030811504,2.81,2533.957554735231,2916.7047233047138,0.9799273970335884,0.9983120115764145,37.267673502251974,15.55859587231753,2.8113456303187987,0.9455978630970876,0.9719469530935424,15.137041315000003,passed,
2025/04/28 17:45:00,0.7229088416807138,0.6500211603385506,78.7650393938145,100.8292322263537,2.771565608491457,2.78,2531.157588860393,2903.2848722959784,0.9799930124925689,0.9981431080093724,37.39081524783157,15.717046593749084,2.826218672987415,0.9633543397251348,0.9894948673797271,15.061913826666672,passed,
2025/04/28 18:00:00,0.7232136239586957,0.6519719922423669,78.78208513597652,101.0592236596192,2.7752165088632355,2.79,2522.8935741092982,2914.667365180403,0.9798824073169171,0.9983640553208003,37.60801602623525,15.409962011511178,2.82656986731838,0.9735455019713207,0.9980196288771077,15.09040888666666,passed,
2025/04/28 18:15:00,0.7253722938134466,0.6507867044392427,79.32108750233175,101.49447370435098,2.7781535409788853,2.78,2541.2675169335,2908.747001701918,0.9798497712573686,0.9981056270955524,37.314341549679376,15.941662440812056,2.8313460938665123,0.9803999585584231,1.008885919771536,15.140977133333324,passed,
2025/04/28 18:30:00,0.7235968114577224,0.6562390338112579,79.37204693698128,102.0452185825775,2.789542328655149,2.8,2518.7437364478606,2927.2783166837357,0.9797657853966055,0.9988190304472329,38.14263264112224,15.366776929743049,2.842958439102692,0.9954007188797696,1.0155316081379335,15.191909040000006,passed,
2025/04/28 18:45:00,0.7328451034087496,0.6535458029723855,79.8933842680706,102.47606016830154,2.790687220175,2.8,2547.865480758626,2925.8606237772888,0.9794284332785037,0.9981327271192122,36.91166294350613,16.014172551334344,2.809113118421005,0.9743403356520643,1.0078729506567337,15.275457486666664,passed,
2025/04/28 19:00:00,0.7341938170870564,0.653296385931506,80.53865702880599,103.07799053001271,2.7902717521920044,2.81,2564.371759671311,2940.035238655755,0.9794378286148401,0.9980237103024338,36.82633134492985,15.940778686714536,2.820292658707014,0.9667558504573396,1.0017168295740206,15.358791359999994,passed,
2025/04/28 19:15:00,0.7390843330982504,0.6536218428095029,80.88886873252613,103.54744502097111,2.787941418646857,2.8,2575.6696546251274,2965.6690605861518,0.9792749981385277,0.9978842598385852,36.35156366068597,15.51772974222633,2.802142118718268,0.9756302461757711,1.016136308172719,15.448927718888887,passed,
2025/04/28 19:30:00,0.7363889264404024,0.6584907876057426,81.90507216570786,104.8788667370786,2.8012598174861534,2.79,2599.9236418166006,2947.1703826102316,0.9801643295934744,0.9985292513746611,36.8041596388656,16.44054933330706,2.8136690802932796,0.9754199458290204,1.0065267424944746,15.538851594444441,passed,
2025/04/28 19:45:00,0.7435171951618097,0.6585552161817594,82.18726204841983,105.31717925977658,2.805169631894292,2.82,2605.086172052826,2966.4554193360254,0.9796440304474653,0.9982706209275655,36.21597899672477,16.274078437272784,2.7921926011819083,0.9650928286652842,1.0038805296359317,15.629119275,passed,
2025/04/28 20:00:00,0.7440545236021953,0.6602261150950217,82.8888554081369,106.14770605078493,2.807139699087154,2.83,2623.3457434968486,2976.3653996446924,0.9799509656639539,0.9984306724766501,36.238186135228865,16.32421582706295,2.7964093445365656,0.9627473589986708,1.0000769929005302,15.719171453333331,passed,
2025/04/28 20:15:00,0.7467804656567266,0.6628280025895085,83.0586917611966,106.66382064922841,2.8069854525163347,2.83,2627.8909146278274,3004.332950794416,0.979884494992417,0.9985826952294068,36.033617367943926,15.75130184013827,2.7730137834449833,0.9563860002358506,0.9935753422708564,15.809570455555555,passed,
2025/04/28 20:30:00,0.7472390909093202,0.6636943189843825,83.65164753396616,107.35775078942034,2.8063626099519423,2.83,2649.9061285586245,3013.393319700387,0.9801279860068688,0.9985936293118013,35.87645666529934,15.842163885967437,2.7701255777238654,0.9569670739798743,0.9938688675717317,15.893271820555555,passed,
2025/04/28 20:45:00,0.7483612900883987,0.6641137227879813,84.30487803959568,108.06415837163577,2.8077020724443496,2.81,2670.0885399230574,3022.7517891381754,0.9802038028360992,0.9985316988174098,35.7332453082388,15.962621690332215,2.7726748390837503,0.9574536967340742,0.9952753850639853,15.983799589999997,passed,
2025/04/28 21:00:00,0.7432996988414448,0.6676102233217716,85.10513839340359,109.12371240725165,2.8152378916762686,2.82,2685.4360610582926,3024.2433884409447,0.9806283928543506,0.9989710456683482,36.417563818240254,16.22692418290283,2.799415801280471,0.9798392993987479,1.0089085345585915,16.07410593555555,passed,
2025/04/28 21:15:00,0.7522836532745963,0.6675694836024372,85.24835724722914,109.49204888508511,2.819393316924769,2.84,2691.5859036778197,3041.833740055413,0.9800318523496352,0.9986352947921605,35.5323784238519,16.154463348246864,2.761005125169619,0.9713184855035775,1.0104095686263372,16.164765026666668,passed,
2025/04/28 21:30:00,0.753936357567764,0.6683930116889334,85.78361138136077,110.14287856931657,2.8190224284252743,2.86,2710.0663418773966,3056.394126032843,0.9801152694173292,0.9986069785548358,35.30807506578266,16.086517169244924,2.7544801607903318,0.9683090972338065,1.0082988360851466,16.255781391666666,passed,
2025/04/28 21:45:00,0.7482725004458507,0.6730782699752582,86.9907283022444,111.708779627608,2.8197099125774456,2.83,2736.65744969547,3091.184359307087,0.9806886710396339,0.9991510121746681,36.07177038393592,15.57365293534645,2.783461229953061,0.9804561438119693,1.0093987624968987,16.432823317777782,passed,
2025/04/28 22:00:00,0.7499102344099201,0.6765421551018614,88.10869705767519,113.22134173034425,2.831755944134261,2.83,2762.749184350157,3103.367216153996,0.9807127151778938,0.9993194457817866,36.08225811176179,15.926608537876314,2.784061870905729,1.0054184159911446,1.0331264958023292,16.61140998611111,passed,
2025/04/28 22:15:00,0.755404530456746,0.6716447655460922,86.64831473774952,111.42572191894712,2.824938969774723,2.83,2724.597939133097,3089.573761235753,0.9799813656815676,0.9987874383196581,35.439314670838804,15.720015419588657,2.7589888012869888,0.9882564874232475,1.0272878188370227,16.42468021333333,passed,
2025/04/28 22:30:00,0.7498948693591778,0.6757151640872447,87.46551620781368,112.56478238348646,2.830935535955145,2.85,2745.7226723181,3089.1371568742475,0.9806140004738001,0.999290261296956,36.05134124597323,16.03407957782892,2.7769702255538196,1.0001988240211117,1.0288059613502951,16.518112037777783,passed,
2025/04/28 22:45:00,0.7570989231572182,0.6747046821379887,87.63663908640248,112.79026585505372,2.8274643422796943,2.85,2751.6978493439556,3121.117784449362,0.980103954586414,0.9989338660371603,35.3356642416288,15.453402194653657,2.7531851385049713,0.9979898653146385,1.0360523510192934,16.605176793333328,passed,
2025/04/28 23:00:00,0.7564438137151679,0.6763870469113453,88.31065115812358,113.64068726429447,2.8313676549754985,2.83,2770.00779499395,3127.6714706705848,0.980266639640127,0.9990396797405876,35.428540882017984,15.6327698683203,2.7595735619375303,1.0003016295224048,1.035938384532733,16.698498312222213,passed,
2025/04/28 23:15:00,0.7526167151015863,0.6778001519715493,89.09659836850537,114.33824838242147,2.8361716587358576,2.84,2800.096862004526,3120.635993948436,0.9806657049028642,0.9991624648528022,35.61159370095802,16.114947000423985,2.767359994482159,1.0106805216377313,1.0401968833543356,16.792214725,passed,
2025/04/28 23:30:00,0.7568326550080874,0.6769811749525216,89.41961653438402,114.42285642405083,2.831754898015782,2.81,2815.9876278336615,3147.108879584515,0.9805011755273317,0.9989247205737739,35.05328121258904,15.554896491399594,2.746657614783479,1.006602304593059,1.0411229139232707,16.886027742222222,passed,
2025/04/28 23:45:00,0.7466733650053193,0.6817055448841741,90.0897038308657,115.22693041005827,2.8401371597814724,2.84,2832.062742193841,3146.392551131896,0.9810254001364402,0.9995336777874606,36.11191311802192,15.66047402402619,2.7744720644583394,1.0324639567834308,1.0502551539588132,16.97963303666667,passed,
2025/04/29 00:00:00,0.7571408697252461,0.6762316729821295,88.31803092412521,113.50676935747033,2.8357133162337154,2.84,2774.8329834289616,3112.2223946024187,0.980314330714909,0.9990106855820832,35.2603637258013,16.0396522629041,2.7492691172819828,0.9948292644789349,1.0306858422845668,16.694001328888895,passed,
2025/04/29 00:15:00,0.7656835827981932,0.674960646796084,93.23241152651195,118.56628257504846,2.770698716613007,2.73,2990.3460277018175,3372.478254717519,0.9812080681728778,0.9978599832432784,32.617321287546865,11.9028669921249,2.6938861355730124,0.9221166621191661,0.9693801333405074,17.629469073333333,passed,
2025/04/29 00:30:00,0.7575626182004229,0.6822667756399496,97.27770078059514,123.6950476069795,2.764981252727266,2.74,3158.4930665432407,3490.3581940736594,0.9817826381770297,0.9977574243859347,32.25856441543187,11.471889080529373,2.681761126509234,0.9630632226139018,1.0002522731798713,18.38394908777778,passed,
2025/04/29 00:45:00,0.7583548517411554,0.6827625023499737,97.21473244881335,123.68407641235157,2.770546083160377,2.74,3153.5265920865654,3481.183028900913,0.9816377290223982,0.9977752609917836,32.24883733834264,11.733416159648234,2.6782714405955574,0.9595467277212119,0.9966270200391524,18.38176875333333,passed,
2025/04/29 01:00:00,0.7579840536708949,0.6828221642187734,97.11427416876342,123.54280659524254,2.76913488976507,2.73,3153.860623380275,3481.104608146872,0.9817096234408444,0.9977979513549066,32.220501458437035,11.658669396147372,2.673474485593639,0.9632712199099892,0.9997844472401404,18.373113714999995,passed,
2025/04/29 01:15:00,0.7532036325250504,0.6838581079477742,97.15689222207966,123.60066291277528,2.766331810495174,2.74,3162.1190569416603,3478.7783811877625,0.9820577867495756,0.9979701354788842,32.563675635063085,11.632281359152588,2.6801417528738765,0.9653166939004779,0.995746743760694,18.37092583333333,passed,
2025/04/29 01:30:00,0.7548952101095665,0.6833637649924436,97.10610197119308,123.4679485234693,2.7667974260889157,2.74,3160.1505013165633,3478.8375068309715,0.9819659496155528,0.9979037245705374,32.40048313999484,11.612727073028609,2.6747397347532105,0.9627346172528403,0.9951543318378977,18.368734932777777,passed,
2025/04/29 01:45:00,0.753408845514829,0.6835394518257024,97.14420765431034,123.46109286767945,2.765672759299455,2.73,3160.5016028622595,3482.734537381808,0.9820295360343706,0.9979615930183074,32.56966620824008,11.460859460375726,2.6807184908248214,0.9668674512376656,0.9976024769843786,18.373017226666672,passed,
2025/04/29 02:00:00,0.7539291372281796,0.6834089124057766,97.17336700430063,123.43230534965451,2.766896385622244,2.74,3161.705195256361,3480.140743048519,0.981995554470006,0.9979304595435727,32.50732047291802,11.53764227317526,2.6787842805541384,0.9677264328508585,0.999023536811667,18.377299520555557,passed,
2025/04/29 02:15:00,0.7526419077380959,0.6836015371043643,97.28121909639327,123.5169030915722,2.7656625441022307,2.74,3167.8999147660656,3483.1430037256373,0.982087053174385,0.9979529821026657,32.57178073703115,11.48434825290617,2.680450325973344,0.9664427141008605,0.9962133017776362,18.39454027888889,passed,
2025/04/29 02:30:00,0.7546843587403161,0.683084259120933,97.29903095201784,123.46808922391747,2.765402725689455,2.73,3167.012833483893,3491.1301730624095,0.9819386032349526,0.9978677738544334,32.389738600535445,11.308819383087656,2.6752675179449255,0.9691867474771961,1.001653057012984,18.41244681833333,passed,
2025/04/29 02:45:00,0.7538067440797589,0.683297552144353,97.43430835774056,123.58952213488475,2.7654390106423263,2.73,3173.372912761731,3492.354045017665,0.9819872210890455,0.9978730953102436,32.424684700445475,11.334650777678297,2.676414476215976,0.968465042215155,0.9998390079437597,18.433661363333336,passed,
2025/04/29 03:00:00,0.7524821150971824,0.6834908540580183,97.54497256662184,123.6626851722746,2.7647310515057417,2.74,3180.69071589104,3492.074336591204,0.9820963889734872,0.9978907698176775,32.47119136384839,11.36714275538688,2.6771317119523714,0.9704702556497532,1.0003288560491157,18.448400739999997,passed,
2025/04/29 03:15:00,0.7542154368233046,0.6831186315269312,97.60986824021091,123.69474807281976,2.7651377855042814,2.73,3183.853505844028,3495.6095217374777,0.9819942976489492,0.9978007343362294,32.26156534000149,11.359976558857698,2.6704084234847265,0.9691823352442298,1.0012551181895744,18.46963560444445,passed,
2025/04/29 03:30:00,0.7536934810039572,0.683320806495182,97.75806405236571,123.8167391212012,2.7669729234387974,2.73,3187.894073437312,3494.937047824092,0.9819747620999452,0.9978020077591326,32.31754221845899,11.441947295294314,2.6733294738115037,0.9708942734641408,1.002268021954807,18.491212764444445,passed,
2025/04/29 03:45:00,0.7505954622140388,0.6838564259946105,97.78819490052405,123.85951574287812,2.761773182559402,2.73,3202.6913082958836,3495.7153502884535,0.9823345027498623,0.9978705845285561,32.3437102667127,11.405130510935603,2.6671996245483673,0.9733898382302574,1.001105606532845,18.499479875555558,passed,
2025/04/29 04:00:00,0.7521107081732001,0.683633812570717,97.72047267436092,123.76144338299359,2.7617473916410504,2.73,3201.947217033886,3498.709725503215,0.9822517645429268,0.9978195875990392,32.16141225957049,11.32857820173297,2.658525484973275,0.974499039417465,1.0038926328724813,18.505521833333336,passed,
2025/04/29 04:15:00,0.7519549649104487,0.6842570569523212,97.64784788427023,123.73246455162428,2.765353682291315,2.73,3194.9772356129943,3496.608014263101,0.9821392749382845,0.9978863009411217,32.285580858009936,11.348857864924993,2.659854239360181,0.9740589108565614,1.002305741348605,18.504599911111107,passed,
2025/04/29 04:30:00,0.7504292589307033,0.6850172278718347,97.5950429591124,123.71173053378784,2.7668029879583176,2.74,3194.0817529594906,3493.5382841885503,0.9821878178824259,0.9979792907465499,32.43478564926089,11.378846587340803,2.6600673620885305,0.9756436661120065,1.0012576960904318,18.50332710111112,passed,
2025/04/29 04:45:00,0.7472845943817612,0.6858495854765896,97.62367994102604,123.75979835623582,2.767436025742836,2.74,3201.330556455318,3481.951674685718,0.9824308470346744,0.9980874716543293,32.62774211085605,11.64807262529145,2.6620567980058847,0.9740006327311344,0.9952741140858068,18.49555601666666,passed,
2025/04/29 05:00:00,0.7479912074324689,0.685949470462423,97.5811574672496,123.69728513943359,2.7701404141237798,2.76,3198.161705096777,3478.2435386123843,0.9823381295383733,0.9980835570906261,32.596681289063426,11.733753605129941,2.6595251997171054,0.9772911287752504,0.9990175612785464,18.494579986666672,passed,
2025/04/29 05:15:00,0.7468886031877547,0.6859702969828191,97.5991299152494,123.67069629523535,2.7683295427089196,2.74,3205.123568565336,3475.1694395557124,0.9824987018638118,0.9980918147121582,32.575502915957316,11.796481307110591,2.6565731464328706,0.9772949671959872,0.9977995305040649,18.493252488333336,passed,
2025/04/29 05:30:00,0.7502711711227987,0.6842481977810501,97.51888114062332,123.37885097973056,2.7623251705428027,2.73,3205.0033378083785,3489.3225931446336,0.9824282115832608,0.9979131753482589,32.172772407220954,11.368554160391911,2.646342213977573,0.9747706097591617,1.0004957767980405,18.491905018888886,passed,
2025/04/29 05:45:00,0.7493798322546136,0.6845590591169803,97.63577693305272,123.48029028374408,2.7649160068732934,2.74,3207.777456788341,3484.0001536164245,0.9824338950990275,0.9979367360997798,32.27728916677962,11.54786372201548,2.6506958097642332,0.9756046738466576,1.0000514305902557,18.502203029444452,passed,
2025/04/29 06:00:00,0.7469904003444883,0.687855010133768,97.41834324782432,123.70750504048544,2.7715645454983977,2.75,3204.531561170489,3484.4960570630083,0.9823493445250272,0.9981938477886954,32.476222573538564,11.603391170658394,2.6347306463109104,0.977668539869099,0.9957888104110717,18.539071790555553,passed,
2025/04/29 06:15:00,0.7409440660768752,0.69014800292888,97.50292926162568,123.98402588851104,2.770020855980025,2.74,3209.805127054357,3496.1520837845237,0.9825814705471999,0.9984780506563108,33.05293751782082,11.273769524282804,2.6447214787008786,0.985714532046904,0.9951568800614436,18.575641333333337,passed,
2025/04/29 06:30:00,0.7383408277062012,0.6914495380894731,97.67544867991441,124.2500543203397,2.7699869363346643,2.75,3220.4201328680447,3498.953340730707,0.9827665624074939,0.9986009117746097,33.23551117866593,11.27153622654537,2.644207629392789,0.9884151355916411,0.9938134725427326,18.61257674222222,passed,
2025/04/29 06:45:00,0.7364238566916158,0.6955673661097813,97.63545113795014,124.67926546072037,2.7835980574023784,2.78,3214.477560060343,3482.985522689523,0.9827183054492952,0.9989606505933988,33.626297757758984,11.76973621813975,2.63561702927064,0.9924414192624392,0.99094546338726,18.643045226666672,passed,
2025/04/29 07:00:00,0.7366828193711134,0.6962053748344307,97.70606688017557,124.83123137722048,2.781627486217144,2.75,3223.3420987985655,3492.0452092518053,0.9828081692032582,0.9989828118283155,33.49562155987857,11.6146995882209,2.6234664111563037,0.9937714793686306,0.9919637749689109,18.679705916666666,passed,
2025/04/29 07:15:00,0.7341825593620837,0.7012091500826099,100.26081051393408,128.04546212952664,2.7834387024656966,2.74,3321.3401042227506,3550.4843197854025,0.9832571325492918,0.9990667026881878,33.523674581867674,11.608945594964283,2.6174003626110167,1.0187561723277203,1.01165544841784,19.12730205833334,passed,
2025/04/29 07:30:00,0.7356206211576021,0.7012130833462363,99.95451408000011,127.73126861535597,2.7882751365076794,2.82,3313.003022522497,3530.1341043842463,0.9831651560093905,0.9990442085475276,33.35063062838444,12.024936295245219,2.6065623562921876,1.032650011945421,1.026572864860922,19.08054910666667,passed,
2025/04/29 07:45:00,0.7148878017306137,0.7246509585808611,99.46364135844215,129.76705003252752,2.8495563739343943,2.89,3271.2150308713667,3444.8004169097935,0.9836679564395484,1.0014030407688264,36.493576786271056,13.951323019770653,2.6004965229705324,1.0538420005634195,0.9959452437763694,19.137664626666663,passed,
2025/04/29 08:00:00,0.7142383179529838,0.720944316460083,96.70987858735589,126.320368089927,2.8567518490365558,2.87,3170.8573484423573,3348.0536258255156,0.9834784627421111,1.0015450566376438,36.760658744282466,14.842541889080007,2.605801737597992,1.0362170814798677,0.9792270168693202,18.62291097944444,passed,
2025/04/29 08:15:00,0.7247686879213792,0.7086865492511557,97.6986320766462,125.99209377153328,2.8089544342972,2.79,3219.9689178366107,3458.901541276456,0.9833477889254454,1.0002510187612932,35.099800631133114,12.43153558475896,2.6117225792569316,1.0150001344839819,0.985454036863213,18.760642792222225,passed,
2025/04/29 08:30:00,0.7290140209184413,0.7045722672458247,96.79124918994947,124.5576431087317,2.8149566086878695,2.88,3187.5786786185768,3403.1077524763023,0.9830358972536802,0.9999316237076897,34.64346208153749,13.393595920866728,2.6096539208699063,1.0348427305566137,1.0123910490535941,18.552496325,passed,
2025/04/29 08:45:00,0.7354734324533242,0.6962104743744972,92.96212751408223,119.34989208200909,2.8385269636822774,2.92,3011.1245454782043,3237.2056071101724,0.9822749937355171,0.9999976238782012,35.154145843730284,15.228706502274832,2.6498277511399766,1.053733376249516,1.0426646873791996,17.736053616111107,passed,
2025/04/29 09:00:00,0.7315177998924896,0.6968919617537725,91.04900432142082,117.2411105914557,2.851854283300519,2.88,2929.2265441795957,3162.326301534075,0.9824035584207248,1.0006378297331506,36.171210658021856,15.928219534325388,2.666319112305523,1.0427592031565067,1.0244944532813547,17.372221074999995,passed,
2025/04/29 09:15:00,0.7269280236541668,0.698652379787388,91.52268969034729,117.88925145036708,2.8688366614899046,2.91,2944.775676216498,3121.5220388323078,0.9825092836589273,1.0007706469220004,36.564715960321806,17.308207300134267,2.6803563641264554,1.0569946532311039,1.0314270709656914,17.40321728444445,passed,
2025/04/29 09:30:00,0.7333725915678123,0.6970408468508872,91.78271954657039,118.12062927334357,2.8620998461986344,2.9,2971.0671942844237,3138.0588994667623,0.9824274916587936,1.000363574610202,35.529097769141316,17.20456269422046,2.6417309350222893,1.034071768539851,1.0185834447564648,17.484928853333336,passed,
2025/04/29 09:45:00,0.7356750303756167,0.6946196101714284,91.07453796884049,116.99582251819552,2.860875083967154,2.89,2941.7850080784,3113.5323454496142,0.9824756980528436,1.000351896357995,35.50859200484035,17.315397026957772,2.645682399738008,1.0058852425995448,0.9950672314273267,17.323506542222223,passed,
2025/04/29 10:00:00,0.7360120588290272,0.6937487684180482,89.70422442943796,115.34087512773813,2.861278091890214,2.89,2882.4724822965386,3089.419119838916,0.9824406216823601,1.0006524062565072,35.944812460059964,17.024794235942036,2.652201963095164,0.983007283442248,0.9722248125768208,17.087242608333327,passed,
2025/04/29 10:15:00,0.7413426432333912,0.6904777781306343,89.16405113426933,114.38700869944152,2.8616389655943126,2.89,2858.70115406609,3069.4315002023723,0.9822478975214638,1.000448267854166,35.609474205465595,17.202031272055955,2.6494056081291197,0.9693234844764121,0.9669210664092692,16.96417539666667,passed,
2025/04/29 10:30:00,0.740760487831838,0.6886689940153846,88.60782213392105,113.51937826369148,2.8644476712754736,2.89,2827.7075671591883,3051.6624180773724,0.9820286602102689,1.0004600119048306,35.98560564515037,17.24463779860248,2.6713801822636274,0.9667871221630199,0.9651448891157645,16.841147662777782,passed,
2025/04/29 10:45:00,0.7377395683442657,0.6892190700085791,87.86983895430798,112.75971956984996,2.8684874339458233,2.91,2802.8579449525123,3022.8909251531695,0.9821650886315868,1.0007205659951623,36.375976821819016,17.56464296301334,2.6734504543348367,0.9714446882092153,0.9655938480052132,16.71108742722223,passed,
2025/04/29 11:00:00,0.7398541561043155,0.6875932711561334,87.12571567041107,111.80968274837488,2.8678694565331853,2.91,2776.8138449555654,3009.785189574548,0.9819694119555463,1.000658785281566,36.27757302490018,17.499147730410783,2.66705723118018,0.9493813221483247,0.9471663495759752,16.59521062833333,passed,
2025/04/29 11:15:00,0.7444304359158881,0.6822533012651437,86.5702209985286,110.62710887486925,2.8581677251224904,2.89,2754.9573761678134,3008.280793163849,0.9816695035684638,1.000233499003994,35.93504243767955,17.109432284659384,2.6756267434896484,0.941128272107855,0.9488234830652437,16.472301327777785,passed,
2025/04/29 11:30:00,0.7382010630864329,0.6843461418589444,85.76060681075214,109.90642393058167,2.8620082124231665,2.88,2725.2546647473446,2984.9425970351476,0.9819251014858928,1.0007345015043705,36.71025345840218,17.184519418773636,2.684448358828589,0.9515085016284298,0.9500653123347244,16.34263145777777,passed,
2025/04/29 11:45:00,0.7428474694793887,0.6796114831782373,85.29960334911371,108.91951924012113,2.8633809617456194,2.9,2702.2038462557975,2962.3586121436715,0.9814999666537635,1.0003433893929181,36.459846538982575,17.495313691869477,2.69604790257789,0.9563330938850457,0.9644816682303526,16.219800300000003,passed,
2025/04/29 12:00:00,0.7464942746834952,0.6747898693644973,84.77256538579634,107.90594160667794,2.860150647261075,2.85,2687.669653820182,2942.829189106679,0.9811654453165586,0.9998810227365735,36.05145439056752,17.748839645696453,2.6971337086032783,0.9520354600479222,0.9690551006542028,16.104074909999994,passed,
2025/04/29 12:15:00,0.7365797047883826,0.6802111660972252,84.72363135927922,108.19891062966029,2.8725317865063955,2.88,2667.0868214550865,2933.303244050696,0.9814982540071966,1.0007349744571623,37.483271664972285,17.763606547722997,2.733147044121033,0.97746359157101,0.9776632021439717,16.087298479999994,passed,
2025/04/29 12:30:00,0.739227565219316,0.6795143635676142,85.63490896253943,109.0830452148361,2.881366470385889,2.88,2698.958134927584,2922.5684153814323,0.9814460072132184,1.0004573090688649,37.07927916630337,18.665667491854816,2.732183462173434,0.9765574043932405,0.9806610341144667,16.19767811444445,passed,
2025/04/29 12:45:00,0.7541940919912739,0.6758461199237329,86.6398636751539,109.91226448459183,2.870381703697516,2.84,2738.876747793297,2981.8818347722463,0.9806995602595864,0.9994929981942441,35.357337969548354,17.83953130317527,2.6921357735725198,0.9700115405885781,0.994663733695215,16.42076076666667,passed,
2025/04/29 13:00:00,0.7462250556246869,0.6771770656073999,85.89502712859212,109.12957200165152,2.8777502114456786,2.86,2705.0702844288157,2945.951507906738,0.9809609361983117,1.0000102208022505,36.428898673146385,18.220447594002863,2.721499726434714,0.96898175536694,0.9830300299193009,16.262229157777774,passed,
2025/04/29 13:15:00,0.7494740101804152,0.6784041757111924,87.92720713565049,111.36050299005231,2.8794061232115955,2.84,2775.601650127418,2988.0074479801115,0.9809423828445253,0.9996614626785755,35.80104596010719,18.304719697232642,2.716809377522746,0.9820019224795842,0.9990772178444929,16.595771328888883,passed,
2025/04/29 13:30:00,0.7307470662141476,0.6942735206575958,93.3148893194129,118.69232623885914,2.884065176271615,2.84,2992.962296436391,3109.5322277366045,0.9821139384936398,1.000150808562886,36.1948803829271,18.30522065799695,2.7091957526168464,1.0544374360624535,1.0374010565653187,17.599991945555555,passed,
2025/04/29 13:45:00,0.7209199697168988,0.7200667393622233,95.66221514774911,124.55408078687273,2.9239558374255474,2.93,3101.417893585817,3191.011100325695,0.9821527238833426,1.001554900277752,36.77097525608366,18.23349402358331,2.5952900248120137,1.009315863646954,0.9575663296973186,18.39878448833333,passed,
2025/04/29 14:00:00,0.7373510024924649,0.6938041823744305,97.69925937432251,123.38929904610994,2.818919441253319,2.76,3198.0291333646883,3383.6804505490663,0.9822789031554672,0.9988689606791001,33.86918046437261,13.846602490415503,2.6524152363381153,0.9954816578966202,0.9926672277731422,18.553309102777774,passed,
2025/04/29 14:15:00,0.7315624939273654,0.6929374457101305,94.12765865838229,119.16058879681005,2.8673705160967535,2.87,3016.9020374770666,3171.754523509711,0.9820643271142914,0.9998966259034889,36.07157482885265,16.898362536908817,2.725180506085053,1.0478481935782071,1.033383912094513,17.74517135722222,passed,
2025/04/29 14:30:00,0.7365001328694352,0.6892326523078426,92.15926268091876,116.54647648014934,2.889231771442327,2.88,2909.8225314559163,3082.1723929795075,0.9815652220720421,1.0001467905074237,36.71086340778223,17.943399941446476,2.758195786472919,1.0581341545936027,1.051080812100705,17.312262109999992,passed,
2025/04/29 14:45:00,0.7420961661073435,0.6850055899968545,89.65501830605767,113.5574569324234,2.9041950266632566,2.88,2808.00733207463,3004.071185390985,0.9808651234049223,1.0001775715530927,36.876197164421,18.701609342178642,2.7563640558493896,1.0259686866145066,1.0278139460185023,16.879409524999996,passed,
2025/04/29 15:00:00,0.7489223128902098,0.6772213835183956,87.10266812616103,110.10341033436968,2.894614870472137,2.89,2720.139322287427,2961.65751016636,0.980262753651426,0.9997914915343639,36.58255467082185,18.356612021142347,2.7511495877045906,0.9817997650767109,0.9981368717981942,16.446613602222218,passed,
2025/04/29 15:15:00,0.745019024908172,0.6729753709488744,85.3973627389982,107.85255668240745,2.886987113778917,2.9,2667.9420393360524,2920.6430024867354,0.9802632999060628,0.9997776025024048,37.01297889147692,18.384633059316677,2.7674538919572576,0.9616515725770973,0.9775894658053939,16.134172999999997,passed,
2025/04/29 15:30:00,0.7409958924200504,0.674240665823414,85.7608834375105,108.22628392217575,2.8966046691609817,2.9,2669.675848977881,2904.873585753319,0.9804225318417608,1.0000236624642167,37.58243820185482,18.90023124426694,2.794380777768471,0.9818710569342224,0.9921110753085891,16.147265921111106,passed,
