datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/29 15:45:00,0.7483453787577143,0.671058324088437,85.84794644824647,108.09788765400273,2.8942196771321163,2.88,2680.312321595879,2908.2433909502142,0.9800108140952847,0.9994575499372887,36.68449716928508,19.0181189712449,2.770832692257651,0.965980340224985,0.9876621495323359,16.17450791,passed,
2025/04/29 16:00:00,0.742029021646356,0.6753756454146723,85.94248247410572,108.46112877730386,2.897138608310397,2.87,2672.3944166792658,2919.932487135025,0.9803581787971867,1.0000837359007162,37.55740645114721,18.56060889083055,2.7892370940627504,0.9792388455844183,0.9890407645418468,16.201746183333327,passed,
2025/04/29 16:15:00,0.7457344838787704,0.674041885549572,86.13610681023863,108.55884498034884,2.9030654935556277,2.88,2680.6607369848525,2907.1932894683673,0.9801556433836129,0.9998273752301742,37.14005715454509,19.11600721212391,2.7792066814508396,0.9747065538190675,0.9899906420095346,16.221906207222215,passed,
2025/04/29 16:30:00,0.742279775768627,0.675643898253226,86.27422345915507,108.72633075722105,2.9022298115348346,2.9,2673.987622631623,2924.8582886422273,0.9801876537983782,1.0000829936861786,37.70392081053972,18.5452542356514,2.8016531806283727,0.9900981919903414,0.9996712096554582,16.249137513888886,passed,
2025/04/29 16:45:00,0.7456573045376657,0.6749529943436336,86.29733686891,108.70908519049404,2.903441951157285,2.88,2671.4781598309833,2934.4080189894316,0.9798315867199601,0.9998971180089328,37.45793329420837,18.360591274854013,2.7953069588511394,0.984407058851706,0.9983472784161284,16.276365105,passed,
2025/04/29 17:00:00,0.7418558896449491,0.6785431339132612,86.28258693547977,108.99800308071342,2.9118283002355154,2.9,2664.0433812054425,2932.6176027824886,0.9799324510924344,1.0003333485523462,37.995471525889116,18.377649451728175,2.7993853260881623,0.9997732102030132,1.0054255830546792,16.296515840000005,passed,
2025/04/29 17:15:00,0.7463117238289056,0.676339559017072,86.40650868886117,108.90674597862379,2.9080870945995243,2.89,2669.241682030312,2941.54756105469,0.9797059309902764,1.00000232100807,37.534128039599004,18.220315255807012,2.792617704846854,0.9946839398532626,1.007644108051118,16.31666378833333,passed,
2025/04/29 17:30:00,0.7404863662200247,0.6775245889037725,86.86924230805488,109.35347645309028,2.916527235289163,2.91,2675.5977082809527,2925.8617097313945,0.9799344673759657,1.0002455168870823,38.19830328589275,18.75889418296496,2.8265764575214343,1.0133661648069008,1.0184870189517443,16.336808949999995,passed,
2025/04/29 17:45:00,0.7487087980628045,0.6742229545206185,87.06298163862229,109.29593578324275,2.916218368370368,2.89,2689.381034174207,2922.0036445961655,0.9796167798417513,0.9996909171104099,37.24369073833852,19.112718859219466,2.8014819293401536,0.9938577686163942,1.0117677825483773,16.36402307222222,passed,
2025/04/29 18:00:00,0.7487021827107043,0.6729200981055269,87.44809442064299,109.48722193462393,2.9169464722611944,2.89,2698.899273293722,2920.4131257379045,0.9795921870185602,0.9995461135198104,37.24803891728698,19.2977956778728,2.8164978599369284,0.9911053355484961,1.0103734211330924,16.391233478888893,passed,
2025/04/29 18:15:00,0.7473151768532306,0.6741241319017588,87.49330430267258,109.595538849926,2.9172753000090217,2.88,2697.992262228838,2927.4966512539,0.9796328098692272,0.9996817864255473,37.43232961939623,19.08363478015815,2.8190973365091145,1.0011547243418708,1.0175024770380083,16.41109985777778,passed,
2025/04/29 18:30:00,0.7428875755282814,0.677852612086411,87.34812224820456,109.76000745813909,2.9200635929052776,2.87,2684.7323244170902,2944.515941478428,0.9796305281424326,1.0001245956787255,38.06539445361343,18.48949532504219,2.826069645655854,1.0171413189986127,1.024185876719729,16.437762916666667,passed,
2025/04/29 18:45:00,0.7436572460048001,0.6761188606274965,87.8566468242908,110.06895578049341,2.9271671928224356,2.93,2701.9782066203943,2920.300949038225,0.9796864048766558,0.9999225022951047,37.90305506572288,19.422428623285033,2.8356578235684764,1.0327954310457699,1.0429234564102514,16.457351093333333,passed,
2025/04/29 19:00:00,0.7495328911210954,0.6734456090177502,88.01444477144683,110.01305365093344,2.9254016057782026,2.89,2715.5405656419894,2916.8263057834724,0.9795377783236057,0.9995073128186643,37.150200141762994,19.703229964540814,2.8146745850422428,1.0017219426772492,1.021219989827165,16.476935089999998,passed,
2025/04/29 19:15:00,0.7507987830847523,0.6739178304312791,87.9823697478288,110.02316211599168,2.9210806615253953,2.92,2719.6587576680377,2930.162227968154,0.9795512087263286,0.9994847272443043,36.930010410698266,19.34893847143036,2.7993185391659337,0.9884255899896079,1.0084207216965313,16.503582822222228,passed,
2025/04/29 19:30:00,0.7504478974995098,0.6736655106860737,88.27005500891602,110.23866747989807,2.9182913938467507,2.92,2734.2021609386325,2932.5699218181003,0.9797338678159149,0.9994342357058136,36.810312327878954,19.401144846111823,2.7978510634186198,0.9773671566617158,0.9970040845879015,16.537292200000003,passed,
2025/04/29 19:45:00,0.7518046298308695,0.6745269144533186,88.24198743292393,110.30482353168377,2.9171194360402577,2.93,2734.3394226702358,2946.2626145246586,0.9796300947314629,0.999441854260692,36.67374198995481,19.058418797368436,2.785219857616015,0.9693146017484122,0.9892031594951566,16.57099461111111,passed,
2025/04/29 20:00:00,0.7493596380389353,0.675223278075802,88.58328686714245,110.63600658831194,2.9159121514154496,2.92,2747.220098708364,2949.712805476486,0.9798643599685906,0.999526694743619,36.822925416632,19.06939783736416,2.79250857447803,0.968603566119722,0.9849970775952471,16.61175588111111,passed,
2025/04/29 20:15:00,0.7496156860999816,0.6748863911489151,88.86608588729518,110.82951925472901,2.9179485480540115,2.93,2752.4326743695487,2952.0694400776433,0.979784501270162,0.9994641203711647,36.8485545825186,19.118850779539315,2.8008505892157447,0.9723456194941141,0.9893273678055526,16.645443662222224,passed,
2025/04/29 20:30:00,0.7472520072418657,0.6772956551984843,88.87582037676084,111.04584844045503,2.9185282548949862,2.92,2753.4647405448245,2961.444631564992,0.9799070608638213,0.9997074329009544,37.06916820238807,18.860108140713685,2.79594750199019,0.9787000438763765,0.9904297751751924,16.679124476666665,passed,
2025/04/29 20:45:00,0.747250537172306,0.6773251346305077,89.14653529386368,111.29218421311417,2.92132210807278,2.94,2761.146870687974,2959.8238768582487,0.9799013252837036,0.9996792112432913,37.06106032803091,19.042410500655745,2.7991808969387244,0.9701519152128878,0.9817116485550592,16.71279832444444,passed,
2025/04/29 21:00:00,0.7479054607422324,0.6789502187196523,89.03865713383452,111.36050805310175,2.920137453183532,2.93,2759.458897716168,2975.3619708352653,0.9798383930474382,0.9997732401231145,36.988747868045486,18.61613431797948,2.783301480985709,0.9687274793099583,0.9790981854571795,16.746465205555552,passed,
2025/04/29 21:15:00,0.7494485788697668,0.6780191431164844,89.33981481856439,111.53836252855925,2.918131613717415,2.94,2770.226429160922,2982.491297246555,0.9797997315232921,0.9996111006832643,36.78133181516615,18.569142043672173,2.7835176761388327,0.965046058788839,0.9780308062059003,16.78718746222223,passed,
2025/04/29 21:30:00,0.7470781839682115,0.6795753276504252,89.53222336646355,111.83705243783288,2.9216791036817598,2.95,2774.159389547294,2983.0915324093726,0.9798912111623967,0.999781127294984,37.0388295539438,18.623179511359222,2.7890735583347133,0.9711978742066493,0.9800359359539506,16.82083971333334,passed,
2025/04/29 21:45:00,0.7484811376836288,0.6791761343227972,89.76118713033769,112.01617784424526,2.9228033981158137,2.94,2784.8682409398784,2981.6793854393095,0.9798901470973974,0.9996738340672505,36.81003315981166,18.810937408120584,2.782357490368888,0.9766855938600532,0.9876105008953486,16.85448499777777,passed,
2025/04/29 22:00:00,0.7471433936142374,0.6792586232709741,90.14318559964858,112.34833761066717,2.9219545633102575,2.94,2801.5795917688024,2980.5717735958165,0.9801153540770772,0.9996714465283892,36.797332498856456,18.995052455805247,2.785313028234732,0.9766979298678589,0.9862942917019838,16.89518356777778,passed,
2025/04/29 22:15:00,0.7471939561054449,0.6784852832542432,90.44370499631414,112.52703079448138,2.919121330114347,2.94,2818.2818246600655,2978.5839966053386,0.9803137132683892,0.9995690848703656,36.60386968518365,19.17563633461086,2.7829966217674973,0.9678904895428854,0.9784640739278754,16.921754666666665,passed,
2025/04/29 22:30:00,0.7475165596498089,0.6812624174031409,90.22702216283942,112.61268225816272,2.921282185145935,2.95,2805.791096236259,3000.713320300491,0.9800690773109371,0.9997754329700895,36.73796265899567,18.532548011869032,2.7704967032820584,0.970502365307519,0.9781067544087485,16.96243791,passed,
2025/04/29 22:45:00,0.7454158022107139,0.6828099080540709,90.32272349867185,112.87744451240502,2.9218321609818574,2.93,2806.44965492293,3008.0514980727585,0.9801356431228754,0.9999390105450003,36.98401479577846,18.376478057513545,2.775487999562684,0.9704616061582739,0.9743153032114259,16.988996468888892,passed,
2025/04/29 23:00:00,0.7429319821661982,0.6837522598004333,90.65897674854324,113.32077252159576,2.9215841457574654,2.94,2815.88610791008,3013.0284589645107,0.9802913856209089,1.0000396944240268,37.210349821713294,18.38872827230808,2.7871406296049295,0.9811761112196522,0.9818067402439732,17.02966438555555,passed,
2025/04/29 23:15:00,0.7439888374455191,0.6853597532557292,90.87900801729184,113.82846377069957,2.9248920370899203,2.95,2821.5968956831466,3024.2773454699495,0.9801588099567173,1.0000760721581805,37.127758731741714,18.327473684781136,2.7780649254505536,0.9871367852239268,0.9876173803073569,17.09855101777777,passed,
2025/04/29 23:30:00,0.7520289447991012,0.6826157836032977,91.19462122427952,114.03936907046551,2.923350932079016,2.95,2831.7455860269347,3038.356239976012,0.9796767157988421,0.9995567431620284,36.322465427296066,18.296106064701867,2.763334611576277,0.9816326552654238,0.9943340287946583,17.160367644444445,passed,
2025/04/29 23:45:00,0.7455174811196709,0.6861051565826839,91.61601053120904,114.79800311435862,2.9233497772848414,2.94,2846.094690094803,3047.5644404485447,0.9801115517935176,0.9999537296756568,36.889875140796754,18.202591859636957,2.77585888889417,0.9913741698354979,0.9937823203504589,17.229227106666666,passed,
2025/04/30 00:00:00,0.7514119559041867,0.6752627270084447,89.16066513605544,110.81510172149083,2.920656543132173,2.93,2767.1633113840517,2959.368082880684,0.9797580306034969,0.9994052144476399,36.546568538712386,18.96282934936431,2.7810021852730524,0.9549666472887057,0.9718313918934677,16.725231386111105,passed,
2025/04/30 00:15:00,0.7484621788701901,0.6774181073090099,88.93144096109226,110.74535606620904,2.920925330772848,2.93,2755.6007675592314,2967.982519742126,0.9797992678206607,0.999689671174045,36.95308040317552,18.551585458946185,2.784510923179178,0.9601817581072304,0.9714254657865354,16.718159406666665,passed,
2025/04/30 00:30:00,0.7474347404533747,0.6791818415495288,88.71901798381623,110.71525523384966,2.9226114130954954,2.95,2746.849002303403,2973.5262136497636,0.9797618377804753,0.9998767045202861,37.12749305002532,18.308748753774353,2.7788578415914063,0.9746416438497203,0.9829211231272386,16.718433893333334,passed,
2025/04/30 00:45:00,0.7451423644159978,0.6790313425366407,88.85536984650858,110.77164036321251,2.921258147998618,2.93,2754.1937305873003,2966.4105265978774,0.980014775354714,0.9999277141613657,37.25763567273593,18.49722861171557,2.787036244605993,0.9671234683060537,0.9730052063786285,16.711361797777784,passed,
2025/04/30 01:00:00,0.7483427267121884,0.6775444462240556,88.83103924364502,110.6244650823754,2.918400852269622,2.92,2756.00051307595,2970.2045710479306,0.9798792601490043,0.999711332164973,36.899028278000976,18.419471967186077,2.778130287297066,0.9636330314778379,0.9745182643489592,16.711361797777776,passed,
2025/04/30 01:15:00,0.7463567917181061,0.6786652221726618,88.80016655345446,110.65592845176917,2.921353313905061,2.92,2749.440952057472,2971.0708699084894,0.9798599662118723,0.9998715065477176,37.21388903503009,18.33324374846788,2.7869395976383236,0.9765706156895082,0.9840635871066531,16.71163616833334,passed,
2025/04/30 01:30:00,0.7443982019219147,0.6796769186431179,88.72591784719366,110.64866179471578,2.9223347744370964,2.92,2745.692868497752,2970.4776752703924,0.9799367339361837,1.0000225482108136,37.438793442501684,18.275054514974023,2.7904133048581126,0.9759290522974383,0.980098326241135,16.704563956666657,passed,
2025/04/30 01:45:00,0.7411729842436761,0.6814667208880478,88.70955618086428,110.76269852320418,2.9234847716114727,2.93,2742.6795246134748,2973.6615798834064,0.9800627710370728,1.0002640768103561,37.80112770715126,18.126355850175194,2.796966137796299,0.9900729697569616,0.9886957855172624,16.71163616833334,passed,
2025/04/30 02:00:00,0.7496983019559635,0.6767147668833919,88.84579154871855,110.50831795097535,2.9226529882819534,2.93,2752.840298985437,2962.614039656944,0.9797122013213636,0.9996199131978799,36.846215083402036,18.626782090425984,2.7806507487163854,0.9783809636212624,0.9915833805364908,16.704289702222212,passed,
2025/04/30 02:15:00,0.7473344870018226,0.6769844480573445,88.95767161697346,110.58465969318465,2.9258955641750832,2.92,2751.464648675532,2955.593494102808,0.9797708758304331,0.999718697824037,37.15960495456859,18.803774189193636,2.7967549724637313,0.9766313569231908,0.986859424270707,16.698256104444436,passed,
2025/04/30 02:30:00,0.7466872157534437,0.677000039503666,88.94405975776598,110.55364115195675,2.923631644038713,2.93,2756.08974925062,2953.3239317451116,0.9799346879854308,0.9997388079819886,37.112374740571276,18.842131381151905,2.7924661798065786,0.9774367146786471,0.9869355299334011,16.69222250666667,passed,
2025/04/30 02:45:00,0.7476822911822393,0.6762308797490979,88.8862028020531,110.41738120841298,2.9217093018014,2.92,2757.5218871711127,2951.1653071308783,0.9799542835708467,0.9996556830174858,36.95097075976664,18.874311234704365,2.7874983721120663,0.9720137684558503,0.9833469463278319,16.679124476666665,passed,
2025/04/30 03:00:00,0.7487846796284203,0.6758177903389601,88.80417661626878,110.28460772397473,2.920542563645639,2.92,2755.4196985747385,2953.4830378129604,0.9798893018554288,0.9995984438579943,36.844383078215394,18.770793537728753,2.7833716331786635,0.9638129892004744,0.9765820119024807,16.67309343333333,passed,
2025/04/30 03:15:00,0.7444396110577297,0.6806357227818605,90.10651149560273,112.03445054881664,2.9249024132955905,2.89,2791.319993767759,2991.4844614444432,0.9800436024316209,0.9998969316211626,37.25913232733447,18.420911233348626,2.7960940270740045,0.9893422946683671,0.9930665876751346,16.914138706666662,passed,
2025/04/30 03:30:00,0.7410080862714721,0.6858292826151057,92.03792155997748,114.59642345443258,2.9348872462309417,2.94,2869.3147262362945,3004.7393512057606,0.9805585919041083,1.0000505524431937,37.06689980296898,19.26032832228948,2.7790749935982344,1.0158770436024824,1.0119899506968943,17.239686395555548,passed,
2025/04/30 03:45:00,0.7434041021099743,0.6873454691024463,93.45409413584164,116.38684937394456,2.9200513129931966,2.92,2943.7285670710958,3073.9904034557944,0.9805796207208607,0.9996234273505611,36.06379343367035,18.456993997529363,2.737571642669006,0.9990126106512008,0.9978505730190286,17.57204818111111,passed,
2025/04/30 04:00:00,0.7367763253004844,0.6911813817791724,95.03402759997005,118.4813381114488,2.911901368817729,2.94,3020.0764184869377,3126.9280067582185,0.9809182740865058,0.9995960984313458,35.99046622912375,18.052248692703458,2.7276327023051,1.0152794179957207,1.004034169644765,17.899470600000008,passed,
2025/04/30 04:15:00,0.7326725402229711,0.6947730570455104,96.73094081760439,120.74490956880105,2.905882046470734,2.96,3100.298800610304,3182.3933258860834,0.9811144079609344,0.9994757202577897,35.70787035623627,17.722187541770115,2.710304789656082,1.0305031323867457,1.0128460107393829,18.25676225388889,passed,
2025/04/30 04:30:00,0.75338119386747,0.6910723895575411,98.26485716251972,122.38006713687392,2.8814178192867215,2.94,3165.001212809882,3327.451445316222,0.9799801102866028,0.9982726599724041,33.153752465879705,15.40183279119635,2.6363078176320487,1.025844681568261,1.0382399263566202,18.70746878,passed,
2025/04/30 04:45:00,0.7275761352833238,0.7007242655981569,98.08372392215853,122.6427303730537,2.899557731193629,2.93,3144.570202857723,3253.66090431898,0.9814421813095147,0.9998624053212378,36.2739850026632,16.48197708182466,2.7143188488250436,1.0526750654235126,1.0236332240806856,18.55204047277778,passed,
2025/04/30 05:00:00,0.7338449948108753,0.693404174322291,96.17296984521717,119.85815840257106,2.90062592771463,2.93,3068.0030696477234,3191.7957642908377,0.98096141169376,0.9995098692308948,35.91789982664098,16.99778776273129,2.7252787764549904,1.0427850297372676,1.026473903600743,18.157334799999997,passed,
2025/04/30 05:15:00,0.7353048778813754,0.6914522686195825,94.16300137202724,117.3902034181094,2.908178596315094,2.9,2974.9612705909,3133.259323127259,0.9808479909059437,0.9998841787000542,36.580218601322834,17.170422307996823,2.7458017906840224,1.030347771482506,1.0156652834478694,17.763796392222226,passed,
2025/04/30 05:30:00,0.7391123243345239,0.6871235380453568,92.06812346356972,114.68182912126649,2.923338790131503,2.96,2889.574229323366,3028.0527991195413,0.9808810171591895,1.0000842228124733,36.83950705789046,18.65552861396321,2.754529701141969,1.0041883781207404,0.9967329841324146,17.299228637777773,passed,
2025/04/30 05:45:00,0.7466875901078665,0.6854221422751595,92.43898486515232,114.93449596852165,2.908677673676018,2.92,2906.2326744487846,3083.1513424030386,0.9805490465232095,0.999640837127104,35.97520280119592,17.459530959708214,2.730658481519975,0.9900736279097181,0.9930274389455734,17.421187568888882,passed,
2025/04/30 06:00:00,0.7354660711208715,0.6887528645614779,93.50899248938842,116.3164344327371,2.9112700926783033,2.92,2957.811798882762,3076.946978457984,0.9812046857904934,0.9998959407663479,36.56282637823053,18.17507155570024,2.748254468279356,1.0192185669065017,1.0071736585957327,17.568812745,passed,
2025/04/30 06:15:00,0.7398886955149352,0.6879403678891757,93.19228007699724,115.9566445441542,2.910435194816283,2.93,2945.954989468835,3081.800022764218,0.9809659671503828,0.9997743254879419,36.21052380443551,17.94287635378098,2.7326519332230763,1.0152457224705826,1.0088009855373299,17.54339033333333,passed,
2025/04/30 06:30:00,0.7383039621314189,0.6884123838429106,93.05141299752968,115.83775290703764,2.9146630604572454,2.96,2936.9489492550633,3070.1731011589773,0.98097606276461,0.9998971533708441,36.471678060881395,18.145041230386262,2.7406927122499423,1.008414993077655,0.9995845223216978,17.50873673999999,passed,
2025/04/30 06:45:00,0.7384670450205257,0.6894887888428238,92.97525094635287,116.00060747972437,2.9103964042886883,2.93,2947.837915205062,3079.582884562297,0.9810871962787981,0.9998981882370459,36.18835444035719,17.997191587296257,2.716526334659042,0.9917574289930673,0.982428890369145,17.54218382277777,passed,
2025/04/30 07:00:00,0.7375025276847624,0.6897611782285082,93.2626342327028,116.36926475024048,2.910538607620516,2.97,2958.252641660079,3082.868892442534,0.9811261513072741,0.9998821871046162,36.22391996115008,18.089966263456578,2.7210563858486365,0.9971529632574568,0.9868145454757714,17.582917458333334,passed,
2025/04/30 07:15:00,0.7336750750024007,0.6921962804559301,93.09597395579232,116.51886306724792,2.9001629448588644,2.93,2970.337090164049,3103.952572347604,0.9814865067703865,1.0000723902927344,36.25344401652638,17.504454815650238,2.701498607777731,0.9820399785226062,0.9654325758375218,17.616429795555554,passed,
2025/04/30 07:30:00,0.7347500163094882,0.6919302075981909,93.21332727565392,116.6515162386921,2.8944543086309036,2.94,2976.8817085380574,3121.078074083409,0.9814792618952097,0.9999855123491126,36.0788556442392,17.13368711941011,2.697166330970372,0.981568506256133,0.9666253027471913,17.65026596666667,passed,
2025/04/30 07:45:00,0.7302720476890758,0.6948420279958822,93.22258912545739,117.0298734150416,2.8935664337765763,2.93,2983.0614896114043,3133.1954627749515,0.9816247280907051,1.000232582476063,36.39253592278254,16.88104135087691,2.693087989052371,0.9810129462638598,0.958500037269868,17.697795817777777,passed,
2025/04/30 08:00:00,0.7339665084545282,0.6931523775281844,93.4230042948672,117.10492381029107,2.8867437384443257,2.93,2991.4188187118293,3150.93740181102,0.9815372231392726,0.9999850607987365,35.971378352070936,16.54092522497279,2.687439109585172,0.9773641196986611,0.9609007979671261,17.73140835888889,passed,
2025/04/30 08:15:00,0.7332676880539531,0.6949439893008054,93.5221625882143,117.5793318993889,2.895613974418793,2.91,3002.6695587845093,3135.004487513786,0.9815170533786733,1.0000385394231228,35.86140485639585,17.235366612715808,2.6706757058810893,0.9654595514978744,0.9471036778205083,17.772334738888883,passed,
2025/04/30 08:30:00,0.7312891508797744,0.6950163590860603,93.60607324116907,117.59745612241738,2.880187999998853,2.89,3004.800209611952,3177.439468649168,0.9816673714729203,1.0000849658039108,36.05986177682378,16.01117121777102,2.6823164672770083,0.9661929168766147,0.9457307245034969,17.80601253444445,passed,
2025/04/30 08:45:00,0.7317183134693444,0.6949126893642954,93.89687659964501,117.96622768858605,2.884152598390726,2.91,3018.3250058245508,3167.2063228031707,0.9816749965006897,0.9999946366582888,35.90142466257045,16.531660619766217,2.679087334587903,0.972850410909968,0.9532193055437008,17.840016253888887,passed,
2025/04/30 09:00:00,0.7343719885349316,0.6947304355977776,94.00557422346189,118.14642378257817,2.8836407105265804,2.93,3019.4090247236063,3181.34895045012,0.9814553251438946,0.9998828068378014,35.67630716019008,16.299918167434317,2.6730492615207955,0.9869384603998776,0.9702840912312314,17.880758133333327,passed,
2025/04/30 09:15:00,0.7319416961295966,0.6957364361991064,94.00957264378232,118.24912577874167,2.88352485692549,2.92,3015.2202533154978,3187.2628843855646,0.9814827123239226,1.0000226447872418,36.00320717095377,16.105433836394848,2.6837865661919666,0.9957644525168114,0.9752963367653401,17.88501430222222,passed,
2025/04/30 09:30:00,0.7316926060397697,0.695537395728532,94.07219679766966,118.34850244859157,2.8887973800829845,2.94,3018.161411104885,3166.5743973604217,0.9815316357904615,1.0000108967193935,36.002611432899876,16.7291297201388,2.685857271393671,1.0063646536615183,0.9858340072081921,17.8664486,passed,
2025/04/30 09:45:00,0.7321979572995727,0.6950970122774902,93.92951349344412,118.15570528030692,2.8854079690141154,2.92,3010.9401480633774,3172.184629911647,0.9815291269756279,1.0000118139663507,36.02261111891912,16.46738954615639,2.6888171108043366,1.0036893767156787,0.9841762598206751,17.84083750777777,passed,
2025/04/30 10:00:00,0.7306646074625415,0.6952698747889496,93.93076380371994,118.15311642032184,2.8896619601855034,2.96,3002.854195190229,3161.9863416787953,0.9815099697476608,1.0001044932471725,36.33761260348718,16.681845039510815,2.7049580053888347,1.0303241042450701,1.0083331932272686,17.81430519,passed,
2025/04/30 10:15:00,0.7332527369724083,0.6921165801797504,92.23557384245444,115.969833014443,2.8975516338481473,2.92,2928.462650960915,3092.399473570738,0.9815085790822151,1.0003119222866232,36.68353688716902,17.405155596016435,2.7192567001069876,0.9985390041257124,0.9818972136803631,17.44575888611112,passed,
2025/04/30 10:30:00,0.7418851031212081,0.6906034093664374,92.04451087412293,115.77484466380905,2.9003710185714016,2.94,2915.274959236709,3100.9282119145423,0.9809391967561804,1.0000139607875982,36.021961727932386,17.246859348604627,2.698043118875264,0.996280424993817,0.9906830947980164,17.449221319444447,passed,
2025/04/30 10:45:00,0.734874217758544,0.692546017601109,92.23561355036463,116.1129524151927,2.8995515413961823,2.92,2920.7616822020855,3103.2798626003932,0.9812429847364316,1.000300794195417,36.68724321759434,17.184952393275328,2.720399258709747,1.0039242569333948,0.9886818494943588,17.467018946666666,passed,
2025/04/30 11:00:00,0.7363026937830225,0.692757819059349,92.18867081499818,116.16786425133351,2.899859425947974,2.92,2917.2864469361766,3109.73290872636,0.9811035800020138,1.0002758097715256,36.59653883245481,17.05412208004535,2.715635345817795,1.0023183675602705,0.988572159707768,17.47750888888889,passed,
2025/04/30 11:15:00,0.7333274314057142,0.6938442664271837,92.22790212304437,116.31657830720218,2.9011519253590503,2.94,2914.822834107568,3110.805894213221,0.9811603715010098,1.000429848920795,36.952755195954225,17.01361535236781,2.727754940570806,1.014822821023338,0.9965095675346884,17.481264386666663,passed,
2025/04/30 11:30:00,0.7371367220371705,0.6915932335580863,92.56575238935227,116.47330818643445,2.9010329212398718,2.92,2927.5436793979584,3104.3720985592263,0.9811016216838631,1.0001294099740035,36.51177039241231,17.400058618414178,2.7261983644810064,1.0094824486951053,0.9982559170195249,17.498786250000002,passed,
2025/04/30 11:45:00,0.7359338127949093,0.6914846219085259,92.73472663025237,116.62720913749287,2.902440774583579,2.93,2929.379491390273,3100.905405354194,0.9811323773912544,1.0001467553168093,36.681254714739055,17.545092569791947,2.7388234317556526,1.0245965997821127,1.0121295497477478,17.50254476666667,passed,
2025/04/30 12:00:00,0.739510930429302,0.6909891965744535,92.73415521153922,116.67340361296422,2.903260362936259,2.92,2927.991600274888,3106.629147449926,0.9809044306203741,1.0000061558680602,36.3679085197424,17.492263845716277,2.7283885066891838,1.0216965264236313,1.0139669822912143,17.520075222222225,passed,
2025/04/30 12:15:00,0.7293344273567104,0.7000548502649212,99.44815875540107,124.99204476755486,2.905327879112615,2.91,3207.6595880969944,3222.132295241576,0.9818095015115111,0.9995633817753596,35.66939828296158,18.557547369559785,2.7086220910359695,1.0557280956965407,1.0347274741414525,18.680653615555556,passed,
2025/04/30 12:30:00,0.7294889617760656,0.700064720900107,99.37597552887178,124.8638161099208,2.8872876211958682,2.88,3209.9911640908813,3271.193362738265,0.9819037013391155,0.9995183345475039,35.56211676334111,17.212092659787057,2.705417963512199,1.0185347160688814,0.9984192674416347,18.71304385499999,passed,
2025/04/30 12:45:00,0.7335949617024782,0.6994128976750931,99.20923483980252,124.74668501302429,2.878776476462934,2.84,3208.342805576215,3303.2617663034075,0.9816720454395766,0.9993322350629393,35.068616240643074,16.439331400968108,2.685827773282737,0.994630155687415,0.9801539409958725,18.745454065555553,passed,
2025/04/30 13:00:00,0.7331470366567316,0.7010296212276312,99.20057154051838,124.95044284308335,2.881292879295573,2.82,3197.4165943885287,3319.6558923872003,0.9814562651189674,0.9994663139526284,35.333319218034596,16.0318015536959,2.691803501302817,0.9799689796304555,0.9635018895348189,18.77759455,passed,
2025/04/30 13:15:00,0.728459159309051,0.7041492076457144,99.27752957596326,125.32012232229243,2.8807372122344637,2.82,3196.516754807744,3333.0773042340115,0.9816797378176488,0.9998229807706683,35.92680975266479,15.635688214716438,2.701448196405226,0.9841154618439888,0.9593857396651083,18.810044586666663,passed,
2025/04/30 13:30:00,0.7303131784821223,0.7038079397492948,99.26460872217802,125.36990844417899,2.8803042087552715,2.82,3195.2114688348233,3339.792484916479,0.9815288943835814,0.9997368844729979,35.7466471693483,15.541149784652623,2.6963734805145343,0.9865335593562552,0.9642733089730355,18.82279939222222,passed,
2025/04/30 13:45:00,0.7316295102442816,0.7035699938454547,99.24172015742427,125.39028113243675,2.88062207898956,2.8,3191.874220705001,3344.723397721901,0.9813818207963328,0.9996806010586682,35.652785897584245,15.459337011972298,2.694878779589951,0.9814210027231192,0.9610248675920948,18.82946742111111,passed,
2025/04/30 14:00:00,0.7302959674645633,0.7041343624098011,99.31164240163861,125.52798477239172,2.8804229382328734,2.81,3192.6508526096763,3346.713385646673,0.9814474108647421,0.999754205869605,35.81924846280306,15.419630103430963,2.700777537044564,0.9854559124240289,0.9631302046159061,18.83613475333333,passed,
2025/04/30 14:15:00,0.7298717825774342,0.7044784081417793,99.35616241273145,125.63368010269961,2.8821252771365042,2.81,3188.3037802837457,3349.511053223387,0.9813603085022586,0.9997922378390138,35.96396332719536,15.3684260340832,2.708333073122945,0.9812704934099958,0.9583335780039646,18.84280138888889,passed,
2025/04/30 14:30:00,0.7306572216054155,0.7043828176390879,99.35970771515858,125.67135932086313,2.8828335433116488,2.81,3185.87037970618,3352.6505042032272,0.9812522789182747,0.9997611471324209,35.92547236384646,15.324888471201662,2.708508128515648,0.9839628819937787,0.9619831536837744,18.84946732777777,passed,
2025/04/30 14:45:00,0.7295749615640813,0.7048571706935521,99.43399700056683,125.78160467612152,2.8842420470558534,2.82,3184.287987578454,3353.3507620014484,0.9812489387335639,0.9998254028792226,36.10739083652827,15.313124676014702,2.7162758521489803,0.9825583483650087,0.9590244764715483,18.856132570000007,passed,
2025/04/30 15:00:00,0.7307375371952354,0.7046389804371459,99.39547839178455,125.76678686186152,2.8871010928746914,2.82,3176.167620888895,3354.695148875009,0.9810253133801782,0.9997852137996481,36.1043276066414,15.298863230487385,2.719894112329394,0.9829823993652582,0.9608821715873261,18.85526104,passed,
2025/04/30 15:15:00,0.7279465601697046,0.7056580731246149,99.57129590192524,126.00624367815435,2.886918012866185,2.81,3182.3987923647273,3353.796860005222,0.9812371960034753,0.9999244867290309,36.3849965448231,15.33803889458727,2.728326691606359,0.9854240213256327,0.959436976086105,18.86946096444445,passed,
2025/04/30 15:30:00,0.7285884617078141,0.7055569078951837,99.54109564252907,126.00134291122666,2.8883208026915335,2.83,3177.0839175040624,3355.635273589513,0.981102501395442,0.9999044100017739,36.392449845887064,15.300956915947564,2.730913493465126,0.986013249058966,0.9608094369714318,18.86858873777778,passed,
2025/04/30 15:45:00,0.7293642565356896,0.7054934491387871,99.55348991517036,126.05104715941238,2.8900893114387722,2.82,3173.2917421146335,3357.7353327095707,0.9809614865192943,0.9998772707518926,36.38327560530613,15.288041371439578,2.732896848321685,0.9817941489223942,0.9576607711076935,18.875251541666664,passed,
2025/04/30 16:00:00,0.7290833196936255,0.7054934743258829,99.70228331847959,126.19880797236544,2.892050714774686,2.82,3173.3971884244993,3358.1094115843302,0.9808979454046268,0.9998750720063407,36.482040827599775,15.33986242675228,2.741149033464595,0.9847008019952741,0.9603576135721041,18.889448331111115,passed,
2025/04/30 16:15:00,0.7297389524644283,0.7053605673104436,99.67355057647492,126.19650581302797,2.8926797715200046,2.82,3170.6412197328705,3359.1431156825693,0.9808134528597403,0.9998486649059855,36.44541837112546,15.33008945908053,2.74099985981739,0.9829299858173651,0.9595177729350607,18.888575059444438,passed,
2025/04/30 16:30:00,0.7294596600979691,0.7056344161314155,99.75771976026203,126.31945090200797,2.8934230435683927,2.83,3171.111265539475,3361.9015273553146,0.980788211356582,0.9998685389200014,36.51187090594577,15.301036326561425,2.7442968944839548,0.9842579162211627,0.9603483638455966,18.90276975888889,passed,
2025/04/30 16:45:00,0.7290245272072987,0.7058922629265989,99.7744393171773,126.37475533979787,2.895833042296964,2.82,3165.77286892452,3361.501153600839,0.9806989762298334,0.999905268435392,36.656315354113865,15.311788549931629,2.752072589002231,0.982298575886507,0.9577284890478907,18.901895790555553,passed,
2025/04/30 17:00:00,0.730357760332413,0.7055914204933448,99.75398327789362,126.38231433427873,2.8954414347537374,2.83,3165.0572502608575,3365.3995167637913,0.9806025297779054,0.999841110833429,36.51976284466757,15.257534240501538,2.747791401495742,0.9817651252101339,0.9590392526807185,18.908555111111106,passed,
2025/04/30 17:15:00,0.7303223047378025,0.7057423394572516,99.78321174384962,126.43643196628085,2.8979739724972555,2.82,3160.1889983430333,3365.852423865741,0.9804861282942299,0.9998563988842397,36.621703083464304,15.260308872659618,2.754194729625771,0.982582410445816,0.9596507078977663,18.912298185,passed,
2025/04/30 17:30:00,0.7307372118696999,0.7056301226261065,99.75790668853037,126.43854955806694,2.8967351727217716,2.82,3161.7584504641864,3366.854641758508,0.9805052413316998,0.9998329992271492,36.5386759739448,15.251425634384766,2.7502659013821273,0.9800966196312503,0.9578822914121691,18.911663173333324,passed,
2025/04/30 17:45:00,0.7305514065011904,0.7058089224091614,99.7659885172741,126.46521150478523,2.8999995914157037,2.82,3153.6835346586577,3367.359335631051,0.9803472519519544,0.9998609824560033,36.698968574819304,15.230668739797737,2.759929824223612,0.9818253268126872,0.9591271005721683,18.911021659444444,passed,
2025/04/30 18:00:00,0.7286812679647,0.7059188729794622,99.53574072625726,126.20748310575358,2.899138299638224,2.83,3146.3014516804587,3358.2931938763836,0.9804783359143325,0.9999568915874772,36.89275150889113,15.280812164581596,2.7661575854884273,0.9811727107640611,0.9561179690178645,18.85771946055556,passed,
2025/04/30 18:15:00,0.7273902896582236,0.7084400815994508,100.82001292124552,127.88645548458297,2.906536473309021,2.87,3193.62579414453,3363.405357885929,0.9807073520723808,1.000010684222165,36.91320618727013,15.893171106082471,2.763135974244559,0.9983636410180963,0.9702430154126314,19.058250199999996,passed,
2025/04/30 18:30:00,0.7346900538764858,0.7044030234110732,101.3971208652816,128.15003314141256,2.8964965884530045,2.74,3214.857871987615,3400.048544322375,0.9803349405480606,0.9994196020628436,36.035254437140836,15.399741800886522,2.7548466694216183,0.988141526804977,0.9732941158975391,19.160053867777776,passed,
2025/04/30 18:45:00,0.7554841898875629,0.6859715971095026,102.2769222787052,127.2521143503679,2.8666422635843114,2.83,3266.1528524591045,3418.8455262654593,0.9796632982345086,0.9973632422916878,33.07469074372252,15.716683122553196,2.742016247160798,0.9871542813323311,1.0172425580357274,19.163498884444433,passed,
2025/04/30 19:00:00,0.7332243730992243,0.6963158910362113,102.53526417232894,128.19780588957167,2.891003620060489,2.91,3261.5773145881376,3342.126424899816,0.9809332795370468,0.9988015932718164,35.77073461784172,17.129612109497167,2.805752711241592,1.0513887082136133,1.044845916504515,19.091331416666666,passed,
2025/04/30 19:15:00,0.7471711067533707,0.6862494177014002,102.1011191013495,127.06503847799367,2.8902714082778598,2.9,3237.574562681933,3337.6123069334453,0.979834091172542,0.9978225303874726,34.372805089551825,17.571011279004136,2.7961377317669514,1.0600597550772424,1.0822115080961123,19.00407461333333,passed,
2025/04/30 19:30:00,0.7477071387618281,0.6844721963183693,101.67006344322846,126.69585110423986,2.896468424993508,2.94,3225.685928737738,3307.9296567616484,0.9798279380950187,0.9978583500826761,34.31259505110007,18.409514585057007,2.7877548039851328,1.0470621624833747,1.0720822480399208,18.924411244444446,passed,
2025/04/30 19:45:00,0.7486643186541576,0.6863948016951643,101.14202163793983,126.15910058018892,2.895681623235071,2.9,3206.155107592358,3304.345315541662,0.9797886658602822,0.9979297688020109,34.32945487500082,17.941517887456843,2.782198944645947,1.0305198880853152,1.0524302987891074,18.852336433333335,passed,
2025/04/30 20:00:00,0.7559818270885206,0.6850585353189702,100.65645741633193,125.46846692202777,2.8996641306440876,2.92,3173.4139969176103,3300.69321526535,0.9792705192221964,0.9977361007405677,34.0076555887907,17.69994427452897,2.779131260875891,1.0424659865298949,1.0732466194504435,18.77273646111112,passed,
2025/04/30 20:15:00,0.7385722556171541,0.691139305496102,100.38784421040856,125.80624993615456,2.921413921346969,2.96,3159.4708153721294,3236.615705578353,0.9798821446437174,0.998694891449457,35.83952807746641,19.049857203096206,2.8207167203994348,1.0889509288098462,1.092771785034454,18.685616204444443,passed,
2025/04/30 20:30:00,0.7459564544359519,0.6891878428929625,99.86908793168465,125.13103133963475,2.9220811000484184,2.92,3136.4905314924745,3233.501748903706,0.9795074054333471,0.9984690227687002,35.312088453263236,18.936602126773273,2.8037138725883963,1.0671487113119058,1.080951246433298,18.613634050000005,passed,
2025/04/30 20:45:00,0.7469747132279956,0.6889321694040004,99.51612378627043,124.64970188156795,2.9235121687708427,2.93,3121.0209062000513,3218.6590886684394,0.9794952757848633,0.9984798108178143,35.34003606087214,18.998462429387313,2.8063394062105336,1.0617903571757932,1.0761271773715124,18.534131611111107,passed,
2025/04/30 21:00:00,0.7467164709313799,0.6884957763444932,99.25297903069291,124.30000976957467,2.926201062659488,2.93,3106.1311831057455,3203.6697571911686,0.9794969588289425,0.9985437049022556,35.52621397534881,19.179339422618394,2.815991679057497,1.0607704044475936,1.0748384783933256,18.463746216666667,passed,
2025/04/30 21:15:00,0.7409012334565732,0.6910670828812984,98.75638828737327,123.98752013030634,2.925644917712067,2.95,3089.484382633765,3197.5402803462066,0.9797646711463889,0.9989345872606611,36.15603057243195,18.969623793956906,2.8253673271082755,1.0650533697147342,1.0685569546275027,18.393601752777773,passed,
2025/04/30 21:30:00,0.7518234614179478,0.6865187773730418,98.464882465396,123.3070846141851,2.9274498195382193,2.94,3072.839771261388,3186.4288296267123,0.9792807603271274,0.9984600305929191,35.295712059082334,19.22567705444636,2.808631034230975,1.0455631113950234,1.066384611199266,18.32369473611111,passed,
2025/04/30 21:45:00,0.7466978926547947,0.6888160399074725,97.99513663891632,122.96705796562799,2.927554709553637,2.94,3051.5232861406917,3183.5304285172215,0.9794422560750208,0.9988282167792032,35.96851760762523,18.919824812889757,2.8239537766105505,1.0570847967544397,1.0685909165102734,18.25346086666667,passed,
2025/04/30 22:00:00,0.7489890880411757,0.6879556316444603,97.67787643655161,122.59233930184828,2.9324427425160375,2.95,3036.4744962601053,3166.7986951517532,0.9792982747878674,0.9987977714858037,35.889348053635985,19.21899422638005,2.8213061788832627,1.0492535199597448,1.0638721889616467,18.190743450000003,passed,
2025/04/30 22:15:00,0.7474892233897993,0.6879449671377621,97.25735465266708,122.16800884626646,2.931414327195118,2.95,3035.2391575746387,3143.6420033297445,0.9796240408313919,0.9988948709399521,35.837715780812644,19.602042047630512,2.8078860190497217,1.019884230531604,1.0320159834348768,18.11286076111111,passed,
2025/04/30 22:30:00,0.7518930045841267,0.6859467606249615,96.88998716110208,121.48312160576151,2.9287030211068044,2.95,3015.73006475605,3144.844904767983,0.979420709257806,0.9987466695267275,35.62326199333052,19.311909170064844,2.8075984338519144,1.0025368453400525,1.0206124844373456,18.042494524999995,passed,
2025/04/30 22:45:00,0.7485579601818879,0.6885734546600984,96.18320148637378,120.93580911216453,2.9271898346480754,2.94,2989.0800090923876,3150.9489112255947,0.9794692068862072,0.9991016293836443,36.10907082889294,18.702860019254743,2.8078005841763196,0.9996759243958186,1.0098285770948818,17.973030239999996,passed,
2025/04/30 23:00:00,0.7488369518177574,0.6888616832684864,95.8710610552978,120.6011387271635,2.9275910725677896,2.97,2976.661694221816,3149.8802061815313,0.9794144332162089,0.9991695822766578,36.17137072734578,18.545045323797012,2.8050300617454824,1.0003175212938498,1.0099773677426425,17.936009373333338,passed,
2025/04/30 23:15:00,0.7483263911421759,0.6885060705017264,95.87490022443261,120.50666111765062,2.930965456347049,2.96,2973.51170891203,3138.605638741181,0.9794182287133445,0.9991872823883274,36.286234141757674,18.78745520558274,2.8126095582306463,1.0025259324646083,1.011856026619763,17.91440481111111,passed,
2025/04/30 23:30:00,0.7514519837811398,0.687381251838291,95.72586918186933,120.23063968310994,2.930402955450994,2.94,2967.2278671615377,3138.6002611833846,0.9792791515409554,0.9990660232646679,36.04275784001935,18.725744008970675,2.8058004028350934,0.9915404291768518,1.0052120628755905,17.89253679277777,passed,
2025/04/30 23:45:00,0.7465434386514089,0.6882312501820497,95.73733337814075,120.1950008659038,2.929498746704373,2.95,2967.5697578375293,3132.682331399291,0.9795577166721458,0.9992688708892733,36.502798016340975,18.73965064823568,2.8223433674426057,1.0064435994912122,1.0137016275347186,17.87068085,passed,
2025/05/01 00:00:00,0.7514354574937383,0.6845058579400477,93.90347352692187,117.77919859120694,2.934468702416736,2.94,2893.0658191042176,3076.5631091487835,0.979367201115595,0.9993318203176916,36.602352627546054,19.08076181715536,2.8252470625716666,0.9712978288330462,0.9858336313410808,17.517689254999997,passed,
2025/05/01 00:15:00,0.7501848625466553,0.6848978341313424,93.7618971442722,117.60375927215894,2.9337449165814067,2.96,2886.8582381833758,3077.595937013531,0.9794008427667878,0.9994199798876938,36.77087801097043,18.91924198080767,2.8292241214945424,0.9794814079735145,0.9920699114972917,17.49818711666667,passed,
2025/05/01 00:30:00,0.7533550323227242,0.6841300164290626,93.57270733138706,117.37502335996452,2.9357807124543283,2.95,2881.2360907447737,3074.9257321802156,0.9791781229691344,0.9992899605427658,36.48632458055063,18.975706580111577,2.816346941826235,0.9698740641809325,0.9864454026804957,17.485984999999996,passed,
2025/05/01 00:45:00,0.7518302440783952,0.6845835122275686,93.44474724783704,117.21736756630841,2.9350285349503578,2.95,2876.197414860739,3074.8411100947774,0.9792467971182618,0.9993897214108471,36.66464986486694,18.84629680659842,2.8202952825975602,0.979291201880572,0.993602058046004,17.46646788333333,passed,
2025/05/01 01:00:00,0.7523928204955239,0.6836122401664708,93.46063187959479,117.10021309606718,2.9340076012162695,2.95,2877.978305497199,3070.96812266097,0.9792589331143386,0.9993039780851627,36.57836538872136,18.931827478661447,2.821566531555523,0.9728303429696172,0.9886562322303651,17.454254039444443,passed,
2025/05/01 01:15:00,0.7532178250860994,0.6821897428025804,93.48765663906595,116.92964206680833,2.934617167741021,2.94,2877.049018651505,3063.914961433639,0.9791963051510377,0.9991846407471079,36.52657122480298,19.091647618748958,2.8280314836463183,0.9811892870420735,0.9995076908425474,17.434454888888887,passed,
2025/05/01 01:30:00,0.7508645027843788,0.683568127254304,93.32179029907543,116.82936109847947,2.933935020325661,2.94,2871.0062824681672,3067.263056366566,0.9793033386589378,0.9993777456233545,36.78747031884491,18.85412401239572,2.829827225677699,0.979880059041152,0.9937889137644998,17.42249637333333,passed,
2025/05/01 01:45:00,0.7493168224260226,0.6846542058646495,93.15308664437038,116.73240886961455,2.938500255467418,2.95,2861.842681273149,3060.4582586775296,0.9792871587390717,0.9995387191185935,37.03462262103993,18.92669977064025,2.832700648265058,0.9905396814324314,1.0014343424218175,17.402682825,passed,
2025/05/01 02:00:00,0.7520626993678234,0.6839515220271228,92.91074552915377,116.43421247972877,2.9394692520367784,2.95,2852.927890139255,3060.768171813123,0.9790557605742266,0.9994321440017182,36.83002124446364,18.847870426919883,2.8232369523815044,0.9873673296901365,1.0017894365456395,17.38312774,passed,
2025/05/01 02:15:00,0.7525212404504827,0.6813660899552748,93.23052804538409,116.42642601507598,2.9389814565397967,2.93,2867.531486325903,3042.9801356178177,0.9792080986739201,0.9992102045854685,36.644368488757884,19.41736252797429,2.8322642816512285,0.9843528276558248,1.002244149155773,17.370884055555557,passed,
2025/05/01 02:30:00,0.7536394151895277,0.6804335683150853,93.37299327735937,116.45479841936967,2.938488608856822,2.94,2875.1862348991845,3039.9844650046684,0.9792263825021612,0.9990926486656665,36.45520079393247,19.570678978886217,2.8292722421787433,0.9849738810783161,1.005165607269982,17.381661721111108,passed,
2025/05/01 02:45:00,0.7532327178624079,0.6817017567249039,94.05757287921855,117.26268118499797,2.940464737970689,2.93,2897.9611526079266,3052.9386330379007,0.9792915910439992,0.999105822064601,36.407085909232826,19.594851207531903,2.8285311218935596,0.9948543723656613,1.0136726511136311,17.498410978888888,passed,
2025/05/01 03:00:00,0.7537643547588471,0.6828552818040196,94.57847144063085,117.93206712529191,2.939070688625151,2.94,2919.8051357510003,3071.162863960881,0.979344261916972,0.9990765157260855,36.198658741998464,19.439866801152668,2.8177416406355515,0.9939452706048182,1.0123460512203215,17.607878444444445,passed,
2025/05/01 03:15:00,0.7543909880055061,0.6829271495273047,95.2014236962534,118.60862092047807,2.9364839824934763,2.92,2949.1629795766853,3086.8668117213065,0.9793720545311559,0.9989041830737733,35.86175823909688,19.431062948948295,2.8074055078267373,0.995076448892884,1.0146140944482558,17.724704799999994,passed,
2025/05/01 03:30:00,0.7513363715040159,0.6840757586103609,95.82247788812869,119.33380529290315,2.933925313840266,2.93,2977.050723225267,3101.5805138652354,0.9795500585400156,0.9989087616888335,35.90380301329921,19.36877900262162,2.8091111712256303,1.002402043402096,1.0178483493829753,17.834250059999995,passed,
2025/05/01 03:45:00,0.7503659706692676,0.6844628449787226,96.52223721204449,120.10325858714315,2.9314847924595515,2.92,3007.8291103152887,3118.331635966895,0.9796268747144431,0.9987978439552245,35.735274859336705,19.345606081014594,2.8057802186169183,1.0059315261217394,1.0207950734412048,17.958747063888882,passed,
2025/05/01 04:00:00,0.7499735022640993,0.6845547259505473,97.13247564902798,120.76074002377455,2.9288170149906074,2.94,3036.5584484404185,3132.6120457171396,0.9797018742967046,0.9986712990236434,35.50894996101894,19.3512339871194,2.7996389501853662,1.0139970290050015,1.0294155523943362,18.06837151166667,passed,
2025/05/01 04:15:00,0.7467518231718923,0.6859262051842976,97.73283589000697,121.5121345625565,2.9256294393406765,2.95,3065.899092693406,3149.978111529106,0.9798875444518682,0.9986902136387117,35.53922725838864,19.23639693848557,2.7980079041629775,1.0191857172603567,1.0304737812280815,18.18535334,passed,
2025/05/01 04:30:00,0.745073916764456,0.6871759987428335,98.18880058726316,122.13810918299475,2.9219756629026747,2.93,3091.427511618382,3169.76617814973,0.979994114904534,0.9986730668927017,35.42604148890391,19.031283730462157,2.7881862748976256,1.023844247264519,1.032659069482767,18.295055582222222,passed,
2025/05/01 04:45:00,0.7450875837304699,0.6872087060949964,98.81995276233222,122.81901228800824,2.919362094247603,2.93,3120.5337334334567,3186.362743921343,0.9800258398235755,0.9985269547372528,35.172425628195064,19.001034426610218,2.781583329989584,1.0228363375244829,1.0326334442522003,18.412114508333335,passed,
2025/05/01 05:00:00,0.7366857369297073,0.6916330215773318,99.15984468403431,123.5918814714238,2.9166050515839603,2.95,3139.9950378041526,3210.5029615533704,0.9803304961004993,0.9988921427296539,35.77843340184882,18.52678176547149,2.7869024955267556,1.0410367509412113,1.0369202580332786,18.521894544999988,passed,
2025/05/01 05:15:00,0.7406406188704706,0.6901061549527089,99.82462234094452,124.20656064490964,2.9139798504632197,2.93,3173.1490875293653,3223.2680208202173,0.9802709032572207,0.9985501955059856,35.09949700961164,18.689892827106615,2.76799642043685,1.0339464313635416,1.0372205316525467,18.639030568888895,passed,
2025/05/01 05:30:00,0.7399811961840843,0.6932304462142994,100.1230191472042,124.86199765653554,2.914775961288816,2.95,3185.640793585376,3246.7192399143737,0.9803136700764636,0.9987341015579635,35.17344711776702,18.297810591279752,2.7531402400421006,1.036153546199657,1.035384187378655,18.748888399999995,passed,
2025/05/01 05:45:00,0.7357540339291779,0.6956334768581884,100.91565611390533,125.85867721692217,2.915006400592571,2.95,3216.442200112072,3257.398408893265,0.9807203967360888,0.9989602681471186,35.53129772737562,18.36676242513588,2.7585717136633536,1.0338067100952886,1.0265473972290466,18.871286811666664,passed,
