datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/01 06:00:00,0.7373503180098973,0.6969074071876039,101.4107409317836,126.68276696198454,2.9120881909184604,2.95,3237.4872961785045,3294.828057224419,0.9806660183274009,0.9989733304100038,35.310642254646055,17.929443623433077,2.738568172948908,1.0278915364778638,1.022101843322951,19.022678400000004,passed,
2025/05/01 06:15:00,0.7364146942558548,0.6995094545910165,102.04123199366444,127.76454838349993,2.9101726498845975,2.92,3260.7579542277695,3330.4775694655195,0.9807517738083857,0.9991263770519428,35.393643297049074,17.51313223376936,2.7291054481566652,1.0219472600308608,1.013168615506545,19.18163334999999,passed,
2025/05/01 06:30:00,0.7337777006052599,0.7013388242655741,102.8740893735859,128.9153709820617,2.90740030404916,2.92,3293.378594642736,3356.2624295499404,0.9810486625639229,0.9992768394052666,35.57968385363234,17.38802836698323,2.7290879987652836,1.0257957788313867,1.0135692099838836,19.333168335555552,passed,
2025/05/01 06:45:00,0.7318777679504944,0.7053438690842597,103.55822311015564,130.1906781030744,2.907436869999251,2.88,3315.4774590328307,3396.9320940303583,0.981122418418404,0.9995401288259318,35.83332756741486,16.842640230916896,2.7212596630719337,1.032485397269867,1.0149856628722356,19.51590702111111,passed,
2025/05/01 07:00:00,0.7304136364809213,0.7066975599833146,104.51671996621171,131.50626831834737,2.906491562215712,2.88,3347.496652097305,3430.187247885972,0.9812420556789232,0.9996416229818088,35.97453480009261,16.707231119698847,2.7223512428851304,1.041286740443048,1.0227730665286754,19.699281066666675,passed,
2025/05/01 07:15:00,0.7291686783859554,0.7113036739102535,103.90966825586818,131.60470667975548,2.917143583186759,2.88,3322.425891431548,3428.7371001705546,0.9810764136287724,1.0000810103556612,36.31924895844976,16.636121126439157,2.701952462596481,1.03160702488164,1.0057694400592894,19.694111799999998,passed,
2025/05/01 07:30:00,0.7244917826772936,0.7133708957243146,104.42961861534454,132.44685974292636,2.919863344005397,2.9,3342.2829307585735,3428.285531909071,0.9814491157591351,1.0003669422109405,36.77220591565026,16.967546705177885,2.7092019756839836,1.0429529097257124,1.0105944646847371,19.769134672222226,passed,
2025/05/01 07:45:00,0.724645799725467,0.7141108275518293,105.28428328666278,133.6600769929375,2.9155360842472966,2.9,3375.999476169425,3467.116100801446,0.9815497116184765,1.000378307932665,36.66391570660095,16.714811374568573,2.699971029830831,1.0541451854203177,1.0230965108309484,19.951350393333335,passed,
2025/05/01 08:00:00,0.7240969165481136,0.7150588113989323,105.04296167158921,133.4670270780416,2.914914808164985,2.89,3368.3290317483616,3463.9451342802918,0.9815787288685075,1.0004368874419967,36.72921375542685,16.568914677543198,2.699347450267825,1.051665255372967,1.018406865816877,19.915497139999996,passed,
2025/05/01 08:15:00,0.7265808519963547,0.7123845412987594,104.37794433261598,132.3840383131936,2.9098929761617014,2.83,3348.889465250275,3443.360463498199,0.9814949534700378,1.0001742218320504,36.393226418472594,16.578458301108395,2.701041730600648,1.0398186751025738,1.0113216251960693,19.76472036,passed,
2025/05/01 08:30:00,0.7262540451438699,0.7124304790885548,104.83852905892859,132.76405214553037,2.9020505036125,2.86,3367.5836491025757,3464.33604882125,0.9816387585860001,1.0000734718308661,36.32631543499937,16.134309731406308,2.7074502477685103,1.0409804115011743,1.0127746893393057,19.826576,passed,
2025/05/01 08:45:00,0.7303931367990046,0.7104175082067344,104.8328901352167,132.7642252788237,2.8985164133376924,2.86,3369.090033667623,3480.687844757731,0.9813868684202205,0.9998400739795201,35.8547524042305,15.986486215275105,2.6946061743573986,1.0390711864096618,1.018359992162934,19.854193608333325,passed,
2025/05/01 09:00:00,0.730552645536672,0.7097668721521484,104.80427219190476,132.6581631820649,2.8962645635046744,2.85,3369.4976663194525,3478.3971492319442,0.9814231650410273,0.9997770148962095,35.79719370140608,15.992040110367064,2.697364791571807,1.0383775331393346,1.0186132227147795,19.833315088888888,passed,
2025/05/01 09:15:00,0.7321563726669067,0.7087044306035929,104.66967379047333,132.49805832177523,2.8948259585115106,2.85,3365.4158832333137,3478.752914460994,0.9813241520462119,0.9996733571491028,35.61417310957261,15.99814231212939,2.6942193894179267,1.0355180637336276,1.0188155121419111,19.812677499999996,passed,
2025/05/01 09:30:00,0.7328271105783847,0.7080982808082464,104.5757371126189,132.37157969038384,2.894033500895697,2.85,3361.87513188251,3476.9091018356876,0.9812770840914377,0.9996167497293381,35.54230006712107,16.012635662203124,2.6948748755975194,1.0322120964671304,1.0169438546039484,19.791670677777773,passed,
2025/05/01 09:45:00,0.7325689192195125,0.7079515780777983,104.51820144345729,132.30910999996635,2.8932992299435547,2.85,3359.5970973181156,3473.6401253766667,0.981298339122426,0.9996075254736593,35.56727651284768,16.035578696386096,2.6984463490887256,1.0316142407038085,1.0162193576943954,19.77059999444445,passed,
2025/05/01 10:00:00,0.7303283589640759,0.7086334092945956,104.547852746931,132.33988941458693,2.892437306687382,2.84,3362.196921721295,3465.874495535727,0.9815018424668154,0.9996916347495686,35.767288216207895,16.10768016839676,2.706344617351439,1.0318419393848735,1.0131682470031442,19.749768499999995,passed,
2025/05/01 10:15:00,0.7321924924209796,0.7076069072317258,104.28550910882389,132.01681865025165,2.890716956620996,2.84,3353.482192683039,3464.411075925894,0.9813737899535129,0.9995759553612075,35.56538612123712,16.046506058557927,2.702870337021441,1.025606678179821,1.009930695097048,19.708599679999992,passed,
2025/05/01 10:30:00,0.7340409002405274,0.7067398762958976,104.08861468002945,131.75807009486812,2.8906908894872907,2.83,3342.704388908737,3464.8817469138075,0.9811660219963184,0.9994690942046334,35.43438096306831,15.954545757419467,2.7037180656460738,1.0202745063227798,1.0073558932989113,19.67862722222222,passed,
2025/05/01 10:45:00,0.7345752986117903,0.7065174499014925,103.89392714323675,131.51927068364662,2.889094969135699,2.82,3335.523092033109,3462.8290654740154,0.9811205972979969,0.9994212116912102,35.38380887699745,15.840907932832014,2.705233742759146,1.0190252071433337,1.0065774991231653,19.641085016666658,passed,
2025/05/01 11:00:00,0.7325940130248445,0.7074031121732464,103.8090475675651,131.40242938898362,2.8878816177009665,2.82,3333.0605870765726,3455.1476032599544,0.9812791257201046,0.999495344713813,35.579615215764825,15.78179262880285,2.7136865737189035,1.0188389473922663,1.0028292471473168,19.603541650000004,passed,
2025/05/01 11:15:00,0.7337837320337088,0.7069018931223162,103.55032084951584,131.08263407009673,2.8870207265166976,2.82,3321.8207829894827,3452.785263815423,0.981147517486558,0.9994191665570705,35.49355302144898,15.663455559910533,2.7151447966853803,1.0125599412447703,0.9980060885015754,19.558428071111113,passed,
2025/05/01 11:30:00,0.7340552222721992,0.7066968374365789,103.37103790866314,130.8464082853074,2.8854218078217784,2.81,3316.069328620012,3449.278536012483,0.9811390273749846,0.9993812594392765,35.455304983852926,15.584502415880968,2.7165556350258693,1.0079895829311467,0.9936490677241621,19.5208822661111,passed,
2025/05/01 11:45:00,0.7315308319180238,0.7079994031835418,103.34848973141027,130.82564231772304,2.8854277417239933,2.81,3312.3555085889484,3442.5891055110924,0.9812733724339233,0.9994911027812393,35.762218998369605,15.500109448528455,2.7301642264930894,1.0095727902264002,0.9906895692379757,19.490904583333332,passed,
2025/05/01 12:00:00,0.7335119509564079,0.7069614893305499,103.06222164594695,130.45409538168272,2.885045454412415,2.81,3299.2783784595176,3440.9229390057603,0.9810653806265499,0.9993763240717858,35.60975901703954,15.41078808673887,2.7300810605967074,1.0053167392372597,0.9893195614826144,19.445787172777774,passed,
2025/05/01 12:15:00,0.7372206637029314,0.705021777085193,102.75674346996892,130.0780941482606,2.884625942300733,2.8,3286.5669053486176,3441.5976028595846,0.9807516564184717,0.9991741875111714,35.258242902733855,15.395996835211445,2.723399795113661,0.9966266850976329,0.9866318002186456,19.408237884444436,passed,
2025/05/01 12:30:00,0.7352184850978691,0.7053467665658383,102.6882482592082,129.98518391998826,2.886084971645233,2.81,3279.427187241435,3432.325108796337,0.9808093992851319,0.9992612781587753,35.54435214437644,15.48402998142485,2.7374000248833794,1.0016731882162986,0.9889144782171041,19.370687435,passed,
2025/05/01 12:45:00,0.7356435856830993,0.703656551331625,102.68771000261731,129.82051975331274,2.883866800561473,2.81,3282.206127763448,3421.687346331955,0.9808781364562897,0.9991286096605844,35.4139406058869,15.741367627814059,2.742234768406951,0.9989160008288788,0.9887263465415231,19.333135824444447,passed,
2025/05/01 13:00:00,0.7389698691245444,0.7008270870540713,102.51021186791274,129.47418628909762,2.88142030757836,2.83,3278.910110953142,3417.6426279960824,0.9807174533014756,0.9988774634116941,34.99233582405149,15.923642037926307,2.7357508903471652,0.9956263480241182,0.9923019016847257,19.295583052777783,passed,
2025/05/01 13:15:00,0.7402856909423611,0.6990670942322531,102.41917173202896,129.25460063674743,2.881832773794753,2.84,3271.7359367100626,3410.8270819071913,0.9805709894183702,0.9987433371647317,34.89732544372068,16.09914300115129,2.742823703483494,0.999287792848242,0.9994066057457612,19.258029119999996,passed,
2025/05/01 13:30:00,0.7351123969771405,0.7008917924844823,102.49918706009198,129.35192970606,2.884348111937572,2.86,3270.7063184984722,3393.0087672647655,0.9808864626350726,0.9989882085939262,35.49582231864657,16.301574184257607,2.7657626075455877,1.0184768155349815,1.0106332722826301,19.220474026111113,passed,
2025/05/01 13:45:00,0.740528613063031,0.698300551776207,102.05311693449411,128.86182638651266,2.886034963938519,2.86,3251.5068245819125,3392.6772544358446,0.9803953394375025,0.9987311999693501,35.009955960364394,16.375450261705073,2.75343828838146,1.004462410101668,1.0055212553469401,19.175347558888898,passed,
2025/05/01 14:00:00,0.7383998718325032,0.6991769881499204,102.0009782675571,128.7981406371571,2.8885131856946593,2.87,3246.879808330771,3381.2223065625412,0.9804907267647816,0.9988450744757512,35.285961207116344,16.491298499042852,2.7635485294610094,1.0128436339038107,1.010247976450857,19.14536035499999,passed,
2025/05/01 14:15:00,0.7401042176712994,0.6982504847896059,101.75294309578109,128.48708897860777,2.891478333865392,2.87,3232.9750025262256,3375.340734785232,0.9802474760822776,0.9987727163397797,35.21014143738696,16.57385846782302,2.764478251568474,1.0074616161210672,1.0075855875753095,19.107801777777784,passed,
2025/05/01 14:30:00,0.7378516007300758,0.6969300593318544,101.89772064270876,128.38421282162741,2.891927913141451,2.88,3237.1178292055815,3354.5649690635646,0.980457063930294,0.9987519982660407,35.406965866415,17.0345534316359,2.7837413002660925,1.016825109624537,1.0160127259070428,19.06267147888889,passed,
2025/05/01 14:45:00,0.7400885664092692,0.6954775057022905,101.50725356604305,127.83537062102886,2.8935799910561144,2.87,3219.6840746783505,3344.788936393943,0.9802050629349971,0.9986231671904776,35.2494761719544,17.097673263302397,2.7841964035457125,1.0086285332710665,1.0115158349419762,18.994827756666673,passed,
2025/05/01 15:00:00,0.7424668473061111,0.694269345566442,101.04703803235765,127.25578816512132,2.8940260405939817,2.87,3202.5654710144217,3337.4523722803788,0.9799816366151632,0.9985085713378524,35.043200375826615,17.08116800606745,2.779206546518309,0.9990808017889554,1.0054602449686565,18.926981944444442,passed,
2025/05/01 15:15:00,0.7421874694548262,0.6935965815494975,100.83072925932207,126.926933860427,2.8953900586520556,2.88,3191.3016474773067,3327.43174514437,0.9799240058241168,0.9985054258071566,35.140253507418414,17.18245842607651,2.787247279867199,0.9961058243665433,1.0026454913070657,18.87427585999999,passed,
2025/05/01 15:30:00,0.7396483363290786,0.6938282790140432,100.55543874789177,126.58039485596483,2.896914596592011,2.89,3177.121750648484,3314.7596883570905,0.9799974904913078,0.9986458071287156,35.50158570761766,17.249032269325525,2.8015827471539563,1.0008062303847385,1.0038983792481009,18.8064261,passed,
2025/05/01 15:45:00,0.7433661034474212,0.6926601142481527,100.11513679821734,126.02613746979415,2.900381234091416,2.89,3153.4589787757095,3307.2690213039477,0.9796802217469214,0.9985630494122376,35.35379475668014,17.247989382711285,2.798906212196224,0.9935159253626561,1.0011741604715227,18.73857425,passed,
2025/05/01 16:00:00,0.7442932452384197,0.6920243502827271,99.86878981076958,125.66018947293615,2.9032376367267787,2.88,3137.8119798266616,3295.7955660857156,0.979591304642602,0.9985779161040397,35.446397748553515,17.357228290179645,2.8058259875314424,0.9868395575843133,0.9956176956448122,18.67829156722222,passed,
2025/05/01 16:15:00,0.7450199047882072,0.6918009601263195,99.64109769308631,125.37369521678475,2.9060881230176765,2.89,3123.0112895682873,3288.752216758114,0.979478536278009,0.9986116127653594,35.551430806163886,17.38354468277058,2.811174209135618,0.9850133377371181,0.9943368182964648,18.63314977333333,passed,
2025/05/01 16:30:00,0.7451553982891453,0.691689533815314,99.4604014297956,125.14633362839281,2.9078196097716145,2.89,3112.411806531707,3282.612841168531,0.9794325279187702,0.9986518177063435,35.65537703969304,17.40922540330626,2.8157082564170848,0.9813168040784624,0.9905106026717344,18.595578075555558,passed,
2025/05/01 16:45:00,0.7454080099210915,0.6912696240312209,99.37417381820008,124.9823294178934,2.909268587701115,2.89,3105.8957310322376,3275.631536923667,0.9794088892224005,0.9986551727146777,35.71652860872417,17.504016481081,2.8209438388393577,0.9810405904472166,0.9907451202512633,18.56557682222223,passed,
2025/05/01 17:00:00,0.7471279069895249,0.6908240928101657,99.15397256381925,124.70538356107946,2.9118634753858443,2.91,3092.2174401121606,3270.7192411408114,0.9792492317295943,0.998641535340183,35.71016839916169,17.513179680022727,2.822112874089712,0.9851644250889995,0.9968310586455295,18.528002918333346,passed,
2025/05/01 17:15:00,0.7454699138844086,0.6911247936081872,98.99660846038255,124.50746762921703,2.9139432922318735,2.92,3081.4767810714993,3262.077342285741,0.97928427124388,0.9987579558171434,36.000703297399966,17.564502147246074,2.833844291497254,0.9872230594926377,0.9964156556828544,18.48475698666667,passed,
2025/05/01 17:30:00,0.7467503873978606,0.6905135130669674,98.81835644534138,124.22814181959123,2.9179002226713586,2.91,3066.2522605505815,3253.1102970243337,0.979122910777197,0.9987549093097076,36.09032698860853,17.662644831003142,2.841990753672786,0.9811123903285353,0.9918597848322145,18.43926941388889,passed,
2025/05/01 17:45:00,0.7489012654233587,0.68984862187517,98.6031973923044,123.95765756630148,2.91769998416936,2.92,3059.0998846124785,3250.2044193454694,0.97904259276154,0.9986946136887561,35.91978428061262,17.65488190414579,2.8347538881519054,0.979178322160929,0.9926379444245917,18.408657067777778,passed,
2025/05/01 18:00:00,0.7488118324817408,0.6897634646072522,98.3904778831435,123.69024015214447,2.9198516723854366,2.92,3046.503866919245,3242.5918016128867,0.9789960339874625,0.9987523054731137,36.0710253575451,17.688968923143932,2.8413165318845204,0.972649439623322,0.985590358511213,18.36322650555555,passed,
2025/05/01 18:15:00,0.7477733208325246,0.6895245395646161,98.2625434216952,123.47532444975369,2.9209875126406675,2.92,3039.730698436596,3231.377005400663,0.9790713868619205,0.9988110921082214,36.23932170124272,17.83468734301331,2.8498321934679973,0.9720017830403075,0.9838049542414693,18.317827293333323,passed,
2025/05/01 18:30:00,0.7506108232022186,0.6888510099115849,98.02044297199929,123.17178956295706,2.925022951309212,2.92,3023.2063698083252,3226.3217398338916,0.9788095114342313,0.9987611918085348,36.1798150762067,17.86122711510149,2.849932272351273,0.9660298519033246,0.9810434386962144,18.280013155555558,passed,
2025/05/01 18:45:00,0.7506124195279708,0.686531861754194,98.22410002195168,123.04674073578494,2.92555271338716,2.92,3029.5647284299544,3203.2380566849656,0.9789941444933601,0.9986345402628395,36.1593958533668,18.43997816419161,2.865083612347065,0.967803302479495,0.9855394517417538,18.234393100000002,passed,
2025/05/01 19:00:00,0.7549803213754283,0.6853360492616867,97.8790342773588,122.61447192189674,2.926593837577027,2.92,3015.3937405914107,3199.7103677369155,0.9787625944911195,0.9985094740877274,35.858962870403715,18.417404336250826,2.8535851554544425,0.9602369880488777,0.9832404709892519,18.18908538333334,passed,
2025/05/01 19:15:00,0.7492072445200288,0.6864800406144765,97.81891108069098,122.53983584358471,2.927300875172116,2.92,3011.346245725882,3186.7897814086245,0.9790721335301646,0.9987722948458114,36.44835032158871,18.543015694914253,2.8754860581340096,0.9679044811915911,0.983468390727767,18.143809016666662,passed,
2025/05/01 19:30:00,0.7545973938052885,0.6852170409342478,97.52695456233718,122.17341660652188,2.929808121726582,2.93,2995.5104010036584,3187.0262649101505,0.9787097540882186,0.998610078902961,36.11674066243707,18.474974874655114,2.8644946602123245,0.958932411605257,0.9809455843408033,18.113646136666663,passed,
2025/05/01 19:45:00,0.7560251112687242,0.6847243715817031,97.2647043220254,121.84489196419545,2.9311351001620634,2.93,2983.321014588118,3180.894302770564,0.9786165069060196,0.9986012722542905,36.09664827337025,18.488259776734832,2.86388349620728,0.9559593125504543,0.9794996623051025,18.068147881666665,passed,
2025/05/01 20:00:00,0.757120525333887,0.684288342430009,97.0106193832822,121.52659611240963,2.931995124534325,2.94,2972.390410238612,3174.604762005423,0.9785578661710477,0.9986013688458812,36.08675031529627,18.504191266811176,2.8632758286491042,0.9527143919213423,0.9773781519221781,18.022959875555546,passed,
2025/05/01 20:15:00,0.7568783682452028,0.6841787987847573,96.82915926795341,121.29927841991068,2.932390181607584,2.93,2964.8864049310214,3168.4497654986617,0.9785803056329206,0.9986437534408901,36.16876888934061,18.530657904392644,2.865950165306097,0.9508517691996137,0.9750208241246476,17.98533476666666,passed,
2025/05/01 20:30:00,0.7592924279242134,0.6834796271150664,96.5399969464234,120.93636860898829,2.9344189505603806,2.94,2949.6546162016025,3163.967853879509,0.9783948931943618,0.998605472204417,36.10839394599073,18.50538058778093,2.864671408023049,0.9466595544236861,0.9735093249756377,17.939929632777776,passed,
2025/05/01 20:45:00,0.7604504434695911,0.6829212818275083,96.2755595059855,120.60510587040983,2.934280959637023,2.94,2940.4198608106713,3158.121270177635,0.9783614826968897,0.9985913597119459,36.052937371694384,18.515949874242114,2.861636851495334,0.9427158204129525,0.970876635733598,17.894833122222224,passed,
2025/05/01 21:00:00,0.7601645798238383,0.6826172211091088,96.07525818920749,120.35418692857316,2.934417903331976,2.94,2932.7897301305015,3152.672728199368,0.9783475541215825,0.9986079428670427,36.12594707204963,18.53343451156581,2.864409049675023,0.9422123325733245,0.9702302606127978,17.857289987777786,passed,
2025/05/01 21:15:00,0.7569874231846176,0.6831090469844525,95.9671607714799,120.21810465236192,2.9340461698254203,2.94,2928.166724313834,3145.2796026720953,0.9785369178666501,0.9987650538285384,36.45785918444863,18.565680283542697,2.8763561184582156,0.9417630266763378,0.9657604696464589,17.819771933333335,passed,
2025/05/01 21:30:00,0.7602760964311943,0.6817402191885445,95.6022733652886,119.76101003758735,2.9343775510172367,2.94,2915.054873429263,3142.2735687946315,0.9782657549396455,0.9986080232921576,36.21929681251225,18.53220248301701,2.868095395955296,0.9365321526264141,0.965126638886539,17.774488600000005,passed,
2025/05/01 21:45:00,0.7579262389531669,0.6821200442343461,95.41604187227765,119.65739036178891,2.9332050826834655,2.92,2908.6958271762314,3135.72019564752,0.9784118681881485,0.9987312958865399,36.46640350223111,18.58018415484644,2.8765759083140545,0.93582215709143,0.9617096733298036,17.729511800000004,passed,
2025/05/01 22:00:00,0.7622473705819396,0.6783082858156381,93.65305213608012,117.63405988818346,2.927601462582499,2.93,2851.212565654494,3109.8510068233254,0.9780198838128983,0.998534382680385,36.278435608755984,18.431689141583764,2.8673169278290604,0.9192795859598146,0.952665807111543,17.451618433333323,passed,
2025/05/01 22:15:00,0.7623431113769956,0.6821104952502135,95.56056713337988,120.25011709354258,2.9328906298818587,2.94,2914.5094622425486,3149.0126189840043,0.9781390487603335,0.9985391892051081,36.014228058923266,18.6303171188442,2.8605050049837617,0.9333714495339565,0.9650818325256948,17.783647096111103,passed,
2025/05/01 22:30:00,0.7606717329360487,0.6817463139251795,95.292555668801,120.00441450421663,2.923428257841222,2.92,2906.580667897181,3159.01308955161,0.9782793439455465,0.9985773672541869,36.18073134626331,18.185020036402754,2.8702881262217144,0.9341314815199432,0.9647734861309349,17.73232819111111,passed,
2025/05/01 22:45:00,0.75371263382474,0.6815286784598501,95.63008218726429,120.2658684240936,2.9242943699965442,2.91,2907.2579071097007,3141.5004286277417,0.9786259305077244,0.998761929469574,36.97374122113468,18.58884528264067,2.9211206627808353,0.9728279179722091,0.9978974852072102,17.68834994666667,passed,
2025/05/01 23:00:00,0.7558756534580785,0.6817092514431164,95.31583382302857,120.26781949277385,2.938083660734909,2.96,2889.317196799051,3115.3907876746616,0.9782556310407002,0.9987643281131195,36.977478513019776,19.347770260521948,2.9174956659034286,0.98853209275491,1.0167445790877334,17.64233441666666,passed,
2025/05/01 23:15:00,0.7699528541929542,0.6784519953886812,94.50626600123125,119.55670729671196,2.925508787885593,2.92,2878.99144447529,3144.919839939956,0.9775723369417708,0.9981179246527969,35.44244917723035,18.64645832506635,2.849448199096941,0.9321666143153943,0.9774373494694086,17.62300539999999,passed,
2025/05/01 23:30:00,0.7601694408958728,0.6796710765577058,94.91442038128916,120.00106617103525,2.9231661038017243,2.94,2889.1154032926115,3130.5242756779603,0.9782547492809791,0.9984745454250553,36.3587236103885,18.960052670046572,2.8955486651742834,0.9564787268050657,0.9915711354619601,17.596406666666667,passed,
2025/05/01 23:45:00,0.7579576587798398,0.6820007798752836,94.59933712474799,120.08489699284846,2.9249632673034567,2.92,2873.089900466273,3136.2365703368087,0.9782091198032236,0.9987396561296543,36.73422971126705,18.72215878089418,2.8991765982236366,0.9670173096749866,0.9978208747950535,17.577059188333333,passed,
2025/05/02 00:00:00,0.7646606535999194,0.6698811556033311,91.61179679921675,114.17140922297901,2.936402498813921,2.94,2768.3557249955834,3024.3756634157544,0.9774316203051923,0.9981976127422281,36.638239188930555,19.22109127084206,2.9051596272770026,0.9415838256272094,0.9845310772432082,17.009790923888886,passed,
2025/05/02 00:15:00,0.7624581756746323,0.6707693772654097,91.24675807116398,113.83389627132719,2.9346565236010975,2.92,2756.327297113616,3024.3367733048403,0.9775274361494645,0.9983836967337966,36.897305450769586,18.966780517439503,2.9066090155377458,0.9357213798245336,0.9746904353068931,16.964263525,passed,
2025/05/02 00:30:00,0.7595591637133439,0.6717229089320743,91.28204874907831,113.91703082111988,2.938192229185196,2.91,2754.60595894737,3016.2095732548464,0.9776534315275547,0.9985577501987002,37.21960005033531,19.144205415208134,2.9173274682064956,0.9422108168738996,0.9773043438740125,16.95576535277778,passed,
2025/05/02 00:45:00,0.758716747676656,0.6706488403696578,91.44203048739324,113.89651123427768,2.9367017713608052,2.9,2758.683882376971,3011.9569693355243,0.9777385820528792,0.9984956187240857,37.28704152649713,19.249668165403808,2.9304569050901175,0.9550659019008845,0.9909366383721931,16.94665121111111,passed,
2025/05/02 01:00:00,0.7552138946198481,0.6709015713197727,90.82982085631704,113.21627261309902,2.9357548748114617,2.93,2735.5750856009936,3000.7001416514768,0.9778453399104557,0.9987253554117519,37.752414246476874,19.108076683713517,2.943380172275799,0.9593928770848603,0.9907390089080969,16.840297961666668,passed,
2025/05/02 01:15:00,0.7551641889645588,0.6680794982886474,90.20210842868401,112.31222237293929,2.9384294102780752,2.93,2716.682094667496,2971.4317677106055,0.9776159326477315,0.998530889254175,37.77056317195781,19.590013599438326,2.9507355613963098,0.9674527028340407,1.0018372302128522,16.71412106222223,passed,
2025/05/02 01:30:00,0.7599455701921679,0.6634274733290111,89.73725850765359,111.47202798275507,2.9284317265614375,2.92,2719.982247821747,2961.3913405604603,0.977440869138248,0.9979565303646261,36.952404405621806,19.74734169656667,2.9266749346914,0.9519578169513574,0.996122381990934,16.637514666666657,passed,
2025/05/02 01:45:00,0.7538144382436467,0.6649628960674647,89.31434162844272,111.07516794942198,2.929672380663586,2.93,2698.1212344137807,2954.5581766100486,0.9775912512181089,0.9983389726606915,37.73975000797275,19.53716178119856,2.952181478744748,0.958931637619397,0.9945108269979882,16.56049874722222,passed,
2025/05/02 02:00:00,0.7553356989511978,0.6633465605499964,88.73036787735927,110.3854500828768,2.9280097760485435,2.92,2684.592592122844,2944.94105764385,0.9773834165311815,0.9981735254698462,37.542610472563474,19.57184932601415,2.941105542461092,0.9540945621851282,0.9928762683304798,16.483329561111116,passed,
2025/05/02 02:15:00,0.7600494642122068,0.6585207255357548,87.82771772213704,109.14929326907375,2.924240151649248,2.89,2674.877864784497,2912.5473060496547,0.9771224122776456,0.9976373507042471,36.74838965209365,20.18039024866672,2.9100829614880444,0.9245170659193662,0.9726291443198365,16.338973028888887,passed,
2025/05/02 02:30:00,0.7586638875725794,0.6586262846372418,88.04374569562904,109.30193096894541,2.9201459847616045,2.93,2684.4611387798855,2916.7339981215255,0.9773708850956195,0.9976794707658834,36.789124037132176,20.08947253440539,2.914686295061819,0.9089256118098774,0.9545705594074658,16.35630748888888,passed,
2025/05/02 02:45:00,0.7573530008094991,0.6599910118110327,88.19867487780355,109.51912233849583,2.9156407096560675,2.94,2689.2924669003505,2932.8625229639842,0.9775648030145867,0.9978311679764191,36.908520028149944,19.646962556195426,2.9154546418544514,0.9069252251895858,0.9494462674572042,16.39218396444445,passed,
2025/05/02 03:00:00,0.7612582778151658,0.6589143715611743,88.26517680252009,109.51897541708587,2.912545748151113,2.94,2693.53410881177,2946.9823539905,0.9773053079767883,0.9975756982035844,36.48909907342698,19.379569482193432,2.902481051947353,0.9054874436647825,0.9531387175126326,16.428262241111103,passed,
2025/05/02 03:15:00,0.7573647307917979,0.6624043256444108,88.63017792480959,110.16058836805645,2.9223463946812904,2.95,2697.551740847036,2938.8646105176736,0.9776459877904641,0.9980462620767383,37.017085881305164,19.710873240321618,2.912748590592347,0.9177712954474172,0.9580375215780421,16.47156100333333,passed,
2025/05/02 03:30:00,0.7562749955722727,0.6640664429764024,88.79040179370712,110.43934459236166,2.920748058922972,2.93,2703.322600867815,2948.4945878494145,0.9778648436336194,0.9982301512818436,37.10546630829671,19.483788593317158,2.909077941592229,0.9040159418111641,0.9406521756184003,16.507534083333336,passed,
2025/05/02 03:45:00,0.7570337984861689,0.6646973718022992,88.86304017666157,110.55558591202053,2.9164759626228585,2.93,2706.1175643056667,2966.2957232893345,0.977866423785555,0.9982448698922235,37.026983866176735,19.024968810167152,2.9029878522755603,0.9054532327233012,0.9421502801091474,16.543457003333327,passed,
2025/05/02 04:00:00,0.7741438385281624,0.6578749337179655,89.48411215957148,110.74485101152624,2.9058602430724907,2.92,2735.0495782800604,3011.1871219368713,0.9767250853867793,0.9969158290315663,35.10712297250256,18.5315646364013,2.862399406757845,0.9260419096176243,0.9896410334693575,16.69776077444444,passed,
2025/05/02 04:15:00,0.7557374415038662,0.6740275466251314,92.04680649971434,114.69044884350693,2.943033345721455,2.94,2787.6712649224824,3010.9765158438004,0.9781419602884712,0.9987702753878935,37.30272552382817,19.570605556527827,2.9120543380129105,0.9778141752221005,1.007336053556064,17.06561377888888,passed,
2025/05/02 04:30:00,0.7582197689094369,0.6756168281027949,93.92307162425857,116.79432802982656,2.936265792587598,2.91,2856.2597345077847,3067.506098165506,0.9782926426222626,0.9985268229113115,36.67878432032674,19.138643822114094,2.8983516482391125,0.9899668295187428,1.0221604653194396,17.39375097777777,passed,
2025/05/02 04:45:00,0.7624987158339288,0.6757541911412392,94.758649582974,117.7696612306788,2.941218061572245,2.91,2881.5031599993804,3085.5012718147427,0.9780066546563166,0.99829131491734,36.220136851710336,19.266663299348572,2.8869268147467273,0.9841541154314489,1.0213165846907264,17.550261208333332,passed,
2025/05/02 05:00:00,0.7625501741411961,0.6760281593143843,95.28674594553955,118.34929983124738,2.9423619232995266,2.97,2906.0399376067876,3083.6468395359843,0.9782043775906036,0.9982462567549072,35.99633907583426,19.62347955118898,2.878549139623947,0.9792788376969723,1.016373751539089,17.623826305555554,passed,
2025/05/02 05:15:00,0.7598785340595782,0.6814075705843456,96.41754572500398,120.10392350732695,2.9366752597958414,2.91,2956.016516304805,3135.6869978398504,0.9786052054108136,0.9985034896964984,35.85765986949746,18.939655900626448,2.8526814849252617,0.9690162473825272,0.9976838726127232,17.889354999999995,passed,
2025/05/02 05:30:00,0.752787510445872,0.6858513035265594,97.0009043410894,121.2651821088043,2.933051480654431,2.95,2992.2377543960824,3164.448817855127,0.9789369482530459,0.9987643106775577,36.07755962194248,18.62569463646305,2.839751493443508,0.9698814775805256,0.9873839272195064,18.057878666666664,passed,
2025/05/02 05:45:00,0.7459654200217417,0.6890564057446528,98.60230223852648,123.38553901459915,2.924741985636364,2.96,3064.6404238736313,3213.9862523959787,0.9793065757600653,0.998759852954754,36.0875860920181,18.316586480552942,2.8384713135488955,0.9843060987425402,0.9940830131456899,18.363363052222223,passed,
2025/05/02 06:00:00,0.7486354669000742,0.6904705516978674,98.40249928841573,123.53105048578539,2.922597434724016,2.92,3062.950428924089,3237.707981826969,0.979077299263714,0.9987428528053464,35.76109806643682,17.82341602020382,2.8112855984993375,0.9590598187552348,0.9700012822602202,18.414288108333338,passed,
2025/05/02 06:15:00,0.7445996376459295,0.6936043199657234,99.77576495313133,125.46973577890856,2.9157335400732114,2.88,3124.7192710480754,3294.2345075521785,0.9791928904013447,0.9986920656399643,35.6181799132626,17.30312912474199,2.800908185830172,0.970894562672328,0.9768428471713045,18.715958824444435,passed,
2025/05/02 06:30:00,0.7352927386805217,0.7024070900252667,100.38421392617109,127.10530287951029,2.919640898483921,2.91,3145.4462491992476,3334.1178284854705,0.9795506723544799,0.9994355555584513,36.588630041400265,16.61587307659109,2.7983771338415875,0.9830485113176097,0.9704829664006585,18.918000285555546,passed,
2025/05/02 06:45:00,0.7302853723415267,0.7076619342755921,101.36534153027168,128.7053302813171,2.920942709916046,2.87,3175.57471689301,3370.260514688627,0.9798393175155761,0.9998281508165336,37.15469507850938,16.169605746522898,2.8036190392862657,0.9978127646916394,0.9748091153676043,19.1200097,passed,
2025/05/02 07:00:00,0.7307007814112363,0.7093719707892825,102.29771319975582,129.95047215785837,2.9178066594786998,2.87,3206.7577186049466,3410.241975916927,0.9798496491713119,0.9998075165637594,37.08031276341997,15.709247103541768,2.8001248069946354,1.007662395058014,0.9841096597160863,19.307125774444447,passed,
2025/05/02 07:15:00,0.734472048928776,0.7079186715739467,102.18375536343069,129.81418688455824,2.9149130768644516,2.84,3205.3619064488234,3418.524157988609,0.9796360237620595,0.9995920714636889,36.6507193498276,15.579659450143565,2.7877938805380564,0.9982932338928389,0.980827228626989,19.30805210888888,passed,
2025/05/02 07:30:00,0.7334517618540568,0.7075983422466512,102.28639146386504,129.8704175235628,2.9083725742093693,2.86,3212.877834368725,3428.3627584530677,0.979817898545223,0.9995824227060754,36.665867347034684,15.337630443662011,2.7912209484925907,1.0036857942493462,0.985597673385057,19.315201998888877,passed,
2025/05/02 07:45:00,0.7348306371516736,0.7070754842271145,102.39484445768456,130.02393577169062,2.9076489122636633,2.84,3221.7683106624636,3426.1619163348037,0.9798408936523958,0.9994800728262458,36.42428962749856,15.529721776919072,2.78316238644665,1.0012666040000604,0.985668687620536,19.329847093333335,passed,
2025/05/02 08:00:00,0.7330811585513796,0.706834478724752,102.14216149790562,129.709538450512,2.9055960966523173,2.83,3210.0066997788,3422.2120517776275,0.9799003331644531,0.9995518622813945,36.65795513443478,15.425468990398787,2.7953523877381254,0.9973975346211702,0.9800380397954822,19.27054891666666,passed,
2025/05/02 08:15:00,0.7380229369380987,0.7041084340115262,101.68536188936767,129.08291583297316,2.9053664080745465,2.84,3193.0309251687036,3415.6723855867735,0.9795158755749979,0.9992600743691862,36.1754545976893,15.501684900255485,2.786743384519602,0.9891121284234735,0.9800278111967694,19.200704600000005,passed,
2025/05/02 08:30:00,0.7332736377896862,0.7045547245025537,101.47566027038289,128.82901430353968,2.9005724667288386,2.85,3194.512117281617,3398.4647279677624,0.9800309438898959,0.99945821516407,36.519452986720374,15.676122582388546,2.795829563922802,0.9947320095893153,0.9798533676611298,19.12340711111111,passed,
2025/05/02 08:45:00,0.7435727743160347,0.7000477576240747,100.81045416191382,127.93860343456927,2.897092170408604,2.87,3178.263348612616,3398.60862673369,0.9794093982513808,0.9988836878001356,35.35194872634864,15.663046278835184,2.761783361281065,0.9824492852993492,0.9836187207610565,19.053804305555552,passed,
2025/05/02 09:00:00,0.7411274204973904,0.6962785224553368,101.17039643353422,127.75463431015666,2.8893147571666176,2.91,3202.071295467604,3368.453054494002,0.9799682656578187,0.9986546029529829,35.2798009434882,16.408602231607837,2.7838167487963767,0.9974647478201439,1.00068714961977,18.984312966666664,passed,
2025/05/02 09:15:00,0.7500072914759839,0.6904615871224385,101.42771047753394,127.92997231355663,2.8898558472857143,2.9,3212.406661365112,3378.539263075584,0.9794104777370225,0.9980985364830273,34.263304057114105,16.986455782715066,2.7617235927023915,0.9994839894303297,1.0207823295712237,19.046883618888895,passed,
2025/05/02 09:30:00,0.7498707635267737,0.6906173220486688,101.13413933401236,127.62919314967115,2.890398828969448,2.9,3200.9942542617537,3369.5469385658566,0.9793780619009776,0.9981146769595454,34.31560026768403,16.98932687157692,2.7644810064283627,1.0011686650378735,1.021835859444738,18.991484569444445,passed,
2025/05/02 09:45:00,0.7441685918702834,0.6926450158306792,101.00672389656549,127.6069942332434,2.8964351919854834,2.92,3194.258140903081,3338.1694902603053,0.9797274684165085,0.9984404728977577,34.97747976314673,17.49893424606283,2.7836692693701672,1.0037273110458342,1.0154888717550166,18.92075328,passed,
2025/05/02 10:00:00,0.7400559414649079,0.6949384711943777,100.80957571380647,127.42383693915022,2.8957159181788774,2.92,3187.8166976211487,3324.448540466489,0.9800218581164278,0.998652232529763,35.412780282740236,17.383423186359035,2.797307309059516,1.0027788112278777,1.0066408270007858,18.85767011333333,passed,
2025/05/02 10:15:00,0.7419642760763139,0.6932434625967562,100.5380447386278,127.036214637255,2.89292814901642,2.91,3182.7996420560607,3316.902655828781,0.9799843428216204,0.9985021865612579,35.1342927331771,17.492519074347413,2.791637640463403,0.994304942956977,1.0021337417803875,18.80317173777777,passed,
2025/05/02 10:30:00,0.7540338461064194,0.6902178219653814,100.09942728861638,126.40548660335607,2.892650928451258,2.9,3152.2672364853356,3338.0614533325543,0.9791926013050146,0.9981015691164113,34.32770746592335,16.915103666902557,2.771882106076349,0.983260980952452,1.0067657867914805,18.774255310555557,passed,
2025/05/02 10:45:00,0.7394209939251389,0.6931052974222783,100.5402142902244,126.98962163583215,2.8948939336598487,2.9,3174.664670153418,3302.7666895449556,0.9801003405652998,0.9986103860748791,35.543689558533245,17.729207399287695,2.815304713344995,1.005241968764468,1.010545741055721,18.751476748888887,passed,
2025/05/02 11:00:00,0.7445902725151491,0.6918500027440747,100.1861392938065,126.55176508364669,2.9000977936938446,2.91,3145.9674321203706,3300.2901429732087,0.9796365280776111,0.9985074892832153,35.422194885241886,17.65517182568927,2.8179117537558627,0.9993749825915962,1.0112406644282836,18.694777371111122,passed,
2025/05/02 11:15:00,0.738519541551487,0.6930596233930084,100.60126140081047,127.09219092683011,2.8974579340153164,2.92,3168.349617929641,3296.682274368052,0.9800723439950101,0.9986569428680592,35.784000259709686,17.880373906086977,2.831546933517982,1.018080518305059,1.0227127536983796,18.73215795,passed,
2025/05/02 11:30:00,0.7500261295910278,0.6895958193095467,100.88796799365771,127.51976417994315,2.896295225541081,2.92,3173.536117586594,3340.3376599535122,0.9792771368424983,0.9981553079147991,34.70722126843261,17.571220661970287,2.7971643623669102,1.0196163117112826,1.0425916127736057,18.866101521666657,passed,
2025/05/02 11:45:00,0.7420145179334384,0.6915854972069896,100.94567241068737,127.6141413273571,2.8998865768191697,2.91,3175.1041988426946,3309.998640196696,0.9797555090511585,0.9984762606613559,35.48765640854198,18.057392562858826,2.8268617409186563,1.0284452066337832,1.0399923925250183,18.806062672222218,passed,
2025/05/02 12:00:00,0.7479774975661764,0.6903866449255129,100.4914265001432,127.02984653628941,2.9003544690576337,2.92,3153.3235611399855,3308.205078411368,0.9794320142105405,0.9983067415123649,35.10614049278762,17.86100334519699,2.815737122524493,1.0104831383673163,1.0291955004912725,18.740723466666662,passed,
2025/05/02 12:15:00,0.7479127238333624,0.6894086588855567,100.6978222115227,127.31007270403951,2.903910420821612,2.92,3154.7256063503137,3306.435255079613,0.97933721151461,0.9982944669296037,35.19006303698833,18.193464896686297,2.824001983072774,1.017079890098189,1.0377388896633137,18.76263235611111,passed,
2025/05/02 12:30:00,0.7488876616545803,0.689287279633379,100.5058040492685,127.19572908080877,2.902686426737651,2.91,3151.7288924601157,3305.3783940930502,0.979342634503281,0.9982845361638492,35.0564744357066,18.201839667880535,2.814905000517437,1.0004641236928236,1.0220797045067793,18.74295767666666,passed,
2025/05/02 12:45:00,0.7513159581738965,0.6898306503017663,100.24875308361283,126.81342154006259,2.901512096099244,2.9,3135.2807239260665,3306.601093150313,0.979193126198431,0.9982271348741706,35.017365860618675,17.764929533480153,2.819408574814699,0.9906091120945056,1.0130961630609332,18.69119801388889,passed,
2025/05/02 13:00:00,0.7435836161634791,0.6917824600804622,99.89497328022891,126.48918934763883,2.9025897238939606,2.91,3115.5013930966015,3289.304056543938,0.97954695320057,0.9986554585729303,35.96919979571481,17.75874793516077,2.8524002159175956,1.0118302617601298,1.023285187654423,18.59052248166667,passed,
2025/05/02 13:15:00,0.7488913716739309,0.6895623560812969,99.19782312633393,125.5527858552117,2.9113733728282427,2.9,3075.805509954382,3258.579231092475,0.9791710963552712,0.9985748775655869,35.89550884820984,18.175852138500552,2.8569829905117956,1.0050575563703996,1.0236120724129538,18.441759068333344,passed,
2025/05/02 13:30:00,0.7617530600384683,0.6856334664131203,98.85786931445949,124.6064515197687,2.920337105750343,2.91,3052.292849398858,3254.194286152867,0.9783198919776712,0.9980898067750776,34.97472378970968,18.19584972326632,2.8295676206922353,0.9832402225911078,1.0179570342709918,18.417068388888897,passed,
2025/05/02 13:45:00,0.7546205382027782,0.6871650471720356,99.14062636857444,124.53311770925677,2.925651535245669,2.9,3060.5585891976502,3242.7393881179937,0.978591254508647,0.998351684121865,35.628274407330004,18.29593930103893,2.850518879192472,0.987122576763933,1.0113696165918242,18.441253404444435,passed,
2025/05/02 14:00:00,0.7550985073136477,0.6856457085321419,98.8675344592465,123.57523014077475,2.925152823424656,2.9,3051.665824127855,3231.1246861072977,0.9786535458409268,0.9983211097401975,35.62317362584752,18.156438769171114,2.850917214872974,0.9824434627595366,1.0067596503830945,18.378122399999995,passed,
2025/05/02 14:15:00,0.7557275834789985,0.6837248392216809,98.59319609736795,122.59664872908628,2.931250577033928,2.91,3036.4804925218673,3202.5230593928245,0.9786323303235102,0.9982988459996671,35.73075042697904,18.450227238726697,2.860016533212669,0.9817836613760527,1.0068960215755645,18.288082761666665,passed,
2025/05/02 14:30:00,0.7563959657033608,0.6817830883580537,98.56679443701384,121.86234369613302,2.936829234664781,2.91,3028.179308836781,3182.3628629879395,0.9785685711791229,0.998231157150517,35.82356005981319,18.653938235484745,2.8725613252067004,0.9733263292849347,0.9994028059723166,18.239301813333338,passed,
2025/05/02 14:45:00,0.7574741565976296,0.6829354966378902,98.74564208706367,121.95695981032507,2.9513871038894264,2.94,3030.467543884886,3177.9772624637544,0.9781787917055145,0.9982378849552974,35.763438710210814,18.907340242977806,2.858236459571435,0.9936255860230808,1.0192648818418866,18.323523936666664,passed,
2025/05/02 15:00:00,0.7506781515337316,0.6854052560293623,98.45675459307374,121.45829705898078,2.9656974432301677,2.95,3012.77720114445,3149.2493585942098,0.9782540235623753,0.9986675262253951,36.5986033706037,19.223660638528735,2.875702464130991,1.0057466445871086,1.0194657957717794,18.27470641333333,passed,
2025/05/02 15:15:00,0.7491060244586115,0.6834706781990358,98.68550062002997,120.96360657934301,2.9750768604112556,2.92,3007.8889802294493,3120.8594153597383,0.9782480732074492,0.9986563105132337,36.95610546651987,19.7170652317864,2.905917679521299,1.0095035864353439,1.0223786096535148,18.233497535,passed,
2025/05/02 15:30:00,0.7542391257472636,0.6822076110994537,98.29755915408896,120.12751540019194,2.9791880355602007,2.93,2993.752247507599,3118.659884917321,0.9779042108417761,0.9985001358997139,36.57068908238784,19.514621245128154,2.883869734168888,1.0033003736158699,1.021263904770015,18.210025093333332,passed,
2025/05/02 15:45:00,0.7506961852092154,0.6816232287405747,98.03204193148433,119.25221064810279,2.984472978764666,2.95,2977.6372832156535,3092.355330782227,0.9780608177732073,0.9986791417528357,37.084616899988326,19.674961245541773,2.906742102508027,1.0070961664287905,1.0198645225312473,18.115728937777778,passed,
2025/05/02 16:00:00,0.7538962553736377,0.6796449092186874,98.20380059703882,118.84731814901451,2.988481376976298,2.95,2980.396652918994,3087.7581875443675,0.9778583177062367,0.9984674948222525,36.82434167695996,19.72816987150536,2.9034564044178652,1.0043438826798834,1.0216706234867616,18.13456773333333,passed,
2025/05/03 00:15:00,0.7095772662275465,0.6333565404138964,72.75147956587199,93.94679098650118,2.888922260702749,3.01,2254.786846172466,2669.4133893874177,0.9714752821162193,0.995890563091159,40.62176577276748,20.388529968004303,3.002602060486728,1.0007546862675585,1.0365230874689981,14.22563167666667,passed,
2025/05/03 00:30:00,0.6985985487307416,0.6409033216269767,77.49914035714123,98.3963271601884,2.887819637022172,2.95,2368.9863610480324,2693.1921460429407,0.9753979174740253,0.9976008715043344,42.14194343804904,21.039210890498897,3.1465684497054647,0.9627090795518672,0.9712511908162916,14.618658498888893,passed,
2025/05/03 00:45:00,0.7077835950809765,0.6488727076647169,78.51242864076696,100.10018069205687,2.910001579313564,2.93,2363.022571810338,2743.5054127914095,0.9749840729869091,0.9982542645887814,42.259412984105424,20.182549128514285,3.12869501415444,0.986236229702996,0.9951560773297934,14.860004499999997,passed,
2025/05/03 01:00:00,0.7339061552070912,0.6558030989761557,82.98523386181483,105.31400602391832,2.946525411049244,2.93,2468.469622518782,2809.304402634188,0.9750083777815214,0.998165766706017,40.563969836162045,21.00176019073297,3.0788375134702206,1.0025164982778978,1.032921102798651,15.551095278888878,passed,
2025/05/03 01:15:00,0.7448375271149558,0.6713218210695101,86.73443875032724,110.68344113104207,2.993211575720319,3.02,2545.6076669004055,2867.7313018108553,0.9755127206558354,0.9992961574871343,40.3340413958984,21.533503763526582,3.0357922524945855,1.0077360319781261,1.0322805963757244,16.20326886444444,passed,
2025/05/03 01:30:00,0.7450723452005948,0.663713562666744,85.35310031465197,108.37027737860812,2.9554782656377374,2.97,2530.0964135816057,2876.7082889905773,0.975531745611843,0.998603689360375,39.79020657593865,20.403737730874393,3.0284501984227927,0.9685306225091337,1.0005468552026586,15.979693784999997,passed,
2025/05/03 01:45:00,0.740765952936473,0.6703379876821554,86.58398969820296,110.11010461041863,2.9714698854779824,3.01,2549.918878244671,2890.8794975618725,0.9759828100810762,0.9993212994714509,40.48614720786492,20.517286858526184,3.0478275051409387,0.990784721357898,1.0105516849090497,16.167168526666664,passed,
2025/05/03 02:00:00,0.7461848833737299,0.6695937947342652,87.70769296675942,111.15832850531156,2.9721402317245715,2.98,2584.203589392938,2912.4395856569304,0.9758857174713222,0.998991105592706,39.92059106165758,20.555499101012305,3.0412494906267167,0.9880884290919264,1.0147896439431223,16.33679432,passed,
2025/05/03 02:15:00,0.7475483796716885,0.6709084248257858,88.47066125508837,111.99975340616834,2.974864929453828,2.97,2608.1023279317683,2921.663724232106,0.9760981402907123,0.9990370569414393,39.74063050069989,20.67389042220299,3.034669809968546,0.9931429202834602,1.019859706603457,16.45030709666666,passed,
2025/05/03 02:30:00,0.7486205161853993,0.6706621360764526,88.49944264551976,111.97524224489189,2.9730472503846075,2.98,2614.116284797744,2921.794480788257,0.9761778975454447,0.9989873936366472,39.541961672011645,20.687042602699503,3.0236896094456736,0.9972015855497454,1.0253969148290207,16.458524280000006,passed,
2025/05/03 02:45:00,0.75045615656715,0.6699019321747245,88.58889994897635,111.96245594074233,2.972418627503789,2.98,2620.5895115500416,2921.50893642546,0.9761547801551529,0.9988592349496043,39.294725987094196,20.754151848387686,3.0147790693740357,0.988570572023623,1.0193281247907893,16.47343666222222,passed,
2025/05/03 03:00:00,0.7501029305754657,0.6701920335301883,88.71783125613256,112.04914662889693,2.973930776822218,2.97,2623.6179005027147,2920.7539659082017,0.9762114423735107,0.9989019185927339,39.33689215365911,20.794009957840448,3.0165323948175664,0.986793304271025,1.0165264429825907,16.488578131666667,passed,
2025/05/03 03:15:00,0.7453384859062757,0.6739493394310385,88.71796687127608,112.271102313925,2.9791349229693584,2.97,2612.4783567926925,2927.276092087326,0.9764007404352233,0.9994191743044522,40.01166655546728,20.472502626892073,3.0309563627333937,0.9996509012375828,1.0194739753071425,16.503675943333334,passed,
2025/05/03 03:30:00,0.7524070996763295,0.6705317500606506,88.75939524969817,112.04540475390475,2.975075352260937,2.96,2623.098119198963,2931.5309525196963,0.97602624913063,0.9988560130630055,39.18228861763465,20.52837333104775,3.0060247074601,0.9896034222803212,1.0211745870385334,16.52544004222223,passed,
2025/05/03 03:45:00,0.7495910870298709,0.6713193279599821,89.01225108407407,112.25135647068305,2.9755592111747284,2.96,2628.8477413664277,2929.9206926640386,0.9762867707742562,0.9990215222613205,39.44760958673228,20.570189651032,3.0192286745422696,0.9921347478873594,1.0194142433135596,16.540444616666672,passed,
2025/05/03 04:00:00,0.7502410258535752,0.6713069254136657,89.09685063230188,112.28124942858598,2.9740842482995915,2.96,2635.542988382149,2931.01268091295,0.9763925712120043,0.9990051309284127,39.30283475038832,20.563248614723733,3.010847344700915,0.9945986671768984,1.02249351176873,16.555405533333342,passed,
