datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/03 04:15:00,0.7510503830902894,0.671195154400813,89.17380394421929,112.30214474243574,2.9753142221738207,2.96,2637.670836840234,2931.5045317679305,0.9763509154151572,0.9989708102152332,39.23242333908152,20.57966385265027,3.0081990713178834,0.9945798853357115,1.0233289162302996,16.57004668,passed,
2025/05/03 04:30:00,0.7506791424654462,0.671482693430276,89.2953090083362,112.37845114287654,2.9764038840468587,2.98,2640.5543476566313,2931.579160688693,0.9764080221128022,0.9990128762935179,39.27491553246498,20.590719745295456,3.0099249761426385,0.9980458357257312,1.0259619956091766,16.584919816666673,passed,
2025/05/03 04:45:00,0.7463009040873332,0.6729912716908425,88.67399068397081,111.77992584806812,2.973178336415643,2.96,2620.4763350733924,2930.5428924240928,0.9765855061763764,0.9993426523258933,39.74344991025235,20.176172470472196,3.014742643214339,0.9963593080048104,1.0169992855675898,16.50417011222222,passed,
2025/05/03 05:00:00,0.7429285170696331,0.6736179816920802,87.88806485814088,110.96258108470579,2.9739958332905045,2.97,2593.6309653373382,2919.4165670323678,0.9765540002450961,0.9995742753149446,40.16643978429937,19.99791480587893,3.0197125656676254,0.9971043771692104,1.0128046587876938,16.395780390000006,passed,
2025/05/03 05:15:00,0.743173404182789,0.6774876394446427,88.80921596989843,112.20284900272404,2.9835840589507616,2.91,2611.996128312505,2936.6138499756116,0.9766943603060402,0.9998801516194824,40.30680465039386,19.975674475809647,3.019556182271165,1.0204323373017317,1.0320223487331703,16.554744280555553,passed,
2025/05/03 05:30:00,0.7493588744425993,0.6772814365850144,90.00491131675179,113.43836567986187,2.9905498707844997,2.95,2648.3872242796274,2950.2816397128086,0.9765120851920635,0.999559809616296,39.67358074442908,20.3442156251094,3.005770887636425,1.0246035586234783,1.0442373814114136,16.74309844777778,passed,
2025/05/03 05:45:00,0.750538222731884,0.6789221725393711,91.07975703113168,114.65682947271486,2.9883933563980545,2.97,2684.4679611906486,2983.863110182289,0.9765705233423785,0.9994757749409862,39.39737184607817,20.02102525459663,2.9981914404503534,1.0359392165748482,1.0558861290232722,16.93920291555555,passed,
2025/05/03 06:00:00,0.7563864461845455,0.6737616528743281,90.85189068195228,113.96532422178427,2.987864552882753,2.98,2691.8086777466833,2946.8554066337338,0.9765778304149033,0.9989771527836896,38.60348905665477,20.975897951062787,2.9773331606867126,1.001030134918463,1.0327807487743956,16.847564543333334,passed,
2025/05/03 06:15:00,0.7562406657033964,0.6720355919353715,90.90023909872244,113.68330397827044,2.9762723074762705,2.96,2701.9391472435,2952.3024641524507,0.9768554017359345,0.9988368491207826,38.418496727001184,20.709475880288757,2.9782332947966883,0.9960553193853491,1.029121327003886,16.828562727777772,passed,
2025/05/03 06:30:00,0.748580048283355,0.6780144867041916,91.11624098373034,114.38528783210388,2.983217652433247,2.97,2699.6568212300012,2968.7276253001028,0.9770769587422492,0.9994911446304362,39.27301492325283,20.29115513392445,2.9906265376475463,1.0203850711437195,1.0382829602623154,16.91002454166667,passed,
2025/05/03 06:45:00,0.7603441048902152,0.6786313457068295,93.63113619610401,117.18365679581916,2.9677109395471803,2.98,2802.854514408369,3062.2046664827576,0.977023270770686,0.9987510073670262,37.45245347519682,19.439846312197847,2.926884252595689,1.0044874486358013,1.0365467313902823,17.40580029222222,passed,
2025/05/03 07:00:00,0.7448029118917208,0.6870910780434181,94.15323812773357,118.36808219578958,2.983333228090052,2.95,2807.104297166556,3053.360993372414,0.9777263536501413,0.9998281853278698,39.04692312924009,19.690734519884906,2.9655399798248614,1.0404942118576939,1.0454770555348336,17.483720833333333,passed,
2025/05/03 07:15:00,0.7524860090315245,0.6816350725206893,93.76669706503398,117.43572598663297,2.9842538502945266,2.96,2793.0645254343162,3034.4604840436346,0.9772053914725304,0.9992592449363494,38.43205554770625,20.05870076839369,2.9606472851808157,1.0312189354049337,1.0510474829352632,17.39081394722222,passed,
2025/05/03 07:30:00,0.7521902136453885,0.6810515785995792,93.0708221264955,116.58741970777098,2.9802603927195555,2.95,2775.606687346926,3025.136185661677,0.9772732552066519,0.9993122612315619,38.450763105514476,19.894851747738098,2.952609484603089,1.0275133430872676,1.0469683407002617,17.28772423277778,passed,
2025/05/03 07:45:00,0.7480629387183971,0.682257954363898,92.47395446277784,115.96969415426652,2.982516468514199,2.96,2752.5286872751,3011.6812077886048,0.9773841941443069,0.9996213696388436,38.97512831083533,19.818717237885775,2.963322279307176,1.032455872650098,1.04510983308022,17.191850940000002,passed,
2025/05/03 08:00:00,0.7506932038673325,0.6801772276854429,92.22193177587505,115.50740439186261,2.983062075941469,2.98,2747.1139000157277,2997.7806894109303,0.9772692582301261,0.9994303389036371,38.71691397702195,20.08524356954456,2.956894453193867,1.0286816166822648,1.0465244465183947,17.13737718,passed,
2025/05/03 08:15:00,0.7527749707772395,0.6785200139175194,92.192979458046,115.33013736515275,2.980832138651693,2.97,2747.420876579687,2996.0355779694805,0.9771833894733091,0.9992462915073619,38.504898956427624,20.131235110040777,2.9558590548945975,1.0264978616767715,1.0486536416269714,17.120279586666665,passed,
2025/05/03 08:30:00,0.7530543077894418,0.6805306283244755,92.54587218337896,115.92242071648394,2.981273420460524,2.99,2755.709064806973,3019.827802033043,0.9770851062669028,0.9993180272935104,38.50538045499543,19.7340831884735,2.9504936916588687,1.0413507878280515,1.0620306914486957,17.218454549999993,passed,
2025/05/03 08:45:00,0.7555783805228962,0.6777287668102931,92.0856332250773,115.21139266494686,2.9785595342655102,2.96,2748.5095881953075,2998.757416677449,0.9770902316902097,0.9991016198111403,38.177827882100075,20.086149702656215,2.9411012143295197,1.0117957869913354,1.037771193456428,17.11857693333333,passed,
2025/05/03 09:00:00,0.7468481246553911,0.6806849182748069,91.56390130614683,114.82715230742718,2.9799578275961736,2.98,2723.3811428147624,2990.190458432057,0.9774064500441234,0.9996774400803025,39.19175765480439,19.834324242157116,2.9701383375407424,1.0248958488484752,1.0370928437629376,17.02620241666666,passed,
2025/05/03 09:15:00,0.7532322485676366,0.6774734547297916,90.8427534257707,113.87221606292421,2.974740948875608,2.97,2709.397999168076,2980.8004137421717,0.9771460111865635,0.9993186380099701,38.53308576636649,19.83623291887892,2.941873511915208,1.0058643449085287,1.0282280442634564,16.926866226111105,passed,
2025/05/03 09:30:00,0.7505334639334075,0.6769444302313904,90.54746753924744,113.46704045807692,2.970601483759421,2.97,2705.852930418133,2966.6939785394943,0.9774692125676345,0.9994177231936657,38.68178685823897,19.971720936855224,2.946183571137907,1.0051268225809338,1.0248324660623105,16.85087626444444,passed,
2025/05/03 09:45:00,0.7508835929931139,0.6792414884330539,91.90005706428504,115.12648464763572,2.970785237677362,2.97,2753.9987328944685,2996.3199004153157,0.9776568188393484,0.9993729686647502,38.387618367311674,19.962385847833044,2.93723777971575,1.0192345897475115,1.038238965779125,17.082961707777773,passed,
2025/05/03 10:00:00,0.7527649749418184,0.6778129605545371,91.57342187974831,114.66583222494306,2.9706211210885725,2.96,2742.473788203676,2989.331565270857,0.9774914117618158,0.9992537213542091,38.27874457143252,19.99606379830724,2.9358052901068246,1.0176448549190953,1.0401337277556155,17.027022045,passed,
2025/05/03 10:15:00,0.7509581791869083,0.6775982847779565,91.27246920660387,114.3044196379385,2.969176191444796,2.97,2733.8784696723333,2979.456016465182,0.9776235272705808,0.999341634583443,38.453167707847044,20.04399796407212,2.9411987197203344,1.0140049541384115,1.0343571537481258,16.96389673,passed,
2025/05/03 10:30:00,0.7524490113647279,0.6769347002700535,91.07174324664798,114.0678171257908,2.968595204546365,2.97,2727.3452037042593,2978.4609356416026,0.9775049427577334,0.9992681027678517,38.34738352661762,19.99999204362458,2.937030997781606,1.0092366750951138,1.031831865834732,16.938228743333333,passed,
2025/05/03 10:45:00,0.7514954255217241,0.6769864247285045,90.81792398643762,113.80034034848181,2.96651716404163,2.96,2721.9131167054597,2974.4123913675257,0.9776105145969668,0.999337203293365,38.408983668523,19.953116123432377,2.93490090918907,1.0107404137544922,1.0320221456025587,16.89824739166667,passed,
2025/05/03 11:00:00,0.7514497217607657,0.6770009490446794,90.60392577812287,113.59790321986995,2.966761111530197,2.94,2713.509061154509,2972.819094261986,0.9775521337152261,0.9993684009317765,38.47336203521684,19.890150711063956,2.935284458167227,1.0076986137633843,1.0287028304547567,16.869977238888893,passed,
2025/05/03 11:15:00,0.7456406077856255,0.6795921573833996,90.28940287865413,113.47197138815979,2.969881556997556,2.94,2695.5456487711963,2970.4779654315375,0.9776895189175449,0.9997998562745475,39.19637873944128,19.68868409520123,2.9535078722791406,1.0149594173747358,1.0261980942313946,16.827419033333335,passed,
2025/05/03 11:30:00,0.7452202164140797,0.6795680344616691,90.08531257277528,113.27028547528676,2.9711442409194806,2.96,2690.359123014637,2961.2894604815915,0.9777278950061385,0.9998449499605594,39.232665405641406,19.835828474891276,2.951259863389421,1.0214074153041364,1.0321327668812503,16.79186314055556,passed,
2025/05/03 11:45:00,0.7483407614326968,0.677977492572123,89.79416542500421,112.86859637647288,2.9710643593952883,2.96,2680.102787182936,2957.3753183132912,0.9774792606393342,0.9996645625751907,39.0119061716851,19.84515064604515,2.9455955401910616,1.0121278361967516,1.027940205388627,16.749310276111114,passed,
2025/05/03 12:00:00,0.7483638923827096,0.6771417528246673,89.607016275087,112.58324542888109,2.9693456879944082,2.96,2676.7019410685216,2949.8027205830604,0.9775401613311651,0.9996325791088094,38.976295923659016,19.930280856112535,2.945062790381353,1.008412616103443,1.0250028648323808,16.70703735555556,passed,
2025/05/03 12:15:00,0.7492886978366766,0.6761191965703532,89.39097719240249,112.27706622283301,2.9694509628529016,2.96,2668.8581023016177,2943.1185143343955,0.977448809284589,0.9995612030276702,38.93819858134739,20.002413199665938,2.9463674146674386,1.0045754195653813,1.0231782743828874,16.66448936777778,passed,
2025/05/03 12:30:00,0.7537912707976171,0.6733615257107168,89.12797926801498,111.80658769238231,2.962896388807857,2.95,2666.683950937735,2946.6414906217956,0.9772068129624424,0.9991936658921985,38.42458647245576,19.85109097533211,2.9322724977550187,0.9919022786581642,1.0184482868085567,16.631701680000003,passed,
2025/05/03 12:45:00,0.7489119749742543,0.6755932966538777,88.8953010271904,111.71555955948429,2.9677466928030376,2.95,2650.088447542236,2940.930991629698,0.9773186292534009,0.9995862739014361,39.090260399394026,19.777232211946632,2.950960405704714,0.9979975148066682,1.0164294416039747,16.59272945,passed,
2025/05/03 13:00:00,0.7485534416754874,0.675443483723988,88.63141800224703,111.44675045174762,2.96645088990484,2.98,2640.965959972206,2941.806025688834,0.9772309150812639,0.9995933906101908,39.16305988396404,19.620250878610147,2.9520572697922356,1.0059449202789545,1.0242837547484829,16.561018925000003,passed,
2025/05/03 13:15:00,0.7475738152866481,0.6742837970042966,88.50487233279298,111.20677864203932,2.9666618912206384,2.97,2639.28496071862,2927.6745363761947,0.9772814751580546,0.9995355877347597,39.1985269152829,19.924515337737883,2.958203548065164,1.002561250717279,1.0211461069693408,16.51528659,passed,
2025/05/03 13:30:00,0.7496581155618203,0.6719749000784627,88.36352083042907,110.88128893287006,2.9642191192292677,2.96,2639.979761945673,2920.8592815433194,0.9771376902561256,0.9992588807091465,38.89935630665374,20.091185937082486,2.953479278857967,0.9898430121563179,1.0132862528971955,16.483545411666665,passed,
2025/05/03 13:45:00,0.7464264925144294,0.673658455168196,88.02660328198576,110.66879777774702,2.965268734448426,2.95,2623.3315417020503,2922.467186067868,0.9771615223027569,0.9995395842708915,39.35723904170115,19.808296574344602,2.9632275912042787,0.9965516045188224,1.0144176717119806,16.444783575,passed,
2025/05/03 14:00:00,0.7455413079959834,0.6725556377665982,87.8950984460557,110.41895098860847,2.96332713612409,2.96,2620.9266831208133,2915.4195468778466,0.9771861448444045,0.9994747635096082,39.3960050358193,19.90449305364331,2.969903096280772,0.9944395663072645,1.0125767929194793,16.406005018333328,passed,
2025/05/03 14:15:00,0.74522585952715,0.67157788331214,87.6855547818957,110.10494466863038,2.96027140619215,2.95,2617.4269572864137,2911.4372502273545,0.9771925607101165,0.9994059732387596,39.36837904845292,19.88949032412535,2.9705415759619433,0.9913862540424973,1.0102242343550845,16.36693862222223,passed,
2025/05/03 14:30:00,0.742378122299177,0.6731778777566012,87.3856294304414,109.94226089864063,2.963624179461124,2.95,2603.1327547651467,2906.3807103298673,0.9772340783863221,0.9996744298449087,39.76297888649676,19.834950910032795,2.977250776056235,0.9898083580482074,1.0035034575365824,16.328127322222226,passed,
2025/05/03 14:45:00,0.743625771708901,0.6723994323871383,87.55030398544805,110.05205947476824,2.9650794627989914,2.95,2607.451486211981,2905.1821430298423,0.9771345966624667,0.9995493314975483,39.64764237996223,19.981652344904745,2.9790516948051433,0.9881298450680602,1.0041637474917238,16.34539676,passed,
2025/05/03 15:00:00,0.7459655769275529,0.6719646937302423,87.90767101752695,110.41926966667417,2.9674655311793208,2.98,2617.5311093709183,2908.505755321166,0.9770205372151372,0.9994053628677841,39.429208352008345,20.13902269395299,2.976622404883329,0.9899096831547375,1.0092642544133885,16.398323920000003,passed,
2025/05/03 15:15:00,0.7538714983865483,0.6705987211892173,88.9904860438264,111.49622681765565,2.9676291019584156,2.96,2656.523799640553,2927.122729524734,0.9768598667816121,0.9989347770830076,38.5160709830928,20.363366654901856,2.954610136743651,0.9771478101838666,1.006953659600338,16.570191935000004,passed,
2025/05/03 15:30:00,0.7555977813283896,0.676434809945841,92.78014220155116,115.99092667701902,2.976048816310956,2.98,2778.53691750791,2991.9216333996906,0.977390131651867,0.9989232336346402,37.91463794384267,20.70514196602512,2.945760815517492,1.0004711227087972,1.0291131545237986,17.173166339999998,passed,
2025/05/03 15:45:00,0.7598074450798127,0.6756184627689578,93.42701436819941,116.65841016507277,2.9748628390776104,2.95,2802.0705079358313,3008.960906736802,0.9772331403626521,0.9986341533940641,37.394566890465,20.702480269993636,2.933756383591903,0.9878945940619961,1.0223212301183218,17.287021412222213,passed,
2025/05/03 16:00:00,0.760066178978574,0.6764810199529444,94.33394531484429,117.65148450627316,2.9720483273544263,2.96,2836.332729290169,3029.9709073774234,0.9774082645952015,0.9985608045840311,37.15133219416898,20.61994832710487,2.928574232781336,0.9929529590013834,1.0273150588372182,17.434937911111106,passed,
2025/05/03 16:15:00,0.7569520519952677,0.6810009425271922,96.5405094949403,120.37363184553966,2.975294338730767,2.94,2910.563157896206,3072.4531543037024,0.9778193943168648,0.9987105995042288,37.1078533118235,20.65362118188768,2.928770022641435,0.9963926179685701,1.0237656664574724,17.80123456222222,passed,
2025/05/03 16:30:00,0.76082433083029,0.6796415863043763,96.69353127046834,120.419989180812,2.9718482249335465,2.93,2917.894003887104,3085.396712002908,0.9776335635862388,0.9984607880977754,36.6823296547887,20.46919703989292,2.91747817874633,0.9836142952567275,1.0165791289328194,17.840868857777775,passed,
2025/05/03 16:45:00,0.7605866933196471,0.6798760155908072,97.59167651081339,121.34588447684182,2.9722056194432693,2.97,2949.1527212173696,3095.969700931485,0.9777774429636864,0.9983875063263278,36.5447657476265,20.640749235475532,2.9201579974554326,0.992544041841838,1.0264357399678723,17.96734683333333,passed,
2025/05/03 17:00:00,0.7606486200563768,0.6797975807945056,98.51004271659723,122.35021765518192,2.9718790180076136,2.95,2985.8986196669266,3111.552386798646,0.977785253243749,0.9981999234059311,36.258533802749206,20.803743266209132,2.915693025318665,0.9935471218881029,1.0291299516775683,18.12088670944444,passed,
2025/05/03 17:15:00,0.7645597979905377,0.6787000149149102,99.20896218508068,123.14506895447357,2.9691674693916728,2.96,3012.852042206615,3142.0622788212568,0.9775298612723197,0.9979026887478185,35.7058520134012,20.65430463463437,2.8994757521580414,0.9943395272816261,1.0369853774934612,18.27497137888889,passed,
2025/05/03 17:30:00,0.7569024069890431,0.6821162822419441,99.75886576817966,123.9550537335495,2.9653468857083394,2.95,3039.064336378551,3159.514272016371,0.9779138603767445,0.9981612454315805,36.16051712150964,20.363980827910137,2.909242260791149,1.0061911519130224,1.0374862909444587,18.380935772222212,passed,
2025/05/03 17:45:00,0.7557486230253926,0.6839486347070706,100.03125672700816,124.47701144552458,2.966504610733183,2.97,3045.031487515489,3183.47262332462,0.9777465896976688,0.9982374836098231,36.27982504761086,19.990416947453664,2.9079205786028584,1.009057614695857,1.0374681113814337,18.47688616277777,passed,
2025/05/03 18:00:00,0.7513389101513243,0.6836531282136425,100.81457320174277,125.1336872282368,2.9568333682814414,2.93,3082.8070895768556,3195.994373892318,0.9782210347622148,0.9981978459796071,36.33438357749845,19.95546390443792,2.919501160753022,1.0031381207190575,1.0279659684398212,18.56536968,passed,
2025/05/03 18:15:00,0.7562524591307678,0.6834090262769977,101.05255783255926,125.31883831058823,2.944805201768016,2.94,3097.6129778405666,3239.5797467565444,0.9780406263996327,0.9979074997032024,35.70432598369636,18.996215606607812,2.896922706735154,0.9916529245311134,1.0219096749263852,18.661798100000002,passed,
2025/05/03 18:30:00,0.753927332490074,0.683537846366182,101.44111042726016,125.82471717372526,2.9420585637905927,2.93,3118.168769874536,3251.5391511101534,0.978196699855047,0.9979328553927452,35.70979809363112,19.04248256255494,2.893908816269447,0.9790457466246354,1.0072659977517349,18.740053737777778,passed,
2025/05/03 18:45:00,0.7558200888481243,0.6831023053994636,101.69360455194811,126.15592567271241,2.9395483918144176,2.93,3128.155103619336,3274.589917301102,0.9780323794933938,0.9978205528230816,35.45880657855573,18.7857543082833,2.8834590792147843,0.9794977184480741,1.0109198449808559,18.821178829444445,passed,
2025/05/03 19:00:00,0.7598585334712807,0.6812835798743635,101.85225718439467,126.3748979132731,2.9365192749563236,2.92,3138.3527626424766,3296.127467452739,0.9778165162143687,0.9976158768462624,34.951251033927456,18.698676705537114,2.862139618759694,0.9715997370018098,1.010077580275153,18.89497522,passed,
2025/05/03 19:15:00,0.733847294580063,0.6899651093089921,103.04228968980647,128.17841443757123,2.9449824158168996,2.95,3185.752062440024,3268.547830120619,0.9791643221189184,0.9986966314443139,37.13265821455863,19.481068828966023,2.9281013084558967,1.035245468137786,1.0377566157422369,19.00779969,passed,
2025/05/03 19:30:00,0.7390416313786744,0.6884242445296272,103.95536798412171,129.57573074156653,2.9489415329604944,2.97,3212.3465054190706,3318.2654327112036,0.978697216673991,0.9985604073536405,36.68444252472362,19.545788690406717,2.9009841306267314,1.0546101071907248,1.0683624298404995,19.258392779999998,passed,
2025/05/03 19:45:00,0.7468562235658273,0.680090705134713,104.91082188875615,130.3972101275434,2.9423453015844006,3.0,3258.9556724665886,3343.3079777754424,0.9785362943546648,0.9979695863050423,35.55169222761902,20.40512336663387,2.8704447928775885,1.0355873048476647,1.0725781702150239,19.426139431111114,passed,
2025/05/03 20:00:00,0.7424483352628272,0.6894218493808371,104.94110146217487,131.4709668033405,2.949554720944473,2.96,3259.584335548226,3378.070044160172,0.9786497702108954,0.9986690523035229,36.17590537094227,19.57674846092705,2.84325805912537,1.0131838710347028,1.0328182446167231,19.578124811666665,passed,
2025/05/03 20:15:00,0.7363774995168749,0.7022859335333912,104.18738418820782,131.60143143314022,2.961444054634164,2.9,3215.394115674447,3401.184398672639,0.9784562979019731,0.9995209891187905,37.29923003704928,17.976393870841136,2.840476922437162,0.9989407966549211,0.9933810940050752,19.594627103333327,passed,
2025/05/03 20:30:00,0.729838086458007,0.7074102514260525,104.02315969093318,131.59519838169757,2.964977373085611,2.9,3207.2138803106513,3388.108903509322,0.9788126349999727,0.9999606426096534,38.035803242409756,17.70428248374906,2.8556689552721024,1.0031689571930025,0.9833638545495055,19.554982822222225,passed,
2025/05/03 20:45:00,0.7285016770984549,0.7080180058342316,103.83005717235511,131.3153847980933,2.965114915036617,2.9,3202.1610003853484,3376.8932057118964,0.9789257322554336,1.0000239637545827,38.15392916379914,17.715403235667978,2.859100102158516,1.003689768025208,0.9810501740501116,19.50765175333333,passed,
2025/05/03 21:00:00,0.7298294815035709,0.7074698588211495,103.566546559097,130.94599073093215,2.9656292800482262,2.89,3192.200834004119,3372.3722481097543,0.9787942617111799,0.9999581255675344,38.05136575821513,17.67141477225649,2.856714748677912,0.9997259879832863,0.9785730160879964,19.46809014333333,passed,
2025/05/03 21:15:00,0.732246888484719,0.7064547525361846,103.20935208695438,130.4576789214053,2.9649778575681407,2.9,3180.7865055414472,3369.2022255476477,0.9786145536870708,0.999835045604698,37.81792360572003,17.584913315568954,2.8491941489169887,0.9912664311732972,0.9732602334352742,19.420571555000006,passed,
2025/05/03 21:30:00,0.7301045925244027,0.7076141377102406,103.08247550607005,130.2606925400348,2.9647543753035572,2.9,3177.94383287853,3359.222660875289,0.978788275611444,0.9999384277078605,38.01362530629595,17.538245497184636,2.8550823818321853,0.9963704723968191,0.9740068307201215,19.38109296444445,passed,
2025/05/03 21:45:00,0.7303579904829703,0.7075807628635712,102.86593830791757,129.95126089413912,2.9654625608810834,2.88,3169.5828881903612,3352.817456001135,0.9787358391947029,0.9999263216903632,38.01524142789468,17.503686852841838,2.856094004722045,0.992234663696482,0.9696328592156911,19.34193402777777,passed,
2025/05/03 22:00:00,0.7322463706717885,0.7065932303236837,102.57880681610945,129.49173132254057,2.9645024531597293,2.91,3159.5637385848777,3348.967043327361,0.9785891779857795,0.9998039370097581,37.83778947366682,17.407906730897285,2.8535935823033327,0.9936849115706792,0.9734473594016074,19.294555469444443,passed,
2025/05/03 22:15:00,0.7339770268806113,0.7061742793431082,102.24157262759553,129.02773336801485,2.9640360448829712,2.88,3147.1686837544457,3346.419015095533,0.978425133647261,0.9997179142290995,37.69793626134548,17.230696120806595,2.8501173850808015,0.9844780765316489,0.9661285335972079,19.247228000000003,passed,
2025/05/03 22:30:00,0.730604070950252,0.7079645669312284,102.2611800268772,129.01630330134105,2.965089859732576,2.89,3146.7668105451125,3337.1104847399447,0.9786436710028643,0.9998869923787036,38.048752173938674,17.195777984055226,2.862333644786525,0.9866628047987942,0.9621922169115792,19.225278820000003,passed,
2025/05/03 22:45:00,0.732749726837385,0.7069155595932001,102.03056359360986,128.69066518829953,2.9651457797097125,2.88,3138.9017917033266,3335.515138122968,0.9784756058302818,0.999778043362093,37.8484627899783,17.176515515816916,2.8561160253102713,0.9794649352525671,0.9583741597032994,19.197590035555553,passed,
2025/05/03 23:00:00,0.7307212808064655,0.7077648339613544,102.00451821177866,128.63979580501217,2.965704276279267,2.89,3137.03682617771,3329.602778172331,0.9785975203745007,0.9998808545817826,38.066428167779776,17.170761505619982,2.8639784263693655,0.9832622396277629,0.9587212301021298,19.178140727777784,passed,
2025/05/03 23:15:00,0.7323199883547715,0.7069285083516114,101.75890353529623,128.2913761827941,2.9641123514082457,2.86,3127.7697563223865,3332.9925507441976,0.9784486418744935,0.9998007690887994,37.93571465697,16.983131948404054,2.8606148693830544,0.9767337547534756,0.954677005914665,19.150425353888895,passed,
2025/05/03 23:30:00,0.7313756569112894,0.7069920769206857,101.7139055062224,128.20286929090156,2.965563682399788,2.91,3126.1577023016457,3324.8763310839427,0.9785108680620705,0.9998466514014159,38.03284861061551,17.12300962844926,2.863981304391972,0.9796952197395715,0.9563473900228078,19.130952243333322,passed,
2025/05/03 23:45:00,0.7320364570757215,0.706715875334698,101.58737169162512,128.1137245670509,2.9662196200887596,2.87,3120.98978061736,3321.9552294450195,0.9784374639400228,0.999820215994951,37.988033724618525,17.177749357036355,2.863229056409576,0.9728708971542649,0.950730144023205,19.111189900000003,passed,
2025/05/04 00:00:00,0.733761150966532,0.7046977346079069,102.23920357336007,128.66821835552648,2.963716454933701,2.88,3146.449821405584,3332.7616516795947,0.9784721723690492,0.9996140323075117,37.69460056091314,17.401738278045737,2.8612481590664673,0.9754674602850812,0.95819167384532,19.20254565777777,passed,
2025/05/04 00:15:00,0.7337936015342222,0.7042698817378078,102.38865486430736,128.83248292177532,2.9621795881623925,2.87,3153.176078027742,3335.9890639487803,0.9785248382095251,0.9995840657342663,37.64830164471742,17.451616799356316,2.8612074500085347,0.9770147980468337,0.9605462419677853,19.22207252777777,passed,
2025/05/04 00:30:00,0.7319197231662848,0.7058122886122161,102.21500044984865,128.64034418744208,2.9586657693912564,2.86,3148.7061912818854,3336.2836866435173,0.978676211603728,0.999678844151786,37.82045164284064,17.094433419259385,2.8664092625287094,0.9789006141844672,0.9581691378874447,19.18691756666667,passed,
2025/05/04 00:45:00,0.7323241900336165,0.7054621827814583,102.03274955312268,128.44416851122756,2.957320495741386,2.86,3143.2384161742184,3335.5274369130616,0.9786504472971749,0.99966029543259,37.777932429332616,17.03928091789231,2.8649127374619643,0.9749326003987516,0.9550180552484571,19.15978704444444,passed,
2025/05/04 01:00:00,0.7332327234025094,0.7045281227039182,101.79916451836516,128.124409431988,2.9576181751104675,2.87,3130.880932503964,3332.661726693562,0.9784904672781846,0.9995988761966682,37.76218212578951,17.004135293938738,2.870094388925202,0.9724458860682912,0.9543661080673133,19.116691244444446,passed,
2025/05/04 01:15:00,0.7336520262024899,0.7041539035833947,101.61312735558029,127.92333186246151,2.955511399342078,2.86,3126.9618353774836,3331.930410939195,0.9784979633858476,0.9995766581407118,37.69133743482029,16.94789806207469,2.8666963790741558,0.9689432741887978,0.9517184545290778,19.089329661111105,passed,
2025/05/04 01:30:00,0.7345689615936613,0.7040458718212719,101.46188256370638,127.83358307182974,2.9599966271191653,2.87,3121.0971331825403,3319.8193285289176,0.9783963611990738,0.999562183026491,37.62863194946242,17.244073919637742,2.862610403734131,0.9719043244190669,0.9556933452799221,19.065091002222225,passed,
2025/05/04 01:45:00,0.7324457885042098,0.7045832748815052,101.44562338241226,127.82757455975258,2.9568977114854498,2.86,3123.7165871922284,3320.0593252714402,0.9786120540529832,0.9996646612521288,37.7890863656851,17.16261704780355,2.866115588982223,0.9694737504627636,0.9504742377854921,19.053586248888887,passed,
2025/05/04 02:00:00,0.7314822736115909,0.7049272535111314,101.45377884384447,127.8716334332333,2.9574566970083267,2.87,3121.4698185116235,3319.798143000767,0.9786287986752863,0.9997198935943166,37.924982620210876,17.15043523671551,2.8720888837384155,0.9700822724600027,0.9497069135791986,19.04977106999999,passed,
2025/05/04 02:15:00,0.7343300172726764,0.7039388265343245,101.2712411837924,127.67530603135843,2.9554673481867293,2.87,3118.622804375034,3323.0687953242596,0.9784837578458564,0.9995735877336708,37.59717461945023,17.079184258071162,2.8595995787120647,0.970440901576321,0.9541657171831645,19.03820919,passed,
2025/05/04 02:30:00,0.7338877511444886,0.7047199664342773,101.35861310048185,127.87734872719045,2.9567746793629492,2.87,3118.4719585062544,3328.393517258365,0.9784449617758362,0.9996300417932731,37.69626347679327,17.000656767239857,2.8618127947047305,0.9716561838060981,0.9541673259130136,19.061928599999998,passed,
2025/05/04 02:45:00,0.7320140148577035,0.7057221702594699,101.63964413182332,128.26791688227956,2.9573910996688166,2.88,3128.086236364215,3329.8123936985635,0.9785981948409711,0.9997250268772061,37.866680938850685,17.072709452799895,2.866907108971498,0.9746532211254809,0.954332056828442,19.098531931111104,passed,
2025/05/04 03:00:00,0.7326798398188956,0.7047968586849996,101.23246043214125,127.79619936731828,2.9603023315554196,2.89,3114.8459373515793,3309.484685552785,0.9785361219858552,0.999695492445418,37.81211502441664,17.412866627096633,2.865505974044714,0.9729696794118285,0.9541187574036936,19.01796092166667,passed,
2025/05/04 03:15:00,0.733761520003847,0.7036956856075327,100.74850313927656,127.22101657436033,2.9593603743705024,2.88,3100.613914698259,3298.3052705272494,0.9784730014562999,0.9996422391819755,37.693894398712,17.484063100275794,2.86120085639602,0.9658638672137925,0.9491546847610667,18.93670787555555,passed,
2025/05/04 03:30:00,0.7333546404102568,0.7037691899939885,100.64509448493268,127.11787452888919,2.9556553003038197,2.87,3097.0456085715414,3306.637192798353,0.978493853446871,0.9996651936427075,37.74065472618427,17.20197444976301,2.8629754630811313,0.9629736282057101,0.9457579129657261,18.92707901333334,passed,
2025/05/04 03:45:00,0.732503135308748,0.7045530450400029,100.63329281001081,127.18827938006885,2.9538195124870046,2.86,3093.4154609932066,3318.680452239331,0.978474687732749,0.999742575869543,37.887246252420105,16.871791543473744,2.867036855668887,0.9647833430291349,0.9458033554681474,18.940174024444445,passed,
2025/05/04 04:00:00,0.7406102890917058,0.69727087737592,98.18013853344253,123.71594693631569,2.9471065824299605,2.86,3001.679201306174,3260.7123702279832,0.9782168260069041,0.9995092431223819,37.583151172986796,16.87931475794972,2.870895149564993,0.9368865255019234,0.9307379817026014,18.45593542222222,passed,
2025/05/04 04:15:00,0.7516121948036634,0.6905585221903737,98.24237608033985,123.10730275325967,2.945314288948506,2.89,3003.626149633477,3235.6731853807933,0.978007461023546,0.9988515557204968,36.580441956477756,17.591849384992823,2.8620941426782465,0.9326717097600459,0.944720387115331,18.376697484444442,passed,
2025/05/04 04:30:00,0.7497178193752301,0.6896254738586461,98.08187390705544,122.78235349853568,2.948200673722144,2.96,2997.7671592266997,3205.402275497556,0.9782364107133327,0.998917514352303,36.79586995941514,18.178769253869888,2.875720167148411,0.9584313422380824,0.96959022447488,18.28818830666666,passed,
2025/05/04 04:45:00,0.7505114498346865,0.6835414363979643,97.51841001573113,121.29292649112257,2.9558170990966857,2.95,2965.292813918008,3120.22925785152,0.9785464128545136,0.9988137909692812,37.09591266872729,19.697453617416148,2.921713464399457,0.9767855966521339,0.9944213160726494,17.98769019666666,passed,
2025/05/04 05:00:00,0.7497717062488357,0.6843018251944403,97.13733858860746,121.02287467192622,2.967116426259454,2.97,2940.123863897045,3099.759243657169,0.9783346893973259,0.998993658550824,37.473037329762924,20.044979468533253,2.933002254479295,0.9967275528956048,1.0125223121498064,17.921036381111104,passed,
2025/05/04 05:15:00,0.7400178124417894,0.6879999909649182,97.06292420320058,121.35828325823317,2.972951521538671,2.99,2946.0343960439304,3077.9490896253983,0.9788327012971934,0.9994894722727753,38.19306334915379,20.548996809700128,2.9413176805073498,0.9978015439584197,0.9990374556193925,17.909010869444455,passed,
2025/05/04 05:30:00,0.7566481822699894,0.6843203875533487,96.96937527055297,121.21643002405834,2.970558988963676,2.99,2946.055987329219,3105.3053118614607,0.9779807971198766,0.9987663235328099,36.644067130267246,20.213973456862256,2.8834423206930064,0.9712578695454643,0.9944957471593044,17.97592570277778,passed,
2025/05/04 05:45:00,0.7556288626787052,0.687331827619542,97.02890649302772,121.62831901420196,2.9589682376924196,2.99,2953.418158115075,3158.3961644014453,0.9779288575049756,0.9988658482419224,36.61331872913576,18.946482648313506,2.8675789712045785,0.9681224343550803,0.9870314852570174,18.084664454999995,passed,
2025/05/04 06:00:00,0.7434452493177133,0.6905073193802487,97.69076254837734,122.55624713943757,2.960662971267096,2.99,2982.8402738696514,3147.1307887375633,0.9786033167399155,0.9992757863690143,37.471224987575,19.424318360354164,2.8974111251700574,0.9851596721720425,0.9888594429892479,18.148778339999996,passed,
2025/05/04 06:15:00,0.7465765803376242,0.6900916271842494,98.22501778624269,123.2030690646643,2.9580864128367086,2.99,3005.8132020249486,3168.6813967902517,0.9784471893404089,0.9990322742029374,36.9973392429374,19.30206387077552,2.8824928683849143,0.9922899764410742,1.0009253905043611,18.26468857888889,passed,
2025/05/04 06:30:00,0.7503724451294531,0.6894404681223091,98.70954175930736,123.78798989428064,2.9556480097501536,2.97,3027.522757705774,3189.0007444347407,0.9782674447495708,0.9987664328447443,36.45850243562654,19.20554349655001,2.8650307057190543,0.9860143257114649,1.0004159864637197,18.373855316666667,passed,
2025/05/04 06:45:00,0.7527344953365155,0.6869347998589982,96.64055002944085,121.16568043178601,2.9570210784580766,2.89,2941.909901587027,3135.546491127507,0.9782583531428319,0.9990190740809209,36.91669811773219,19.220685800736334,2.880416163623105,0.9617800514936947,0.977612140901996,17.97116665666666,passed,
2025/05/04 07:00:00,0.7396830101432856,0.6912867564586156,99.66587539649332,124.82105787883425,2.9427308352597716,2.95,3074.5339848192575,3206.222008403764,0.9790904908815625,0.9989692627628749,37.00955376269632,19.034995784130714,2.892325262163338,0.9994344750229728,1.0017921347838328,18.48257433,passed,
2025/05/04 07:15:00,0.7439922456371375,0.6998913926562184,98.0471975871426,124.40614664221627,2.9366302789762115,2.91,3007.345400464582,3316.6079077646614,0.9779573841136164,0.9994886207633971,37.08280662396188,15.802262124817744,2.830504438953782,0.9414422088724362,0.9373192136727021,18.571112767777777,passed,
2025/05/04 07:30:00,0.7473746180449408,0.6974746614963626,98.56403735551368,124.6618544841465,2.928174003707436,2.89,3032.916149308265,3333.1938620496853,0.9780109117182162,0.9991455679207546,36.530903295626175,15.66314574274549,2.822580579976778,0.9402048989004694,0.9426862160143143,18.64107784,passed,
2025/05/04 07:45:00,0.7428741504786449,0.6963139481524496,100.4793973516425,126.19795849247902,2.9118887425502944,2.81,3111.363391400898,3386.844168352111,0.9784742262374297,0.9988343879563566,36.38108614764031,15.089646445914388,2.8424075688327766,0.9586756848810859,0.959753348435313,18.922057440000007,passed,
2025/05/04 08:00:00,0.7434313855156879,0.6923042150338212,101.16166917588221,126.09120207154527,2.9015072020110777,2.8,3143.653713252555,3383.6057355170965,0.9788670532002712,0.9984872074499815,36.057163985848405,15.235019566419323,2.8555317289685944,0.9618385795088562,0.9678782203785937,18.9388903,passed,
2025/05/04 08:15:00,0.756519610771186,0.6840562216890234,101.82783852883962,125.67246614776927,2.8923128555584654,2.83,3172.1749460116835,3384.074896932285,0.978645812865954,0.9975532151479001,34.59204974388537,15.5202905640285,2.839551725737441,0.9547535843191585,0.9833757816909278,18.96272570500001,passed,
2025/05/04 08:30:00,0.7603184115961836,0.6800941805017613,101.94017188557555,125.04648605391324,2.8911664920392166,2.84,3174.2156005743113,3363.102625607235,0.9786702838764166,0.99724340548655,34.246512505366766,15.88934644400697,2.84701182830405,0.9584814033447282,0.9947662971031779,18.900475403333335,passed,
2025/05/04 08:45:00,0.7533815197491779,0.6812303568652589,101.8134572639106,124.67815431950794,2.8991430909367644,2.87,3168.285541460479,3323.264233655639,0.9790399945940933,0.9975681609083479,34.96919691346555,16.536796369250258,2.870384855290371,0.9759901093126443,1.0031487651892594,18.81993168,passed,
2025/05/04 09:00:00,0.760469012387679,0.6795242526219014,101.49675220017683,124.14556084202607,2.906160042149326,2.88,3155.300638928912,3314.4073738499,0.9785843101990566,0.9973262682500101,34.38210206827522,16.737825109757246,2.845007208371595,0.9721638710087022,1.0076811063612143,18.802006911111107,passed,
2025/05/04 09:15:00,0.7613450295065789,0.6805016434832274,100.75409310763649,123.34184718907937,2.9096686827045226,2.86,3129.7632488774275,3308.5853935943564,0.9784387343637618,0.9974735389112461,34.42464801560322,16.467017823449453,2.828720301581928,0.9480993825018669,0.9809005357765416,18.733461413333327,passed,
2025/05/04 09:30:00,0.7611006296254764,0.679117234601233,100.77248095818923,122.86338832588129,2.906098285991457,2.82,3127.023108800569,3308.1303132798616,0.9785249324909611,0.9974255974661655,34.51627762488518,16.2071139395319,2.8414954514662014,0.9379749012497881,0.9707247218222091,18.701188329999997,passed,
2025/05/04 09:45:00,0.7389842574830094,0.6874327123161373,100.50871652423449,123.11197029690058,2.913744984274861,2.9,3129.334305079397,3277.8366727356342,0.9795447662516216,0.9985577231216716,36.44057015501388,16.50658388554606,2.873280459712524,0.9637087859253748,0.9642109373452494,18.668862300000004,passed,
2025/05/04 10:00:00,0.762574237654589,0.6774571877516227,100.45251680031762,121.88781874988038,2.905470433594336,2.84,3114.8852322015605,3299.3887207700695,0.9785106483032777,0.9973675347515839,34.45530806142,15.970894241946748,2.840340731649724,0.9341721901424027,0.968153269912604,18.636483323333337,passed,
2025/05/04 19:30:00,0.7577598174233257,0.6724112296992126,92.59030246689943,113.289160427619,2.9789022022689835,2.93,2759.43194713445,3004.761940476983,0.9769076926904362,0.9987001814779767,38.01528523031253,19.132036934322183,2.9538250402248463,1.0187874644043133,1.0468952836697887,17.17096986611111,passed,
2025/05/04 19:45:00,0.7581500545315817,0.6726404898770901,92.93637836527877,113.9337301736981,2.9789363776355073,2.95,2777.1642749313523,2999.25113937108,0.9770816655916743,0.9986417720039344,37.796558463483606,19.627516117769037,2.94766214245181,1.0095757723580254,1.0389438508235886,17.20757401,passed,
2025/05/04 20:00:00,0.7653640997390302,0.6693446797025457,93.04494939728538,114.01679610800731,2.956999005295833,2.93,2803.0517851510112,3026.6974834351313,0.9771842488139119,0.9980828651528547,36.64739568628665,19.163295845378258,2.9114988878118786,0.953235216311556,0.9933977695231107,17.23856278833333,passed,
2025/05/04 20:15:00,0.7714153326666264,0.6709148271102969,93.5409067348233,115.09934252264623,2.9464365245713964,2.94,2828.698645509486,3082.0239928703413,0.9769855133327069,0.9978648545700418,35.83136828020369,18.326186941761613,2.8711908969922075,0.9309158075372052,0.9762289752805281,17.41556906833333,passed,
2025/05/04 20:30:00,0.756432056461975,0.678074228117395,94.94063959174795,117.24985640415647,2.9436163111014513,2.96,2877.659967618643,3101.5006350350745,0.9781658483659907,0.9986794694851727,36.972126321070704,18.349693922845823,2.9066699127711377,0.9413261324994173,0.9651375025815512,17.600354676666665,passed,
2025/05/04 20:45:00,0.7638161942433933,0.6792089648703508,95.59143243870372,118.47627429074687,2.934189440008312,2.93,2905.549554700152,3163.3065220509397,0.9778201404669128,0.9983731698378951,36.07801651497993,17.465222261885813,2.8678659011520824,0.9296325742137284,0.9609777476213106,17.80717341333333,passed,
2025/05/04 21:00:00,0.7580182718683807,0.6825942514237091,97.33419881871575,120.80484033196484,2.925411289218831,2.91,2970.822337304611,3212.9664829780218,0.9783224600784993,0.9984661614025114,36.20423337821264,17.15162616042624,2.8807098731603498,0.9573877879195716,0.9825706275428525,18.09012562500001,passed,
2025/05/04 21:15:00,0.7561836246210113,0.6863142497209412,98.57579436023568,122.9746621100361,2.9275410185585136,2.93,3022.5981129356383,3253.3341991520024,0.978214322630421,0.9984144502710643,35.95583718706815,17.21523402802677,2.8631224874865526,0.9784567816292065,1.0012718535485636,18.373049273333336,passed,
2025/05/04 21:30:00,0.7502284130600791,0.6890185031443483,100.67862306519402,125.84257073968332,2.9179439577655173,2.95,3115.5979210166984,3309.535960246575,0.9786074229591295,0.9982661120697955,35.72543664928948,17.190367938523803,2.8604488912001935,1.0013508193138256,1.0197416852728913,18.748180586666674,passed,
2025/05/04 21:45:00,0.7350721293520383,0.6967973355207122,102.63625553551466,128.9497195520183,2.9140254757281863,2.94,3200.913114661867,3349.7383879098543,0.9795563429801792,0.9988108111475109,36.6194789732468,17.234863887096914,2.8765860179514506,1.0317902102629022,1.028255926408983,19.088765361111115,passed,
2025/05/04 22:00:00,0.7514560475108413,0.6873411659571903,103.75232278264626,130.30550433863735,2.898674213980407,2.95,3245.1452887736705,3440.289696135947,0.9786307360523977,0.9977953420651522,34.70449919475422,17.013328992083476,2.8286361120836836,1.0363538634983795,1.0683698393658285,19.378898,passed,
2025/05/04 22:15:00,0.7611705028275892,0.6845936543577554,103.38161800246887,130.13135523948623,2.884031303004646,2.87,3240.122614013257,3490.3227408773305,0.9780871700568274,0.9972986006865087,33.56176855380731,16.04097462326605,2.791999072023625,1.007119450991826,1.0529028834740606,19.410815086666666,passed,
2025/05/04 22:30:00,0.7384076813951852,0.693694980371347,103.39541168311416,130.44014096445986,2.8963941639709043,2.94,3229.1602736625673,3399.1022815630035,0.9795196898685906,0.9984316444419874,36.10959403459333,17.03740189672657,2.8836456543447206,1.0561111645584766,1.0651236071845185,19.198060982222216,passed,
2025/05/04 22:45:00,0.7527187718798827,0.6886634708095838,102.06969314286945,128.90365788056258,2.897798703720872,2.91,3168.64855430054,3385.74405836735,0.9785975488294151,0.9979168209665297,35.14809040362711,16.972624695520466,2.8629882567574367,1.045587968980517,1.0753632277090774,18.99331041666667,passed,
2025/05/04 23:00:00,0.7528705720644175,0.6878732107107433,101.40065873959959,128.09003284304765,2.9020626252166917,2.9,3132.9294963902735,3338.8804327201965,0.9786976583322357,0.9979938135398672,35.50427003014652,17.499515514656935,2.889991719818425,1.0570244328265574,1.087496055294319,18.781597712777778,passed,
2025/05/04 23:15:00,0.7515804536843175,0.6885817912276018,100.30606760250885,127.15601565115148,2.9072401354129185,2.92,3080.7592773814204,3308.906231746392,0.9786538513610188,0.9983124389726128,36.10426298402063,17.63116298202414,2.9084827015211476,1.069892915762109,1.097558677754197,18.576292019999997,passed,
2025/05/04 23:30:00,0.7554395219071841,0.6888033627047353,98.41223225283903,125.25297415197817,2.9162987488973786,2.94,2997.9194056647475,3275.0096533294086,0.9782130005872862,0.9986026852721867,36.442747745499524,17.49941278378944,2.9049449910784824,1.069372203573219,1.0982957881267024,18.293735166666668,passed,
2025/05/04 23:45:00,0.7687391190020328,0.6746182937609752,96.64637179147334,121.70126105347971,2.8838436582487232,2.83,2950.1043595311908,3244.5563184195976,0.9780770275792623,0.9974987150226301,35.18783304521546,17.045266527641104,2.907804943144416,0.9847828301217509,1.0394655607335221,17.864432911111116,passed,
2025/05/05 00:00:00,0.77373666087569,0.6700320869483513,97.26502182250792,121.43159479705723,2.86333688622144,2.85,2980.3709341481176,3289.6799226193625,0.9780870853956317,0.9969182118776816,34.39126050252316,15.924676886863702,2.9022261282192585,0.9828175474588865,1.0478210377568882,17.95326789666667,passed,
2025/05/05 00:15:00,0.756172645967009,0.664915441331436,91.40382545707432,114.51769205127081,2.8690925693797644,2.88,2771.665698708549,3120.4720185058973,0.9780122833180391,0.9977738029102994,37.074864770919724,16.591102616985893,2.9833068364292923,0.989245960790463,1.0360842595931037,16.905088542222217,passed,
2025/05/05 00:30:00,0.7818911108000791,0.6675875517684402,94.66876525346085,118.63101117210286,2.863993551885457,2.82,2892.0973641118817,3269.6342216252156,0.9771882634710857,0.9968087845305613,34.04521413042523,15.256592671328105,2.8625247189455103,0.9640724427965185,1.0369538718336315,17.647159529999996,passed,
2025/05/05 00:45:00,0.7744849855065545,0.666850929413029,94.04666677981456,117.64663257786475,2.8597871121335836,2.84,2875.009578230407,3231.9670538997075,0.9777864557365579,0.9970872865285635,34.7446756896693,15.535154607316079,2.890647941636721,0.9496729662900012,1.013603209665138,17.46465306666666,passed,
2025/05/05 01:00:00,0.7710169000267059,0.6695414533098031,94.98023369905407,118.80264048353705,2.85949061187488,2.84,2911.0375929183974,3249.6221682442747,0.9781931726807542,0.9972692496447101,34.840791337347255,15.527110732931485,2.890127544912191,0.9551936793621094,1.0130972869033261,17.616348750000004,passed,
2025/05/05 01:15:00,0.7709650145324967,0.670839178413137,94.76422915222307,118.73025695141395,2.8602217503244503,2.86,2906.0939301716603,3254.885965375469,0.9781800914298084,0.9973957974076665,34.84311487853722,15.32639093884496,2.8769651293155256,0.9475602456027226,1.0032730234669247,17.62176870055556,passed,
2025/05/05 01:30:00,0.7688105507308594,0.6711988313483693,94.44359062342966,118.35519882511853,2.8539540581684713,2.85,2896.0962168245146,3267.025359358555,0.978306494023293,0.997549910851155,35.08168261413144,14.714204221234077,2.879639945895647,0.9451737402838839,0.9977108413520784,17.589265833333336,passed,
2025/05/05 01:45:00,0.7645996216869082,0.6720039576994683,94.48117255397166,118.3424025660255,2.8543200372181596,2.85,2900.969818462164,3252.1086629252563,0.978687068907324,0.9977465780182265,35.39541211501885,14.986152049470208,2.8886092794296125,0.9509610892015521,0.9982150989062958,17.562855199999994,passed,
2025/05/05 02:00:00,0.7694336044607317,0.6683664554643877,94.41680334067115,117.85836055329435,2.837052296278281,2.81,2908.468703569579,3283.7438520627843,0.9786214360744954,0.9973270691689129,34.717533678977745,14.051996868969256,2.8744923871573422,0.9128727658198313,0.9670304292038805,17.567630849999997,passed,
2025/05/05 02:15:00,0.7731085269254636,0.6676696449991409,94.54228477527151,117.96170024335929,2.8333434829318063,2.79,2917.5451639620983,3301.6250674604075,0.9784755987409124,0.9971313226448293,34.243301861695564,13.748115695816265,2.8561164292292767,0.9060280492104755,0.9643438211919323,17.62104544444445,passed,
2025/05/05 02:30:00,0.7712457799415833,0.6699973553884006,95.27694692545414,118.92055915251119,2.8342477823619743,2.81,2946.204166708016,3318.377095556649,0.978716773510642,0.9972592396706682,34.24264499052566,13.72802280446412,2.8502778494361984,0.9119991586027465,0.9665889232640645,17.755375550000004,passed,
2025/05/05 02:45:00,0.7720932891164319,0.6706210917435615,95.44835753293226,119.16775569821793,2.8309689558461044,2.81,2954.7964266151425,3340.02739976409,0.9787062640808069,0.9972583702578417,34.083313882982075,13.289021644593479,2.8390715799423525,0.9138257214172144,0.9687712446137772,17.820450834999995,passed,
2025/05/05 03:00:00,0.7707514869893765,0.670649041187851,95.18051632242792,118.82135111812688,2.831402466615627,2.8,2944.9438293253743,3331.891309441594,0.9787567149309565,0.9973505324563174,34.270797333286204,13.279400593929472,2.8430892670155954,0.9109534419061726,0.9639787062448995,17.772246494444435,passed,
2025/05/05 03:15:00,0.7681919310222076,0.6727005612210819,95.73276042882952,119.54632761477913,2.8297655022950283,2.8,2965.128863843739,3353.7010482101387,0.9789815343747822,0.997517528928151,34.41576832314253,12.967359366585681,2.843121190075053,0.9190807962080342,0.9679515970405712,17.880806899999993,passed,
2025/05/05 03:30:00,0.7703201923519202,0.6727342064938683,96.49874950381839,120.32740094163665,2.8265778376603903,2.78,2996.869748049625,3377.8632364537816,0.9790216831494023,0.997337183773592,33.97324828892596,12.813481664452516,2.8310335618687605,0.9164304170177019,0.9679260493802321,18.018678975000004,passed,
