datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/05 03:45:00,0.7697503508204884,0.6729970094622315,96.82131419273823,120.62743538947596,2.8265748531407913,2.79,3008.702969226577,3381.5729996772025,0.9791099457487982,0.9973314301004752,33.96192850403547,12.857425661480523,2.8329077991249583,0.9161149477297329,0.9669920391251426,18.06259335833333,passed,
2025/05/05 04:00:00,0.7684846198777137,0.6734939685518271,97.21567518224747,121.00193631841549,2.82580145464199,2.78,3027.018771837835,3382.7464012410906,0.9793348071440157,0.9973485112923111,33.92319617854545,12.99227141009258,2.8319706924544388,0.9200434765711123,0.9696356921577594,18.112723749999997,passed,
2025/05/05 04:15:00,0.7690383521699725,0.6713536555271932,96.57090924587627,120.05794227436421,2.8152408288312185,2.78,3002.8002806410213,3400.858705489533,0.9792223552027233,0.9973017024516524,34.002742760930516,12.016670624730207,2.837344180437919,0.9180115381381067,0.9695528551539935,18.02784223166666,passed,
2025/05/05 04:30:00,0.7713375358259021,0.6694971704692959,96.0790366905415,119.32959448838739,2.813373660206164,2.78,2989.5142492171476,3388.945594185275,0.9791149407526758,0.9971545877303737,33.76890562907627,12.049209976196384,2.829685602053707,0.9126793124241686,0.967506208645201,17.94499091611111,passed,
2025/05/05 04:45:00,0.7732049322794051,0.6687447257943314,96.1844074589512,119.34119544081913,2.8106001301842265,2.76,2997.762220710345,3396.0824221338285,0.9790981015741963,0.997020175033593,33.466450466825485,11.942852078765844,2.819873937195841,0.9158721997243491,0.9736287381971733,17.970540585555554,passed,
2025/05/05 05:00:00,0.770738073837159,0.6694075778402664,96.52871023341632,119.64956696372096,2.8107067125515153,2.77,3007.9675031725396,3399.0918832023162,0.9792715554264038,0.9971131464213785,33.689703715514625,11.938995544180447,2.8306412890301096,0.9168540441797807,0.9716628448483645,18.008364825,passed,
2025/05/05 05:15:00,0.7785409815038399,0.6687656776440775,98.14450501255062,121.33594960801595,2.8092279480793714,2.74,3069.752974520143,3445.4252252655983,0.9789987746144958,0.9965614858958406,32.53063842219446,11.90235479788645,2.8030361710688974,0.9294134166575923,0.9957453036332805,18.302620685555553,passed,
2025/05/05 05:30:00,0.7719604620344476,0.6718099991950034,99.43298445366764,122.76196449054659,2.8152845260366077,2.79,3108.281988522581,3447.691091590728,0.979445528610585,0.9968338189119202,33.118441337829175,12.346798151862975,2.8306219925050913,0.9671788639974125,1.0269394328480423,18.456929565555555,passed,
2025/05/05 05:45:00,0.7688788606657423,0.6756704170429937,99.17157905369542,123.04296985686372,2.825693067136427,2.8,3107.123978645096,3435.19833099901,0.9794388843470948,0.9971461610346322,33.30978906722968,12.80244405451275,2.808526962321202,0.9549956228493486,1.0062646110761448,18.486594793333328,passed,
2025/05/05 06:00:00,0.7672553912398788,0.6747052988895529,99.46538676368203,123.10596485290918,2.8144973560670894,2.77,3122.968918864195,3458.004436255852,0.9797043270117439,0.9970863806981275,33.294024720106734,12.187157024254443,2.815080085205851,0.9445875157659038,0.994975227937634,18.522132108333334,passed,
2025/05/05 06:15:00,0.7653850676389433,0.6788728302093266,99.22649798285306,123.46592558408865,2.8283168492611344,2.78,3108.2019737087007,3460.7461326410794,0.9793275321157621,0.9974106900935108,33.663686463859165,12.268023027872431,2.8030891010243972,0.9452422407931311,0.9889116723127549,18.579066611111106,passed,
2025/05/05 06:30:00,0.7626147990819799,0.6814229133815446,99.52819116015998,124.13310780591503,2.8327353221573923,2.8,3126.4274087145436,3466.1615523401183,0.9793658662782301,0.997532703921885,33.7195264222742,12.47360305182137,2.7912359178288133,0.9539939301029059,0.9929670445504313,18.675059614444447,passed,
2025/05/05 06:45:00,0.7508558386968686,0.687806836490243,99.69524205752025,125.01647240466566,2.8407680996907256,2.85,3143.413310916777,3461.4357005328748,0.9797715852185737,0.9981400330669227,34.61272725798889,12.779776340792154,2.79186444795853,0.9659954129495961,0.9865031096827207,18.762844374999997,passed,
2025/05/05 07:00:00,0.7420049186088373,0.6917733245281807,99.99221614961846,125.7140043435729,2.8395355955344264,2.81,3161.1601026941103,3479.831074286556,0.9801118571736395,0.9985323260731502,35.276901100826706,12.441574961945737,2.799082591229,0.9750768006073651,0.9826173320073932,18.85733083666667,passed,
2025/05/05 07:15:00,0.7454322478854167,0.6915651676638952,100.45325395568037,126.3010700019994,2.8414097711276476,2.83,3182.7709797695534,3489.982335383398,0.9799152833067795,0.9982939803642532,34.751822091207295,12.645998259597691,2.7809601808787203,0.9810459386670803,0.9933468970783182,18.96002647,passed,
2025/05/05 07:30:00,0.7387609228446538,0.6965490677140525,100.82925566207854,127.26541107102446,2.842661072839321,2.84,3197.7071163124747,3511.657351293758,0.9802586104450208,0.9987794535580643,35.42564031189594,12.292350744450621,2.7821886900549897,0.9897478775154414,0.9899717053838537,19.072449195555553,passed,
2025/05/05 07:45:00,0.7412930591417963,0.6949478474878774,101.38151980846348,127.70301101846013,2.8375803966717754,2.82,3220.89349559291,3528.209668425233,0.9802436597724876,0.9985056011207514,35.01307591683491,12.212718438814907,2.7791524628980424,0.9955263671844425,1.0010319008508703,19.151122833333336,passed,
2025/05/05 08:00:00,0.7412984767129775,0.6941539506975892,101.63115774644048,127.87274555180686,2.8318653789536787,2.83,3234.387114283241,3538.273807103159,0.9803871960897306,0.9984136236022333,34.886582662891016,12.062075873343648,2.7798843471456753,0.9976798472375976,1.0045090520621007,19.17926398666667,passed,
2025/05/05 08:15:00,0.7438101674165291,0.6938146244153518,101.98157729679849,128.29007549839034,2.8312880750077345,2.82,3247.724301428057,3551.953457117961,0.9802580737213165,0.9982565780833915,34.57222679500858,12.016046188152439,2.771597448847793,1.0003372575203784,1.010832098145999,19.251846551666667,passed,
2025/05/05 08:30:00,0.7446003964153838,0.6940014768636418,102.38356808257184,128.77629131632636,2.8326933969343586,2.8,3262.007838013783,3556.681075714162,0.9802404086249432,0.9981885518608643,34.45241235199905,12.174348660115824,2.7696837835752004,0.9992578261907669,1.0108976663171474,19.315255061666665,passed,
2025/05/05 08:45:00,0.746305550207385,0.6928988568627584,102.43988508421268,128.75958399439398,2.829280703830284,2.82,3263.792723676018,3567.8667297318634,0.9801371443548668,0.9980498296883933,34.251029865958486,11.95445317159399,2.768655004225537,1.0017312293300609,1.0167765404358995,19.328682266666664,passed,
2025/05/05 09:00:00,0.7459058186590695,0.6928353905134792,102.56183855377245,128.88723992384283,2.827106757967618,2.82,3269.642376837427,3572.4629451243845,0.9802158515069497,0.9980406454016099,34.24948302213915,11.88996805725499,2.7700794356253464,1.0021389554247397,1.0171650351125443,19.343362194444445,passed,
2025/05/05 09:15:00,0.7464282711708422,0.6924015818050089,102.58661709737432,128.8955429446723,2.8260553396212744,2.81,3272.0975414089194,3572.2814415246758,0.9802210273952151,0.9979854840455643,34.15444561806091,11.929845911666645,2.7688293937790593,1.0048445875686243,1.0211425736377195,19.342593771111112,passed,
2025/05/05 09:30:00,0.7453498091687565,0.6924804106697292,102.79464378005811,129.08188948973424,2.8318073821518,2.82,3269.4963346805766,3560.5293002679723,0.9801410223181369,0.9980101308138924,34.412194544904864,12.283813725544686,2.786789365233364,1.003592684225367,1.01886375204234,19.341317013333338,passed,
2025/05/05 09:45:00,0.7465409376538895,0.6914403194099124,102.67686729643214,128.9050111737662,2.822390039821621,2.82,3280.812775357069,3569.2771102428364,0.9803594299448228,0.9978896848749442,34.00988377957021,12.047272230135398,2.7688791472261354,1.0038813874194348,1.0217867923455832,19.333625465,passed,
2025/05/05 10:00:00,0.7478732565072443,0.6917574766795342,102.56162812321267,128.91738856581424,2.825806296432485,2.8,3276.362035210725,3564.8916066517577,0.980224730948425,0.9978802408304076,33.89981611280107,12.210897950591153,2.76092594579341,1.002649171639177,1.0214985211572856,19.33205761666667,passed,
2025/05/05 10:15:00,0.7470211120185634,0.6904845643560257,103.35208625967805,129.50703267590168,2.816739175142837,2.81,3306.6661379315274,3589.414326818989,0.9804612420630466,0.9977237082869519,33.83344005036926,11.884293890721235,2.7738490856762,1.0081003193361826,1.0292009993898554,19.424460000000003,passed,
2025/05/05 10:30:00,0.7512003173622545,0.6893587173781291,103.83138968304505,130.02345848365687,2.815040619564036,2.81,3323.9262791823726,3612.8524916735396,0.9802104927707649,0.997453885899737,33.3272282326541,11.735736080488504,2.7626738622683655,1.010085351594075,1.038297743512585,19.52731400888888,passed,
2025/05/05 10:45:00,0.7520910865158715,0.6894177213664642,104.48731806180614,130.76522269572817,2.815367943726545,2.79,3347.1940148099375,3625.52916349069,0.9802089929036901,0.9973514658781603,33.17010980338526,11.841602611255306,2.761795079195891,1.0132835781125322,1.0438687221812464,19.63078131666666,passed,
2025/05/05 11:00:00,0.7788310348088869,0.6694872588825851,96.40536784249889,119.83896266486353,2.804114539135252,2.69,3013.9886705645335,3449.073151372004,0.9788296410533212,0.9968704404593811,32.708315249259165,10.966615997832301,2.7776008723227013,0.921094149073648,0.9845951412160718,18.123165622222217,passed,
2025/05/05 11:15:00,0.6581670839480736,0.6101092417705597,69.27356372911784,87.57337671368691,2.677500638414724,2.78,2308.74773289295,2822.9596361113913,0.9754360613761108,0.994690158535996,41.07247241109082,11.9768779303497,3.03420882236098,1.0410445397572106,1.0552537635442696,13.740149756666666,passed,
2025/05/05 11:30:00,0.5338584507399431,0.5653760310224195,57.492345768898666,73.6360062265787,2.510215407033777,2.53,2186.896816609233,2610.442603448737,0.9744888909593734,0.9905333731269509,45.701394154810345,12.136825060285327,3.197959704655091,1.0669198037266607,1.0335804979491787,12.042355325,passed,
2025/05/05 11:45:00,,,,,,,,,,,,,,,,11.70225485,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 12:00:00,,,,,,,,,,,,,,,,11.55699567,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 12:15:00,,,,,,,,,,,,,,,,11.428273266666661,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 12:30:00,,,,,,,,,,,,,,,,11.277405919999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 12:45:00,,,,,,,,,,,,,,,,11.123493095000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 13:00:00,,,,,,,,,,,,,,,,11.069250047777782,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 13:15:00,,,,,,,,,,,,,,,,11.00904156,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 13:30:00,,,,,,,,,,,,,,,,10.873478586666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 13:45:00,,,,,,,,,,,,,,,,10.737997819999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 14:00:00,,,,,,,,,,,,,,,,10.593623871111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 14:15:00,,,,,,,,,,,,,,,,10.648974269999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 14:30:00,,,,,,,,,,,,,,,,10.628301615555554,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 14:45:00,,,,,,,,,,,,,,,,11.230476595555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 15:00:00,0.565348961754875,0.5802556895998507,60.88025163217393,78.29094257296236,2.574400366572418,2.73,2239.5619486207224,2586.303164663005,0.9744462547030851,0.9911914532158302,44.23501558164259,15.366644254360233,3.186671685311961,1.0925928678230699,1.0641812955082606,12.423708916666671,passed,
2025/05/05 16:15:00,0.7032555945548883,0.648512401987006,73.33461777665931,103.35655125245532,2.709983738366035,2.82,2365.330170585447,2987.56856135053,0.9746887384032403,0.9963278565577024,38.82807680103979,15.744491580734989,2.9439180111894245,0.9904299916204004,1.0308305930842454,14.506268516666665,passed,
2025/05/05 16:30:00,0.6946533250640745,0.6514185183133869,74.71723713502561,104.46824108434939,2.711841590683783,2.85,2393.789790232258,2983.28840292238,0.9763258042705496,0.997108044845397,39.96567604099315,15.926969403640166,3.010724974308546,0.9880298894260666,1.0120941764131308,14.581784280555556,passed,
2025/05/05 16:45:00,0.699507303645978,0.6556049075776158,75.36109736586653,105.30369512238985,2.7300558416297798,2.84,2388.290342496393,2992.8621755768554,0.9762446925774799,0.9975917362426376,40.19726321638386,15.875190130526764,3.010432987941563,0.9996086975087282,1.0232655514062738,14.69084686666667,passed,
2025/05/05 17:00:00,0.7032041446045706,0.6643374097674892,76.39386135887388,106.86939764466047,2.7591805351751733,2.86,2375.696930342168,3003.5154228292604,0.976557313081542,0.9987332487296662,41.02836142404529,15.832549631500926,3.0246654933966584,1.015392675052019,1.0311553832677272,14.842218019444445,passed,
2025/05/05 17:15:00,0.709913061929023,0.6625184249763106,77.15509527486903,107.30888083897528,2.76239551024333,2.85,2401.4397193763707,3009.2793479929146,0.9764709932361948,0.9983518929073631,40.34170830183075,16.078548922963822,3.0102748629589344,1.0172455649611842,1.042361528470303,14.946546058888893,passed,
2025/05/05 17:30:00,0.7083701523001705,0.6631968201440768,77.34892290611363,107.25857308383975,2.7717400011450555,2.86,2402.7640407301665,2985.718477850981,0.9767392265068134,0.998555402304246,40.593332590459426,16.62629308564718,3.0199628583778857,1.0199440781376525,1.0411290521665675,14.93547254222222,passed,
2025/05/05 17:45:00,0.710785018424533,0.6565155614629327,77.03437028754156,106.14986217114786,2.7568611398515652,2.83,2420.020017712967,2984.6440729701744,0.9763700789251741,0.9976378632135864,39.66720998851929,16.52693537081003,2.9978299965267614,1.000446883141702,1.03187369767432,14.89990840555555,passed,
2025/05/05 18:00:00,0.7119709024999057,0.662563591840944,77.20352057176979,106.61705455714262,2.772498965873103,2.88,2399.68642658571,2994.339356921528,0.9765223254237605,0.9984796889751242,40.27708935950995,16.101832291893544,2.9949160288800836,1.0017207911963488,1.0257903657681655,14.954930906666668,passed,
2025/05/05 18:15:00,0.7162713101654039,0.662709420706299,78.0004424906049,107.23568840217673,2.777734901849,2.88,2423.113421044683,3001.112191691291,0.9766322813966763,0.9983840210704787,39.895440540312606,16.27239872047944,2.985323840805901,0.9986031790484096,1.0263415547222778,15.067060799999991,passed,
2025/05/05 18:30:00,0.7193809915175111,0.6569137157883799,78.42952582569589,106.86415203685453,2.7566403755988875,2.78,2450.4785333590903,3039.2781786156092,0.9765421047978737,0.9976354403506479,39.18423517916819,15.256203059109552,2.986587463385448,0.9960615104453004,1.0335142367786587,15.13328500444445,passed,
2025/05/05 18:45:00,0.7057065768031338,0.6629606919170805,78.591091868478,107.09123465940876,2.7861500904741785,2.81,2421.636120406253,2981.7118960812018,0.9771596649068258,0.9988211718852774,41.20713881352797,16.424528112314572,3.0640768899457993,1.068917419028867,1.081990024211228,15.054538564999996,passed,
2025/05/05 19:00:00,0.7077841798272091,0.6590197146225,78.012527321594,105.9530582483602,2.7834316310949694,2.79,2414.975849611809,2965.302604521476,0.9767521151859805,0.9983524562093725,40.770879122328004,16.560738945156515,3.048122730302238,1.0598937973541447,1.0799205293985217,14.97563723333333,passed,
2025/05/05 19:15:00,0.7013100377183886,0.662889409532487,77.42980551472115,105.38637183083664,2.7929770070288824,2.81,2383.1473850081393,2950.3290428561713,0.9769728953914961,0.9991179701539311,41.739739793501485,16.35375242597245,3.0618209040339126,1.0742538464070355,1.0801135699373887,14.896277030555556,passed,
2025/05/05 19:30:00,0.7027381941308792,0.657410863071458,76.87941964680357,104.14326822132116,2.7836015621667594,2.79,2385.6132622719333,2937.1520925274485,0.9766246558658345,0.9984413310693809,41.13980236635247,16.41475222005155,3.04542867064591,1.0565453427877995,1.0706159928706014,14.816457956666666,passed,
2025/05/05 19:45:00,0.7055590046235363,0.6556087316507349,77.32056998157807,104.20456752352214,2.786139465225606,2.84,2402.9190204179845,2930.1019184543316,0.9766316960288017,0.9981612304957859,40.7671657084801,16.771637066936584,3.041897634766172,1.0566152797424564,1.0754903231670419,14.858540106666673,passed,
2025/05/05 20:00:00,0.7208138451379991,0.6515384208137107,77.68887955227324,104.23226028381639,2.7794995701058394,2.82,2428.9199924644395,2967.9009741585087,0.9757966121478991,0.9971999341887264,39.0351487960274,16.207863106743677,2.975737373677491,1.0319042965342948,1.0738063533309319,15.000461556666666,passed,
2025/05/05 20:15:00,0.7176922560658867,0.655240597464069,78.39415245423372,104.93321664248644,2.792698223456233,2.82,2432.7896938247754,2960.30879905864,0.9763290280084981,0.9978178564046972,39.75468381392411,16.465781359304366,3.003348670752568,1.0483992500963224,1.0805979927879783,15.061296580000004,passed,
2025/05/05 20:30:00,0.7261799350764618,0.6515975575354214,78.36250232093954,104.4580279233944,2.7761242100806656,2.83,2449.993121316769,2998.5816831083116,0.9760098310795177,0.9971720233898597,38.54856987182107,15.419956015662297,2.95400009832299,1.0049303416525357,1.049847496430628,15.125920424999993,passed,
2025/05/05 20:45:00,0.7222202894732912,0.6546591717277407,79.17052882064331,105.18128644619114,2.780213090205944,2.83,2464.076596913983,3005.723285298233,0.9767303614440583,0.9977159217214153,39.161595050326085,15.265961465365425,2.9795154811472147,1.0002862709822098,1.0349258302500686,15.207209233333332,passed,
2025/05/05 21:00:00,0.7325304876654758,0.6477010285453078,79.5233968499449,104.8049302331745,2.7602470186186845,2.83,2501.8365317467146,3038.9239497748054,0.9763572076097722,0.9965821145825741,37.487959312430995,14.641842935811072,2.9356160079976372,0.9711577141660149,1.0245445747931656,15.293867600000004,passed,
2025/05/05 21:15:00,0.7289185602951326,0.6482569514077002,79.74511952114372,104.73420489011406,2.75863519727308,2.83,2506.7887850088496,3039.1175113812055,0.9768187333019336,0.9968382960654489,37.86706091688328,14.41606105106079,2.950953899079899,0.9602090308719935,1.0070138271476694,15.299132309999996,passed,
2025/05/05 21:30:00,0.7314926137141385,0.6459243851324106,80.03489353798527,104.58556239775758,2.7544809722208474,2.81,2525.6849514733763,3039.337194111075,0.9769012736967393,0.9965072433282428,37.35124755701072,14.468410040063986,2.9400538711103072,0.9498146265589643,1.0008963299369773,15.328747610000004,passed,
2025/05/05 21:45:00,0.7304099925253267,0.6477813897028067,80.1509118863603,104.622164623938,2.7605056552889664,2.8,2519.4196903231787,3042.4303616069037,0.976994468658532,0.9968388131730889,37.72219330749613,14.243455615790896,2.9456996262805566,0.955886765087183,1.0027880270995162,15.353518522222226,passed,
2025/05/05 22:00:00,0.725698662526624,0.6519723457000284,80.69506090271034,105.20058237764299,2.776215348167561,2.84,2520.090096834756,3021.3830493872792,0.9775701116405401,0.9975405093342208,38.56324108903238,14.803951466956418,2.971683897612684,0.9759359123244095,1.0118425604807724,15.384322799999998,passed,
2025/05/05 22:15:00,0.7346330891808075,0.6480232455538576,80.67849180308266,104.75442482693711,2.7733589121416515,2.84,2534.106274362063,3025.394845480832,0.9769941166894011,0.9967826554316261,37.37016501422241,14.860379637575075,2.9305967377913698,0.9479743123276076,0.9969535639237042,15.418491977777784,passed,
2025/05/05 22:30:00,0.7351276425286773,0.6458604822902059,81.09167512911517,104.68681033116015,2.7623680694227692,2.8,2554.080658691525,3046.4342984744803,0.9772368486851676,0.9965712525038957,37.10426629095226,14.252661327504397,2.932533008531571,0.938389339320587,0.9889931121850664,15.47068369,passed,
2025/05/05 22:45:00,0.7337761064769491,0.650080607385529,81.50058743634499,105.22718243794246,2.7818235351379257,2.85,2544.669606419971,3035.460469143463,0.9772975909926547,0.997154836929657,37.79954727503261,14.60010756377849,2.9491594791425655,0.959003809836954,1.0029411145817184,15.52293717333333,passed,
2025/05/05 23:00:00,0.7356246713433865,0.6485444679628779,81.64287256301962,105.00924938975108,2.7769925270067364,2.79,2554.134047127314,3046.2177790849573,0.9773084403481231,0.9969715572476737,37.49368262933668,14.246852441577664,2.940444555153688,0.9540052183260211,1.000805742850825,15.552135170000005,passed,
2025/05/05 23:15:00,0.7287143482212688,0.6518210987000054,81.38638919746451,104.73717904476807,2.790254587477956,2.84,2528.839790589056,3022.2682335716113,0.9775527573906615,0.9976673105076246,38.59223848054731,14.460194751542225,2.969655457453337,0.9730383758027945,1.007802566048055,15.489004629999995,passed,
2025/05/05 23:30:00,0.7322560431289948,0.648005167750511,81.23046593561298,104.05857320869859,2.785800235836795,2.82,2537.9858314235253,3013.130205764405,0.9773247020902102,0.997124568328244,37.91094237808902,14.631595936303686,2.950604393926767,0.9618381012576236,1.0040463987294084,15.464300365555552,passed,
2025/05/05 23:45:00,0.7349975667256354,0.6473091945088041,81.16277613931408,103.77901365614348,2.7824487538966247,2.83,2537.1425560933835,3031.083789484184,0.9771484604885942,0.9970228131437866,37.64594487526344,14.021747930481828,2.9346724551443386,0.9542168050657958,0.9993169182639478,15.49330445666666,passed,
2025/05/06 09:15:00,0.7587142398651721,0.6733961790198222,99.78423181821202,118.74418401902338,2.8529599262840004,2.94,3174.4886995157017,3374.2578239673776,0.9799511944755722,0.9971737783650653,33.24614133457236,12.502421133592108,2.74722372000037,1.0127487208271093,1.0431044692455047,18.68331139888889,passed,
2025/05/06 09:30:00,0.7484227140782003,0.6772577982494703,98.50991132187424,118.06396720340932,2.853016407849133,2.84,3129.5200865729216,3346.540338944003,0.9804892029523373,0.997967846281584,34.501930846008634,12.462014225030293,2.765557194495452,0.9979491891824475,1.0116663443936424,18.476306652222224,passed,
2025/05/06 09:45:00,0.7539614154978908,0.6761741022415488,98.74812112579332,118.50815274607989,2.8558641253514647,2.85,3134.400820881584,3343.6562114286444,0.9801991370353721,0.9976787049775586,33.98254468158186,12.927008625082706,2.7584948987478173,1.0012098232895827,1.023305091963673,18.500450680555556,passed,
2025/05/06 10:00:00,0.753120783785563,0.6764335294207,97.93482492844366,117.95607080945896,2.854275580325444,2.83,3099.4236577876163,3331.0521820230883,0.9802622790512173,0.9979129105876687,34.34378997392792,12.831711790958385,2.7675103565590615,0.9946609632558165,1.0151748435784576,18.354350159444447,passed,
2025/05/06 10:15:00,0.7564212380099363,0.6750530534668664,97.30231409129891,117.41585620638094,2.855212887843209,2.8,3068.500873536105,3310.4792764567305,0.9801418875405765,0.9978968034852033,34.31504736136135,13.08621010427447,2.7732120883547173,0.984234141828473,1.009453529922669,18.21334633555555,passed,
2025/05/06 10:30:00,0.7588875992590678,0.6734026983946517,96.73737693708208,116.85243517375439,2.8577239081837877,2.84,3033.0973140006977,3286.2177814676706,0.9800003734002648,0.997911500568732,34.50475022725846,13.382534684537488,2.7936532889328007,0.9908443204001066,1.0205594523644845,18.05885783166667,passed,
2025/05/06 10:45:00,0.7642802851038214,0.6721616584679683,95.6463704215656,116.00444360265034,2.854988210668758,2.79,2989.906172013305,3285.035448780145,0.9796295808453085,0.9978616233539023,34.28065346785774,13.019698556097568,2.7804128286501197,0.9800697952076026,1.0165470549326823,17.91488435000001,passed,
2025/05/06 11:00:00,0.7589728823960786,0.6712056420122473,94.60698398304966,114.97342497433505,2.859847056087345,2.83,2944.9826278185114,3228.1467398205446,0.9797705772365812,0.9981111155793466,35.12884443170482,13.855721751626211,2.8191694765525437,0.9865518806910971,1.0185860506038107,17.654205848888886,passed,
2025/05/06 11:15:00,0.7605185010248869,0.6663592315099673,92.00607572718909,112.1729929625367,2.8528169848843996,2.82,2854.060843863827,3179.632913757581,0.979448779231232,0.9980859186898776,35.391892309158116,13.752649084938938,2.8265215251830313,0.9566671301864634,0.9936903781375397,17.213024033333326,passed,
2025/05/06 11:30:00,0.7625373237010158,0.6653618997368705,91.49998768717184,111.85945621526395,2.8538031072660237,2.82,2832.092358892797,3168.943864881205,0.979175753814281,0.9979961616952088,35.37278019702975,13.935164079137978,2.8301708109738306,0.9596976630641217,1.000653468054764,17.125775822222213,passed,
2025/05/06 11:45:00,0.7607264403550094,0.6689873079860601,92.86264847120879,113.85285619572005,2.860678072294156,2.84,2868.836246615635,3194.0060172434705,0.9791896852945213,0.998096357056615,35.55552809777141,14.2135974261282,2.8450898572322862,0.9728756247063371,1.0104164426307498,17.34383992,passed,
2025/05/06 12:00:00,0.7674208908755532,0.6700782577245968,93.79243826801039,115.36655259429891,2.856547109872027,2.83,2902.9099280159135,3246.9054517946615,0.9788390873915269,0.9977736194630905,34.731898455938826,13.742925689525102,2.8168810077715754,0.9811077653098789,1.0271144222788118,17.56723734944444,passed,
2025/05/06 12:15:00,0.772871689874337,0.6731293358441108,95.66118365634713,118.05737598062763,2.8576326372259704,2.83,2969.098344228598,3308.3829920445746,0.9786363001165346,0.997508921804846,33.878725602088494,13.648570024805366,2.7893598892104574,1.0051631772841492,1.0573011665621195,17.938735546111115,passed,
2025/05/06 12:30:00,0.7751399882011313,0.6699125067257892,94.66531527908617,117.00140241721643,2.8464161299634285,2.8,2940.3261252579605,3299.4785478811827,0.9785660774928119,0.9973117773369534,33.67542271231297,13.418274123876175,2.788443213371426,0.9731139854990885,1.0302512346433443,17.76108066944444,passed,
2025/05/06 12:45:00,0.765947013440119,0.673361517643297,93.88925834502572,116.75116277625558,2.8502653417518506,2.83,2912.5858150760528,3265.337257501804,0.9790673401789969,0.9979583569305019,34.727884069511646,13.868884700536533,2.808921807865314,0.9728674206133415,1.0165378185682945,17.608720017777767,passed,
2025/05/06 13:00:00,0.7637450416127612,0.6723389737972969,93.30518556102936,116.26189925565286,2.846594013870936,2.83,2893.948341825979,3242.424532171069,0.9792439448937201,0.9980143506883478,34.984721776563205,14.171573062796902,2.8233884373068583,0.9619729669755741,1.0045453844173529,17.46776228999999,passed,
2025/05/06 13:15:00,0.7663114156547494,0.6699616278323487,92.36711868190964,115.35735699663591,2.8409426756647562,2.82,2859.857454321372,3234.3573010967975,0.9789746468766155,0.997870054766793,34.913530960172615,13.98282039478527,2.825855198414296,0.9545153685276656,1.0025084360462075,17.31331477333333,passed,
2025/05/06 13:30:00,0.7675271403388004,0.6699170652531555,91.28599325847964,114.60369237060877,2.8450730733461085,2.84,2815.477633287754,3215.3469280176782,0.9785936786828796,0.9979633367459385,35.138395223105384,14.106282992481823,2.8268142031070975,0.9537256607131717,1.0032043749464294,17.15813656944444,passed,
2025/05/06 13:45:00,0.7611741235074458,0.663235798449986,88.71118805914311,111.54440386206083,2.826467024842177,2.83,2744.466177769168,3162.9604434909875,0.9785403186101815,0.9977639186817517,35.64783272146394,14.035062578689296,2.852431184059432,0.9340477002207586,0.982930116764714,16.697146546666666,passed,
2025/05/06 14:00:00,0.7516729937644255,0.6589955486963901,86.0567528691798,108.58533395846584,2.8168754492956913,2.77,2663.2484610403876,3102.697956905662,0.9784146667686653,0.997861550860627,36.639617950388384,14.099425796937776,2.88535386464223,0.9131636712931774,0.95613469186701,16.24195290666666,passed,
2025/05/06 14:15:00,0.7520713203932465,0.6594143459368863,86.73813841565065,109.29125055848449,2.82176744682719,2.8,2687.1251715546173,3091.6007320359454,0.9786452315191598,0.9978138259176516,36.48575645292634,14.805287123603078,2.8880268143333607,0.927116203350815,0.9708030836494367,16.306220638888885,passed,
2025/05/06 14:30:00,0.747836251458457,0.65624721351904,85.79406405511033,107.96306077837339,2.8128755370143064,2.79,2658.796520716256,3074.7139239831977,0.978622092163131,0.9977334517213081,36.87628815330986,14.563678171355122,2.9113181297672535,0.9277673894911287,0.9704374771151297,16.12765127111111,passed,
2025/05/06 14:45:00,0.7554279384659474,0.6502853204631797,85.0272760581601,106.86058826529134,2.804705039060199,2.75,2639.409570975793,3092.470520196583,0.9774003575531756,0.9968130543704978,36.04404879601197,13.972515144039184,2.894989150452241,0.9254790323453175,0.9833940231933839,16.076232974999996,passed,
2025/05/06 15:00:00,0.7413114550827498,0.6567141146673274,85.13852019889009,107.3050910367659,2.8171711027391995,2.73,2619.369759302159,3065.790126594445,0.9784019662731837,0.9980816759857529,37.94764838658475,14.282343437363267,2.9543201296453123,0.9697785261603995,1.0065228270763702,16.016068145,passed,
2025/05/06 15:15:00,0.7451373075995206,0.6534585009885119,84.90593107674019,106.8674209954698,2.8206383613530677,2.78,2620.8528522256033,3040.2817655446693,0.977912510348523,0.9975071351046971,37.36461649044343,15.098115616692011,2.943495112180243,0.9824711484878663,1.0281479503041668,15.96801347166667,passed,
2025/05/06 15:30:00,0.7520682891859297,0.6488005141040075,84.21866813377592,105.97590172195659,2.814625688797017,2.78,2616.689579262295,3037.4427090948466,0.9771454113046073,0.9967069283398249,36.314701960540255,15.183274899917572,2.9057481021967595,0.9573133499049122,1.0155165861936908,15.914265986666674,passed,
2025/05/06 15:45:00,0.7463992425887825,0.6501579528567157,84.47646834529917,106.21258602234964,2.811071603416704,2.79,2622.085466430285,3037.7714083152546,0.9777346320793836,0.9970692977783593,36.890744257524965,15.043556892022373,2.9306869581592316,0.9551085970774108,1.005128079996464,15.910262939999997,passed,
2025/05/06 16:00:00,0.7439920542901839,0.6520983071573836,84.38221794058202,106.30517874509847,2.81381817369354,2.78,2606.6867306047875,3048.739890575257,0.9776861865626986,0.9973976558744374,37.4342609455225,14.615964710879497,2.9456131018963307,0.9603963577724502,1.005726087541799,15.913342206666659,passed,
2025/05/06 16:15:00,0.7502292389849593,0.6466410980822661,84.31017691295243,105.8537590273039,2.8055176466479406,2.78,2621.373645163422,3049.7437064315764,0.9771113245874686,0.9964866908725073,36.384947112446966,14.80755335357362,2.9257715062212104,0.9579497117019036,1.0170293427689259,15.910419806111104,passed,
2025/05/06 16:30:00,0.7405196265262617,0.6557212086859997,84.37946110142741,106.61980274192048,2.8259834879014525,2.77,2587.201551261287,3044.043567598076,0.9776954285784284,0.9979458143105504,38.24072468229184,14.666491532967664,2.967358112655507,0.9845354163096779,1.0225411229567196,15.913805722222214,passed,
2025/05/06 16:45:00,0.7448296429217419,0.6518361700541767,84.3364143143432,106.29422200383662,2.8166101926907947,2.78,2602.5291144848466,3046.4171839811356,0.9774624249631836,0.9973120605349151,37.416473773138534,14.730352492720165,2.9475914360974445,0.9783875737537512,1.0259882854064575,15.91087972222222,passed,
2025/05/06 17:00:00,0.7460203025145765,0.6510539688005784,84.23612680878335,106.18961954878202,2.8136281773298797,2.74,2597.661189811144,3060.609463064232,0.9771875511345717,0.9971772365176764,37.344021111004054,14.33652638276056,2.947520608534034,0.9723822310748477,1.022182922961876,15.920269743888893,passed,
2025/05/06 17:15:00,0.7438796634462528,0.6538961020699754,84.31448573819189,106.50237404516588,2.824471706632839,2.79,2589.1528018867107,3047.1207459354077,0.977323806397673,0.9975809910778524,37.825110409662805,14.710011419430968,2.9577440395618715,0.9875699624957637,1.0320585561180455,15.919495166666664,passed,
2025/05/06 17:30:00,0.7429449125840395,0.6534492708238681,84.321307372035,106.47136867136187,2.8239978778090618,2.79,2582.7423086639137,3055.94390286894,0.9771220923022657,0.9975527355373305,38.044663250269934,14.437816807588405,2.9736804855075634,0.989943776331646,1.0341144532378568,15.923637894999997,passed,
2025/05/06 17:45:00,0.7361898276056427,0.656924213725463,84.88377983038141,107.15660067874956,2.828714641312001,2.75,2597.934959728024,3032.919489002985,0.9781672235981087,0.9982039662291767,38.69631448641001,15.084498316736466,2.995609679879053,1.0003662680587104,1.0326075887775157,15.928080422222221,passed,
2025/05/06 18:00:00,0.7455816487292481,0.650730525596801,84.56054306208615,106.48898349537528,2.8174618144509274,2.74,2605.924840654756,3048.992990767157,0.9772211496732985,0.997104271068954,37.38334177916545,14.84416848723869,2.9607349511182783,0.9871313410430786,1.0377490200413342,15.932515053888888,passed,
2025/05/06 18:15:00,0.7383055967317441,0.6559976938845652,84.76774319728584,107.0554694600735,2.832339594713804,2.78,2588.4155220552407,3036.125996262998,0.9776400478394578,0.9979879067135976,38.6314723360291,15.067597792344905,2.99919031993159,1.0042030349269158,1.0403755359863687,15.930611644444445,passed,
2025/05/06 18:30:00,0.7467654126238029,0.651283079434428,84.51343468983634,106.56092310445423,2.8244426932747464,2.76,2598.517519695019,3043.3128814938877,0.9769668307015938,0.9971131104557883,37.425194778824334,15.078625720132841,2.960480557343048,0.988434819261674,1.0398912077489693,15.935026653333338,passed,
2025/05/06 18:45:00,0.7460937088840293,0.6507241427534737,84.5698037908166,106.5640634509405,2.8221250118228864,2.78,2601.3919135107694,3044.38781745458,0.9770042868839126,0.9970598813463859,37.44180333534548,15.055755887602462,2.9663942317554195,0.9804037085722652,1.0314638753769574,15.93309619,passed,
2025/05/06 19:00:00,0.7464973867821599,0.6507449442220923,84.69058375995046,106.6847687249492,2.8195425071643183,2.8,2611.4784262458,3042.7714837000062,0.9772425618590497,0.997055206312112,37.25444967314242,15.163196907071109,2.9574491738442834,0.9812536812636928,1.0328201421292647,15.942397967222218,passed,
2025/05/06 19:15:00,0.746214483388766,0.6514271542833425,84.95563619648324,106.99084009092269,2.822710972715353,2.79,2618.6297046597515,3036.1482331532043,0.9774148437510438,0.9971387266841156,37.294438943998365,15.468427378560023,2.9605062579672468,0.9779095190356245,1.028120032036816,15.961803733333326,passed,
2025/05/06 19:30:00,0.7505356879612441,0.6501115816194503,84.74762833183802,106.78782314552375,2.8191720082501135,2.79,2617.0332603703055,3049.5718290849886,0.9770253133125929,0.9968350090358981,36.79274340155629,15.16529637055078,2.9388470836931395,0.9584329593037606,1.0142363180170446,15.975134449999993,passed,
2025/05/06 19:45:00,0.7470200558091621,0.6532580953890269,84.95890523769776,107.22822018762822,2.8254356290177216,2.82,2613.271257487857,3045.5845035351726,0.9773856019605118,0.9973328980091164,37.381795645459405,15.249607555106001,2.9541168883301716,0.9764877735347472,1.0253887538321405,15.988732686666662,passed,
2025/05/06 20:00:00,0.74890772457392,0.6514572657692129,85.1035052522389,107.23223572149935,2.821015102846024,2.82,2623.7117158860283,3050.21236416377,0.9772980459767058,0.9970415573696937,37.03283710279608,15.251175762977839,2.9501440670406915,0.9606946681556185,1.0132070395213708,16.006225522222213,passed,
2025/05/06 20:15:00,0.7506718795378361,0.6490496408267171,84.91322335398651,106.8711600329071,2.8158376620869427,2.82,2632.855896306066,3038.199898211872,0.9772994870167632,0.9966910263808217,36.499378700920545,15.591407922598876,2.9329047729783917,0.9558358870202766,1.0131068725061418,15.968772490000001,passed,
2025/05/06 20:30:00,0.7514161154136805,0.6497319341943406,84.61346799492858,106.70019887109171,2.816738394348961,2.85,2624.5192277621877,3037.720485690231,0.9772299687794532,0.9967604979916725,36.44779917815048,15.516688327166674,2.919867689038306,0.9478019578192872,1.0046497120929714,15.949047998888888,passed,
2025/05/06 20:45:00,0.7467708090992007,0.6516744493678959,84.46182599014034,106.66797451467251,2.8116766572977485,2.83,2616.1907845511464,3049.159889866682,0.9776113190091066,0.9971752280004146,36.99811618439805,14.924101130825964,2.9318330774973376,0.9370992237099555,0.9859302525941692,15.929134246666667,passed,
2025/05/06 21:00:00,0.7486325917869322,0.649468804983183,84.24684204365047,106.31900132686023,2.809726956738439,2.83,2614.791678123162,3045.200412794522,0.9772945179340425,0.9968336189474315,36.68232040470738,15.039639829537192,2.9261527245665473,0.9280499325752979,0.9811680516198324,15.90303235277778,passed,
2025/05/06 21:15:00,0.7458795173756441,0.6491824413611228,84.35276482002016,106.32495335632188,2.805508412495296,2.82,2624.1054493402858,3037.1711070603683,0.9777024102060934,0.996895220789952,36.776232250735276,15.20088420717555,2.9335711326136047,0.9281717857699201,0.9786518324332899,15.882759004444434,passed,
2025/05/06 21:30:00,0.7506863140024701,0.6555785480955922,85.69271633989324,108.2846481864479,2.8220563953416087,2.83,2641.410705643015,3067.925150742767,0.9778618347489213,0.9974792179080381,36.92196702918127,15.090121346344686,2.9283117358339146,0.9453548314820199,0.9942926016128404,16.11206776666666,passed,
2025/05/06 21:45:00,0.754712089022686,0.6544022397930773,86.13549420552279,108.67021118613395,2.823858944073898,2.84,2657.3656983065816,3070.18457215963,0.9776769046051987,0.9971713726782777,36.45131636851023,15.388498768619456,2.9209803256052624,0.9362163955008711,0.9905226145071413,16.173794058888888,passed,
2025/05/06 22:00:00,0.759954433795524,0.6527206463591887,86.2041227818597,107.87463329244576,2.826755600673573,2.82,2665.1495736679512,3074.6576678213673,0.9774801763853584,0.9969467925302175,35.84814866299566,14.995714248448405,2.8883915067366823,0.9247654349027901,0.9830233812851735,16.225032266666666,passed,
2025/05/06 22:15:00,0.7534959231270405,0.6542415819567877,86.77623312405674,107.51238282227092,2.8371957264395156,2.84,2669.3015283592736,3067.4726871452276,0.9778913239952643,0.9974392550327824,36.747648328203866,14.702102344447182,2.920569952755598,0.940798590414026,0.9877395933944838,16.276351287777775,passed,
2025/05/06 22:30:00,0.7491822693199,0.654821009441923,87.29523062404512,107.07384949829986,2.8483628047868383,2.83,2679.022369969104,3047.973306021491,0.9782923787096495,0.9977668324181631,37.26912963649245,14.838988648147549,2.938488271646521,0.9628600561027947,1.0020028180771783,16.312561466666665,passed,
2025/05/07 09:00:00,0.7556293757711043,0.671756521855166,96.56836620272387,115.46434265580797,2.8523521196924553,2.85,3050.9731620021835,3273.0788245505178,0.9805317005129107,0.99792032621583,34.349976861276446,13.034387264883959,2.7718778746728723,0.9826884461461608,1.0071013942038889,18.03842308888888,passed,
2025/05/07 09:15:00,0.7645835743115125,0.6695180986624969,94.3156932850434,114.09747636125846,2.8453060138552866,2.88,2965.8510031739906,3258.070912191645,0.9799558348118845,0.9978500610721007,33.98141005237102,12.797320753961118,2.751759247728491,0.9428119208344389,0.9791378278931184,17.708962455555557,passed,
2025/05/07 09:30:00,0.7571629290641922,0.6729962960572693,93.21470435193156,114.24832677221218,2.8422658095504323,2.87,2913.9475035175756,3256.059960623801,0.9800472109827103,0.9984812765328518,35.18174834439107,12.581630892723878,2.7852316487138977,0.9648733892709823,0.9929315661996534,17.536801259999997,passed,
2025/05/07 09:45:00,0.7614214871479397,0.6717290448559136,92.06533096639984,114.01096753239995,2.8369209687374837,2.8,2871.1727401427743,3245.6098452742285,0.9796280546750028,0.9983238982547604,34.99913713093131,12.828007941032741,2.784365803848857,0.9477916194937227,0.9837861739828624,17.352828777777773,passed,
2025/05/07 10:00:00,0.7622216332955597,0.6709074111297285,91.26355280982374,114.05214712033553,2.8354477082715297,2.83,2840.4816881395673,3214.6011276177223,0.9795023889821375,0.9982528849425923,35.09092016856407,13.710360167179218,2.8001057914105836,0.9539981325228543,0.9947428584306323,17.16887069333333,passed,
2025/05/07 10:15:00,0.758720095567262,0.6718437105961792,90.02791143066932,113.33542862706669,2.8279850523780734,2.82,2799.7924886074015,3208.3152649015065,0.9796434139563168,0.9986013335195568,35.58571745944538,13.33975636321004,2.8029085921931896,0.9537205683372628,0.9904294947941856,16.990838919999998,passed,
2025/05/07 10:30:00,0.7580421574191573,0.6688785064568414,89.13907804778212,112.15726887389886,2.8256186878866294,2.84,2768.937928815879,3181.2000540889717,0.979486747740848,0.9984777161901045,35.759252756920006,13.518220687013667,2.8175416753535023,0.9518558929368447,0.9905832443328743,16.81282108,passed,
2025/05/07 10:45:00,0.7570177357943595,0.6648961220631349,88.20365434913423,110.872480536011,2.8178188726709434,2.8,2747.9115189883687,3155.5258291920636,0.9793838875016357,0.9981831583766865,35.68418059169178,13.69396403183178,2.823328920254901,0.9433531432450243,0.9852548835285997,16.634817173333328,passed,
2025/05/07 11:00:00,0.7525637579826276,0.6613104615743488,87.4438522209797,109.71211947508294,2.8136409543602903,2.8,2722.4437420115264,3124.398925614347,0.9793152467548192,0.9980288586612062,36.13414369716959,13.973083739193376,2.857668862862192,0.9564683776967478,0.9982902467233336,16.450915983333328,passed,
2025/05/07 11:15:00,0.7486386489050362,0.6604937392572321,86.4307719700359,108.67103392133868,2.8106854709608378,2.78,2686.7349807754786,3111.3467618117907,0.9792072521225581,0.9981780443228756,36.65725990651933,13.718446505644527,2.8717321489240746,0.9723772549099305,1.0116550074046604,16.296584113333335,passed,
2025/05/07 11:30:00,0.750761778327406,0.6592954106982444,86.4741102486407,108.67806225501087,2.8164591963331143,2.78,2684.308223882295,3097.4628713365964,0.9788743744997576,0.9979397959769932,36.5196508278301,14.24081573527959,2.8778699688623943,0.9832860201419079,1.027015794756402,16.284122372222228,passed,
2025/05/07 11:45:00,0.752234718339969,0.6594759611717803,86.27119530793387,108.61580507199086,2.8204106214212494,2.79,2676.6322071852446,3090.52485727207,0.9786695811189567,0.9979044353778992,36.43415744570414,14.46309857405005,2.870747643026423,0.9814402985294961,1.0267930851573686,16.265751040000005,passed,
2025/05/07 12:00:00,0.7540828679298089,0.659047209593964,86.18563478795747,108.60130837816136,2.8212506086721945,2.79,2675.6862717831727,3087.4322639072666,0.9785305157011401,0.9977882378279663,36.22495363828176,14.623971830991435,2.8628598358683512,0.9729417701549133,1.0207599350104315,16.25920167666666,passed,
2025/05/07 12:15:00,0.7555383545019404,0.6563333333579162,86.18726369687742,108.39556415302107,2.8115326851248463,2.78,2685.3506576429336,3091.1543613429944,0.9785767776952198,0.9974587029508155,35.82676966994953,14.533966968012717,2.860220840934887,0.9662918650349525,1.0189039326480094,16.24083266666666,passed,
2025/05/07 12:30:00,0.7541126536565091,0.6574759888113637,86.11277167105573,108.49158291107561,2.8152698496352344,2.81,2678.8072037145416,3085.604643141274,0.9785835310276455,0.9976145396479812,36.07512375679125,14.676605479618905,2.865765977335877,0.9721361384491493,1.0223457841423151,16.228374873333337,passed,
2025/05/07 12:45:00,0.7536050252137572,0.6574268233561971,86.01140438659857,108.44982208838852,2.8133382100763473,2.81,2674.7585100106517,3089.1833974391548,0.9785617827290417,0.9976275950947265,36.14747608950741,14.538131072956748,2.8689876167984316,0.9755460674058544,1.025688794077153,16.215918008888885,passed,
2025/05/07 13:00:00,0.7518802213263787,0.6582029733537329,86.05128083778966,108.59872788016443,2.8152405520990285,2.79,2680.0681003062123,3073.4554138274675,0.9788466509627,0.9977453311285643,36.2163944674313,15.010435391569919,2.868552599192212,0.9631419147639111,1.010045040368292,16.197552714444445,passed,
2025/05/07 13:15:00,0.7574811235035235,0.6551771496675018,85.71108739105682,108.14832619994759,2.8061248737487454,2.79,2672.3846600100837,3097.496508904845,0.9782837366241035,0.997272404423585,35.617833719509626,14.329618586325013,2.8532398132484995,0.9524429764606367,1.0088747438607861,16.191007066666668,passed,
2025/05/07 13:30:00,0.7506126853264828,0.6590608263728615,85.61474189496866,108.40635087049918,2.8126691974386526,2.82,2655.7774560958155,3094.1500893019893,0.9785438042711269,0.9979013016321265,36.62299074807568,14.237680900724442,2.8789384489051995,0.9734826919794952,1.0189856535325106,16.172644094444447,passed,
2025/05/07 13:45:00,0.7442491154561375,0.660890390749745,85.85086179777633,108.74837814706333,2.8131401714566127,2.79,2661.7414378405856,3082.79676247604,0.9791186326591087,0.9982774036663362,37.22938117315997,14.508309797789105,2.902677600294494,0.9784248225264284,1.0150178799390763,16.160191177777772,passed,
2025/05/07 14:00:00,0.7563981658292711,0.6542188887482978,85.66522385737491,108.1852316029893,2.805524013079047,2.78,2671.444863963719,3084.3627664062883,0.9782968712648373,0.9971724068896919,35.68383365859039,14.750296333113718,2.8663162013895533,0.9601897489884262,1.0178223074166515,16.148056521666664,passed,
2025/05/07 14:15:00,0.7484057760889119,0.6581113739848014,85.64095961046911,108.48359717003657,2.8092113753323784,2.78,2659.975595549922,3081.9671521455357,0.9787507095614628,0.9978401670994989,36.71723668488894,14.614906991079062,2.8939148918843602,0.9772452729696971,1.0223713664009724,16.130330883333333,passed,
2025/05/07 14:30:00,0.7527883495288844,0.6565973208722774,85.51098294750355,108.36605204388907,2.8090370613057463,2.78,2661.000265853092,3079.308193070929,0.9784570182113143,0.9975285550880111,36.18940019308596,14.821395070030505,2.875973099342224,0.9666688028985275,1.0183075305394103,16.12473920444445,passed,
2025/05/07 14:45:00,0.7532016269297644,0.6558708166148532,85.38608014028688,108.24660353123096,2.8065050094864423,2.79,2657.7560378403673,3081.415338420662,0.9783735225537098,0.9974416844733609,36.13379229485735,14.734960471732172,2.8767891952694193,0.9640800996353203,1.0171732925376742,16.10701321777778,passed,
2025/05/07 15:00:00,0.7524889641091541,0.6561695793241329,85.24982611998318,108.20801814009744,2.805175008660113,2.79,2650.98577448845,3086.806744805377,0.9783249036040865,0.9975005397152822,36.271355799801995,14.527667284648624,2.8805696721274083,0.9663827895782926,1.0187160473072934,16.095512179999993,passed,
2025/05/07 15:15:00,0.7430066905046018,0.6613459907540286,85.268739660303,108.66400948384188,2.814711748954637,2.78,2633.3144232663144,3080.838945833272,0.9787250153945846,0.9983387688952157,37.610557677719065,14.506211884563049,2.918392845866879,0.981264728083086,1.0176189064905687,16.08369462333333,passed,
2025/05/07 15:30:00,0.7558766394248826,0.655132008265805,84.8137202996079,107.93529858820663,2.804891700610683,2.77,2640.86215596228,3087.08947616187,0.9778750925320063,0.9972444352990959,35.89054727634842,14.561297373802095,2.862743169276536,0.9600017162418489,1.0176635953773294,16.066283994444444,passed,
2025/05/07 15:45:00,0.7483612162334242,0.6581998840520551,85.03334792466235,108.34827680506308,2.8064202885220966,2.79,2637.532050511202,3085.1942160016556,0.9784501223310405,0.99783339142117,36.840265421162236,14.47427799317546,2.8962596720194185,0.9734633571196176,1.0198622533751092,16.060375099999995,passed,
2025/05/07 16:00:00,0.741060909661993,0.6614934682670928,84.82414469230692,108.4505343895129,2.804292883344814,2.74,2620.795309184078,3100.0635046778025,0.978796637106358,0.9984612736092965,37.793118851899315,13.77262265018523,2.919263085817316,0.9890692904429967,1.0242080017577537,16.042963658333324,passed,
2025/05/07 16:15:00,0.7434666132637016,0.6628469152010317,84.4793983633894,108.40345849376966,2.8121487794192386,2.77,2604.7300971551686,3095.944687389109,0.9784030364764651,0.9985123203352336,37.74743224238314,13.910343261206217,2.904964886991938,0.9935016968801824,1.0301880513232085,16.031145637222224,passed,
