datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/07 16:30:00,0.7391131862602979,0.6629660240731154,84.72927235525438,108.61768868758858,2.8116735435727978,2.77,2609.3458983745354,3088.201183488015,0.9787011712728158,0.9986414589518703,38.17553048793704,14.125001632513387,2.932839794693021,1.0085057219270406,1.0407475662481784,16.01964239333333,passed,
2025/05/07 16:45:00,0.7496444424163141,0.6563431144203511,84.54361720476332,108.03915379966637,2.8022328728921484,2.76,2627.023399345129,3083.392450861482,0.9780569959127533,0.9975238813538881,36.606139504529544,14.544475307970323,2.8919923210614296,0.9878863534718364,1.039967337303817,16.00191501333333,passed,
2025/05/07 17:00:00,0.7501328988455147,0.6567643598536249,84.48293565337194,108.10466507360513,2.8014700642669337,2.79,2629.540094113697,3080.3213428145496,0.9781695080679642,0.99755076533287,36.47092501148005,14.668859757024068,2.881543279365754,0.9796928373435178,1.0316553821366508,15.99600588666666,passed,
2025/05/07 17:15:00,0.7498716333268385,0.6550857565304112,84.39379680333067,107.92313207110429,2.7907900564837376,2.81,2634.208606318708,3094.751668476527,0.9781956095959465,0.9973571372482508,36.2947191565876,14.224721959090205,2.881038009569549,0.9852426748178836,1.039642765783743,15.988325368888884,passed,
2025/05/07 17:30:00,0.7529490023822315,0.6577814336436258,84.94674455232713,108.8327023537692,2.8026422059951774,2.8,2642.5675610567837,3092.3067701315053,0.9781961525797253,0.9975382915534078,36.2270050097458,14.722350290638692,2.8740610173280654,0.9786394875930644,1.0330610115151364,16.072800846666667,passed,
2025/05/07 17:45:00,0.7508223154846567,0.6572055739557601,85.50735143477982,109.30029973635558,2.799985677990949,2.79,2663.960546835944,3085.43493276909,0.9786159433200396,0.9975018197420055,36.268835265094104,15.115968204764092,2.89070496966784,0.9744847643466713,1.0272052095188782,16.098225,passed,
2025/05/07 18:00:00,0.7453065502580819,0.6613892682211484,85.57852925322027,109.68205317446113,2.8044660343123162,2.79,2653.178673295729,3097.979804685063,0.978865468664254,0.998121969061566,37.123649013999774,14.644820345058854,2.908272488259014,0.9878885815388903,1.0298095549660982,16.128928609444447,passed,
2025/05/07 18:15:00,0.74467768479098,0.6549564780444985,84.08463898218528,107.19770070452039,2.7976317277172047,2.79,2622.9978136842005,3058.0362799759064,0.9784389141795915,0.9975741117362306,36.83225849332329,14.768279783914982,2.898900518236216,0.9646459840792793,1.0109177351357657,15.893441226666669,passed,
2025/05/07 18:30:00,0.7453005488072316,0.6513199299965674,83.44870417205514,105.88504990662214,2.7941997766808395,2.81,2612.2268803750635,3045.3696135944797,0.978126212642671,0.9972162583220479,36.56412608090624,14.627041638108643,2.8890033449801673,0.9531986332993918,1.0025595756378862,15.808454859999998,passed,
2025/05/07 18:45:00,0.7489498132088951,0.6505359782612666,83.41485919456673,105.44158642260594,2.801974697371832,2.8,2617.918836009772,3022.1644658133546,0.9780922548428421,0.9970808219319879,36.0813736127957,15.17867099355371,2.862189812134856,0.9329290817898126,0.9845686269153205,15.803370702777777,passed,
2025/05/07 19:00:00,0.7442134215850296,0.6531811186502384,84.28042733197141,105.97654050841984,2.80372816117792,2.83,2631.180947146555,3038.6167894298933,0.978791183758951,0.9976674068012604,36.841385885611,14.614658270806096,2.8925844409129864,0.949675472849325,0.9921983604799989,15.896571582222217,passed,
2025/05/07 19:15:00,0.749688184089479,0.652678127735517,84.33557335993403,105.68842644820631,2.8117766814253664,2.83,2631.3955077027877,3036.63206964651,0.9784277966974751,0.997495335814893,36.38800609181832,14.653393671762467,2.8687274078677003,0.938727151291179,0.9857667273151121,15.937227771666667,passed,
2025/05/07 19:30:00,0.7481835888497612,0.6515352366141995,84.44268951128748,105.27212051145389,2.8043245810399973,2.79,2634.2789472722184,3056.726668408064,0.9785944487968389,0.9975422899219939,36.531543765761555,13.779775843808357,2.876037262285731,0.9369576673249778,0.9822746225206362,15.959426938888882,passed,
2025/05/07 19:45:00,0.7518469018964563,0.6520172857416842,84.68875741499251,105.19812072924547,2.8215798887777677,2.81,2639.7574898848293,3023.983626771061,0.9784705217113356,0.9975002189925385,36.25267913533146,14.761606656233985,2.8603544890794095,0.9334998170289462,0.9803700619310739,15.980698029999996,passed,
2025/05/07 20:00:00,0.7533108089756816,0.6502912659539155,84.85018795698157,104.8238659516649,2.8202083651782197,2.82,2647.845895653012,3026.1960289013005,0.9784609719386126,0.9973303965356883,36.02338683634905,14.56421898413271,2.855963221482369,0.9242526059992139,0.9728378235129356,16.0019805,passed,
2025/05/07 20:15:00,0.7490077531733474,0.6525467381149037,84.99379641090998,104.7420545723194,2.8248598613481675,2.83,2645.2995312487824,3028.926360405095,0.9787691476839856,0.997787056461793,36.61912931416421,14.213191814903087,2.866050219418963,0.9279053759284422,0.9680944043404279,16.028892965555553,passed,
2025/05/07 20:30:00,0.7525575468345569,0.6499612224595783,84.97177545860742,104.15581618203538,2.826182715024536,2.84,2648.6890034721105,3021.326820082073,0.9785411329277467,0.997455780712536,36.17855123215853,14.28634063484041,2.8543565817890406,0.9197871895699513,0.9649674910909309,16.024500714444443,passed,
2025/05/08 11:00:00,0.8152324456961771,0.6710929702534517,82.44440746136678,110.96856362287517,2.7958711526675457,2.81,2610.62478142065,3289.5561541687207,0.9747707323380491,0.9969833964871282,29.371122925438,11.410323453504356,2.4643755807840013,0.9127355768797681,1.0221028987552665,16.496145673333334,passed,
2025/05/08 11:15:00,0.7653439953510953,0.687643064986354,92.81993395203378,122.232239667474,2.7752294735506853,2.8,2938.512599388004,3472.87169578432,0.9801819673129631,0.9987658108385776,33.6298882069448,10.741337096048552,2.6946930631591877,0.9383277738481597,0.9804080580056698,17.793062662222223,passed,
2025/05/08 11:30:00,0.7568206171028552,0.6922673470676639,95.4352751659886,125.3418237400929,2.782028651782925,2.83,3037.2987948208947,3503.3123829271285,0.9806929583019363,0.9987875680959901,33.88359667356555,11.444918653927036,2.7142478231428253,0.9992176616926352,1.0310036421096873,18.196167696666663,passed,
2025/05/08 11:45:00,0.7618411564857113,0.6887639970732576,94.35499672159044,123.52821742234946,2.7913468741546836,2.83,2981.635049933894,3445.8221587896055,0.9803731305155388,0.9987137318297923,33.95937476642633,12.066307699717921,2.7278928689749598,0.9919217455729035,1.030917074254508,17.941262588333327,passed,
2025/05/08 12:00:00,0.7699661855189422,0.6820913142571823,92.70245322520279,120.98028855188534,2.7878014746482154,2.81,2922.379685547166,3411.529096065355,0.9797160165859782,0.9982378686021797,33.41789984159337,11.977933763996235,2.719108781464262,0.981304793351277,1.0346573550966327,17.657680241666668,passed,
2025/05/08 12:15:00,0.7564010742199891,0.6866480116139267,92.18134547617232,120.54448422483138,2.8033351834296654,2.84,2896.5579250874703,3346.4221575113847,0.9803778956212887,0.9990839605289952,35.02673018384912,13.032245624521618,2.758239351810299,0.9932911923813931,1.0257929495494844,17.501165715000006,passed,
2025/05/08 12:30:00,0.7584705188577814,0.6854311706358933,91.78257122201997,119.90105557698756,2.8013970807610797,2.85,2884.2118335111186,3346.4951058882184,0.980230534207317,0.9990061381202585,34.85444468399552,12.765833917453739,2.749089592947251,0.9813862545186753,1.016450693107472,17.454684231111106,passed,
2025/05/08 12:45:00,0.7539572112002693,0.6848338514208887,91.90298343430887,119.67501836217305,2.8029228692207115,2.84,2889.184738428168,3319.429901345459,0.9806145652930974,0.999091673654358,35.24320609785918,13.283497264951531,2.771150215428991,0.9677842334604021,0.9975688539383272,17.402267960000007,passed,
2025/05/08 13:00:00,0.7621380338607534,0.6799688958372527,91.44707498226646,118.62128093451929,2.7986206180376034,2.82,2864.6517005597398,3332.6549910113745,0.9798791837303771,0.9985831686555615,34.68999412443562,12.650455879433572,2.7684886226761383,0.9521018207976759,0.9947024626582701,17.343910283333326,passed,
2025/05/08 13:15:00,0.7583369093837438,0.6807042866412004,91.1977037667626,118.23789484345447,2.8001250958955426,2.8,2854.1036701444214,3321.0001726608343,0.980061437200958,0.9988148046866203,35.1441950858464,12.635268789840831,2.7796059232321895,0.9677249449897676,1.005389447851402,17.29106324,passed,
2025/05/08 13:30:00,0.7531433516483523,0.6819784846795792,91.14827981059254,118.07570860562146,2.809221588089258,2.83,2846.6055326091746,3288.8308266496933,0.9802771719438711,0.9990922417399014,35.77906868319134,13.270489725185636,2.801515264603347,0.9824512235748363,1.0128337164246615,17.235800272777773,passed,
2025/05/08 13:45:00,0.7553022959400305,0.6791587936653432,91.21539017542517,117.68612918479157,2.807849276278252,2.8,2845.672722645808,3283.701857891501,0.9801278730513089,0.9988233282141956,35.611293553811265,13.310494923169149,2.811811139701767,0.9850788204621597,1.0206506366898467,17.210359979999996,passed,
2025/05/08 14:00:00,0.760577571894851,0.6769499206385446,91.47728807592824,117.65210555129303,2.8129305229934416,2.8,2851.1415161871814,3277.4108022639257,0.979741951834705,0.9984587894027112,35.1324404994896,13.670335351278512,2.8071225019473345,0.99462346329809,1.0386520433883166,17.23919187833334,passed,
2025/05/08 14:15:00,0.7606956324688455,0.6784653048132225,91.25391041894389,117.5124204751202,2.819379804213928,2.83,2828.803270660128,3291.4531592148683,0.9793152175120615,0.9986400903253916,35.499109395088155,13.158102172968,2.8125438483566922,1.009398324846839,1.0518428507953612,17.255327375,passed,
2025/05/08 14:30:00,0.7601709740845322,0.6794067228470614,91.57670611557116,117.83159660891235,2.825154949273491,2.82,2844.5426890840004,3277.737667413929,0.9794705908938863,0.9986709955714481,35.402623740879726,13.70682835059267,2.8048028878894455,1.0062914425900085,1.0466682706429409,17.29639065,passed,
2025/05/08 14:45:00,0.761253320541302,0.6787377466229841,92.06278589319797,118.1355070590831,2.8262830341196326,2.82,2864.663508800467,3275.8656897730098,0.9795404791886467,0.9985157497903692,35.14229000881645,13.986375251259004,2.801862473069617,0.9964221534298742,1.0382400263092768,17.35487349444444,passed,
2025/05/08 15:00:00,0.7634198360681373,0.6774905766001728,92.42993890655241,118.2753303528865,2.8217395208419234,2.82,2883.7651099302275,3287.4122452842175,0.979592688416851,0.9983020670081824,34.72716617732315,13.844500079048284,2.79214858624155,0.9858046590754482,1.0308504063708002,17.413455033333335,passed,
2025/05/08 15:15:00,0.7620445850609557,0.678105555407884,92.7374530725037,118.50370721972108,2.824917434814776,2.85,2889.8186047815925,3289.6206522064704,0.9796089920206141,0.9983652589908958,34.91416765474755,13.858333422772546,2.800945543785141,0.9991752537269054,1.0422738603172177,17.456405694444445,passed,
2025/05/08 15:30:00,0.7609318521455141,0.6773104426879923,92.9282915580243,118.42725757514937,2.8257747299966485,2.81,2898.869774184819,3275.8160962469083,0.979788578251324,0.9983204722835701,34.92841380012617,14.193375038183664,2.807432092239728,0.9846849755888106,1.0264403559668234,17.448271298333335,passed,
2025/05/08 15:45:00,0.7538484419983802,0.6793501952219836,93.02294233748933,118.5014016997672,2.8247776292571922,2.82,2901.056210663965,3274.868300419201,0.9802428578638473,0.9987071033140639,35.62389913409247,14.01606726810404,2.826848986434662,0.9962197874461128,1.0278077052127235,17.445613398888888,passed,
2025/05/08 16:00:00,0.7596985958218166,0.6764425107946054,92.90022193656038,118.01209104747434,2.8208071754449984,2.82,2896.945422515599,3286.8129285053315,0.9798633047402768,0.9983363428542966,35.06803526739629,13.640415844302863,2.814939450670201,0.9959864778368542,1.0369604722007388,17.44318992777777,passed,
2025/05/08 16:15:00,0.7589036418249004,0.6778206831676615,92.83720161079742,117.9938544911425,2.8297336867569993,2.84,2891.6208632120893,3271.735976675238,0.9797989607961504,0.9984807474427297,35.23666701960608,14.010194986815888,2.8126964959656346,1.0020307557701937,1.0402382657244902,17.440658473333333,passed,
2025/05/08 16:30:00,0.7644992379958061,0.6773134305543741,92.99708887836427,118.12566767631463,2.8277173603797254,2.82,2892.5307529333545,3309.7640177388653,0.9792953983007925,0.9982632777496763,34.78226096279778,13.196397757833086,2.795172550565483,1.0072203523256553,1.0523474952650507,17.538336597222223,passed,
2025/05/08 16:45:00,0.759281790389649,0.6795734340529266,93.88646859823987,119.04690053112938,2.835417390759613,2.82,2917.393385950257,3303.9058446864306,0.9796057280914588,0.9984829960240204,35.27333740132295,13.675561893520229,2.8176895634626296,1.0184768108412485,1.0554723427166524,17.639980031666667,passed,
2025/05/08 17:00:00,0.7600810285784183,0.6800461897481599,94.56268190378651,119.68610031323264,2.8373239750339807,2.85,2939.8866255733233,3317.3306753827183,0.9795910444300947,0.9984031949724288,35.111351986675956,13.677118719696178,2.8155860704807414,1.0314119759669291,1.0692414304128517,17.753752664999993,passed,
2025/05/08 17:15:00,0.7574883497345745,0.6799797414916805,94.4057577068137,119.32855565955384,2.8373682809824006,2.82,2939.921485729058,3298.7597076775473,0.9798779350075311,0.9985075603820674,35.26805568331978,13.933938958041221,2.818022622236483,1.0169393652412702,1.0507814879414255,17.70143613333333,passed,
2025/05/08 17:30:00,0.7577222124355945,0.6807246543650158,95.15558458524232,120.08273957344528,2.8388989530221718,2.81,2973.8348617534593,3301.637300685121,0.9800938863935681,0.9984334677209585,34.96499322426584,14.279457614303087,2.8068943080055306,1.0099073919605173,1.043059605973761,17.81543135166667,passed,
2025/05/08 17:45:00,0.758822516710143,0.678978772173909,94.78125943820909,119.38164517228613,2.8324204960462196,2.81,2963.71382956289,3307.2999099086583,0.9800649295130186,0.9983408920787737,34.84891115610784,13.813126238367449,2.803648076546039,1.0017967793902414,1.0372810709005835,17.762147846666664,passed,
2025/05/08 18:00:00,0.7501165270372294,0.6827414170636844,94.38341536758743,119.14279631242704,2.8387225471195765,2.81,2938.095236496817,3300.1286625171406,0.9802945059559058,0.9989971388409356,36.0192265161213,13.540474460883912,2.8298196748657363,1.012926332221241,1.0338137149767936,17.708586836111117,passed,
2025/05/08 18:15:00,0.7586228951305426,0.6793555878233081,93.86046578395587,118.2670878432663,2.8392237838982632,2.82,2919.532455265409,3298.768338819736,0.9796709636991311,0.9985570024833818,35.28957634091892,13.413517402311571,2.8072043709639676,1.0052656792250494,1.0386843413439326,17.655147510000003,passed,
2025/05/08 18:30:00,0.7622999215454027,0.6789389996332561,94.36211841439936,118.69109480568422,2.841736623728587,2.86,2941.6275201074186,3303.2730893124217,0.9795655766537924,0.9983263531124617,34.75565225647596,13.658590033911763,2.7897838906835184,0.9942645948853194,1.0318105468122163,17.746362773333335,passed,
2025/05/08 18:45:00,0.7551600224679247,0.681291512236219,94.9579130471003,119.31415738401674,2.842784846032516,2.88,2964.669533455831,3298.150119862823,0.9801516615504253,0.9986513429795425,35.30768022168367,13.898321737744034,2.8075566784782726,1.005394398466971,1.0326186348900543,17.803848803888883,passed,
2025/05/08 19:00:00,0.7606370547895185,0.6798520422489811,94.7444652580793,119.04297158320604,2.8354274027626816,2.84,2967.5782753199305,3318.081063363208,0.9799666913110177,0.9983862838000577,34.5932263587397,13.403072419775881,2.77617322102704,0.9793467907729583,1.0134054209156798,17.822530733333327,passed,
2025/05/08 19:15:00,0.7581803302620269,0.6807445837658227,94.81868026590399,119.13719098882763,2.8352612756609217,2.84,2967.231739472199,3323.167005077869,0.9800680672651287,0.9985348533908145,34.887367810328996,13.220756987028468,2.785039441315234,0.9859748925691965,1.01646401020406,17.834923968888887,passed,
2025/05/08 19:30:00,0.759012176668942,0.6806222155671899,94.70721131743281,118.98590934236061,2.8361223012613785,2.83,2962.699701462368,3323.2910375923416,0.9799779206498329,0.9985203402387166,34.84020764588143,13.162142829839041,2.7813458853068704,0.9859964004180332,1.0173072300085304,17.827838520555556,passed,
2025/05/08 19:45:00,0.757373129883772,0.6814136529419768,94.73513207184814,119.03363241505363,2.840779591599814,2.87,2962.2670078999213,3310.1794052923296,0.9800517330770461,0.9986267762604515,35.02844957722858,13.490152935386812,2.7859479733447716,0.9821404355929548,1.0104714733468756,17.81863776,passed,
2025/05/08 20:00:00,0.76065818723641,0.6799297062000275,94.60292075045055,118.7597152115838,2.8369901785091187,2.86,2959.7452898636243,3319.9079013011046,0.9798714635335648,0.998434403930356,34.681021609606155,13.1978150129996,2.77566652010705,0.9702261054350679,1.0032699716841567,17.81531442777778,passed,
2025/05/08 20:15:00,0.7598177738194509,0.6789847812636204,94.7150582343121,118.66881969518687,2.8328612984011383,2.84,2963.119493456539,3325.407217465671,0.9799596808085578,0.9983907709310126,34.74718627733656,12.985991799929241,2.785261850754097,0.9664548888415424,0.9993974112960446,17.81452394333333,passed,
2025/05/08 20:30:00,0.7578106044721464,0.6821712338493896,94.44269928324135,118.76263635806144,2.8381203226897727,2.86,2952.764307713774,3328.595221271207,0.9799594698181578,0.9987303749739778,35.032010363719955,12.832292195086108,2.7736787743966294,0.9656614981216118,0.9926988071357388,17.827254133333334,passed,
2025/05/08 20:45:00,0.7550568351214412,0.682516452077418,94.5861724645841,118.84089526641905,2.836654328032841,2.86,2960.066917369873,3324.876045359797,0.9802187894027399,0.9988255688388411,35.226229290543614,12.896291403729272,2.781499559430685,0.9781436856458328,1.0020930906664198,17.828210656666666,passed,
2025/05/08 21:00:00,0.7573928875255604,0.681641747510728,94.48619565265102,118.66024804733789,2.8336981625985738,2.86,2956.5800659175343,3337.2067355126974,0.9800514008855233,0.9987107854117356,35.014280214881744,12.538831676327463,2.7743694253014595,0.9747011837561081,1.001950392539714,17.834692095,passed,
2025/05/08 21:15:00,0.7528697781089057,0.6837126590414417,94.79818694727244,119.10976742344337,2.840981600338152,2.86,2969.5535409854897,3319.05965175596,0.980282062172027,0.9989014749098369,35.354429403665996,13.172838509892706,2.7818532701404535,0.9817045711591309,1.001951627045167,17.865834372222217,passed,
2025/05/08 21:30:00,0.758176796836907,0.6819782262799374,94.87777037931791,119.04522557985085,2.836398641792287,2.88,2972.9625884324373,3338.8237320384164,0.9800380480230751,0.9986296847881151,34.81599457158268,12.754352984548284,2.76739762873114,0.9694908652524851,0.9970654374171695,17.902742146666665,passed,
2025/05/08 21:45:00,0.7563630961890583,0.6820236365197143,94.97793011351085,119.06939038126804,2.8361409310098717,2.84,2976.9042169024738,3335.0120927410903,0.9801656450813352,0.9986714437798162,34.96233329136377,12.82959032545175,2.7747895462792185,0.9651799766838189,0.9905612460024296,17.901484198888895,passed,
2025/05/08 22:00:00,0.7554035904222808,0.6824978813017358,94.9373264270981,119.01016091956623,2.840508618005758,2.9,2969.4375269544466,3328.9692278285074,0.9800879046863704,0.9987555579167099,35.19131429076024,12.920688916318284,2.782969125311646,0.9783888608247526,1.0022752870808498,17.89067866666666,passed,
2025/05/08 22:15:00,0.7584258909842166,0.6810497237283984,95.23461652067591,119.17146783437006,2.834255155609326,2.83,2990.7545187221226,3340.033294960971,0.9801511870634356,0.9984869560768929,34.61083264380718,12.846563358791226,2.765952066320174,0.9624165714304393,0.990921609723527,17.943068,passed,
2025/05/08 22:30:00,0.751077853480187,0.6838923357023287,95.81115504680754,120.01239107161129,2.8348097867623325,2.85,3020.3125781321037,3344.9419286683988,0.9805337840990604,0.9987078907807899,35.02086771821255,13.03417626088101,2.772726892928324,0.976667908625297,0.9950523806132708,18.04428577111111,passed,
2025/05/08 22:45:00,0.7549305259867445,0.6831232687468214,96.21056126222129,120.39948015241762,2.8309160895034093,2.85,3033.5019967580592,3377.6959722064944,0.9802552262519969,0.9984688928570808,34.59125934490711,12.490215171533206,2.7621262224651186,0.9838585980365403,1.0078613921693798,18.149563483333335,passed,
2025/05/08 23:00:00,0.7550436198199048,0.6835137013788833,96.4538896242135,120.64606344864106,2.83690133248674,2.85,3037.5326956550903,3371.9484500423755,0.9801258503483807,0.9984433805776237,34.63092436960666,12.791805061804457,2.7663908054203263,0.9843015608831684,1.0080797629977833,18.183065602777777,passed,
2025/05/08 23:15:00,0.7518427278164499,0.6840181139056347,96.5424669590019,120.70696935151079,2.8347510143456702,2.87,3044.3827846396775,3371.3163724629494,0.9803591101373302,0.9985454550239491,34.84796748347084,12.769013868866939,2.77275254971347,0.9972226997613722,1.0173110324517631,18.18690969333333,passed,
2025/05/08 23:30:00,0.7562079712201791,0.6823650610436512,96.53706263211104,120.53329429237668,2.8310178580223067,2.81,3041.0341438003293,3388.572210825702,0.9801195412787269,0.9983430318192562,34.489487583139635,12.324263711078226,2.765777118465971,0.9917155814861931,1.0181481020276952,18.202330410000002,passed,
2025/05/08 23:45:00,0.7544991461407546,0.683082677249735,96.74312041251055,120.75449018612807,2.8373217856406887,2.86,3048.5917405796904,3370.185157077142,0.9801860691292015,0.9983802205444675,34.611714813491034,12.913143884069855,2.770764564971719,1.0056564169540179,1.0298265957905484,18.212135528888883,passed,
2025/05/09 00:00:00,0.7446762780568541,0.6911090817440019,100.49829633790867,126.62097982928655,2.8262527657699352,2.86,3214.9550403060184,3496.1032661979034,0.9805048039021766,0.9981731957215778,34.2154589918925,12.707651475241262,2.755085385443284,1.0532225992280517,1.0676309162766682,18.967147100000005,passed,
2025/05/09 00:15:00,0.7387586667484927,0.6821304242522173,92.82996838273341,116.77473278225033,2.8566708237016036,2.94,2875.640376303229,3188.598184246596,0.9807532471470073,0.9996102238542894,37.49094565980781,15.062059721193336,2.8797956760214882,1.024380032853531,1.0302686132835945,17.323533363888895,passed,
2025/05/09 00:30:00,0.7633213108417064,0.673777064030864,91.7854687308108,115.28574868241822,2.838697738969206,2.86,2858.9781099493684,3231.9660407890597,0.9794410388240246,0.9983002599664191,34.90679825426329,13.881472927583346,2.7870420916789405,0.9657342072500591,1.0066828189385593,17.290349388888888,passed,
2025/05/09 00:45:00,0.7628800570687252,0.6726757218606517,92.15896327614627,115.4768140094863,2.835018254362323,2.83,2873.3989771814413,3234.7759108241316,0.9795888918380197,0.9981806548572515,34.84183926250224,13.91823923009888,2.7962411947258246,0.9566534337769669,0.9981795138882129,17.31678730833334,passed,
2025/05/09 01:00:00,0.7608512139833968,0.6741142152245874,92.18765977404206,115.65993167292014,2.832497820892495,2.85,2873.2519620512917,3251.791932394607,0.9796734858255487,0.998360986316754,35.06861026002457,13.452845187618786,2.7973402121771698,0.9620943596798482,1.0001991302679676,17.349173483888887,passed,
2025/05/09 01:15:00,0.760725564891298,0.6751425252186949,92.1660644254663,115.7854349405623,2.8328436963209036,2.84,2870.703900223769,3262.916194159191,0.9796065905939546,0.9984509303896145,35.13396659587167,13.186556995462487,2.7933122275707833,0.9595002731127302,0.9962780360395974,17.375587019999998,passed,
2025/05/09 01:30:00,0.7620636700850646,0.6741279080970081,92.48617061985846,115.96949025208504,2.8347952247686297,2.84,2882.0000448770656,3254.6094879754637,0.9795864769538469,0.9982750885227071,34.938130134318,13.583328044675806,2.7963761088545644,0.9657616230051501,1.005425557538149,17.396031400000002,passed,
2025/05/09 01:45:00,0.7622077608996186,0.674847227517225,92.50690975495122,116.0965898590616,2.835030125274817,2.84,2880.82636695856,3264.583771606066,0.9795134429210499,0.9983251269600931,34.969527539390235,13.36232996499575,2.7936627492647976,0.9697079270935837,1.0089323976767555,17.422422875,passed,
2025/05/09 02:00:00,0.7590762050800937,0.6761646922902612,92.6981718727922,116.38861314947441,2.8330423135119305,2.85,2892.189013503448,3266.8445652286623,0.9798392640991812,0.998491110837896,35.142632762062796,13.3534577530578,2.7948785091728263,0.978557976657751,1.0133685439327846,17.448802738888883,passed,
2025/05/09 02:15:00,0.760029380686435,0.6761159705176542,92.78713482436268,116.48517353571634,2.833616259073773,2.84,2895.317831044785,3269.672532085815,0.9797803405766908,0.9984427251100035,35.036532901124865,13.359982712999232,2.7913762164184406,0.974510965007926,1.0102985012137555,17.46921692999999,passed,
2025/05/09 02:30:00,0.7607131529165736,0.6764915368473964,92.86186907051767,116.63112020312352,2.834644874380444,2.84,2896.5925378199627,3275.4591681637407,0.9796978889995015,0.9984383746790048,34.99140272720067,13.292559858212963,2.7882203533801193,0.9778238830068742,1.0141256958211304,17.49557473277778,passed,
2025/05/09 02:45:00,0.7605723330710654,0.6767468271803115,93.02300494122596,116.78670599021972,2.8353791840425524,2.83,2902.1868128850633,3277.5583947603213,0.97971943786932,0.9984404917737176,34.98059242605666,13.31576702525085,2.787988155987441,0.9707534741929263,1.0063284082212403,17.521920924444444,passed,
2025/05/09 03:00:00,0.7559212931437994,0.6784572265777015,93.26862957940028,117.11512893509283,2.8352415785463463,2.84,2910.8817001213365,3278.451737206832,0.9800519330225832,0.9986876260348003,35.391658007651785,13.3067806202939,2.799513550448717,0.9811154906047067,1.010090916331213,17.548255505000004,passed,
2025/05/09 03:15:00,0.7589310033797659,0.6777285540389385,93.27621744494533,117.07652051400396,2.834110274485615,2.83,2914.26585388635,3284.72690069547,0.9799121713337428,0.9985309351029348,35.03369400600904,13.219728208441554,2.7859697470951543,0.9800700128522546,1.0130723832053303,17.56862905722222,passed,
2025/05/09 03:30:00,0.7574166674589609,0.6784124652261786,93.487093623211,117.29363696366345,2.837237034809008,2.84,2915.4381090724664,3285.9970762154926,0.9798978917113758,0.9986139090346554,35.279866285546994,13.241857526018483,2.797430142466935,0.9954884900432182,1.0264829790039576,17.59494157666666,passed,
2025/05/09 03:45:00,0.7590630018659213,0.6783185432100939,93.51408632341791,117.33179636165023,2.8343813037921564,2.84,2923.6462791790364,3293.316294425405,0.9799327515005355,0.9985395471394594,34.96484392813772,13.12301770648543,2.780956014092336,1.0012321965376547,1.0343519157660765,17.621242484999996,passed,
2025/05/09 04:00:00,0.7596992026957319,0.6767735662792598,93.94976380772343,117.51928100186285,2.8344346941146443,2.82,2940.9290579919993,3283.093631598951,0.9800329504600703,0.9983365841409568,34.77101376423032,13.56923872590722,2.787961395595783,0.9950040134091186,1.0304478148150114,17.64158584833333,passed,
2025/05/09 04:15:00,0.7603803753332302,0.6770618805920503,94.04919269099634,117.64788254631445,2.8336995019613345,2.84,2946.963397899216,3290.045662553549,0.9800364070273259,0.998319093882783,34.63819797807063,13.469035169789002,2.7800296830402784,0.9963164090021809,1.03222589718486,17.67380946833333,passed,
2025/05/09 04:30:00,0.7591676053181817,0.6783573331844308,94.07270323328653,117.78538657710929,2.8349320074629873,2.82,2945.1873502581298,3298.375280781236,0.9800324333469966,0.9984604801085655,34.8190391775546,13.251114100079423,2.7802503964648566,1.0014129039839559,1.0345740642217829,17.700075543333323,passed,
2025/05/09 04:45:00,0.7613582679912445,0.678209708955071,94.09239800624634,117.81440766728451,2.8352688169871563,2.82,2946.1880793762584,3305.8928171571297,0.9798777236148336,0.9983766123595925,34.5992137938206,13.129335084268549,2.770496668622997,1.0016591128297887,1.0373798122004902,17.72633000722222,passed,
2025/05/09 05:00:00,0.7595600050137724,0.678725696692367,94.25248951881129,117.98307088289755,2.8315592321260286,2.82,2960.441711344809,3306.9996930968,0.9801979930699398,0.998437520659359,34.56516409782837,13.145091741317154,2.765288890346492,1.0068633668070073,1.0402384889757736,17.746631570555557,passed,
2025/05/09 05:15:00,0.7576598617142929,0.6792890885814549,94.18020098355255,117.89700022285093,2.833204716242445,2.83,2954.091495702995,3304.009279530172,0.9802315423177985,0.9985639121088629,34.846931635312245,13.107746765813939,2.7740316378186676,1.0142511432254104,1.0448464038238658,17.73048063111111,passed,
2025/05/09 05:30:00,0.7583578918824951,0.6790276855888053,93.96952935565328,117.63834534423995,2.8334854835812444,2.82,2946.898210480769,3301.6352362558164,0.9801609858848566,0.9985558963977554,34.81048109528816,13.056002714698513,2.7702258041814485,1.0119998773181618,1.0433635750428318,17.705128814999995,passed,
2025/05/09 05:45:00,0.7591873927716719,0.678472941816103,93.80497645886742,117.38495700593187,2.8339828531319897,2.81,2940.376178917244,3297.9272597360573,0.9800756221381001,0.9985167484089856,34.77098600044072,13.052123209087746,2.769170590984207,1.0109906537310323,1.0436514479318615,17.67924497777779,passed,
2025/05/09 06:00:00,0.7589388518916134,0.6763338139586125,93.07892669937503,116.32609596569407,2.8316073225800253,2.82,2918.419803372181,3271.43546724847,0.980137903155477,0.9984736608201165,34.82484076183987,13.230418880525775,2.7734329087274587,1.0037995794963679,1.0377579659194485,17.52723951,passed,
2025/05/09 06:15:00,0.7565620146070474,0.6754976511994331,91.72577345204904,114.87915940119044,2.8133298639723137,2.83,2891.3310666333264,3279.2742608752974,0.9805825654560755,0.998710352578788,34.84222429147493,12.165261548755103,2.7488886788495126,0.9397666718226669,0.9693098435614734,17.35994824666667,passed,
2025/05/09 06:30:00,0.7532729387597361,0.673526727053421,91.85736589702628,114.7935064023745,2.7832864512083706,2.78,2904.9897254381817,3356.0861844575807,0.981052975174575,0.9987593150985427,34.934459680960764,9.877941916067714,2.754668845136041,0.9187498519954934,0.9470261062822013,17.426367749999997,passed,
2025/05/09 06:45:00,0.7575206790589811,0.6789442387502362,93.36739400763406,117.11366126870749,2.792655840675216,2.79,2957.6719722717667,3414.244428253906,0.9807423448127631,0.998766534783909,34.333444374326575,9.655867703791627,2.715355688531126,0.9269451130260944,0.9551893295172724,17.794569552222217,passed,
2025/05/09 07:00:00,0.7503411458577843,0.6821421862863405,95.35673609561047,119.51838259590687,2.785302712705794,2.79,3045.486185137347,3473.643899779191,0.9811705121294534,0.9986888589767319,34.30804223762615,9.355153789576647,2.717691910569389,0.9503182470041199,0.9701429182221223,18.15775070999999,passed,
2025/05/09 07:15:00,0.7491370552819501,0.6870258398120529,96.83766148505566,121.7374008695931,2.799391885601885,2.86,3107.8022801731377,3494.3356555901037,0.9808793926338911,0.9985617169409741,33.95635376446255,10.15076732228678,2.6946711977463,0.9968505641378324,1.0127660852714742,18.481971365,passed,
2025/05/09 07:30:00,0.7392325017087783,0.6915830021609776,98.20608204291945,123.54477012724551,2.80861309890143,2.89,3168.1661190290915,3485.8118843170623,0.9813030909433618,0.9987363071696784,34.47149646877602,11.198049772372588,2.7095414509008933,1.0498349442674073,1.0519475673853242,18.688449779999992,passed,
2025/05/09 07:45:00,0.7394386456479299,0.6950037824131807,99.0340577991116,124.88019580585976,2.8098477929507326,2.89,3207.7360570461506,3516.980063664843,0.981448828371614,0.9988377928698561,34.260787968727115,11.059010164805798,2.681848457519206,1.055378138349408,1.0551009956491535,18.895428749999997,passed,
2025/05/09 08:00:00,0.73653556065191,0.6941785357023709,98.92865615533873,124.51947022143898,2.8064657961235864,2.88,3200.6426711998747,3512.1817087727786,0.9816185496531059,0.998906716552944,34.61161972174955,10.90922037410827,2.701920356191637,1.0560473881741281,1.0530160523297447,18.839312017777775,passed,
2025/05/09 08:15:00,0.7371845445432514,0.6929355980690411,97.83623391135055,123.21447110574458,2.8107596341980674,2.88,3159.765715523831,3474.8562003999596,0.9814366792456988,0.9989398604848595,34.66205287492893,11.241905458231825,2.701358057218211,1.043608862724978,1.040965113299562,18.648327469444435,passed,
2025/05/09 08:30:00,0.7420463959183653,0.6899983317954553,96.80099817389068,121.7426824780421,2.8109796316330975,2.88,3108.6786065541596,3455.5867891252838,0.981160061976601,0.9989120612922802,34.62918381387781,11.007363134644883,2.7059336161099936,1.0293376994950378,1.0335350749036607,18.45201632388889,passed,
2025/05/09 08:45:00,0.7421214418472681,0.6892512193703698,95.75427488957583,120.48233719891748,2.811414868551269,2.84,3063.67481101626,3433.6936158212948,0.9811606467596717,0.9991355167118976,34.96955043955499,10.815123715442768,2.711585802967435,1.0235590884124588,1.0268433554414642,18.266798201666667,passed,
2025/05/09 09:00:00,0.7352107676430243,0.6915647463258887,94.89297757731397,119.65747835753085,2.8227036121688625,2.89,3029.5588434593833,3374.0495496774633,0.9814907716477125,0.9996493931541406,35.875827789889996,11.718496670508719,2.72974161569267,1.026952469905721,1.0187494610686865,18.07548854222222,passed,
2025/05/09 09:15:00,0.7482231602378712,0.6857629857540986,93.8529354888579,117.96474378764714,2.818097537356828,2.84,2984.2144258673593,3362.06822152969,0.9810031028066739,0.999216156264451,34.96558203201347,11.380603523605062,2.709714554585674,0.9816453796543457,0.9929387968451502,17.884443499999996,passed,
2025/05/09 09:30:00,0.74777451311373,0.6840708375062525,93.13667522829627,116.86326661238553,2.8221276666245827,2.86,2950.3132060627754,3319.1709417082607,0.9811145965707082,0.9993418365001021,35.321959945044,11.871492211071146,2.728347406197434,0.9841565669510077,0.9958206281459696,17.693284668888886,passed,
2025/05/09 09:45:00,0.7526655470944389,0.6807920020136546,92.25405189465262,115.63902610767784,2.8141071310209465,2.81,2913.7695166440817,3329.41338306286,0.9808081641582806,0.9992104926708716,35.110148329250734,11.012279611571673,2.723171180439882,0.9757861394149211,0.9956093596387452,17.568985518333335,passed,
2025/05/09 10:00:00,0.7475986352953423,0.6822705706546033,92.07042563288657,115.43031609885657,2.825093931509153,2.85,2900.6870804892196,3288.2286586353225,0.9809855616311893,0.9994995002055955,35.77626424424374,11.872624041184107,2.7459114389408406,0.9945221251785852,1.0068967818630656,17.484268297222226,passed,
2025/05/09 10:15:00,0.7558698444418763,0.6769303282913056,91.84874623210972,114.64279701931599,2.8246317434761385,2.85,2892.0615392398395,3269.843867123496,0.9804905872299446,0.9988633747065135,34.99140289394918,12.278779227647878,2.741498352530995,0.9916517812308784,1.018480612397694,17.405113611111112,passed,
2025/05/09 10:30:00,0.7469749640326158,0.6799965722862392,91.45018353734021,114.45632660494394,2.829737301480442,2.85,2875.9698592148097,3242.0595650274845,0.9809680755717661,0.999441704822299,35.976714179102856,12.6434231924601,2.7631858961704294,1.0029938315355555,1.016477466525006,17.312416073333335,passed,
2025/05/09 10:45:00,0.7552482368998791,0.6760340504974494,90.49586733548318,113.32242296473439,2.821699310187328,2.84,2845.8447747739488,3249.1628232745593,0.9804175584865938,0.9990268642202966,35.2463990793795,12.089744864892282,2.738814542839192,0.9842632919322143,1.010577359709746,17.198278735,passed,
2025/05/09 11:00:00,0.751709813789246,0.6745793752200683,89.80339938781793,112.42416316650362,2.8233255423389556,2.8,2812.1466889225426,3217.835712731564,0.9804299568695508,0.9991597501240764,35.890114899783235,12.36241417183989,2.7717232724385186,0.9919751614848051,1.0157554255628505,17.024603334444436,passed,
2025/05/09 11:15:00,0.7603046571207661,0.6723055011174585,90.27967879773428,112.85400132143974,2.829954692187023,2.8,2831.7653824210124,3203.761978548913,0.9800071101267596,0.9985778218277173,34.90194802850007,13.314308911577582,2.7518095987598756,0.9856765264803532,1.021886547966504,17.080268975000003,passed,
2025/05/09 11:30:00,0.7609661287815722,0.6717998554642586,90.57136351695748,113.18113034904019,2.8265168764969286,2.83,2839.263380551432,3218.8549551075334,0.9799558549887246,0.998476648410257,34.84193079042945,13.089735346812526,2.7584762710193824,0.992110856060806,1.0304823334817848,17.12337371555555,passed,
2025/05/09 11:45:00,0.7526207016821095,0.6749469325799077,91.17693559279294,114.0626714590022,2.8284079485136,2.82,2857.132268250646,3217.5238891220447,0.9805070503690425,0.9988930123114489,35.625656215998234,13.327940460584662,2.7867714073739487,1.0016735549678741,1.0283140054920121,17.18160576,passed,
2025/05/09 12:00:00,0.7607715838243988,0.6761529899116733,93.73231740272799,117.03227007468558,2.8315164443261307,2.86,2957.4197212167087,3261.7155833763495,0.9804365735467785,0.9982574411510139,34.18554436533213,13.994827544892516,2.752127056770264,1.0089218183726323,1.0459102506397808,17.609583884444444,passed,
2025/05/09 12:15:00,0.7433849616256485,0.6580824029534996,83.78349756712149,105.0616913697803,2.818756494022576,2.84,2622.205013461008,3009.154136218772,0.9794643896543049,0.9984789959185492,36.94433487033253,14.700650238329516,2.8364213586351155,0.9781527107501182,1.0112977121475257,15.873430173333334,passed,
2025/05/09 12:30:00,0.752783243467596,0.6542597524569537,84.2958326566902,105.42328706303336,2.8018934318679403,2.79,2653.7311540898,3053.598472966932,0.9791738196054118,0.9977166592727884,35.61762162187699,13.959946139749857,2.8039214231645553,0.9483818110475047,0.9957334890176109,15.99132939555556,passed,
2025/05/09 12:45:00,0.7551921580025256,0.6537328247067951,84.7725408366479,105.94216138883584,2.8006016687135205,2.78,2668.6361748694244,3066.4546036140864,0.9790679425707163,0.9975125133048794,35.340496118322314,13.952203225612864,2.8049937903338695,0.9446561057593965,0.9954313891379086,16.061704804444442,passed,
2025/05/09 13:00:00,0.7537196187672699,0.6592268139879327,85.88953000118343,107.64343063490928,2.8093293904377203,2.84,2689.617215259715,3098.0451277768343,0.9792717421595929,0.9980032039185218,35.7928854168446,13.720929463452956,2.814986535670256,0.9628380635729847,1.0069168378803282,16.259449922222217,passed,
2025/05/09 13:15:00,0.7478425876479865,0.6607839229815676,84.98857153030886,106.95938094370887,2.8004572255035516,2.75,2669.2704829199524,3093.2549653975684,0.9797997469812699,0.9984685675771654,36.2579110495305,13.269285744246911,2.8077803094122813,0.9219322058433173,0.9565210426603671,16.137706028888893,passed,
2025/05/09 13:30:00,0.7491623577533948,0.6663146189323227,87.32418547356642,109.83129321152303,2.81466321852867,2.78,2734.541851057684,3116.6892399604058,0.9802323541509885,0.9986965643790409,36.19583159958034,13.98444388423934,2.816686355677014,0.9468305287459575,0.977944593532459,16.469244935,passed,
2025/05/09 13:45:00,0.7501779062843796,0.6683966599413169,88.51133565278892,111.29230220339443,2.81980265799631,2.8,2760.9322907375326,3143.2431722783895,0.9802129430525843,0.9987494240665535,36.27031226065707,13.946793838963838,2.831470342314227,0.980412010732601,1.0118453947602843,16.64860966388889,passed,
2025/05/09 14:00:00,0.7474049691412308,0.6714638666645,89.45599995342761,112.55025646150781,2.8261557633689574,2.83,2777.4378653432414,3158.572666150548,0.9803918078262204,0.9990475306593077,36.769018766774906,13.979555263548315,2.8567719320089395,1.0070101963912312,1.0332069988749484,16.776090375,passed,
2025/05/09 14:15:00,0.7502238432259516,0.6740684283835271,89.76775881567136,113.37288923001124,2.8321884738659997,2.82,2782.3132826844007,3183.965446578015,0.9800071006241805,0.9990826901972686,36.61368823582357,13.751822435983502,2.840132389463695,1.0106453156701234,1.0378818279647084,16.897625848888897,passed,
2025/05/09 14:30:00,0.7668750260774678,0.6682725533405329,88.32265920166788,111.78761356866795,2.8274562843174236,2.82,2761.5085796423314,3162.8008414037913,0.979084920944448,0.9981166776608729,34.57190577027604,14.15900551215863,2.753805973000375,0.9317062557880372,0.9805815387301086,16.750725902777777,passed,
2025/05/09 14:45:00,0.7567332333855502,0.6647212013714247,87.94957768503501,110.903224237067,2.8071997105860267,2.81,2744.4946312603647,3175.5152332547764,0.9794429837239673,0.998172852473519,35.6201320589117,13.13559746327462,2.8190257528974234,0.949501687754747,0.9927015012703294,16.618649978333327,passed,
2025/05/09 15:00:00,0.751419608463784,0.6694215192759133,87.5131885020342,110.98834282245303,2.8188275333639994,2.82,2724.3371500111466,3149.7254887656713,0.9797310635938856,0.9988245821483721,36.359783622926365,13.6328154694846,2.820413141030932,0.9590791421176956,0.9917227833714536,16.557969498888884,passed,
2025/05/09 15:15:00,0.7526451075484024,0.6658846877840489,87.25046708656402,110.46765574606337,2.8107398770879,2.8,2716.936061091739,3154.5011181657633,0.9794417863867179,0.9984502631085282,36.19339188135508,13.370848180231539,2.8318131504246313,0.9563083460492566,0.9945701735505963,16.503082615555556,passed,
2025/05/09 15:30:00,0.755564513380195,0.6643814104847389,86.71314915796741,109.96033123050458,2.8117891374060635,2.8,2698.124409598565,3149.523264117736,0.9789581778647657,0.9982282371252595,35.990031609386,13.394073713444323,2.8248274920428478,0.9591489836989536,1.0027805789150996,16.442352208333332,passed,
2025/05/09 15:45:00,0.7546168465110336,0.6625645464492712,86.84479817712189,109.92636685364755,2.8183803962174827,2.81,2707.8074238251247,3102.404810824687,0.9791136514856371,0.9980161187071128,35.90017971563793,14.803576027347882,2.8376035965205113,0.95813657380678,1.0029980084819674,16.37538826,passed,
2025/05/09 16:00:00,0.7485479402423038,0.662541943364733,86.22835646398623,109.29867079754936,2.8099835577608077,2.83,2683.4960947813834,3108.3067882504565,0.9792675286929333,0.9982814703145378,36.61947691834878,14.113036205707955,2.8633472949183605,0.9549067043976152,0.9932463606791121,16.274870871111112,passed,
2025/05/09 16:15:00,0.7509635914519772,0.6596590456856564,85.48504681152326,108.42793558197779,2.805488008626255,2.81,2665.0403819705157,3098.374236787429,0.9789036980058662,0.9979590163824823,36.30787363239828,14.113580408556968,2.854433431228294,0.9397955586387055,0.9837127051298606,16.16919060166667,passed,
2025/05/09 16:30:00,0.7454912936499362,0.6598881400616474,84.97634557805311,107.95065448498859,2.807118149569162,2.82,2640.8822221227592,3081.6556261758747,0.9789461018812938,0.9982100376002607,37.03597736659641,14.19451144741362,2.882699167261454,0.960553104277097,0.9993645696557403,16.063839855555553,passed,
2025/05/09 16:45:00,0.7482899989610702,0.6569695029839261,83.9690419689487,106.87665433121192,2.797656138709992,2.78,2615.5707101561625,3088.667444089413,0.9784460833017098,0.9978853555199533,36.6821867307037,13.616893352323265,2.864714229749189,0.9449295438122876,0.9899721311319247,15.95849688888889,passed,
2025/05/09 17:00:00,0.73952770170499,0.6602982470378607,83.88806017742857,107.04186475224914,2.8056295010165844,2.82,2598.947897047412,3067.866725250477,0.9788824080284456,0.9985464954433251,37.8466641248764,13.943335086357509,2.904296051498611,0.9723714192285348,1.0050747703096923,15.89898228111111,passed,
2025/05/09 17:15:00,0.7469521841907154,0.653639893202614,83.46846340918509,106.24775911042592,2.7941625042520264,2.79,2611.474742327047,3060.6053392294743,0.9782333887589694,0.9974517443544668,36.49118766259064,14.297357711616872,2.8709375201895315,0.9479580808379724,0.9963887552038192,15.848713485000008,passed,
2025/05/09 17:30:00,0.7423149192252815,0.6549948047508775,83.26570618388219,106.20198609275802,2.7957450144777494,2.82,2598.052014381019,3054.956475839116,0.9783781978758715,0.9977661490169754,37.11140832405154,14.269496642891358,2.8914306807535093,0.9598616280687104,1.0024284358403166,15.80437030333333,passed,
2025/05/09 17:45:00,0.7437408348831003,0.6526758198632813,82.91905457567086,105.78307978437856,2.788758184189537,2.8,2598.972136122453,3052.2434996929187,0.9782222141636934,0.9974206935798804,36.68692882874597,14.302508796078577,2.878518490728509,0.950806701379257,0.9977648573702464,15.759873854999997,passed,
2025/05/09 18:00:00,0.7455334074173448,0.6493625555333462,82.38992194538316,105.12238421823886,2.776614879464994,2.78,2595.2797029545777,3062.223229666791,0.9778995844154532,0.9969607648468461,36.19344309856668,13.892453228238319,2.864308109368491,0.9416278629712762,0.9945973610381819,15.708706823333332,passed,
2025/05/09 18:15:00,0.7330321515446393,0.6544186802104581,82.42438509205793,105.49152038080639,2.7868806973949334,2.79,2574.674536028309,3039.0550498694533,0.9786449690605381,0.9979873691027322,37.912039370233565,14.200816401240619,2.923029352867618,0.9720669258004293,1.006542838877706,15.644794623333325,passed,
2025/05/09 18:30:00,0.7437213071906994,0.6532110805555114,82.7620088396475,106.10680588880395,2.7908982713442274,2.82,2590.231021194028,3049.5879348078333,0.9779418940073333,0.9973679483179775,36.77455419360497,14.59349091102928,2.8856792585721207,0.9617878839240622,1.0102126750130938,15.740160975,passed,
2025/05/09 18:45:00,0.7376666407767192,0.6534569508074024,82.48299957650578,105.96674493097782,2.7865222247965393,2.81,2581.519744355145,3040.602293260119,0.9782346990278952,0.9975750426690829,37.33491467004077,14.643317138652854,2.9096915205690475,0.9627877130154773,1.0049673990168004,15.666168008333338,passed,
2025/05/09 19:00:00,0.7404578271902799,0.6457789147506563,81.81079516538276,104.87863211611557,2.759798957326479,2.73,2589.2350844106895,3057.5452249408245,0.9777744863965656,0.9965213105329707,36.301112409059876,14.052148341273805,2.893330076758951,0.9391434195277373,0.9936378810827851,15.583978409999999,passed,
2025/05/09 19:15:00,0.7298587557931793,0.654631233526489,81.74816093470635,105.69207864285652,2.779209906168896,2.8,2554.5827902823885,3041.922068058092,0.978381234770425,0.9979357846734155,38.18046421598425,14.262296052586274,2.9373454417589415,0.9804419126031251,1.0146918199386308,15.55386174222222,passed,
2025/05/09 19:30:00,0.7283191848483335,0.6590202434978959,82.07921712781075,106.62433148353003,2.7845114166489435,2.79,2546.3107198188864,3066.3635404159463,0.978453425590218,0.9984735107127167,38.783924456665765,13.785063288893964,2.952323853335393,1.0182169459380142,1.0472319194522266,15.628555555555556,passed,
2025/05/09 19:45:00,0.7346523384719597,0.6599056776131583,82.4438162109141,107.38873701939785,2.7917991305032936,2.79,2557.4705596552603,3067.0506518500206,0.9781491303261268,0.9982668849118073,38.207449669418374,14.325780552951143,2.9297047333152273,1.014980377821953,1.0511604725806762,15.702533427777775,passed,
2025/05/09 20:00:00,0.7457073425274225,0.6563534200405892,82.97452162888423,107.97534144355349,2.785651395260953,2.8,2594.7193173317255,3077.154126779985,0.9777987244841171,0.9973915208365705,36.6253969999259,14.8207796741868,2.8839725510541694,0.9820234808056368,1.0351124416711701,15.799862173333333,passed,
2025/05/09 20:15:00,0.7454892805289879,0.6605195016602142,83.78439185813265,109.35084818257053,2.7869456221820053,2.84,2609.534522692353,3104.6226359641746,0.9782440345398365,0.997848000672571,36.89907521788692,14.500741056715995,2.8901877225847357,0.9825233297902886,1.0310633040332695,15.925045277777778,passed,
2025/05/09 20:30:00,0.7529807127064826,0.6609071808510739,84.56377094890408,110.49908047083743,2.783550306095886,2.81,2638.5238168391093,3135.8834341852344,0.9781871557047913,0.9975886606657343,36.0530597034621,14.358662364208508,2.862697671495849,0.9638866080393846,1.0204266432622098,16.073353071111114,passed,
2025/05/09 20:45:00,0.7493574102115135,0.6681803166530704,85.5513956504598,112.4019967592746,2.7990901928437366,2.88,2652.1458183064265,3143.1724752851187,0.9786344729185646,0.9983456606581442,36.80105400431521,14.770113114846401,2.8777135076272864,0.9811366610601916,1.0268134410906726,16.221618599999996,passed,
2025/05/09 21:00:00,0.7537774221246127,0.6691046419242695,86.17864584950938,113.4558291658606,2.792827300779592,2.84,2674.220241990998,3185.094214242778,0.9785556895527635,0.9982047259660302,36.296069706474405,14.21137470843573,2.8604356568393636,0.9694603457273693,1.0196062577841007,16.364053377222216,passed,
