datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/09 21:15:00,0.7590974907340188,0.6712580292852948,86.54436914590057,114.43541310123527,2.789884963082207,2.83,2686.1722078860325,3227.8685526550735,0.978340667790456,0.9981853847749003,35.79149125539322,13.582701356407398,2.831330930120262,0.9626496863564523,1.0170308765598346,16.49949338888889,passed,
2025/05/09 21:30:00,0.7563397523303499,0.6758238684432991,87.49487579156687,116.06408336109072,2.796810364926245,2.85,2712.6710496773135,3232.057270186849,0.978861712354124,0.9985851282010912,36.09133961370235,14.07285795903112,2.838120500705751,0.9777452388552551,1.0255892234612574,16.62627778166667,passed,
2025/05/09 21:45:00,0.7541193362788005,0.6801883212431593,88.17862990094599,117.44623641229136,2.7988243357254508,2.88,2732.8608631883135,3248.572340619421,0.9793269656129149,0.9989874198304627,36.31925929223815,14.104461611944958,2.8363367714087993,0.9746354980328612,1.015614454237855,16.740980813333337,passed,
2025/05/09 22:00:00,0.7660038795948019,0.67495669562489,88.6786833085253,117.86468841387037,2.7853807692875616,2.87,2761.671711434478,3289.6276807209006,0.9786984447672891,0.9980260750894795,34.79569366670252,13.703620449922465,2.8052970223461693,0.9666182920335361,1.0276504962845783,16.855172956111105,passed,
2025/05/09 22:15:00,0.7635295542595488,0.6796636678454198,89.46045095377349,119.39097644656279,2.789986083153281,2.84,2781.6552427320535,3304.5195387595395,0.9791270671121657,0.9984582414433506,35.12455957539354,13.82683703948961,2.8084906806536893,0.9662543025130368,1.0200873687551484,16.980342940000003,passed,
2025/05/09 22:30:00,0.7669196082353938,0.6818413113259435,89.84866384237124,120.38752400606556,2.7904267227058246,2.87,2787.644673788293,3340.1732966781947,0.978879839969792,0.9985056029083907,34.939131376379244,13.36448150223045,2.7970685201341854,0.9853345812611551,1.0427142337420612,17.099227016666656,passed,
2025/05/09 22:45:00,0.7597560594676658,0.6872011677583222,90.80201967773496,122.17063499910778,2.794495093506705,2.87,2816.7705667110067,3354.5945623263756,0.9794274496597221,0.9989873255780725,35.57866043507338,13.579267548283196,2.813066926433012,0.9982902297322965,1.0436518234306973,17.245849573333338,passed,
2025/05/09 23:00:00,0.7590625446645151,0.693111258380808,93.2767851160539,125.91276772098303,2.796443532676947,2.86,2911.7539359347106,3415.0148620182185,0.9798590995324461,0.9990244756523805,35.07182160890323,13.795991114187457,2.790862866772084,1.009686710609773,1.0511907912771807,17.692451687777773,passed,
2025/05/09 23:15:00,0.759967767125198,0.6939602781267004,94.24311694014182,127.36509768906414,2.788225492419313,2.86,2948.174344889664,3461.847054317319,0.9799595631819759,0.9988966741337897,34.76811324294888,13.31004644804415,2.7872044694132114,1.0156962893763006,1.0593861205008843,17.872585072222225,passed,
2025/05/09 23:30:00,0.759853246997434,0.6980598655819709,94.68683773790286,128.71593310108298,2.787755258779577,2.87,2956.399900972405,3513.8931903255766,0.9797661160330855,0.9991370178114862,34.8897096743111,12.511250664401727,2.7786201061459774,1.0445315008987182,1.085774774106533,18.037593591111115,passed,
2025/05/09 23:45:00,0.7632121189910961,0.6989317956490354,95.39909477793803,130.03968281664723,2.7824986406168613,2.81,2993.3096829178808,3548.6537772922975,0.9797538455483003,0.9989268427947122,34.18502481399518,12.397748947003015,2.751390656185579,1.0251828704870551,1.070077458636964,18.203004435,passed,
2025/05/10 00:00:00,0.7569545475114148,0.6856999279617324,94.8068969417723,121.34417081150735,2.8324404633280142,2.91,2968.0802881032077,3335.229522342904,0.9801557538859403,0.9987723088412499,34.98873498762817,13.880636511559482,2.7830672569741903,1.0157412282556904,1.045858649878549,17.853749760000003,passed,
2025/05/10 00:15:00,0.7404721432329897,0.6595298762717918,83.42864089317678,106.62757296059006,2.8070224351712514,2.82,2599.183750004128,3035.129895005429,0.9789832662899027,0.9984022137565773,37.448477271467205,14.786019271477857,2.8805704249954185,0.9803646944927372,1.015596888073426,15.815644808333335,passed,
2025/05/10 00:30:00,0.7481288727488273,0.6511806202763853,82.55115715533351,105.18620602904217,2.779209940829405,2.82,2604.301985014,3064.7140834591546,0.9782360832000577,0.9971913381212728,35.90547191475312,13.77305489464656,2.834314516474403,0.9473132314463933,1.0000455741821972,15.755385812222222,passed,
2025/05/10 00:45:00,0.7421353074193267,0.6521858510923859,82.46992326492686,105.07001924182764,2.7803472390262822,2.81,2598.8599004681932,3048.1510362539607,0.9786583490187984,0.997528807792171,36.55003014294608,13.989288328417262,2.857546520281413,0.951497689023428,0.9964912187512263,15.70065126666666,passed,
2025/05/10 01:00:00,0.7403959126340584,0.6517465582966298,82.02002148725309,104.56427723945592,2.7796083188267957,2.85,2587.0586307373524,3037.6747143625716,0.9786283399186371,0.9975559703251656,36.680759214286674,14.018620292172105,2.8572821346191617,0.9605156142838709,1.0044543395959757,15.63455559722222,passed,
2025/05/10 01:15:00,0.741027870316777,0.6497470728836396,81.80288208681311,104.17688134651536,2.773333063719172,2.8,2589.160570760567,3037.332241853186,0.9785692011687199,0.9973042920681554,36.39086647758618,13.938463405578215,2.849802926021235,0.9453360705513898,0.9917004923069218,15.604138550000002,passed,
2025/05/10 01:30:00,0.7370754499577542,0.6519182881509445,81.79153194170478,104.28538102480594,2.7751591256971766,2.82,2581.676655262991,3037.3998230089283,0.978879061324043,0.9977281079312715,36.96581463431576,13.769520392917613,2.8637354909845114,0.9546575705129416,0.9943547690702038,15.593831366666668,passed,
2025/05/10 01:45:00,0.7369562345605457,0.6518946003023004,81.78357356145455,104.24697489986276,2.774477124937236,2.8,2583.636868319347,3035.306474150151,0.9789641261613384,0.9977377623398667,36.92668062790282,13.803847301991214,2.8608639542046315,0.9552970228025274,0.9948196701565116,15.589629769999998,passed,
2025/05/10 02:00:00,0.7370814620280346,0.6513859371211552,81.66503151645655,104.08207940189321,2.7735021863866303,2.82,2582.1595332195106,3032.953883791478,0.9789255531119628,0.9976774393942427,36.86216339155282,13.816827655197578,2.8581230450364736,0.956942735980143,0.9972599348761672,15.57352933888888,passed,
2025/05/10 02:15:00,0.7375093780393452,0.651136070568245,81.6743482219461,103.96812698608593,2.7758264298961617,2.81,2583.1426282262896,3025.752808215829,0.9789160758366305,0.9976470080946404,36.80546502570185,13.98598459606144,2.855701973902913,0.9513281648404845,0.9917676348406783,15.569320194999998,passed,
2025/05/10 02:30:00,0.7347053856899086,0.6532654765214294,81.65081664587217,103.98035644097146,2.780115278490958,2.82,2574.464591896185,3024.1489509700746,0.9791265678754925,0.9980420933322891,37.296090598929844,13.839141841372872,2.8644569819071415,0.9603535025448113,0.9949615328528537,15.56479104888888,passed,
2025/05/10 02:45:00,0.7400714874131296,0.6477552060494729,81.60287699998133,103.38994097638484,2.770648234469287,2.79,2592.776253381075,3021.3571395982854,0.9787832216487028,0.9971980796338428,36.240664883580315,14.014547319227376,2.8425688602111934,0.9470188150004883,0.9933086512400171,15.554788773333332,passed,
2025/05/10 03:00:00,0.7378104003950632,0.6496508790249533,81.54361158194726,103.35978919601298,2.7763308403024953,2.81,2583.1956017109937,3015.7314789581897,0.9789183165791143,0.9975424634919543,36.67954640130537,13.998590726945668,2.8496604791500784,0.9512634191159047,0.9924549935563224,15.544473926666669,passed,
2025/05/10 03:15:00,0.732676569743088,0.6533260167264406,81.44490847879807,103.39873683305647,2.7828375108423216,2.81,2564.1960622474658,3018.045657071988,0.9791827262385547,0.9982204963138576,37.60410820760572,13.602645793934007,2.8691702464049516,0.9683447973364852,0.9994454182977774,15.53447165111111,passed,
2025/05/10 03:30:00,0.7367879562512528,0.6495789502672474,81.4048208397751,102.97475303873824,2.775348941486429,2.78,2578.959970344895,3016.7052617795107,0.9790199802388571,0.9976486628470131,36.79459922978184,13.699515940673813,2.8478269374168854,0.9556655969388282,0.9950706990641572,15.529923578888884,passed,
2025/05/10 03:45:00,0.7288029302663063,0.6544924200379574,81.51802234119066,103.24064183397272,2.783160361508324,2.79,2568.6856716119564,3005.608480982633,0.9797719270703971,0.9985601950282509,37.93031732385267,13.676139779351518,2.874201399561713,0.9664251040226537,0.9906929041152116,15.514154528888891,passed,
2025/05/10 04:00:00,0.736070685874119,0.6496945234549119,81.29248900024128,102.63232507253254,2.7785155890425983,2.8,2574.8344393204443,3007.138528766677,0.9790884628389295,0.9977460495658487,36.897103779663624,13.748578481198372,2.8459099971517725,0.9590067996541003,0.9966675937347794,15.509598909444449,passed,
2025/05/10 04:15:00,0.7365805879397876,0.6480794247430764,81.34215868664646,102.40535451629077,2.776826508212037,2.81,2582.727564368242,2999.037400960228,0.9791330702774254,0.9975504097296534,36.67099564529181,13.948051591771842,2.843381229340756,0.9580558189411374,0.9976939613762428,15.499592918333336,passed,
2025/05/10 04:30:00,0.7348199228135852,0.6505552906838964,81.12171075454728,102.3054001507932,2.7810947541575723,2.8,2565.425495568988,3006.130776232197,0.9791512188814455,0.9979683346393469,37.150035989631164,13.489212712500114,2.8453030114697806,0.9640407570012274,0.998551079024329,15.495025919999996,passed,
2025/05/10 04:45:00,0.7366166116734006,0.6478826141156707,81.10001424703562,101.94479626484988,2.7778700664696365,2.79,2574.456772074028,2997.782098456979,0.9790658556675595,0.9975974179576289,36.71164865364113,13.718112019482001,2.8373630778607377,0.9619828393411656,1.0012225049221923,15.47895556166666,passed,
2025/05/10 05:00:00,0.7361144140187029,0.6477770821996537,81.11975016865331,101.81783295285865,2.7781438058841292,2.8,2576.1938214829925,2993.9619316345443,0.9791750938601547,0.9976325356246837,36.73448425824935,13.735738216098676,2.837072546709052,0.9607014374579268,0.9989449323513427,15.474693703333333,passed,
2025/05/10 05:15:00,0.7366502277701948,0.6458418491217329,81.21478993890621,101.61792749729877,2.775643723033667,2.8,2584.9984708296142,2988.5235795927056,0.9791794648328048,0.9973912771632895,36.50678848381223,13.88722428021903,2.837806938200872,0.9623428581800529,1.0031569164431529,15.470111494444446,passed,
2025/05/10 05:30:00,0.7312456235741267,0.6499226952928479,81.16300261321773,101.72052954734419,2.7837444248959127,2.78,2570.0022422946904,2981.642997998706,0.979605371441831,0.998124085865209,37.40537867327995,13.774821240066986,2.8540147438106276,0.9741018179353209,1.0036701955869434,15.454361486666672,passed,
2025/05/10 05:45:00,0.7345116564479307,0.6479247404391567,81.0303616951787,101.3728280486588,2.780409524782575,2.78,2574.719310003467,2981.933978962558,0.9794236220695132,0.9977959778653921,36.87803270995355,13.754180544586264,2.8347998169838227,0.9710818889765324,1.0063434634022672,15.449771730555554,passed,
2025/05/10 06:00:00,0.7680830249299079,0.6674924150765222,88.00295637692813,110.3943978270311,2.8291611709901856,2.84,2767.2081451827676,3145.70957280822,0.9794472529177773,0.9981992523115034,34.15142876201653,13.92041756241106,2.7129085855756983,0.9669617770888179,1.0159134747266867,16.728597214999997,passed,
2025/05/10 06:15:00,0.7586498455609597,0.6698078393673256,88.57265757434683,110.89315463443243,2.8186169629492337,2.85,2790.4930432481774,3165.4296096400776,0.9803974413171097,0.9986945661826098,34.916936557056985,13.288105290850986,2.7370522164137863,0.9488411671230284,0.9838894497794162,16.78746461944444,passed,
2025/05/10 06:30:00,0.7532017213184251,0.6772206404716478,90.6627071785382,113.69695857365323,2.8193932977555813,2.83,2870.4658631998773,3230.7151613072356,0.9809890818218401,0.9990866037900448,35.007268129964054,12.779239454767668,2.7218676808760405,0.9517545217263795,0.9743374938669459,17.201628888888884,passed,
2025/05/10 06:45:00,0.750161983651625,0.6786110645878547,90.95492148894134,114.00559509013057,2.8158280612467523,2.83,2882.8972632615105,3249.2553686081324,0.9812406586154976,0.9992649821290007,35.22183725228137,12.325705772452347,2.723378433096878,0.9524917965641359,0.9703556298431171,17.267087456666665,passed,
2025/05/10 07:00:00,0.7477112857453113,0.6818026098717291,92.01922591440538,115.28371779415973,2.8201018005284473,2.85,2928.3304459166966,3258.328903503328,0.9816217329722167,0.9993843125762821,35.14298768008097,12.699618377787623,2.713111754860792,0.9570657772334524,0.9694914821255816,17.44700917055556,passed,
2025/05/10 07:15:00,0.7486629509312818,0.6819709725990383,92.76594406300896,116.05000152880977,2.810582008423724,2.83,2964.46517731354,3306.2579726166728,0.981654761239889,0.9992001954051618,34.712708186664536,11.884000010224694,2.697129017015966,0.9548752462433682,0.9686191716986374,17.624381664999998,passed,
2025/05/10 07:30:00,0.7555055021859333,0.6799159543168516,92.88122663692992,115.95634659190327,2.8062151469853553,2.83,2963.01104083802,3342.1935431160227,0.981172881374167,0.9988917623865359,34.13611287131027,11.02869799088258,2.6825987636822193,0.9574033112375546,0.9804089621183634,17.69376060833333,passed,
2025/05/10 07:45:00,0.7579947317218164,0.6832974455781682,95.46842711334945,119.06153650884762,2.82494837048177,2.99,3063.342330526497,3367.247285174354,0.9806715698094796,0.998324818081432,33.221001518340834,12.372905198580163,2.660790682688423,1.03116470121328,1.0565303522976024,18.16608365611111,passed,
2025/05/10 08:00:00,0.7399876241883787,0.6935639181286649,91.9560280196217,116.29552978953126,2.8919469022245776,2.97,2927.5379241713945,3129.328239770285,0.9811006686833598,1.0001581519584362,35.89457696550198,16.679024826645247,2.672398747014289,1.0136159605266595,1.003530872068988,17.516135339999998,passed,
2025/05/10 08:15:00,0.7309823971397049,0.6961202587991525,93.04457978901334,117.50943930520641,2.8853459089794784,2.94,2978.181609254656,3157.093854567004,0.9816099646445006,1.0002881717216379,36.325318368442474,16.424628973777942,2.6872873971977476,1.037666001015398,1.0148905543242057,17.70239196,passed,
2025/05/10 08:30:00,0.7300506180548271,0.6946701599032815,93.29408449625524,117.38907302805714,2.8932188738451448,2.93,2976.4181795743907,3131.9288866510283,0.981601930170854,1.0002536347333573,36.58868325947062,17.04710893423292,2.71228920176295,1.042306447710213,1.0194608340294191,17.67278502,passed,
2025/05/10 08:45:00,0.7366081686970519,0.6911115402607712,93.01246609896772,116.61679761960775,2.8972624127604703,2.95,2961.115165434414,3107.4945754581217,0.9813640163481889,0.9999662974520851,36.113279229502545,17.483811314710305,2.7071850181346377,1.0514757631156904,1.0392164652319262,17.582354900000002,passed,
2025/05/10 09:00:00,0.7283547132610227,0.6943599732452241,93.55997156757157,117.34667468696163,2.9000383048536595,2.94,2981.617478616059,3117.602610748052,0.9816070255616852,1.000264764658438,36.79066917722398,17.412505224829165,2.724360857198072,1.0781647362521491,1.0521160560596636,17.687971888888885,passed,
2025/05/10 09:15:00,0.7339781062526998,0.6936929708624695,94.47046749869054,118.27426506968042,2.897139300114271,2.92,3021.7789551365513,3154.7257474179055,0.981282220328321,0.9998179344816438,35.92222659851486,17.10948366776507,2.697429086265116,1.0756800672470708,1.057674513308911,17.89419451111112,passed,
2025/05/10 09:30:00,0.7354376937165703,0.6910465184824123,94.78821406977532,118.18908191208943,2.9001675583626274,2.93,3039.9474088716615,3124.5953564069296,0.981463013966521,0.9995761389286548,35.58422852478614,18.004971178787475,2.697099993981386,1.0550797652296307,1.0419759784761193,17.87820694000001,passed,
2025/05/10 09:45:00,0.7304450487982931,0.6932431379503678,94.40276102556405,117.86369866446245,2.892198435914935,2.92,3036.4922314795554,3139.397115213335,0.981788994962064,0.9998701374765813,35.93571805990786,17.29979639691938,2.6908319031206456,1.040946652833849,1.0192843954744282,17.861897508888884,passed,
2025/05/10 10:00:00,0.7395227681598514,0.6897146664230848,94.55394468699467,117.62276278482723,2.8845184316853008,2.92,3038.1932336294967,3166.5384767397027,0.9813887238335348,0.9993882482541605,35.085730431924354,16.677386880117414,2.6766253509424662,1.0378441139160144,1.0302705343984164,17.89766298222222,passed,
2025/05/10 10:15:00,0.7267246234524983,0.6936917872801455,95.07282606668716,118.52762167536225,2.8995510871623003,2.93,3061.351218475123,3122.183719798646,0.9819536489360728,0.9998821723074638,36.165782402532436,18.07713643925129,2.7055560315585967,1.0611184344284852,1.034580128677592,17.929475452777773,passed,
2025/05/10 10:30:00,0.7398872571086929,0.6895319099176308,94.79989001702282,117.91227497697217,2.886321463932106,2.9,3049.7999677775097,3162.0290897049895,0.9814022287144173,0.9993080378571604,34.946231342466966,16.99193443129082,2.674023396212328,1.0338060898084667,1.0272330350311683,17.929335538888882,passed,
2025/05/10 10:45:00,0.7361637089724563,0.6903705404782285,94.98537300454784,118.14936337528727,2.889728665728673,2.9,3056.514288730088,3150.1991355905157,0.9815795323124669,0.9994358922462738,35.28226522789458,17.35577223527247,2.686101947651635,1.0381389911939884,1.0265061915210814,17.93571770222222,passed,
2025/05/10 11:00:00,0.735051927812214,0.6915966672801207,95.7501823137047,119.11348673528528,2.8896350843677676,2.9,3082.4094522101764,3177.007449238649,0.9814685711069856,0.9993675979347665,35.284089195867786,17.13335383180184,2.690197213749292,1.0601203357682245,1.0462533151166948,18.08743068611111,passed,
2025/05/10 11:15:00,0.7372360814837784,0.6896327025795972,94.16624521445466,117.14767793445205,2.8994116200470805,2.92,3005.8552255077097,3120.3918545197475,0.981310283185788,0.9996283749489622,35.76506616264693,17.56543012317639,2.707256973762069,1.0602740261918286,1.049438999149699,17.762511971111106,passed,
2025/05/10 11:30:00,0.7362840630644937,0.6893993930818658,94.30490981429959,117.29191197023313,2.901934613513423,2.9,3015.890427159047,3104.435091994092,0.9814605858257538,0.9996098377735051,35.728588096322795,18.086985472308996,2.7066861207021096,1.0394135867346408,1.0282312556499844,17.76078447,passed,
2025/05/10 11:45:00,0.7356628970316047,0.6922154826890207,94.25888626904369,117.67374604371274,2.900041799711066,2.89,3021.6152231287138,3131.3496194240247,0.9813544624954272,0.9997199494800717,35.64458686501667,17.525581121227216,2.6841063111268504,1.0138156343861564,0.9993930244241293,17.84385523555556,passed,
2025/05/10 12:00:00,0.7359890248386022,0.691552973281711,94.8534601180037,118.19540132701796,2.896323425244986,2.96,3042.385450610097,3148.6179011017825,0.9813514728400612,0.9995559232710712,35.51477378372502,17.372388631263437,2.6908586756583657,1.027804473806954,1.0147116664404527,17.93114803333334,passed,
2025/05/10 12:15:00,0.7308859525198436,0.6928860156148126,95.27052513895146,118.72903896537092,2.891628911089339,2.91,3065.398941695438,3158.3147558697465,0.9816974793723164,0.9996659582742417,35.78039474407778,17.295326543300508,2.698599537436588,1.0208023379944173,1.0011112282159953,17.99667046222222,passed,
2025/05/10 12:30:00,0.7321162915510868,0.6930094879614326,95.21326122117779,118.72190603183022,2.888678868898857,2.88,3064.145200370623,3171.540979196431,0.9816172388445765,0.9996337849675893,35.652353216939424,16.95554557750641,2.6916060671629363,1.0087529977343181,0.9905454945463421,18.012894899999992,passed,
2025/05/10 12:45:00,0.7312182658376128,0.693131874909216,95.11101240025667,118.59324018174836,2.88922622908718,2.91,3057.316486272654,3168.623566086334,0.9816347772919015,0.9997037960682181,35.82353326642993,16.927550991090968,2.69820832290895,1.0164508277252893,0.9968159367317504,17.9881493,passed,
2025/05/10 13:00:00,0.7349953940114814,0.6925158194912865,95.34487034949106,118.84021758882514,2.887364412194487,2.88,3062.4533923116337,3190.0942074140503,0.9813550046703279,0.999508801100317,35.47237093697079,16.572711941390825,2.690668131447965,1.0279447597962619,1.0132366603355032,18.053383425,passed,
2025/05/10 13:15:00,0.7546836132136981,0.6750961473909864,90.84963435026265,112.12204122104885,2.881741898342723,2.66,2871.2953062165325,3052.0506573769744,0.980749078173998,0.998944722123707,34.96760367155146,17.18190714564095,2.7187872145327248,0.951259624602783,0.9717938002724543,17.06955424166666,passed,
2025/05/10 13:30:00,0.735201260145685,0.6890071500883534,92.19481675189401,114.95418083035803,2.9169304865603647,2.93,2908.2201051621773,3042.3731352612467,0.9812029186596557,1.0002134508607867,36.892600600776674,18.341337080362987,2.7426084664476056,1.001190112170116,0.9875632432344067,17.35746683611112,passed,
2025/05/10 13:45:00,0.7423134367222922,0.6870139733334417,91.4726075944737,114.05686900459689,2.912064672360652,2.91,2877.279814468772,3052.7301477684614,0.9808328722292766,1.0000541369668632,36.46494513442673,17.695602765203027,2.726581230412748,0.9794498850572189,0.9750479941626071,17.26857251777777,passed,
2025/05/10 14:00:00,0.7414768645815257,0.6871908908813664,91.17201677709458,113.7486891351495,2.9139436853276295,2.92,2862.1733619744186,3045.0796306722664,0.9808179910091053,1.0001739698494307,36.69618222414643,17.69559966629659,2.7331121639897478,0.9764755884584929,0.9706845057701265,17.213402555555547,passed,
2025/05/10 14:15:00,0.7419244077147361,0.6862614195699093,90.57058154656619,112.99776074298988,2.9166224019570364,2.94,2833.1369664227846,3028.8789409634187,0.9806957464308621,1.000254579395387,36.92631051115886,17.73035059343117,2.742673367640554,0.9707412978401392,0.9657427528642373,17.097286916111106,passed,
2025/05/10 14:30:00,0.7399753538461538,0.6862332074700979,90.11872753676194,112.49548208359971,2.9151295264661865,2.93,2813.761075962553,3025.1733944420885,0.9806999010360639,1.0003911040214901,37.2565175708934,17.50548600323597,2.75298075879186,0.9685604043903746,0.9611158066790602,17.021250277777778,passed,
2025/05/10 14:45:00,0.7414740299322463,0.6867307786939809,90.50379907889867,112.97841221589039,2.9183369618974995,2.92,2824.7704528426507,3032.8063397962524,0.9805737876002769,1.0003200076057432,37.107780861754904,17.57681224865074,2.7493712542017126,0.9664636489029927,0.9604357873782988,17.094382861111114,passed,
2025/05/10 15:00:00,0.7419193124026818,0.6863138908142912,91.12529103193116,113.56596834666226,2.92082445065086,2.92,2843.6534113199377,3033.9731747691153,0.9805747896594517,1.0001921781634537,37.018500186340326,17.883811681930766,2.7579501922614025,0.972456600653361,0.9678442164132631,17.167515444444444,passed,
2025/05/10 15:15:00,0.7394080779428245,0.686152874424036,91.79150869051601,114.21196811411001,2.921985832607331,2.91,2871.9500692961533,3025.8818564056883,0.9808367495822056,1.0001227131978498,37.026863691262605,18.445604405327398,2.7675438126453744,0.9814361983367851,0.9749847281209363,17.233381329999993,passed,
2025/05/10 15:30:00,0.7430973419770714,0.6855675368868734,91.75021256208116,114.15660711285634,2.9212466978944276,2.93,2867.9275867392253,3036.7940688354824,0.9805860004247899,0.9999835850446162,36.7427575160502,18.18937464915422,2.758292859276283,0.9798916151819597,0.9779643546336132,17.24914863833333,passed,
2025/05/10 15:45:00,0.745341777684096,0.685316072108028,91.77480662173609,114.20174937126183,2.922627826505317,2.93,2865.693231924834,3041.534883732034,0.9803958524689935,0.9998991092702012,36.592863839569155,18.127186610630243,2.7543694401104752,0.9803447775664137,0.98113976703625,17.26462926833333,passed,
2025/05/10 16:00:00,0.7455128532550006,0.6852853538701853,91.96504209849363,114.40193545397292,2.9238667103976734,2.93,2869.507633635189,3044.3359392756865,0.9803322086129864,0.9998612453216004,36.60152463607364,18.161198204124386,2.7588380764834572,0.9800451569221662,0.9812443268942784,17.29129035333334,passed,
2025/05/10 16:15:00,0.7412713765456134,0.6863796267974056,92.20235422820237,114.69828728624881,2.9257464630003622,2.94,2875.025518243545,3042.7131250048146,0.9804790685528888,1.00001641626831,37.01319923281017,18.262406898030097,2.77575667784476,0.9871644048293986,0.9828005425361407,17.313802904444447,passed,
2025/05/10 16:30:00,0.745386301422864,0.6839682340610136,91.20607261254634,113.4733798575045,2.927082775317161,2.92,2834.965524091585,3023.3872093461405,0.9801468001677425,0.9999229496985984,36.90217645460394,18.25642965158112,2.7719754819840463,0.9737065273703631,0.9754559516696419,17.147883377777774,passed,
2025/05/10 16:45:00,0.7453685637765414,0.6842124908878949,91.31387370029546,113.62594150345501,2.9310589010875283,2.94,2834.8868064688368,3019.7227842719994,0.9800704619152711,0.9999330379340728,36.967176344795966,18.43214044103511,2.7762075622645592,0.9749052051765965,0.9764914659451883,17.160205553333338,passed,
2025/05/10 17:00:00,0.7434145481782302,0.6850871108676614,91.33818632780124,113.70584524463202,2.9311611451543262,2.93,2833.647820028328,3022.4898531631534,0.9801462417845856,1.000059097536479,37.193373005666665,18.32715517276014,2.7826286671695155,0.9809784589651324,0.9794971421940972,17.165283208333335,passed,
2025/05/10 17:15:00,0.7470873917881454,0.684742636547333,91.27127513123094,113.69068385403814,2.9372953648965803,2.96,2822.3579585372117,3025.6456676166013,0.9796788154713292,0.9999299897142722,37.04748510087125,18.314712062999696,2.779607817410852,0.9882206033662206,0.9910661211876058,17.177313944999987,passed,
2025/05/10 17:30:00,0.7426451636272741,0.6860325782229119,91.44590381639064,113.90479025063087,2.936758594736828,2.95,2824.549178498077,3028.619928582394,0.9799061133977381,1.0001527661941811,37.51574187951484,18.20487129347794,2.7979421702261686,0.985342327969954,0.9820034117083638,17.189344681666658,passed,
2025/05/10 17:45:00,0.7434877320447792,0.6858839743399623,91.46755235559165,113.91496121768816,2.9348040568370584,2.94,2827.6257125154702,3033.540854383671,0.9799035587839285,1.000105080764276,37.38626431212524,18.09758940827456,2.792262315491188,0.9907146217058391,0.9884387360288545,17.201375418333335,passed,
2025/05/10 18:00:00,0.7443093561718557,0.6854905462055019,91.48463549807084,113.64123953864805,2.9364912434151154,2.95,2828.942301527797,3032.953658012321,0.9798546153618845,1.0000652573323872,37.29485925985721,18.009111071082213,2.786269360333249,0.9876431640416163,0.985738615989522,17.213406155,passed,
2025/05/10 18:15:00,0.7450011039254057,0.6847887299579407,91.52215484740651,113.35913944331014,2.938451124549071,2.95,2830.2659721425916,3029.438280260896,0.9798115629029064,1.000007467520888,37.223947647946765,18.00158286718387,2.7838267689153215,0.9867325311738229,0.9854399833648027,17.218454550000004,passed,
2025/05/10 18:30:00,0.7385900752389511,0.6861349626246503,91.76334916039316,113.38329086197521,2.9420401153607405,2.94,2836.8977951624547,3019.745803963748,0.9801468384043315,1.0002877316265,37.815054621420494,18.134022026356092,2.803933448388406,0.9983331408014362,0.9877632017058674,17.230480409999995,passed,
2025/05/10 18:45:00,0.7396768589020173,0.6854627074759816,91.6067931403133,112.90282592639873,2.9472590265490926,2.98,2827.3441373037776,3010.1485703340168,0.9800007502240834,1.0002732081071184,37.82948536599571,18.18421100612525,2.803345270856945,0.9983360088381887,0.9885274814656705,17.20460307499999,passed,
2025/05/10 19:00:00,0.7472461409780164,0.6811095802438131,91.50217522544399,112.1998771828613,2.9455334635166657,2.97,2829.8357175602864,3001.554190800096,0.9796975725448929,0.9997462314290331,37.00266505506208,18.342198158831398,2.7833983595280736,0.976242387655926,0.9785374874889903,17.17655411388889,passed,
2025/05/10 19:15:00,0.7474038114423281,0.6790272201375966,91.56607091384495,111.75785731900349,2.947198880471508,2.95,2828.4773439372984,2990.1972898977688,0.9796559436228324,0.9996187147316479,37.04091078558828,18.482898531197158,2.796378439830947,0.9703566523084636,0.9741339103760107,17.14879136666667,passed,
2025/05/10 19:30:00,0.7444913274032584,0.6794848246738394,91.48117517859258,111.4278469694953,2.951789051566158,2.97,2826.6556743538185,2973.4682865612235,0.9798493186658134,0.9997895585008776,37.30859891880234,18.715332637825956,2.8001432761448224,0.9806411674690025,0.9798185078875875,17.120742405555557,passed,
2025/05/10 19:45:00,0.752514732094954,0.6753274196715598,91.21658541712311,110.58740326437382,2.948123293294444,2.97,2816.2861183562773,2981.632746574372,0.9792988832667016,0.9992675949727648,36.61140790064875,18.314648967389072,2.786254914818828,0.9684383955999262,0.9795723825674301,17.09297965833333,passed,
2025/05/10 20:00:00,0.7467928967351242,0.6729173295517977,89.05909220518699,107.86021334112543,2.9463115331832417,2.92,2744.007917451486,2926.266066612142,0.9795113806819244,0.9996464071920491,37.44132807525082,18.31533113880933,2.8025187854314204,0.9498729016263753,0.9549996335817625,16.706393635555557,passed,
2025/05/11 05:00:00,0.7483889072083707,0.6821671398935975,95.64618174988458,116.66332508468538,2.896584987583556,2.91,3063.154951271238,3145.7275273421824,0.9808779505769329,0.9986015697235788,34.295400200126046,17.16335943798782,2.6872088526098556,0.9912142769033563,0.9981130815245725,17.984555777222216,passed,
2025/05/11 05:15:00,0.7383869414077222,0.6867199025635463,97.418557259358,119.2190836897055,2.891668874886763,2.9,3140.1541848511383,3190.3329290017014,0.9813010346155667,0.9987169224666506,34.69261010715015,17.143346412685588,2.701135262103717,1.040830680221768,1.0351801904108602,18.305672549999993,passed,
2025/05/11 05:30:00,0.7438579741462666,0.6843902800154339,95.29110037539648,116.93724711740371,2.902623055970067,2.89,3035.7243619256506,3128.8669387590785,0.9809202143701283,0.9989887120749303,35.11987477846349,17.529267567166652,2.71706633939431,1.0370701826948956,1.037829486594337,17.893484839999996,passed,
2025/05/11 05:45:00,0.7394386223097064,0.6862194824700157,94.7748988422906,116.80262186325457,2.9074366198551953,2.89,3012.95182191625,3105.647990434145,0.9810917995179245,0.9993479513547124,35.73839943307591,17.910077607104057,2.7314979710048686,1.0467850084525943,1.0408194060266966,17.789441156666665,passed,
2025/05/11 06:00:00,0.7396140674806172,0.6865165859005269,94.20806825006945,116.55535206562143,2.9101666567540994,2.93,2997.2308710469833,3080.3551307933203,0.981197184900823,0.9994628466637628,35.73412175434974,18.44456801136482,2.722892935207417,1.0362698889614979,1.0308281266481087,17.68678813611111,passed,
2025/05/11 06:15:00,0.7440805557817868,0.68527402182667,93.59959316152532,116.06358495937747,2.9018751035410375,2.91,2979.0475708825816,3085.603748371249,0.9811518654339716,0.9993634622080126,35.338150957856506,18.103353538050854,2.707324839773512,1.0064403187360527,1.007831812016594,17.598860674999997,passed,
2025/05/11 06:30:00,0.7456270986595676,0.6844930390830221,92.20692273059282,114.70989525157775,2.8967945763656835,2.89,2919.4419280787965,3074.155907223992,0.9811104388502498,0.9996084526450852,35.66275977707254,17.6029585313344,2.714313486829795,0.9930907100703591,0.9963568522485668,17.36222170222222,passed,
2025/05/11 06:45:00,0.741869059052068,0.6860390527128737,91.35877712977015,114.20268673847815,2.9036119174942048,2.93,2881.8046729127773,3042.9314800207862,0.981207913181367,1.0000210799654505,36.34511290830679,18.02403033088492,2.7289715438656925,1.0088967247047342,1.006384257360036,17.203134501666664,passed,
2025/05/11 07:00:00,0.7425716630591774,0.6868610603589721,91.14084665604864,114.35358576134374,2.900101629289023,2.92,2878.8549666708554,3049.2970752871843,0.9812284079291019,1.0000561095184537,36.217780328176026,17.91504803579855,2.7173921183043777,0.9996398102961089,0.9978204376191872,17.19224339555556,passed,
2025/05/11 07:15:00,0.7430625824763715,0.6868543174157693,91.02135070170978,114.48932760322917,2.896958338783917,2.91,2877.0571107634646,3048.6285219380384,0.9813019532164182,1.0000532252089605,36.14026704644153,17.99486557307118,2.7152930255776355,0.9910680972709385,0.9906463092550872,17.16646440666667,passed,
2025/05/11 07:30:00,0.7458989542996111,0.6865902018120065,90.79325494331546,114.53536509242223,2.890456436529325,2.92,2872.6417327831105,3062.3763959487046,0.9812055097946015,0.9999528499077136,35.825560305728956,17.687109459402308,2.702524882647235,0.9823166468309876,0.9860293768907848,17.154911351111107,passed,
2025/05/11 07:45:00,0.7483958853460209,0.6861930443533187,90.46704272118124,114.43734811715943,2.8848438125283846,2.92,2857.2902289325593,3081.1186168431896,0.9809294131194353,0.9998724371716661,35.71409788190763,17.153176883670525,2.700462441386335,0.9930594411620486,1.0005808530618072,17.131382014999996,passed,
2025/05/11 08:00:00,0.742978748152556,0.6882010045913264,91.15946558341375,115.38953813493542,2.894507989573604,2.93,2881.5420782962906,3057.4639280709334,0.9813074249501865,1.0000766227167435,36.13082203584835,18.167628014806684,2.717843851867871,1.0218953994095505,1.0222935611225632,17.190500335555555,passed,
2025/05/11 08:15:00,0.7438118728132443,0.6883014124622312,91.3724129421917,115.64087089375113,2.891914366829439,2.93,2892.890607188287,3069.4539448407463,0.981290039347754,0.999988983230047,35.92966802742525,18.004962827786603,2.7102495537127544,1.0205423522437502,1.0220100780298031,17.24258987,passed,
2025/05/11 08:30:00,0.7422573241260874,0.6887913724631805,91.62803185881351,115.94549223836127,2.8870067482750863,2.92,2909.5187420952107,3081.020347607622,0.981468794803832,0.9999764648666571,35.87005736114146,17.836600991875535,2.7062414113381474,1.0154706276915808,1.0149265906928802,17.294726777777772,passed,
2025/05/11 08:45:00,0.7445999973602598,0.689020033032298,91.74502928813138,116.14328138993632,2.8877808739944832,2.9,2910.300510095264,3095.424894473958,0.9812174324414834,0.999890387701399,35.6945600871207,17.58941880749748,2.699988834572639,1.02553785608558,1.027465017013821,17.34321895777778,passed,
2025/05/11 09:00:00,0.7424763963308239,0.6874723438226356,90.51664195673393,114.5720779312977,2.8888797448124897,2.9,2859.413054685928,3057.2458361382373,0.9813408075816196,1.0001570116989302,36.27312835966115,17.728951326196842,2.7188782054179965,1.025552570423864,1.0253874598259982,17.092516026666665,passed,
2025/05/11 09:15:00,0.7408562561589838,0.6909189448919983,91.57741569692197,116.1108635642504,2.8916838452126163,2.89,2897.2306575837074,3096.038216544913,0.9811953862869122,1.000163353002121,36.23981613030618,17.427388998847196,2.712543818899028,1.0530602092902348,1.0482390670955137,17.330638783333338,passed,
2025/05/11 09:30:00,0.7380931643867055,0.6910979694141327,93.07302996497107,117.73907325682498,2.8937722406425714,2.9,2964.4963868396258,3097.2528190244684,0.9814964710994236,0.9998997212090655,35.9319391384218,18.315296072654142,2.713269050799842,1.065809071218397,1.0589845776191316,17.54132158166667,passed,
2025/05/11 09:45:00,0.7336006206784131,0.6935865263811769,94.20496305487679,119.2661625202433,2.8872906055880927,2.89,3026.1199635484054,3129.4442196811815,0.9818358282600786,0.9998336278815194,35.72800339681673,18.219467784191686,2.698685039837743,1.0590004286452575,1.045495132030995,17.772902638333328,passed,
2025/05/11 10:00:00,0.7408679538252169,0.6912857806550562,94.23574992611587,119.11425605529152,2.8798101329821386,2.89,3030.2746927953067,3152.097482440572,0.9815712765425841,0.9994647474910476,34.938725196240135,17.73013224547909,2.677145619015177,1.03797693045273,1.0356323209090632,17.80405803611111,passed,
2025/05/11 10:15:00,0.7399400459514377,0.691233884767899,93.9410483025794,118.7192112465703,2.8782648422442514,2.91,3015.009160061507,3151.3055953339385,0.9816004664611745,0.9995717305912306,35.1837615285848,17.49011864617369,2.685916093820988,1.0430729646296557,1.039272194561926,17.748286966666672,passed,
2025/05/11 10:30:00,0.7345399546372174,0.6943333736336623,94.33285913043794,119.47350621459536,2.8795821574952516,2.9,3033.960651880278,3165.047967471425,0.9817437748589461,0.9997830485607485,35.54517516672703,17.388212246660462,2.6876149743949593,1.0577361759855903,1.0445264791790696,17.850554614444437,passed,
2025/05/11 10:45:00,0.732241041037734,0.6955811672097351,94.87822952824725,120.20481596412266,2.8779335457471924,2.89,3061.566900296822,3179.0143725195685,0.9818696058444956,0.99976607769268,35.510397744789806,17.37669027295852,2.683668956333232,1.0554088896348954,1.038756056390275,17.95997819,passed,
2025/05/11 11:00:00,0.7318549663952579,0.69578115616222,94.67661241715685,119.98141397909517,2.8746758335426477,2.86,3054.6097582205957,3185.876477019414,0.9819010075644417,0.9998260819517604,35.57936164096985,17.051613174405485,2.682921650234809,1.0451023322253465,1.027720430369924,17.939374969999996,passed,
2025/05/11 11:15:00,0.7338294113077313,0.694609370277948,93.91219307826306,118.9972257921748,2.878171745790829,2.89,3018.387790465799,3162.6132191798406,0.9817880131843474,0.9999081188836283,35.70209985253797,17.161476017904345,2.6871167550404347,1.0445145042695576,1.0298323649609893,17.789982466666665,passed,
2025/05/11 11:30:00,0.7359415371830529,0.6938764663554019,94.32327115427448,119.40714730088258,2.8864035464404063,2.94,3031.1705405473826,3148.1311404883368,0.9816240087077881,0.9997340890336222,35.45825569919961,17.852764025056295,2.685589934184721,1.0428661375953663,1.031794179857541,17.835958286666663,passed,
2025/05/11 11:45:00,0.7282215810700728,0.6973151113174467,94.87068667066171,120.36137209585485,2.8805792788796825,2.91,3070.9458450234974,3166.699526079824,0.9821215939288951,0.9999419447605865,35.716747087491086,17.709055077782093,2.678597069349539,1.0235170142736145,1.0010037087665213,17.968032004999994,passed,
2025/05/11 12:00:00,0.73310970397295,0.6960421114519874,94.36537556477329,119.68251877333861,2.871709896313684,2.87,3048.222778911168,3193.507196323793,0.9818672780143864,0.9998395789229763,35.4123177207914,16.714845432779555,2.6678402297773833,1.0071274242700599,0.9911846537300391,17.924437740000002,passed,
2025/05/11 12:15:00,0.7331942271930812,0.6955571652881877,94.24617730560207,119.46437289373058,2.8752554007233657,2.89,3039.3842371503574,3179.405351246395,0.9818434864153035,0.9998618283154534,35.51911196035818,16.973404130323775,2.6747381742770617,1.0065690048851454,0.9910119468201923,17.88060835,passed,
2025/05/11 12:30:00,0.7310542591318325,0.6959765594536582,94.3354862905305,119.56140489722576,2.874112838963232,2.9,3045.087395858945,3179.062986879565,0.9819899331048614,0.9999231085615441,35.66488494503115,16.99078403903734,2.679085942372263,1.0073129957115454,0.9889821484291423,17.888910526666667,passed,
2025/05/11 12:45:00,0.7409035972128164,0.6931556293307932,94.79756452886349,119.84640289911903,2.8719983152981055,2.9,3054.673148753908,3209.114619101867,0.9813940160161255,0.9993974304223572,34.74136766074069,16.599660779688058,2.6632252960322353,1.0027728103478064,0.9986715433528581,17.989587916666665,passed,
2025/05/11 13:00:00,0.7331880856557034,0.695335663795858,94.54895765991617,119.68682859853303,2.8773219731351625,2.9,3041.8915024280245,3185.7739846211953,0.9817121337736356,0.9998209312882176,35.63552690668634,16.91482915324163,2.6874352694920414,1.0238639622845578,1.0082494484070503,17.918998747222215,passed,
2025/05/11 13:15:00,0.7402490718339593,0.6921142846821355,94.38927775532973,119.2015649836152,2.8815973426439037,2.89,3029.70764930412,3166.772243089093,0.9814040196907494,0.9995090630989485,35.098323049209604,17.357610766279826,2.6814389815349426,1.0128290322351585,1.0084528890256497,17.855759991666663,passed,
2025/05/11 13:30:00,0.73404430372587,0.6941169725903127,94.05361442109317,118.92285157665998,2.8860916704295945,2.88,3006.518543602809,3155.9288007508276,0.9815254818883394,0.9999179899015574,36.001718147623734,17.285696464763184,2.7088517978049684,1.022769812862638,1.0086238484731478,17.785387950000008,passed,
2025/05/11 13:45:00,0.7345063060296653,0.6946009638589847,93.9006830906354,118.82124294605217,2.8879445417648832,2.89,2997.729404593105,3158.124376380924,0.9814012757276833,0.9999669683992646,36.05226432328786,17.16198852867961,2.707059422966493,1.0209031966626845,1.0065864346329128,17.777764326666663,passed,
2025/05/11 14:00:00,0.7346110426003227,0.6953308904366942,93.9153522001807,118.93177989925206,2.8893089090469917,2.89,2996.4052045568624,3165.161220868616,0.9812910491009882,0.999997101289056,36.07642931256078,17.019996613086697,2.7045131114927297,1.0218541158087335,1.0068305513522637,17.802668766666663,passed,
2025/05/11 14:15:00,0.7309944936928173,0.6959013906498909,94.18644662015456,119.20511012464131,2.888508640014962,2.9,3007.9065946567325,3163.9494984957755,0.9815110481454117,1.000080245009516,36.34230097678221,17.125188185428417,2.7162733259658047,1.0300754521689024,1.0103828567146982,17.82745965000001,passed,
2025/05/11 14:30:00,0.7366504149821189,0.6938671534147501,93.82618870104766,118.64137577546225,2.8920936297199837,2.88,2986.5685388584143,3153.0661099637496,0.9811797433417725,0.9999125895115506,36.03156922299119,17.239694075534267,2.7114969174643724,1.0165560011922508,1.0052234517648415,17.75639825666667,passed,
2025/05/11 14:45:00,0.7371041300274327,0.6925157080426081,93.2703424688242,117.81634907187573,2.895822711387678,2.9,2957.200058507395,3126.9359139915914,0.9811581973080012,0.9999968797974239,36.28836572171959,17.488701849468395,2.725969167856442,1.0099432569430553,0.9999364490038355,17.618579128333323,passed,
2025/05/11 15:00:00,0.7387337445524073,0.6907220992471874,94.18576441670713,118.58428750264132,2.8965859380641654,2.88,2992.077935497025,3127.213605994725,0.9811754660435201,0.9996697608563185,35.913704207444525,18.001688222358844,2.730742444135322,1.0129028735829957,1.0073725894736811,17.725053829999993,passed,
2025/05/11 15:15:00,0.732276174460424,0.6950253768941899,98.19415596869973,123.46635177634938,2.895551377539155,2.88,3165.548416641326,3197.466486391124,0.9816414059254129,0.9992585195010438,35.31940037061221,18.661040431649486,2.7167888854956854,1.0426035344617084,1.0304189410895377,18.424436567777782,passed,
2025/05/11 15:30:00,0.7371731204865222,0.6929068596184408,97.76087112812525,122.8347962203491,2.8869507447501745,2.88,3153.196243330395,3217.705099972357,0.9813311139842703,0.9989778840528687,34.75788594610461,18.00199590000172,2.7013980348665734,1.0158494437951282,1.0111985819709506,18.39247837777777,passed,
2025/05/11 15:45:00,0.7367741845864512,0.6933740674157834,97.7029107502133,122.79707784486747,2.8853428564167847,2.89,3151.221922998187,3224.140745748091,0.9813469287347119,0.9990242467392215,34.81226026245874,17.7861343918156,2.70054230017943,1.0103774319537913,1.0046356272515375,18.395107133333322,passed,
2025/05/11 16:00:00,0.7366336874306638,0.6941866715510133,98.06624781995893,123.26701829415053,2.886145348143832,2.89,3159.3334206744767,3238.18573067672,0.9812834472947842,0.9990411244029854,34.892424043111774,17.619718354947743,2.7049249477876014,1.0138018118451164,1.007453814146,18.464170138333333,passed,
2025/05/11 16:15:00,0.7345092341380973,0.6954182008132843,98.18077191347315,123.4815230491892,2.886427801467921,2.89,3160.98803944273,3242.6191757301435,0.9813844936637187,0.9991816249290676,35.16531702622909,17.5126335810298,2.7117595011818683,1.0166708249432,1.0066918947610206,18.483549895555555,passed,
2025/05/11 16:30:00,0.7388483866078408,0.6944912451426352,97.70401738555061,123.00798611833387,2.888531441302329,2.9,3138.5666318834114,3247.3214135946328,0.9809039410272571,0.9990361992349303,34.84911383818811,17.281309314726432,2.700897250819649,1.0134120576042014,1.0087070456387481,18.445838400000007,passed,
2025/05/11 16:45:00,0.7344724713355967,0.6956714957516693,97.73003544969217,123.05665544108474,2.888599289871105,2.9,3137.513933702499,3240.4308516401097,0.9811806452951705,0.9992620282598362,35.34908013260707,17.330416507029668,2.7171407702998085,1.017819298258296,1.006856055772795,18.423326777777778,passed,
2025/05/11 17:00:00,0.7346016323654091,0.6950015260290837,97.56584632586265,122.81008060594952,2.8885555488162633,2.9,3129.801675969793,3235.1988358608155,0.9811319572820759,0.9992350856942642,35.36953572015375,17.36183969998104,2.721690905607524,1.0164037889677737,1.0061261054307198,18.38565754666666,passed,
2025/05/11 17:15:00,0.7367467044503063,0.6940654596063703,97.38418047378828,122.54300811408321,2.890661055304473,2.91,3118.320148001351,3229.1184151901866,0.980960953256905,0.9991642490935218,35.27374214894628,17.437498298739662,2.722449660948266,1.0086615726633854,1.0015511044459422,18.34829345555556,passed,
2025/05/11 17:30:00,0.7363067555025138,0.6941062324294814,97.27623946476146,122.42630467095174,2.8932731471766107,2.91,3110.9458803002112,3220.3785577859667,0.9809485959325049,0.9992177443070168,35.40718803551712,17.581211818625835,2.727882293720749,1.0090781678857295,1.0012488723852286,18.318250982777784,passed,
2025/05/11 17:45:00,0.7352832007266068,0.6939963589849838,97.20765286021482,122.30366866801539,2.89645747761955,2.92,3102.86216228547,3208.520229107547,0.9809612826204557,0.9992852688549859,35.63321770863723,17.787436477592067,2.739590806607485,1.0205419963800944,1.0114132399807432,18.28065072166666,passed,
2025/05/11 18:00:00,0.7384481719118962,0.6929320713158406,97.00373673384475,122.00828088026141,2.8982167279475233,2.92,3090.7846977461986,3203.801361242621,0.9807731814465116,0.9991935572415769,35.45571538169765,17.82699115611434,2.736518460290115,1.0082581708168614,1.003546110335786,18.24307461166667,passed,
2025/05/11 18:15:00,0.7388341148144388,0.6928162478387362,96.84084906581694,121.8185066764358,2.898824380766715,2.91,3081.7183541410163,3201.2053847056454,0.9807270149361721,0.9992191814459466,35.51330951421453,17.787216507333728,2.7390471600647057,1.005136378367474,1.0007051548860253,18.213092516666666,passed,
2025/05/11 18:30:00,0.7394749878448611,0.69226606503511,96.69630360013748,121.59801290740201,2.899292008066779,2.91,3074.3111290802276,3194.6544112757056,0.9807136451804678,0.9992122500640072,35.52319338817484,17.85328131695047,2.741691646240191,1.0049857032573868,1.001615919865942,18.175561689999995,passed,
2025/05/11 18:45:00,0.7399331109274365,0.6917927103262561,96.52978221383077,121.35005109566337,2.9010065766424753,2.92,3063.3027148430824,3186.6293946930623,0.9806668075781946,0.999229509411703,35.61207102082526,17.929395267024866,2.748090682213395,1.0031960089157608,1.0005221270360771,18.131094153333336,passed,
2025/05/11 19:00:00,0.7377426704739718,0.6921957279936147,96.21519339294558,121.03086202981744,2.9040643234066152,2.93,3050.5091561384247,3167.9746578895015,0.9807887265197459,0.999394293904459,35.91534725937287,18.184369254971728,2.7557690733290086,1.0031023848858163,0.997116657451162,18.058876989999998,passed,
2025/05/11 19:15:00,0.7402058137747863,0.691422167007135,95.83604701308042,120.56953215960996,2.906025763991638,2.93,3031.327283150603,3160.8420332068818,0.9806199255581757,0.9993774341782148,35.86207759754796,18.171580505292347,2.754503983898697,0.9973709704809716,0.9943781550130089,17.99460356833334,passed,
2025/05/11 19:30:00,0.7392909378673198,0.6915753806667672,95.46656469671682,120.17334764132909,2.905479398645739,2.93,3016.6113744188906,3154.541441770644,0.9806781573554686,0.9994965970629107,36.051333249298,18.087965629628208,2.7580172099304,0.9950044142786115,0.9905416112073245,17.930157373333326,passed,
2025/05/11 19:45:00,0.7413922044680985,0.6915509474182874,95.74491783339427,120.53934717014232,2.905057093902797,2.93,3027.811850233826,3167.66574334202,0.9805298694614266,0.99935951710016,35.76950685527146,17.99171769977914,2.7489115097587686,0.9966241250743764,0.9948223989248659,17.99821613333334,passed,
2025/05/11 20:00:00,0.7378745571774366,0.693363084457106,96.51362141001806,121.57925923909315,2.9033999199211373,2.93,3061.389831955115,3188.6779730124254,0.9806620639818072,0.9993735767426294,35.84103974619981,17.916685971496783,2.750267696649865,1.0068152844072285,1.0003717014333398,18.146446364444433,passed,
