datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/11 20:15:00,0.7342426753413619,0.6947617014771088,97.39632971204294,122.6932165042679,2.90075485072069,2.95,3102.162145293121,3208.455403257042,0.9808621164617788,0.9993447662163158,35.8473514728994,17.93580024744363,2.7507735073951127,1.0265929964627174,1.0159973895806311,18.305554464999993,passed,
2025/05/11 20:30:00,0.7329455761622439,0.6963917215262033,98.1527895706887,123.72163778281056,2.9022465659310868,2.93,3130.6407143111705,3226.5274551581992,0.9808915851070378,0.9993488538844176,35.85252277193859,17.94387016462621,2.7491545287032055,1.026580144898049,1.013968806964308,18.45006948888889,passed,
2025/05/11 20:45:00,0.7340460084407091,0.697386607688105,98.91076660694775,124.69459187959194,2.900170254673235,2.93,3164.4313141564207,3247.3868889808523,0.9810092858971903,0.9992725764016368,35.56864623672524,17.894841337306193,2.73505378104188,1.0226506946087646,1.0114586765439033,18.595364431111108,passed,
2025/05/11 21:00:00,0.7309976547052296,0.7008001693747171,99.67257824506174,125.83987339945007,2.898838936462172,2.94,3193.901649762397,3273.7765212218437,0.9812987676628263,0.9994970134002168,35.8293221271001,17.593772913288092,2.7325915468778335,1.027625111040495,1.0102320519217405,18.748757310555558,passed,
2025/05/11 21:15:00,0.7251848836874512,0.7088957427690276,99.43910870686,126.56611392933554,2.9195106033013563,2.99,3176.937023971804,3260.1457379564026,0.981329889779396,1.0002811625657486,36.75816276668848,17.8880851298167,2.722323752912311,1.024492376000905,0.9914309631351369,18.793131377777776,passed,
2025/05/11 21:30:00,0.7347185446367184,0.6995813005977358,99.30205075247048,125.38277917256902,2.886346210455235,2.86,3184.012998490616,3310.284694438993,0.9810713146087175,0.9993063892081153,35.402370291584496,16.542951477808725,2.718340039658399,0.9970305886211013,0.985161498629024,18.744791535555553,passed,
2025/05/11 21:45:00,0.735638787507128,0.6980591686883486,98.7967995448612,124.70973623548836,2.8886809700477514,2.91,3164.045714332593,3289.223684577204,0.9809391160066777,0.9992429664053665,35.36202528751527,16.821512917495824,2.7217379801919273,1.0062167634291972,0.9962505497374028,18.64143650722222,passed,
2025/05/11 22:00:00,0.7368410162755155,0.695457681886687,98.4583830607625,124.0806892174025,2.8908768261950373,2.95,3150.5567273058964,3262.174825978651,0.9808420836105476,0.9990805651594851,35.24371577371329,17.32356431719837,2.7298883423948697,1.0253339425855978,1.0190101823217699,18.538417040000002,passed,
2025/05/11 22:15:00,0.7402096106619359,0.6937438086581855,97.85085293365239,123.33911407910746,2.894400098398533,2.95,3128.1389990637003,3239.8641142501506,0.9806311695008746,0.9989717946093574,34.981548543010405,17.648467219732105,2.721413185376485,1.0165942476211771,1.015191324676768,18.431548837777775,passed,
2025/05/11 22:30:00,0.7374316102296101,0.6943269746848053,97.40982988379139,122.85550568741283,2.8955407595360296,2.93,3108.9178308457886,3224.2289620656634,0.9807813542139812,0.9991892450417494,35.40730154595183,17.694280747494933,2.7332082628449172,1.017037345837943,1.0111191361699037,18.337884674999994,passed,
2025/05/11 22:45:00,0.7367070910156247,0.6943528168167926,96.87036952821938,122.24710613181148,2.896202062390459,2.92,3087.423302882975,3209.20684811989,0.9808520994949681,0.999330235813063,35.622430445548225,17.719959734217564,2.736972031318987,1.0104816342885066,1.0028921022957682,18.23631322944445,passed,
2025/05/11 23:00:00,0.7377629695631587,0.6939951755948321,96.30824830424218,121.6080458610926,2.8959290871317416,2.93,3066.0756160769315,3198.6730860292087,0.9808406706328212,0.9993958053600437,35.64843008737591,17.66123944939428,2.733779607581345,1.0104286771464042,1.003511742102515,18.142267989999997,passed,
2025/05/11 23:15:00,0.7387630791675468,0.6936540171771182,95.74534175077493,120.96592995045039,2.8964650712636177,2.91,3041.2281178972335,3189.8756600812108,0.9807727996869396,0.9994801954469252,35.75146121008457,17.547714995799417,2.7346303419586047,0.998705766941295,0.992518464099119,18.048174448333334,passed,
2025/05/11 23:30:00,0.7403953006645756,0.6913978146314477,95.18429030869551,120.05647637474588,2.898690270382661,2.93,3013.086715961613,3160.410571017462,0.9807794595047641,0.9994809371710277,35.86508426185264,17.880952696920176,2.7476491822018168,1.0025316380689333,0.9999267568525233,17.89505652,passed,
2025/05/11 23:45:00,0.7451116630801308,0.6897735358617232,94.72694006921702,119.7744070715032,2.89903863963784,2.91,2991.869125915789,3146.6072737413842,0.9806087434252012,0.9993650241236771,35.59726578391059,18.17126993597474,2.7445780685758447,0.9908664677570065,0.9959374541462627,17.795680271111117,passed,
2025/05/12 00:00:00,0.7509226546199982,0.6786087095240039,89.77453917120398,112.70011667219282,2.902987653963505,2.9,2797.8671642818827,3012.2573929994146,0.9800715075134531,0.9994582951158202,36.29103527032087,18.358631999134357,2.7703620970502447,0.9465484238548014,0.9629525365368449,16.86671985777778,passed,
2025/05/12 00:15:00,0.7616184803806982,0.6713703839424039,88.83686257176088,110.97595544108448,2.895378845794731,2.88,2764.1714956699284,3005.3703724909406,0.9793208412891913,0.9987237490514487,35.41716443523731,18.028325997257316,2.7599571262930276,0.9340824657196374,0.9681773025612488,16.705009474999994,passed,
2025/05/12 00:30:00,0.7490581870055257,0.6839614737757694,92.53085870463852,115.9385810372117,2.920123550331879,2.91,2893.6366210281653,3037.2368271283913,0.9803902647907062,0.9995245960556325,36.06092538925411,19.239803523695002,2.762362408232998,0.9792053322533949,0.9900169912663318,17.318883229999997,passed,
2025/05/12 00:45:00,0.7511089970427984,0.6890624117289321,97.15925423836383,121.57008271643124,2.863656407648689,2.8,3112.8207574602493,3316.2857957883984,0.980393778530661,0.9984814071211313,33.828414332919635,15.011324884314385,2.6822939956181773,0.9471600803877703,0.9592481329995838,18.410752176666666,passed,
2025/05/12 01:00:00,0.7375863651194356,0.7018583598514039,103.30027251049103,129.20869316270597,2.8627506815041035,2.81,3340.7336026709327,3471.979810188522,0.9814834677215168,0.9988733344170698,34.550964646966285,14.352538740610182,2.693164553436836,1.0178250876635375,1.0099416470522122,19.503099965555553,passed,
2025/05/12 02:15:00,,,,,,,,,,,,,,,,9.64071600555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/12 02:30:00,0.7386372378236271,0.6410361830825089,80.85102068864336,99.32902639570788,2.7785144193032814,2.8,2576.956884747022,2979.5092659203888,0.9790131890401552,0.9971773652820672,36.27215246570371,12.97159319738301,2.8178178939576175,0.894485521745593,0.9342109259381894,15.438721319999999,passed,
2025/05/12 02:45:00,0.7546545670679494,0.6569524358821335,86.09024204040139,105.90555389967025,2.8177980657942503,2.82,2701.417686070393,3083.176074915348,0.9795243609999504,0.99804725162167,35.60470398786769,13.210918833731478,2.791113956626876,0.9413129437955654,0.9815875239722646,16.29981711111111,passed,
2025/05/12 03:00:00,0.7552582445231574,0.6581036155636133,86.18716143217645,106.17617693757455,2.820727909020347,2.84,2701.3523148585577,3088.038716481622,0.9794581407580228,0.9981220871202032,35.62802065788299,13.198516425681461,2.7880253077578168,0.9449331974115333,0.984852558972693,16.330296858333337,passed,
2025/05/12 03:15:00,0.7540520595899596,0.6596074200977023,86.40575371009524,106.55083794899491,2.8223231204841097,2.83,2708.1883979562754,3088.6191736863907,0.9796578658193356,0.9982844003147668,35.74334443899455,13.303853758790899,2.788513660985585,0.9495217634869161,0.986751050153708,16.360464034444444,passed,
2025/05/12 03:30:00,0.7555239550696897,0.6597733583604708,86.52913200872766,106.75869739206767,2.8210772673873614,2.82,2714.4652566497866,3095.7189195776173,0.9796496486283747,0.9982303182494388,35.54209468529895,13.246574341210184,2.7802632432819046,0.939839406512371,0.978262447900831,16.39097849888889,passed,
2025/05/12 03:45:00,0.7550030671962057,0.6609132273337649,86.59902189891824,106.99225753635373,2.821365247638987,2.8,2711.427218059625,3108.8685319294227,0.9796071930251901,0.9983635663185468,35.722707751699424,12.931300897555142,2.783592376345052,0.952869073779463,0.9901675590364556,16.421180159999995,passed,
2025/05/12 04:00:00,0.7563325824046422,0.6594194162381964,87.30126726463742,107.51747099916228,2.817512734678833,2.79,2738.485936994851,3114.460510464911,0.9797416275698648,0.9980899667266134,35.39685944159796,13.140155648896023,2.790626810863666,0.9648324233542698,1.005947148286985,16.490751151111112,passed,
2025/05/12 04:15:00,0.7471086957986431,0.6600981681264475,86.75900057328083,106.91472677782674,2.8224389635106433,2.8,2715.6193611100243,3070.80140280236,0.9801476398807247,0.9985129476855625,36.43164809434599,13.818336705035547,2.8292673989252553,0.9837159448591979,1.0144912421304317,16.331819423333332,passed,
2025/05/12 04:30:00,0.7415741082380478,0.6607603305481172,85.61964579317574,105.88882418584167,2.819064006433741,2.8,2673.945404877829,3065.295105356021,0.9801489848659145,0.9988977762304003,37.17930585666155,13.231833980133938,2.8409639525886314,0.9928358770403516,1.0169953635340547,16.179286346666665,passed,
2025/05/12 04:45:00,0.7470146784726188,0.6551525709104487,84.61684619678897,104.5230451480034,2.8133211191300753,2.79,2653.7485676924207,3041.138863058506,0.9795787424539518,0.9982134278993875,36.42455715897878,13.559075131942338,2.8221379050964956,0.9755123145821973,1.0120376896323169,16.021547079999998,passed,
2025/05/12 05:00:00,0.7453662757475282,0.6516847942078722,83.95001484075601,103.52995560976507,2.8084927802699284,2.8,2642.1386486633305,3006.4754993882134,0.9796583288212469,0.9979666493720629,36.35700822794503,14.120384389190457,2.829398754759003,0.9741961180377522,1.013018709580085,15.86409205333333,passed,
2025/05/12 05:15:00,0.7428977837600742,0.6483081230388364,82.86725045880418,102.2341844626717,2.7985354564485543,2.79,2620.3367878214344,2990.5158329013498,0.979494516316671,0.9976999442586602,36.31687309694579,14.00957816967294,2.826880511067434,0.9655834302990921,1.005527782238506,15.702170000000004,passed,
2025/05/12 05:30:00,0.7405790195057719,0.6476355676759182,82.5457730684807,101.88796166436097,2.7928559276461855,2.77,2614.4475596078046,2989.6937431115853,0.9795886631675698,0.9977103532856191,36.44034109863831,13.820026149437394,2.8303872383787883,0.9621667216855099,1.000412847960145,15.651559256666664,passed,
2025/05/12 05:45:00,0.7363905396996596,0.6490152180764241,82.07022700051202,101.5752466265014,2.7921099170352393,2.77,2592.9626177380924,2992.181810682293,0.9796447089187648,0.9980587976166059,37.04008097579399,13.399886491278066,2.8419418413454713,0.9741742785888116,1.0066832808125428,15.59433714666667,passed,
2025/05/12 06:00:00,0.7341813395530201,0.6501949684800892,81.68753701477927,101.3419739776565,2.7966611011209355,2.78,2578.108228180205,2977.177381425077,0.9796571554634238,0.9982698230907205,37.35363993586348,13.634094225548582,2.844187137386581,0.975776870198445,1.004489311627629,15.536251169999996,passed,
2025/05/12 06:15:00,0.7369605343581993,0.6465048560771776,81.2228652846696,100.68593936031849,2.788321300638089,2.79,2578.960032785897,2971.799602814486,0.9793457577689384,0.997711095343552,36.69737938681616,13.717688078948916,2.825476997979268,0.9675526344363049,1.0039716855436371,15.477301326666666,passed,
2025/05/12 06:30:00,0.7388799693235212,0.6447005769191426,81.29234477252074,100.64801574390103,2.78084317637574,2.8,2596.644486958372,2968.6996730948795,0.9795365015882709,0.9974128309086104,36.10899798877255,13.931715627242921,2.8079232699160133,0.9513058341913423,0.9915721904996596,15.47634933166666,passed,
2025/05/12 06:45:00,0.7383135259529321,0.6419518986032149,80.67087767913664,99.8735329866781,2.773646436263286,2.78,2586.7391722679467,2961.286459233411,0.9793263777116008,0.9971037027887204,35.91577605159088,13.873416743044036,2.8031537670495426,0.940092815076095,0.9829730592428819,15.38826152111111,passed,
2025/05/12 07:00:00,0.7000833724386444,0.6564749893495252,76.12611229056638,96.42373747357031,2.836655545987623,2.94,2385.430149030818,2774.0086528950187,0.9796108877092125,1.0002571515963834,41.263085156153025,16.22968747378351,2.9033268724421153,1.0451742140243556,1.0283009628354545,14.635550691666662,passed,
2025/05/12 07:15:00,0.6270209867412261,0.6211323031005678,65.39106062016377,83.28592427788529,2.725726296619749,2.84,2217.1317947441207,2528.0724600044164,0.9790370921944878,0.9976594569887536,43.53402082419844,17.474771521276498,2.9719259676294882,0.9970390994893994,0.9717622205494801,12.934128020000006,passed,
2025/05/12 07:30:00,0.6306303298563192,0.6202499953668484,65.2064981068022,83.17082128294479,2.72221238812204,2.89,2215.700857351162,2541.012926812066,0.978614062109522,0.9973560609717704,43.0990245987929,17.13059593783424,2.9480001620199086,1.000085341854815,0.9818525166150055,12.948785190000006,passed,
2025/05/12 07:45:00,0.6363636264602484,0.6168575903966317,66.07584195471674,83.82370902297826,2.7172043492585476,2.85,2256.9512067868277,2547.451208268932,0.978598758626257,0.996609755663766,42.17192292554171,17.6643727468295,2.9418223485544175,1.0038047837551967,0.9941569971362897,13.05454313777778,passed,
2025/05/12 08:00:00,0.6399988650724328,0.6289576621121599,67.07502833608227,85.51889662285349,2.7560534333237485,2.82,2227.6021291317097,2550.0132655695006,0.9791970268111273,0.9985040503032722,43.48873130947107,17.752846030025,2.9737388751277463,1.0300253050599373,1.000903024469324,13.167363311666668,passed,
2025/05/12 08:15:00,0.6372937204494218,0.6314532203330955,66.48723598599446,85.15903305941492,2.753361612362502,2.88,2199.002363000307,2568.0482728723405,0.9790425661366935,0.9989423269790432,44.01813358546217,16.695025466648797,2.974657253091912,1.045245890850108,1.0110957491718304,13.125414225000002,passed,
2025/05/12 08:30:00,0.6421781179997534,0.6245023917422675,66.57848474756936,84.941818353356,2.7476478500719246,2.83,2228.434746608228,2554.057471514678,0.9783060739410986,0.9976127588777607,42.831957998892186,17.710793363512373,2.9528419758547955,1.0516622873022423,1.0345608795755743,13.140604461111112,passed,
2025/05/12 08:45:00,0.647009146963647,0.62788241989927,67.40792714681106,85.9718955319314,2.7610288631806545,2.85,2240.368191981261,2551.870209838345,0.9787189315558197,0.998038528923026,42.78718949815861,18.22151079480339,2.9530043465812406,1.040560676580589,1.02066212580527,13.231508546666666,passed,
2025/05/12 09:00:00,0.6484880071403109,0.6301016535069858,68.04324466903601,86.70481688038736,2.7615487238405754,2.85,2254.8837002302294,2560.8757050591003,0.9793470288640809,0.998404697886222,42.813845892469104,18.181694638009652,2.956841925460565,1.0319303639498612,1.0075691256097006,13.298954239999997,passed,
2025/05/12 09:15:00,0.6545694747061505,0.6340729769110784,68.65401454098537,87.6526894963957,2.7755671678999896,2.86,2256.086497704052,2574.447207484472,0.9792530083699511,0.9987595764087431,42.75304884336091,18.164430623994555,2.9471440970688927,1.0298537293752974,1.0044570591416648,13.407470755555556,passed,
2025/05/12 09:30:00,0.6627654060327433,0.6395990681947601,69.90544208263861,89.31810067299222,2.788762736705701,2.84,2269.2106738396956,2615.7293555485503,0.9792556319890272,0.9992400322026627,42.69392905733116,17.594285027935243,2.9439608722944524,1.0466045711498877,1.0168654088059823,13.622938724999994,passed,
2025/05/12 09:45:00,0.6615369935266473,0.6446007676668221,70.10581902987096,89.87641864763728,2.8050261647831993,2.85,2254.1342131889032,2610.724874081851,0.979396493517261,0.9999542776468937,43.360269780180936,17.754405524497805,2.9590220943833105,1.0661876267930637,1.0254021696277957,13.646057027777779,passed,
2025/05/12 10:00:00,0.6689953627767123,0.64693464793669,71.24746921583426,91.21998914048447,2.812119275067487,2.81,2281.89318864668,2629.622115925994,0.9796232274045565,1.0000341211856154,42.8963069370184,17.907491720021934,2.9468238034611094,1.054077500352458,1.0151040572950791,13.811766857777775,passed,
2025/05/12 10:15:00,0.6719200102200853,0.6469703632611769,71.82919913337116,91.79573620380684,2.815666526855614,2.8,2296.641771897339,2634.8754127175334,0.9796451893261865,0.9999508335008173,42.69585615997938,18.11956747794193,2.949589768301254,1.0478661308943473,1.0123670038149695,13.885507863333332,passed,
2025/05/12 10:30:00,0.6715234204332091,0.6483320823154416,71.44481803473863,91.53380758891815,2.82154151429114,2.82,2276.0802785877745,2634.6395660386033,0.9793105551148371,1.0001251290718083,42.9668866021916,17.905252287751374,2.9488472402793673,1.0585548198911772,1.0205440634379865,13.855799906666665,passed,
2025/05/12 10:45:00,0.6761716010452055,0.6484057028488428,72.21819263085722,92.30644905052137,2.828835832156392,2.83,2299.5695502594394,2629.5976142941004,0.9794742449699155,1.0000160346617646,42.55387122194085,18.592396977073445,2.9423552836517324,1.0389969547000562,1.0068371242522838,13.943804697777775,passed,
2025/05/12 11:00:00,0.6829459952566268,0.6480737389399812,72.46419940230831,92.58831277050139,2.8248329908917285,2.85,2309.3549256528795,2655.8849045334546,0.9791978745266373,0.9997475895218282,41.916903947079696,18.055976946753702,2.9141156068899883,1.030632353072098,1.0072976915811258,14.025973279999999,passed,
2025/05/12 11:15:00,0.6836954763755343,0.6552752965856373,72.9830426241334,93.5726787236046,2.8448206811694066,2.84,2297.3475844845757,2661.870485840176,0.9794906406885368,1.0006979994433185,42.59911963052696,17.981672793196665,2.9222777829882762,1.0414250180962963,1.008825153014816,14.108086128888893,passed,
2025/05/12 11:30:00,0.7006313188207441,0.6555982134081284,74.8157394771575,95.59251590141115,2.849620972596904,2.83,2349.940618864693,2718.858824605436,0.978933530487122,1.000055962028704,41.14898326110635,17.6891417118317,2.8824258883504426,1.0367542909999794,1.0239567035900068,14.444157199999998,passed,
2025/05/12 11:45:00,0.6936893443328142,0.658898966211239,74.74450533690043,95.65784394836287,2.8593994063682846,2.83,2336.4188091656642,2699.292781619621,0.9793537474909995,1.0007026314039922,42.053469853191665,18.020464853808292,2.9101305751638744,1.0491191454556308,1.0232225581204129,14.399110733333334,passed,
2025/05/12 12:00:00,0.6929535516592357,0.6571971439761212,74.4476596185679,95.21879747689233,2.854866204786022,2.85,2330.884224838201,2697.053775020332,0.9792280071912167,1.000537151830045,42.024343196812644,17.91278383683531,2.91237647279155,1.0454032187179887,1.0209039534173219,14.354090275555551,passed,
2025/05/12 12:15:00,0.6878279285493022,0.6603689638350895,74.19196851017959,95.12971285848623,2.8614376437028937,2.83,2311.2683987427695,2691.4138471136816,0.9793873441474261,1.0010944284954322,42.78043662316444,17.759998897972295,2.9302661210181307,1.057450671246016,1.0221381345781522,14.314863297777784,passed,
2025/05/12 12:30:00,0.6874667814569214,0.6566097135365112,74.05411449018597,94.66224382995897,2.8528212730690665,2.85,2317.4944470263094,2684.5339431533675,0.979356259119103,1.00068298320174,42.526423633042995,17.890626266901165,2.9350888877602412,1.0524622184582564,1.0216186729424879,14.269893,passed,
2025/05/12 12:45:00,0.6850294176070656,0.6579941676274425,73.66336398548495,94.3684684133403,2.857858616976084,2.83,2296.707879097707,2680.7772304220257,0.9791646918499425,1.0009278284054832,42.96713212383601,17.725873988185917,2.9442031476043447,1.05265403070589,1.0170817072264957,14.224948711111116,passed,
2025/05/12 13:00:00,0.6855506275126682,0.6556031489307763,73.39772332534564,93.9165669232973,2.8524398208114685,2.83,2297.427693227813,2673.7658540131392,0.9791002402456932,1.0006502220052662,42.70705522727144,17.8244198019302,2.936853165110127,1.0418224457720748,1.0103716347957474,14.18003043111111,passed,
2025/05/12 13:15:00,0.6852856203529981,0.6508455952948914,73.33428843938782,93.4810655932107,2.8457838216577582,2.83,2308.9693635362787,2658.0762892026714,0.978985663080862,1.0000686115026698,42.34630230129849,18.34774102681833,2.9435163433803613,1.0401508269103172,1.014583631146471,14.135138160000004,passed,
2025/05/12 13:30:00,0.6831857553667121,0.6488141400125619,73.10097510628093,93.07370442946915,2.841965529986112,2.83,2307.804532785047,2650.0275117006395,0.9788962583461521,0.9998578452853809,42.3589706922356,18.46505183126979,2.950747850878407,1.0376448846051165,1.0122990517659658,14.089987773888893,passed,
2025/05/12 13:45:00,0.6807003467794349,0.6474348025835717,72.85747803845165,92.70898749319954,2.839338366060279,2.83,2303.6107532999254,2643.016426193889,0.9788212948487222,0.9997438693047087,42.47695585533866,18.52620633789874,2.960191036166403,1.0367248767360169,1.0102685987339317,14.045148333333334,passed,
2025/05/12 14:00:00,0.6773525447684872,0.6467987360942526,72.71469011411618,92.45970857185975,2.8379935503224787,2.83,2299.9037093048314,2635.304565087027,0.9788931738481199,0.9997705157269059,42.7349237383476,18.600934774447353,2.97528254853235,1.0447818267042321,1.0147707934746673,14.006089252222225,passed,
2025/05/12 14:15:00,0.6786151432288401,0.6437866948536489,72.43468400584719,91.99528014490735,2.830341977036092,2.81,2304.761572999335,2632.94212796294,0.9786845268662198,0.9993142750329048,42.28505901713724,18.634228241714087,2.960081070841948,1.0288272527454545,1.0049524950466255,13.975390054999995,passed,
2025/05/12 14:30:00,0.6754548516684046,0.6471069549957343,72.26709534851639,92.02159026019947,2.83735329193546,2.82,2285.7521891139936,2632.476086706343,0.9788015121364391,0.9998706563657502,42.93106947720981,18.392771841485786,2.973539530533619,1.034826768478567,1.00251803089867,13.954751188888892,passed,
2025/05/12 14:45:00,0.6745233375752019,0.6459348538723755,72.13914255782534,91.79099737215431,2.835329760440786,2.82,2283.9580496922727,2630.559797372454,0.9786831828663016,0.9997363769253774,42.94397322172634,18.380541784587916,2.9784550762211213,1.0325504120362332,1.0007067007503265,13.934278709999997,passed,
2025/05/12 15:00:00,0.6747066813946015,0.6438367235869826,71.98483562886375,91.4981378462311,2.8301996017743134,2.82,2287.0985459492185,2629.0532363999396,0.9785473557714585,0.9994391175751137,42.72009550071997,18.40168025181247,2.974219727617523,1.0310147594434862,1.0022995566604158,13.913690816666668,passed,
2025/05/12 15:15:00,0.671725109923364,0.6416872779328705,71.68981787333992,91.01491320499548,2.8251137720046398,2.85,2284.3710549869857,2621.0032699516937,0.9784752498675767,0.9992374841400038,42.79872827205276,18.46226755627756,2.9845769956931463,1.0298704964354362,1.000453517813812,13.858240562222226,passed,
2025/05/12 15:30:00,0.669599491450161,0.6394995767265099,71.42770625745493,90.57457412418744,2.8203820622513462,2.83,2282.460469664571,2614.835374232961,0.9783476500193805,0.9989986716139073,42.80765575896414,18.507997976506914,2.992104940638148,1.0269956824580821,0.9991474896036743,13.812245351666668,passed,
2025/05/12 15:45:00,0.6658718697136004,0.6449712707909812,71.19748802236843,90.68733216936528,2.8341267941872004,2.83,2254.251016709925,2609.4322162211174,0.978529187430783,0.9998723751573736,43.700429017491516,18.331018762597846,3.005946981222965,1.0388220692303458,0.9986295807052773,13.784294968888894,passed,
2025/05/12 16:00:00,0.6576573334256108,0.6380967449990201,69.91815266708811,88.90642230288888,2.8096889464708488,2.84,2242.513768356825,2594.78647101839,0.9783122440235501,0.9991852355335281,43.69722077392897,18.046629491660468,3.0147089692207865,1.0262855998484033,0.9924666392406204,13.591309013333332,passed,
2025/05/12 16:15:00,0.6593409945716365,0.6315747471838987,69.87348049157713,88.43488744651366,2.797446042439956,2.82,2264.1881631305937,2586.3237676051335,0.9779976257179275,0.9982080935835195,42.916784368864924,18.50793356297224,3.0077093636255703,1.0105857814078205,0.9894619026115803,13.569045404444449,passed,
2025/05/12 16:30:00,0.655537970845638,0.634431527934976,69.61848742379462,88.33287421899225,2.8063990513707973,2.83,2243.3057289372086,2576.6256735297356,0.9780742684328546,0.998737139060114,43.59245844425828,18.511454508368274,3.0237217501959224,1.0197424753973663,0.9903260754935415,13.52665091555555,passed,
2025/05/12 16:45:00,0.6537161476048413,0.6320045462274717,69.32396042447239,87.84911213492107,2.796438385097866,2.82,2242.136564140492,2581.7227693353475,0.9779377436573108,0.9984494862645001,43.533387356919,18.170293615641615,3.02773872733924,1.0184010125301228,0.9917780433272543,13.489625404444443,passed,
2025/05/12 17:00:00,0.6477445191009308,0.6273843094282973,68.38551118892285,86.60994402683787,2.7823925439709565,2.85,2232.5969968364434,2564.963470016777,0.9777299731150257,0.9979580086278433,43.543919600612426,18.190948988659414,3.0318906111999055,1.0079670122593127,0.9854027425254492,13.34869647222222,passed,
2025/05/12 17:15:00,0.642164560372982,0.623658055660205,67.80832801813588,85.7800821077216,2.7707714293391397,2.84,2234.090428272817,2550.306049893248,0.977671430628832,0.9975187480915565,43.518761514178436,18.36542100796435,3.036425856969294,1.0103702207394931,0.9889124263813932,13.256469068333333,passed,
2025/05/12 17:30:00,0.6419633363203682,0.6237852113420281,67.92621322856806,85.87978274744833,2.7735319295616288,2.85,2235.0754912532443,2546.8203537663735,0.9776898816756004,0.9975542916346843,43.59452952385974,18.52334242996798,3.043599534854892,1.0133908188472402,0.9908039124837192,13.262740809999997,passed,
2025/05/12 17:45:00,0.6473048252795456,0.6258684891243687,68.56249964071529,86.62225062127756,2.785198542657526,2.84,2240.188368335269,2553.1526995256386,0.9776668674409033,0.9977524333821683,43.49628201619099,18.684324854139863,3.042907990433176,1.0134329927738144,0.9915790754378239,13.350406556666666,passed,
2025/05/12 18:00:00,0.6524568753402374,0.6275354760520511,69.11459397870318,87.5732166924891,2.792805582628377,2.85,2246.5710292840135,2565.045836576626,0.9774302374478259,0.9977590890678213,43.29782955474153,18.88859284530072,3.0426016069277444,1.0126272234445934,0.9922411813514365,13.437910444444448,passed,
2025/05/12 18:15:00,0.6538082806249373,0.6309399602435812,69.55044407757637,89.00983815733332,2.7890399483161357,2.85,2254.3622485854003,2590.463625932709,0.9775269500504988,0.9979656567561188,43.3110630438471,18.837035810408356,3.0492324301563283,1.0257778217382527,0.9993918674304335,13.512412906666665,passed,
2025/05/12 18:30:00,0.6594403935261853,0.6431020965970975,70.53501937687501,91.70248895593656,2.812888288223979,2.84,2242.9728962543422,2626.457440847228,0.9776638757151029,0.9992382871321075,43.90725640466925,18.71597954854127,3.0513814885246804,1.050850400918083,1.0115399503687692,13.697163565555549,passed,
2025/05/12 18:45:00,0.6585863568211794,0.6438400244890616,70.59793903961129,92.65628862363317,2.8036187911114467,2.85,2249.145646698576,2640.0478063454657,0.9776245970672178,0.9991189667493088,43.8451973545978,18.896823131987492,3.0610181972997115,1.0521268521063682,1.0142418428365412,13.707434638333337,passed,
2025/05/12 19:00:00,0.665450916281064,0.6477879238646581,69.96046996684937,93.38686210643381,2.8094507289580792,2.94,2232.7713127100315,2639.1554984739005,0.9770866117965081,0.9991760560451652,43.26107689264825,19.417072827599355,3.001310880225276,1.012309818305287,0.9834496639132332,13.687438331111107,passed,
2025/05/12 20:00:00,0.7253028777263889,0.6558597058124642,71.6279999942407,99.3182510266334,2.7961174082603164,2.94,2282.535312110715,2851.2443301071444,0.9739073784667139,0.9976249512210729,37.99934709932839,17.175877448097417,2.76613217523832,0.9889201254287113,1.0337820145138374,14.354650627777776,passed,
2025/05/12 20:15:00,0.6916576257504738,0.6710139525288665,74.69777584697971,102.35152374801423,2.823264551130036,2.98,2315.0086386907947,2817.709616997311,0.9782397853628232,1.000833908998738,42.58337980018247,18.061600922411415,2.971947330342015,1.0031232101753558,0.9842017277266033,14.491021502222221,passed,
2025/05/12 20:30:00,0.6982813144357802,0.6645884109203368,74.51607576361671,101.22051505577745,2.8173198821189707,2.93,2316.8594820765957,2828.179968280597,0.9773577538168375,0.999943666435878,41.78792029469814,17.560410823163913,2.9567639440216125,1.005725279863436,1.0005449201921175,14.49522193777778,passed,
2025/05/12 20:45:00,0.6950944475109748,0.6675635991715209,74.76113921458516,101.18860901658958,2.8363508220977143,2.94,2308.974726949618,2804.9484390794564,0.9776070343084222,1.0004983116960458,42.452970062585884,17.989414236451413,2.9735780044819378,1.0278102273595144,1.0128029002162136,14.50488017611111,passed,
2025/05/12 21:00:00,0.6926385455707754,0.6678685410860358,74.41771594807186,100.34694369931174,2.842117017955212,2.95,2289.2864513583318,2800.157740635858,0.9774447577385668,1.0007183606460281,42.902988667073615,17.565067667888723,2.9831532532808613,1.0423730645772429,1.021703921481058,14.464795950000001,passed,
2025/05/12 21:15:00,0.6927385839711102,0.6621396205612038,74.65588901969738,99.59253320546898,2.8440099318855823,2.93,2308.379791029419,2764.3172601496585,0.9775361890267451,1.0001589814604424,42.55020292944157,18.494590072345716,2.9940869578788845,1.045698807232428,1.0301815054615402,14.426800795000002,passed,
2025/05/12 21:30:00,0.6955429072744366,0.6596343953722204,74.28540297545327,98.60614071210493,2.846210080648277,2.95,2302.0924532019367,2753.253193217368,0.9772084039038679,0.9998808798383414,42.20963831829441,18.444036384910664,2.9736758864697896,1.0288751263113993,1.0183749245185663,14.388575740000004,passed,
2025/05/12 21:45:00,0.6892419344297549,0.6548478810435713,73.43980346096842,96.86923537683326,2.8404420554108967,2.99,2291.021690906322,2720.1735781134926,0.9771546025932595,0.9995614754060185,42.37864354043965,18.640441286681295,2.9839865456661085,1.0293797022747457,1.0156507873190515,14.234009790000004,passed,
2025/05/12 22:00:00,0.6810766354526591,0.6467205159336372,71.76610111773763,94.10222640242816,2.814274261528131,2.94,2275.5173024410597,2697.6665411581835,0.9769359857519649,0.9988046067610018,42.19879339480278,18.111377761245723,2.9734722427849984,1.0077831397205064,0.9940050016097584,13.995903288888892,passed,
2025/05/12 22:15:00,0.685979060501428,0.6516183907529738,72.71701059219316,94.9600013796149,2.8358768858597516,2.94,2277.8946293996346,2706.0957804988493,0.9771918055748254,0.9994736729615505,42.47439275399771,18.022635798021838,2.9746552049425468,1.005235654993512,0.9886294308514512,14.133983202777781,passed,
2025/05/12 22:30:00,0.6881137153226078,0.6474549476637377,72.2589922592543,93.82889643555772,2.834744253940761,2.93,2279.4243074049723,2684.7898981205035,0.9768985955030315,0.9989436767938564,41.90773622358309,18.31272237344478,2.948289332554703,0.9838458308708575,0.9739218847438726,14.072277694444443,passed,
2025/05/12 22:45:00,0.6826964648881424,0.6437790570838146,71.91173677140196,92.70730648325758,2.822999035493858,2.94,2279.393131338415,2680.1823471466096,0.9770883827386314,0.998744656519212,42.09368467996505,17.865758995769486,2.9634724775379038,0.9835713111290575,0.9703197947587945,14.000876792222215,passed,
2025/05/12 23:00:00,0.6753191423206386,0.6415511666994329,71.5455755446193,91.65733147030743,2.8213202074197508,2.94,2269.0650312641005,2661.0580165982824,0.9772563330901682,0.9988032652894081,42.690754322995396,17.794655918032017,2.994306995393409,1.0026620545773033,0.981502243352218,13.909455779999991,passed,
2025/05/12 23:15:00,0.6717166149220282,0.6404359970846891,70.9953937412621,90.61216462340253,2.8240879059290336,2.88,2252.2882340820815,2642.76637978668,0.977200955459795,0.9988785189914158,43.01638800580006,17.72066565400704,2.9986162979951265,1.0058505312846333,0.9818744647392174,13.824064533888885,passed,
2025/05/12 23:30:00,0.6690872479343213,0.6336383649484907,71.23808482922541,89.88741071356301,2.819240142100505,2.89,2277.7307128745097,2611.8939880550047,0.9773031255535101,0.9981403111411075,42.71168616069912,18.596652631747858,3.0212908575456376,1.0216460867031345,1.0030050552576872,13.785026236666665,passed,
2025/05/12 23:45:00,0.6673625724273415,0.6344237320343235,71.32670915231127,89.58857797343765,2.829156446314838,2.86,2272.059695508724,2596.8132747162285,0.9774967506035679,0.9984432213842951,43.079570183428594,18.753719985862453,3.0324112869217736,1.0224404957235649,0.9999290976819929,13.774803349999997,passed,
2025/05/13 00:00:00,0.6807417776813899,0.6570457094368198,73.34476540575437,96.18435128710945,2.851878048556667,2.89,2276.2244022519203,2689.063908745616,0.9778745452218384,1.000326317570071,43.422546490616675,18.829279909621196,3.0170814022372823,1.0476322740297308,1.0174449000601982,14.160396738888883,passed,
2025/05/13 00:15:00,0.6920634154140769,0.6557135857449093,74.78061674215174,97.35288105420608,2.8575493590708043,2.84,2318.691274384825,2710.6284082080856,0.9777559265344813,0.9998408016356036,42.43442967048254,19.03170331358133,2.997441421848053,1.045069857111592,1.0293089150719559,14.371529235555554,passed,
2025/05/13 00:30:00,0.6879334211395638,0.6566477005921743,74.45508618989486,96.79175682610692,2.859852084800275,2.86,2303.065383572944,2704.208290746037,0.9778757160213678,1.000157961048424,42.945847039618606,18.75585672126181,3.009816071436495,1.051159133867982,1.0278748502627484,14.32006205666667,passed,
2025/05/13 00:45:00,0.6890819348111469,0.6553525516113241,74.61937267534549,96.62125456022233,2.863208650845499,2.85,2309.7034905695104,2695.0939737452204,0.9778625218685394,1.0000164568896632,42.79587754380827,19.009662725457805,3.0085462492780803,1.0533494104779468,1.0320822729287982,14.329779395555555,passed,
2025/05/13 01:00:00,0.6960473353426505,0.6535272461440794,75.222381604764,96.93398899526534,2.868140693881708,2.87,2335.527095823695,2690.583427886391,0.977794532787845,0.9996155487969081,42.00424161028827,19.537009740899638,2.9818759744250167,1.0407032954468787,1.029613112413228,14.415592125000002,passed,
2025/05/13 01:15:00,0.7066956762003295,0.6538338390464652,75.02751852094681,96.72405361622087,2.8692856383254473,2.9,2329.1689195916792,2722.878005430058,0.9769912468794583,0.9993037997016113,41.14337383479088,18.62160821241768,2.92473127654213,1.019489381685075,1.0202716994730048,14.495765686111108,passed,
2025/05/13 01:30:00,0.7150177318412932,0.6522960852102323,74.88167458418873,96.37407384519153,2.867926016172404,2.9,2330.8522691348185,2738.081354451179,0.9764483853111218,0.9988766012615735,40.28077069205767,18.190814221693337,2.8803021213522606,1.0119971135066017,1.0238804717159644,14.537326613333336,passed,
2025/05/13 01:45:00,0.7037597223196995,0.6583545242333273,75.21968135112571,96.7323265661732,2.8752670019183655,2.94,2323.266891398895,2734.057133453359,0.9775146129811575,1.0000528935470585,41.74700799528812,17.903323061217996,2.925396798341222,1.0162976171822518,1.005708028973041,14.54115688666666,passed,
2025/05/13 02:00:00,0.70375267708758,0.6551385271660335,75.59156495723259,96.56072492051112,2.8709453285213686,2.92,2344.429149232221,2723.6023915008846,0.9777756735040503,0.9997274585182683,41.46393303018256,18.2558100325486,2.932322137184765,1.0049346247137954,0.9973376536550114,14.550041476666665,passed,
2025/05/13 02:15:00,0.7086369849829487,0.657055797866545,76.48780397299112,97.40562513320397,2.8853603967230192,2.94,2362.38551258378,2727.3278602571145,0.9777735469621022,0.9998202733528833,41.25331595485475,18.59248395040796,2.9244006271785534,1.0098879202181001,1.0044241663462354,14.68565739666666,passed,
2025/05/13 02:30:00,0.663335484871747,0.6389511386227958,70.45889441218083,89.59240497103855,2.8275138815832057,2.9,2250.810031113212,2580.513281481383,0.9780271426847503,0.999103709382204,43.401418667200744,19.01321745859769,3.0069837147038676,1.0047857226049193,0.9749962691679973,13.660633732777772,passed,
2025/05/13 02:45:00,0.6705015614353562,0.6319123416330159,70.34838880459768,88.8937711788076,2.8099511479082735,2.91,2272.554164301757,2598.6163343859544,0.9773595528617416,0.9978956723887847,42.105644881045265,18.580387447464815,2.9688346041422617,0.9884514014336978,0.9791598985304306,13.687751134444449,passed,
2025/05/13 03:00:00,0.6722199165326022,0.634577326309227,70.30120994288725,88.83781976361878,2.8150410918965103,2.91,2260.27814328765,2611.6060586206618,0.977362217668912,0.9982848862238679,42.27751729765365,17.94824635732457,2.9565018903912583,0.9825596274258446,0.971795809014904,13.714554223333332,passed,
2025/05/13 03:15:00,0.6734427020795164,0.6339026434648531,70.5597885189228,88.82061740372053,2.8173672134992085,2.9,2268.1979454702914,2609.163526278357,0.9774321559462974,0.9982199202253893,42.16446959547594,18.040543394331635,2.9564489331104746,0.9810101271895098,0.9715617395396768,13.741318298888888,passed,
2025/05/13 03:30:00,0.6728730768864267,0.6377100346661845,70.71420754809952,88.99537889651334,2.8288205296250934,2.9,2255.321723257244,2611.838035742014,0.9776185278084892,0.9988443604675895,42.69682097054634,17.752402272687846,2.963755514106922,0.9894362228765692,0.972809858011849,13.768321447222224,passed,
2025/05/13 03:45:00,0.6753488664025107,0.6359619649727526,70.90529164226133,88.93571553747944,2.827551088262067,2.88,2266.187185675861,2612.5958184737747,0.9775454450828824,0.9985621106384843,42.341220775716025,17.82873542538471,2.9558794339463006,0.9878983600081287,0.976075732627483,13.79500819277778,passed,
2025/05/13 04:00:00,0.671476781980132,0.6372360729694435,71.06341415942977,89.09921155644503,2.8344890725918614,2.89,2266.037148317729,2592.8924055740863,0.9779280838476911,0.9988918685003451,42.79989280317042,18.39908420226505,2.9780773605000737,0.998978607043936,0.9794308844101064,13.772582724999998,passed,
2025/05/13 04:15:00,0.6776990488663505,0.6360323310563221,71.01658414816038,89.08804915594753,2.828914729534327,2.9,2269.574481451976,2615.8713100777745,0.9774562886600489,0.9984895272611939,42.138836280043414,17.86023423827669,2.9469400599295263,0.9913673932169013,0.9818147925476031,13.82050956,passed,
2025/05/13 04:30:00,0.6787409735085516,0.6369683014736278,71.43626931242474,89.5354878814376,2.833848380427041,2.92,2279.21476364307,2612.3768724156803,0.9776697103782734,0.9986054942545783,42.127173620893394,18.1859926485748,2.950620679281583,0.9966244777379556,0.9848862260418385,13.862029035555551,passed,
2025/05/13 04:45:00,0.6812033539208482,0.6382080371700188,71.223875659643,89.47884639599754,2.8385233628535667,2.92,2272.886403312184,2607.0380872970336,0.977608791281564,0.9987019286619899,41.94977594595989,18.30924321220306,2.9269506535013137,0.9816192845754639,0.9723204310447326,13.851779675555555,passed,
2025/05/13 05:00:00,0.666466339340728,0.6242150069925323,68.87337409566683,86.20639549943947,2.780053966175559,2.81,2261.5433088274176,2599.2091529636946,0.9773029708203019,0.9971696951288671,41.60539264008854,17.22405742066087,2.931694811577354,0.953882335299726,0.9583726042296387,13.513154159999994,passed,
2025/05/13 05:15:00,0.6736550533772816,0.6290652154958812,69.5514169362103,87.2511113925658,2.793321726001364,2.87,2262.9883797542616,2623.7284730978754,0.977254413587675,0.9976331122005699,41.51251919099458,16.874449607782125,2.914435984830566,0.9621192202102377,0.9651195850828624,13.650172353888884,passed,
2025/05/13 05:30:00,0.668192880795725,0.6379748139812039,69.8452994420516,88.03724718786768,2.826773297612187,2.89,2236.990929682231,2587.739532576433,0.9779005369336995,0.9990919228515455,42.95564405817854,17.84145045800978,2.9502582234554926,0.9815610940251891,0.9630530660795876,13.638419238888895,passed,
2025/05/13 05:45:00,0.6653251042672245,0.6372343569741832,69.90802591338681,87.99690974019161,2.816797235555198,2.88,2241.2246234246813,2601.3586544275513,0.9781207844734449,0.9991063207369693,43.129032390542775,17.330554934225862,2.9657260807142527,0.9969570179489433,0.9753237375288403,13.640575189999998,passed,
2025/05/13 06:00:00,0.6679047179838162,0.6303210442233782,69.91555731324196,87.5662983936212,2.8016776326120936,2.86,2267.3516501847207,2597.8567152927803,0.9777999396163527,0.9980236315631468,42.18185680315344,17.700037684439994,2.954124355063275,0.9911355015584653,0.9831690422060635,13.630745455555557,passed,
2025/05/13 06:15:00,0.6646975705062381,0.6379344404605023,69.88369220018987,88.01423721305999,2.823358772648055,2.9,2239.2916253487483,2584.594403096991,0.9782145864825228,0.9992237140571042,43.22259327447979,17.846029572316027,2.9663129417039533,1.0087489999821417,0.9851140153066731,13.619560936666664,passed,
2025/05/13 06:30:00,0.6693122755036379,0.6318365756286302,69.52312788124947,87.3695490772041,2.807609591691925,2.92,2251.1657084614067,2593.9703049993655,0.9775542480456396,0.9981706870902849,42.19849448203946,17.667025804050713,2.936168677468716,0.988679913537062,0.9821630414158574,13.60325034444444,passed,
2025/05/13 06:45:00,0.666027549923056,0.6290306750516733,68.86476176290087,86.54042999275784,2.794725208920912,2.91,2246.180351342255,2588.2351325865206,0.9775494659816064,0.9978832662984116,42.094829374990574,17.46986093374067,2.9293997516053825,0.9819561635963012,0.9787626085856299,13.510862823333339,passed,
2025/05/13 07:00:00,0.6623877705525187,0.6275871540203529,68.42528229027188,85.99032463907716,2.788202127733032,2.91,2243.1300375813025,2573.9656459962152,0.9777494116651031,0.9978154542561025,42.153604064194596,17.6216592918686,2.9288203425039634,0.9716090286086929,0.9681605676092638,13.43103643444444,passed,
2025/05/13 07:15:00,0.6630554885554473,0.6286664266656875,68.64105520466644,86.27078808091156,2.789412548663875,2.9,2245.909214161584,2580.709932385586,0.9778608308008665,0.9979571620614763,42.2018396100675,17.504500800784218,2.9303820048810847,0.9725169265150697,0.9672564877261551,13.463432014999995,passed,
2025/05/13 07:30:00,0.6999392544611788,0.6527243997281642,74.96463078345118,94.24107372938205,2.8887838813794775,3.06,2339.5598683376465,2641.555490533941,0.97859183953446,1.0000235959052688,41.550780162889325,19.403580507221655,2.904062917606885,1.0169529718981263,1.0018067618569442,14.389365759999993,passed,
2025/05/13 07:45:00,0.7366434261754755,0.6959061292141088,97.0916455819321,121.63532001907657,2.9280571730340874,2.92,3122.653630112253,3137.202892545866,0.9809888253347625,0.999422277349595,35.14933286869871,19.466178996157446,2.671844020720147,1.0046742570066203,0.9917799642322019,18.329217793333324,passed,
2025/05/13 08:00:00,0.7395749895705149,0.689714111473734,92.94952602098182,116.0715061089329,2.898336852040047,2.94,2934.3819791337996,3131.5306295490905,0.9808385681566144,0.9999113769359447,36.34725945141606,16.555008529021755,2.7291275136451407,1.001583498660935,0.9933681043392805,17.581058054999996,passed,
2025/05/13 08:15:00,0.7407494667435471,0.6874965123931399,91.18733929386319,113.88403752281585,2.9177589879507817,2.94,2842.1796576053566,3051.967262806231,0.9805392683195936,1.0002823825234954,37.194589316166294,17.483874852462023,2.763754603297718,0.9918269787652594,0.9851444092011882,17.19770015333333,passed,
2025/05/13 08:30:00,0.7408445806893998,0.6831818899278115,89.10313582945564,111.28721240975854,2.9169340998163764,2.93,2773.5657876346586,2989.187347946354,0.9804867205826636,1.0003085924547743,37.41830442720507,17.94654643536597,2.76761996364583,0.9827960863151871,0.9791840924042006,16.809571130000002,passed,
2025/05/13 08:45:00,0.7483706381782741,0.6735544532163855,86.59795993520301,107.81302388868502,2.9089921841589486,2.93,2688.9137837795033,2929.598594494713,0.9799027397996749,0.9997751596404023,37.02445030653765,18.126353442099216,2.7681471838886167,0.9464428459383645,0.9603269003290269,16.344208595,passed,
2025/05/13 09:00:00,0.712554499864024,0.6838653284309869,83.54557957571268,105.71222442634179,2.9693525946372277,3.02,2536.600001834946,2782.187328055342,0.98047260711365,1.0025595315011628,41.79432581537309,20.516912542687468,2.8798960007197985,1.0568672308816087,1.017968604039448,15.793354958333337,passed,
2025/05/13 09:15:00,0.707459671465465,0.6795525205465742,80.4133282130107,102.4009192723164,2.995147598224664,2.97,2426.0479808947566,2675.428836011491,0.9796815411373669,1.0028732064557342,42.748440102497305,22.11774987554643,2.8902959313287417,1.0636478553173085,1.023964195029069,15.279676035555548,passed,
2025/05/13 09:30:00,0.6961368892212502,0.6630001716988642,75.15886013919734,95.34525306839758,2.9480600572710234,2.93,2311.241665955226,2567.010018789537,0.9788926175143067,1.0014750741509404,42.803016773032404,21.83738982419655,2.9107082819631214,1.0218312854601161,0.9895694021642824,14.38137894111111,passed,
2025/05/13 09:45:00,0.7053570485189098,0.662007440335944,75.74860628054594,96.02753840406973,2.9584127792863386,2.96,2329.4287653641663,2568.0955517670764,0.9784372662756687,1.0010511962640882,41.98662126506674,22.40008776642459,2.8830623361524355,1.0171814445125587,0.9973116317157579,14.488898526666667,passed,
2025/05/13 10:00:00,0.7064995114104642,0.6743223249352384,78.50996098645257,99.99433879473197,2.992645755311806,3.0,2369.502742022355,2630.192458044649,0.979027315315212,1.002498162600687,42.87207637025391,22.313485146563842,2.8989474319958344,1.0657642959596576,1.0311648214902542,14.96231661833333,passed,
2025/05/13 10:15:00,0.7036892859897322,0.6716921257011609,77.47676138434787,98.6757486782102,2.9830825488613484,2.93,2344.846600824823,2611.868149410663,0.9790612087281432,1.0024311866835718,43.00765743392078,22.191559124779822,2.9019883819763943,1.0500546368735215,1.0157856035150858,14.786289271111114,passed,
2025/05/13 10:30:00,0.7163792168491777,0.6745200744418819,78.81817450133525,100.21306397912397,2.9907119931571025,2.98,2391.904857805782,2633.117424865494,0.9786945507477837,1.0018422576395691,41.72021953727169,22.284825681922648,2.8584454268052046,1.0411198643690844,1.0179464819154354,15.028394406666667,passed,
2025/05/13 10:45:00,0.7211163671523729,0.6758947242571565,80.41752032766294,101.95790403470998,2.991303570989453,2.98,2440.8207654782686,2666.903631878897,0.9788397476259302,1.0016644395389964,41.21056117494279,22.224540648968418,2.8541263690299945,1.0504563555425206,1.030859231823082,15.278754229444443,passed,
2025/05/13 11:00:00,0.7447670014256945,0.6663349174207458,82.89972782141899,103.60314922450848,2.9171722395939734,2.93,2573.0726286545014,2819.872205548939,0.9790387582419163,0.9995769865194508,37.575043560148025,19.320888152848127,2.7736826652730944,0.927410249833403,0.9449564636373151,15.732148960000002,passed,
2025/05/13 11:15:00,0.7462470438839938,0.6747434875500951,86.38926279735793,107.76494774741468,2.915896605189009,2.94,2678.9499634533045,2912.9420138949154,0.979929021420019,0.9999715566379898,37.324973475290285,18.50957123161605,2.7724735782256085,0.9399691727697701,0.9503796826293504,16.30537883333333,passed,
2025/05/13 11:30:00,0.7468389023134842,0.6802751781548011,89.60731807434263,111.62832743049964,2.9204282476483265,2.92,2789.105250324361,2984.2750529922246,0.9801546317991474,0.9998345734492322,36.79895734949935,18.486799655694835,2.764799107622642,0.9649500344288653,0.9714798060852019,16.86074292222222,passed,
2025/05/13 11:45:00,0.7475169409263038,0.6827440680163125,91.62663695616324,113.9683416407658,2.9236488779373526,2.93,2855.032354468004,3025.190424585006,0.9802138218846741,0.9996849907468531,36.50810735021559,18.549985948794962,2.768264791138707,0.9807803829336108,0.9872306749138011,17.191706729999993,passed,
2025/05/13 12:00:00,0.7440333228125999,0.6838150473270138,90.79570346741959,113.21997286385741,2.9239986766598136,2.92,2825.4251934808326,3011.7824148753984,0.9803129206548412,1.000000301421338,36.99285523782333,18.415403699187095,2.7724171864820826,0.9812131221308077,0.9820962670057602,17.067987322222216,passed,
2025/05/13 12:15:00,0.7441711660686082,0.682605546870202,90.15503434103942,112.44695782494482,2.9214506049893374,2.93,2801.623812972244,3003.9225914713998,0.9802181872953917,1.000006250371305,37.108352433541,18.244706438509102,2.77670229774563,0.9729468995898979,0.9747690724449555,16.960617055555556,passed,
