datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/13 12:30:00,0.7444411952014304,0.6809495111038613,89.52657163926916,111.64229599453567,2.9217630044322442,2.92,2776.7140901694734,2986.8452471244977,0.9800890155571824,0.999982326163703,37.240219693769426,18.33037807700843,2.784842201789017,0.9651325512854971,0.968515609581949,16.83975444555555,passed,
2025/05/13 12:45:00,0.7463563183924266,0.6789357333847944,88.87917324231788,110.81378956574005,2.921550421483766,2.92,2751.975427218871,2973.0035844217773,0.9798619094097858,0.999875539029528,37.20615836360893,18.35717530086579,2.7868314067661157,0.9561670917487531,0.9634067645058699,16.72581484444445,passed,
2025/05/13 13:00:00,0.7442368994043874,0.6782729235728363,88.34756083393273,110.16897035584101,2.9254193158543504,2.92,2727.9533613025587,2950.3877098868797,0.9798274535733638,0.9999970979068209,37.604471161580875,18.60999658882839,2.8033100278654373,0.9569885347720282,0.9624836755582626,16.611528651666667,passed,
2025/05/13 13:15:00,0.7462202933140831,0.67672296422687,87.58405127390047,109.29696376117855,2.9279426581431416,2.92,2697.5143991090563,2934.5790251947756,0.9795137266006425,0.9999424016549996,37.630428048078684,18.662440945675616,2.8033599399051967,0.9401282017198781,0.949107556603989,16.490446591666668,passed,
2025/05/13 13:30:00,0.7100916222989493,0.6861158946576472,83.53523859624838,106.16937971454848,2.9983846125499425,3.0,2504.2903249820024,2758.595783222905,0.979751825226284,1.0028604600886162,42.654929316719745,21.370738753146675,2.9212433530172834,1.0587262037063596,1.0149734347397872,15.780156724444446,passed,
2025/05/13 13:45:00,0.7007557294297845,0.6719737021226547,77.47573664784812,98.91805776864346,2.9863420831754715,2.98,2321.5317298010373,2634.402311469765,0.9784986755631853,1.002576404408226,43.730700124486766,21.661224514716537,2.946647770000354,1.0252838078561137,0.9889313545339022,14.800114388888883,passed,
2025/05/13 14:00:00,0.7064825815484023,0.6668739535719708,77.02727816315513,97.87966242477754,2.9826609342751973,2.97,2331.0340680878903,2590.521700819827,0.9779964028843211,1.0014510687146636,42.68406298166475,22.51148282564075,2.9305406369162297,1.0142826463186727,0.9902907042322979,14.67933212777778,passed,
2025/05/13 14:15:00,0.7020764914027623,0.669341600717061,76.7113909958312,97.73008321025529,2.9866502541422095,2.97,2312.5677522084707,2587.9086520958267,0.9780830326738265,1.0018780881129588,43.28814254186803,22.325947877345165,2.9446442537725646,1.021177651888136,0.988898311540323,14.63600909833333,passed,
2025/05/13 14:30:00,0.7025622659790797,0.665964143793006,76.45900093358343,97.25508589469212,2.9794471319779117,2.97,2315.3938682383823,2579.980851942465,0.9779548807105128,1.0014798393478925,42.98762739531375,22.492702759561773,2.94203047545401,1.0180063347785362,0.9907188159026843,14.585510169999997,passed,
2025/05/13 14:45:00,0.7063324446684288,0.6618847276569152,76.0660525609589,96.64694460780963,2.9710688835510224,2.97,2315.6085721903787,2579.0312123369426,0.9774992424114919,1.000863427754903,42.3728190212879,22.474355696799115,2.9242818276808484,1.0028002442383568,0.9855564125290494,14.542311960000005,passed,
2025/05/13 15:00:00,0.6992045927967384,0.6655024280494433,75.94050021371068,96.74179311407673,2.9820900490920446,2.98,2297.604805327122,2564.4791798344118,0.9778213948254694,1.0015503781968687,43.32767113684513,22.678453292904575,2.953879806315052,1.0124272187886203,0.9822438682782424,14.49917227,passed,
2025/05/13 15:15:00,0.7018450245586727,0.6618119243545209,75.58569062135788,96.18128913481388,2.9744189369745047,2.99,2296.863328730364,2563.1952547654887,0.97742565561401,1.0010168698404,42.85815030156573,22.654766020482736,2.942672543908476,0.9992009563099534,0.9771924511569361,14.455850285555552,passed,
2025/05/13 15:30:00,0.699802437212638,0.6607903387476439,75.35479883601766,95.86738087142403,2.971350006011316,3.01,2290.734778505665,2559.8644679114577,0.9773688336977431,1.0009586634030108,43.00058227467716,22.608642081398454,2.953075874370459,0.993459424480196,0.9705596280521628,14.4128281,passed,
2025/05/13 15:45:00,0.7000634462394834,0.657768183965461,75.16299070130873,95.45991654913848,2.963673863939339,3.0,2295.723142592891,2552.861826128554,0.9773393546486236,1.0006084369488832,42.70814096725823,22.754461106706938,2.94974557039832,0.9819157739717613,0.9633274135428063,14.369624548888885,passed,
2025/05/13 16:00:00,0.6914512502613549,0.6622577370434736,74.97985513891629,95.51554590503278,2.9711322472065107,3.0,2273.2341232481954,2548.7390087952917,0.9777056800661313,1.0014226693681136,43.850255290294896,22.54547333107681,2.9861025070430025,0.9968762812223101,0.9624592367102389,14.32671986777778,passed,
2025/05/13 16:15:00,0.6941908581500394,0.6597588493659282,74.54582153112358,94.98939531764603,2.967570397071189,3.01,2266.057013870417,2547.2656020863856,0.977242374736456,1.0010223488549523,43.48718669493138,22.495520316916757,2.971672497508561,0.9918071953329338,0.9640355489538184,14.283873706666663,passed,
2025/05/13 16:30:00,0.6935513379970962,0.6573802977179269,74.36888456056136,94.66041431693309,2.9661781059672165,3.0,2263.8842600010994,2537.1920963661296,0.9770643891767078,1.0007702387378943,43.44173322739956,22.742423929377832,2.9801437618265596,0.9930561278598369,0.9675609060031831,14.24084757333333,passed,
2025/05/13 16:45:00,0.6904468145962213,0.6602910691815138,74.64914473948605,95.13106497789269,2.976779757832575,3.02,2256.0139607175406,2538.7974891759036,0.9771020552397175,1.0011956103370139,44.06450388314527,22.75747419811843,3.0075715427009393,1.0099933741619693,0.9767279867480372,14.273097666666667,passed,
2025/05/13 17:00:00,0.6949842080115479,0.6600556975415378,74.9229015292136,95.46045413344804,2.9752922687342944,3.01,2267.3439247540496,2550.366441819273,0.9769835463631341,1.0009918803478894,43.61480195940332,22.66753727657117,2.989010572036809,0.9983535040801901,0.9711365227540665,14.33409640666667,passed,
2025/05/13 17:15:00,0.6867785008417063,0.6537874403230477,73.27793765515155,93.30231292429747,2.95521167134398,2.99,2238.081036343535,2518.3195508592016,0.9768854673336446,1.0005775521591593,43.834251280019984,22.662464343328644,3.0030218053400084,0.9835982937574231,0.9554403408699635,14.056170528888888,passed,
2025/05/13 17:30:00,0.6871173968284061,0.6515441088169469,72.9788408580159,92.91346122695482,2.9573268059525417,3.02,2235.7022666161724,2496.7836913279752,0.976764950563406,1.0003488848152644,43.649553405196976,23.247328665331334,2.9968702112279777,0.9779207579542517,0.9534218847283462,13.995507582222219,passed,
2025/05/13 17:45:00,0.6992456259436765,0.6482946392925599,74.40523618310355,94.12800006605391,2.9401543356796735,2.94,2290.471453783488,2550.733656718003,0.976547949414418,0.9994209983040385,42.25338893012125,22.57653432263751,2.972992408015641,0.9625271848287672,0.9555504803492133,14.233890195555551,passed,
2025/05/13 18:00:00,0.680260644948336,0.6567906695394016,73.61364896056305,93.8631778154746,2.973903385518609,3.07,2233.4101447490375,2489.4987789813263,0.9773353009235409,1.0012244399083854,44.70147092899632,23.610264971357708,3.0420848297319605,1.0064547297442035,0.9662539925489146,14.04547483777778,passed,
2025/05/13 18:15:00,0.6799826474943684,0.6430308219584016,72.04703331608466,91.36272544904438,2.922015742671009,2.96,2235.6977363256983,2506.65265475506,0.9762743004882559,0.9992784523552991,43.469127122646604,22.48817770835943,3.022034987485324,0.9923612917710426,0.9705088926099685,13.857222499999994,passed,
2025/05/13 18:30:00,0.6656374425746558,0.6425897585183674,71.31429557300166,90.51174827487793,2.9276383182705885,2.97,2211.631481648255,2457.365059665237,0.9767222544747562,0.9997576283774559,44.695641208987816,23.372098352414834,3.0780310647894216,1.0168910932416095,0.9796798204447781,13.669133182222225,passed,
2025/05/13 18:45:00,0.6544120221036294,0.63989385086245,70.05157498829288,88.99519912866458,2.9095320393880764,2.93,2184.6228646321542,2448.8393904457353,0.9766424271020084,0.999672260492057,45.34317650710466,22.799423850698005,3.1059553923458236,1.031975370503994,0.9897592338913914,13.481206884444445,passed,
2025/05/13 19:00:00,0.6461207579084304,0.6349795112319082,68.93937494339634,87.57195628662046,2.898069867266097,2.94,2169.421632346051,2417.5773757927946,0.976482615445481,0.9992642495973335,45.564002191368274,23.17510244937053,3.121009524621877,1.0287852413943628,0.9885705473474092,13.293443606666662,passed,
2025/05/13 19:15:00,0.638868740094342,0.6305354137557311,67.77105622116547,86.15964941044594,2.889829848398252,2.96,2150.793621646693,2384.3672827757855,0.9762384150982308,0.9988854964770897,45.74792985727269,23.612955644658015,3.1286131070866414,1.0283860823897704,0.9909908153293084,13.105843348888891,passed,
2025/05/13 19:30:00,0.6261742775533541,0.6228173695799958,66.54739413797786,84.5497409589643,2.8498339037957643,2.96,2159.886736270409,2373.1515204170287,0.9763685163403144,0.9979633695902358,45.63993383915876,23.399017108152382,3.137547610222307,1.0156842877475287,0.9794607411220808,12.918406111111109,passed,
2025/05/13 19:45:00,0.6178348712045013,0.6209703414435487,65.64451689927942,83.7658813022555,2.8346515377121397,2.96,2149.485314478248,2362.049530820033,0.9764082936911765,0.9978079514337039,45.914958211136636,23.366645911789384,3.1446444003458813,1.0131976949468384,0.9729483651443497,12.788629186666673,passed,
2025/05/13 20:00:00,0.6136377959676719,0.620639305273147,65.16060396026624,83.51236918081622,2.8312002812109873,2.98,2136.407765656451,2358.899154567118,0.9761311186376975,0.9977521151585009,46.200218560406846,23.348102358062114,3.1575313793145106,1.0100763519456177,0.96700184463222,12.727114216666665,passed,
2025/05/13 20:15:00,0.6118562536473532,0.6180088625918858,64.53109900217213,82.99837473725822,2.809464910023453,2.97,2141.4295961112366,2368.4680839755465,0.9760038375881677,0.9972170044651069,45.76198830267549,22.940123360058163,3.132470856833573,1.0005911618289303,0.9626214545535514,12.670399279999994,passed,
2025/05/13 20:30:00,0.6115527684991628,0.6171941948027453,64.34117482773487,83.0544045037629,2.8130520041824894,2.98,2141.8629559197425,2349.0155091365787,0.975865662063089,0.997049548755607,45.62704834497476,23.70163452009907,3.1261669706496127,0.9936934576808005,0.9576469050254559,12.633074666666664,passed,
2025/05/13 20:45:00,0.6081219780877134,0.6107822181580898,63.95864124351555,82.49618354692315,2.783164600671125,3.01,2163.8167227861463,2361.896341506213,0.9755353755039882,0.9959313760406471,45.02091603311736,23.376753227589752,3.1243035290843797,0.9880667024069684,0.9591613215875149,12.595804393333339,passed,
2025/05/13 21:00:00,0.606986672402462,0.6066675461521894,63.63487561571184,82.17482271187761,2.764332787641428,3.0,2179.477740334393,2366.1024555889503,0.9753012243016682,0.9951445734451732,44.44298196233541,23.353821051841223,3.110219683009015,0.9811422531548586,0.9588165154606343,12.565496374444443,passed,
2025/05/13 23:15:00,0.6754268750328928,0.6371243420735624,67.07318009265192,89.6533514651971,2.8890672660119456,2.94,2136.8588820465848,2472.387126169505,0.9728904284881392,0.9975711642931582,42.50348040789019,23.488468241341288,2.9382251416293963,1.024211073242116,1.0296319865091172,13.316421763333334,passed,
2025/05/13 23:30:00,0.6908833712498286,0.6560526708865813,75.4269679881788,97.9985490839658,2.9426138661642307,3.0,2298.8761597528965,2567.302503217394,0.9769789547939042,1.0001697930973854,43.38839032244029,23.785264910572558,3.0541784889808916,1.0088059373079254,0.9911136927973545,14.319284808888893,passed,
2025/05/13 23:45:00,0.6987425220609136,0.6664038598338194,77.74500791805248,100.25597368293101,2.9927596330464037,3.0,2318.3862836517856,2593.411350995989,0.9770444844102829,1.0012434827296488,43.876053309625306,23.710862926238182,3.0564626210677655,1.0646679862398516,1.0377993309544848,14.699829686666668,passed,
2025/05/14 00:00:00,0.718391415072322,0.6736129632871457,79.3281907139302,104.90487067663919,2.98161148139751,3.0,2361.7331370158163,2693.8671574491345,0.9763617456904524,1.0008695857780954,42.30846528437668,23.205769076750254,2.993209271168982,1.0569391201666398,1.0543686883363972,15.07383588333333,passed,
2025/05/14 00:15:00,0.7318150306333905,0.6828479359890778,83.08636345556697,109.67410541650004,3.013288941647929,3.03,2459.0325655962724,2753.345005791197,0.9766334823029523,1.0011316603229663,41.370461272168235,23.64349532737496,2.951718457611143,1.0689758915818326,1.0706126934200557,15.70639969555555,passed,
2025/05/14 00:30:00,0.7420793290851345,0.6876182246125854,85.63539966748637,112.57400807663623,3.0021906022089127,3.06,2543.4301995914057,2846.108558572377,0.9770427567754619,1.0009905210243972,40.20149650680979,22.40078911686985,2.9057015321873534,1.0458213836327133,1.0533468666751156,16.18042261,passed,
2025/05/14 00:45:00,0.7494720139664569,0.684694178137547,87.66448508875443,114.13137540880264,2.9767189011471435,3.01,2628.2148069959276,2911.253348242189,0.9774927860442412,1.000255460900045,38.87236869224458,21.585901947149498,2.884681095520044,1.003383884087026,1.0218370402239034,16.48943956,passed,
2025/05/14 01:00:00,0.7544657868493052,0.6807471363006804,89.28142096377286,115.13533900883924,2.9534049662849338,2.98,2701.352993324383,2957.021958523187,0.9779323057611928,0.9995500176176965,37.74259152215131,21.05777432730115,2.8723327342903016,0.9719198655969158,0.9992129511710414,16.711472683888886,passed,
2025/05/14 01:15:00,0.7536393210036958,0.6821676598842054,90.2003668510652,115.90304805542348,2.9307957324239435,2.94,2748.5599259716664,3017.759872902921,0.9784845686096223,0.999486859833837,37.329262263856606,19.728673194460303,2.8546190799680633,0.9325740084424043,0.9561320681601952,16.899905458333333,passed,
2025/05/14 01:30:00,0.7532022831654522,0.6840769770565907,91.30233115523603,117.03249669143763,2.92707474958214,2.95,2790.957928341692,3052.151552357974,0.9787264520435279,0.9994766929958402,37.09976109306932,19.318598088243366,2.8448064704204574,0.9353353011664004,0.9564370301841428,17.103218220000002,passed,
2025/05/14 01:45:00,0.7534032895509825,0.685810892981482,92.41679499741947,118.17582309459529,2.9265142574767684,2.94,2830.452534171974,3083.6685486916845,0.978840567181534,0.9994407635008629,36.88350815275372,19.01578298158942,2.8373544747308417,0.9424151581167018,0.9620059074783511,17.30775966944444,passed,
2025/05/14 02:00:00,0.7528973385763535,0.6886536241769821,94.04440009921176,119.98886623830043,2.929809151103639,2.95,2883.9055341307508,3121.383036755286,0.9789592686515163,0.999443063014402,36.73346710698202,18.840160788051787,2.83456179951869,0.9594925512873834,0.9761573106642147,17.594349410000003,passed,
2025/05/14 02:15:00,0.750158133439585,0.690681538425234,95.8311951127433,121.98652012038082,2.928263210888834,2.95,2960.4496228733033,3160.3902979887243,0.9791486176860729,0.9992525285092106,36.35877264456225,18.848029186163476,2.8219149498075096,0.9787887486000988,0.9916024107917164,17.92343036,passed,
2025/05/14 02:30:00,0.7460072528822395,0.6925548941792786,97.55958941068032,123.90028197758517,2.9272562783547587,2.97,3032.8312866056563,3198.121389828142,0.9792978598983516,0.9990973217099394,36.18027184668945,18.839719332589468,2.818398588477286,1.0109817187209125,1.0195871767617042,18.23959534222222,passed,
2025/05/14 02:45:00,0.744074742525776,0.6926876262786463,99.18157872363541,125.67209065855874,2.9197117784920334,2.94,3115.535672852289,3239.9900323541083,0.9795562024635397,0.9988037100011192,35.55149900733813,18.88102618092881,2.7932152750531603,1.0063329846434659,1.0152982200552887,18.556303260000007,passed,
2025/05/14 03:00:00,0.7404215530390517,0.6935964015930758,100.79974544968834,127.4763774908706,2.9133560719378475,2.94,3180.1782521044283,3297.8286145040515,0.9797804833365015,0.9987946378161847,35.55844348460678,18.508793780670956,2.7903989810667817,1.0210689816135239,1.027321796322592,18.872740638888885,passed,
2025/05/14 03:15:00,0.7377977512019644,0.6958127523377605,102.01021412277892,128.75902821371935,2.9095835554986627,2.93,3227.3710955264437,3335.0214885042938,0.9801393433164115,0.9989152840507102,35.68788064181711,18.126669767441,2.7868827653830617,1.0324505529591075,1.0338628463225694,19.093829547222214,passed,
2025/05/14 03:30:00,0.7387337997123699,0.6956168353414247,102.5003404103193,129.13706996718994,2.9103899137427898,2.93,3245.042300928241,3351.28956489771,0.9801037026519941,0.9988716446765598,35.56289870881042,18.033555413929722,2.779191593956312,1.0352408583545498,1.0381639197190136,19.197897730000005,passed,
2025/05/14 03:45:00,0.7403278735176327,0.6945795781873974,102.69860064949604,129.09027110636774,2.912115185592519,2.93,3251.361943955857,3355.6328789790828,0.9799893801398776,0.9987720510273675,35.39528683288541,18.047950793390264,2.773949487089924,1.035276318436355,1.0410822404545714,19.240329954999993,passed,
2025/05/14 04:00:00,0.7388762817705155,0.695433607413563,103.04238763100604,129.28403837690402,2.913232561134922,2.94,3265.4053722554777,3358.7991756428855,0.9801457043631248,0.998846620869583,35.50326187248523,18.007295956602178,2.7730005697116655,1.0395020633879695,1.0425668495607476,19.297848380555546,passed,
2025/05/14 04:15:00,0.739012980238099,0.6949984365141716,103.30408232293168,129.31781085311587,2.915055691964978,2.93,3274.739551941736,3359.8646227375093,0.9801563587681636,0.998818472099412,35.47134985018081,18.066144413210147,2.771445985634179,1.0417603094718133,1.045399550439101,19.34024066333334,passed,
2025/05/14 04:30:00,0.7366247623385446,0.6963577331654267,103.64898557077612,129.52986832634468,2.917060591309734,2.93,3287.0717275189168,3360.1365813403554,0.9803452348442707,0.9989457275053611,35.70713722934623,18.03468305910874,2.7754508091251067,1.0460046930674596,1.0451181803305245,19.390309400000003,passed,
2025/05/14 04:45:00,0.7369017272185172,0.695899044002857,103.93656555421329,129.5951229732475,2.917773809893463,2.93,3299.106313961459,3363.5292631179304,0.9803823502928161,0.9989065202422331,35.62950086263487,18.05972918506804,2.7714658882449883,1.0482093776137416,1.0481658688336901,19.44006359166666,passed,
2025/05/14 05:00:00,0.7381000913776687,0.6954910268941226,104.0886846498904,129.54937553201336,2.9188921361684064,2.93,3305.6776757108514,3368.9087461304134,0.9803188066465612,0.9988493920619348,35.484286468488875,17.99586044920781,2.7634232674674046,1.04640213015934,1.0479076781110712,19.482397818888888,passed,
2025/05/14 05:15:00,0.739828449839405,0.6943627471389229,102.6960215468297,127.52838580573064,2.9202072530569008,2.93,3262.2018362465824,3322.444948054335,0.9802089040333902,0.9987403351063452,35.289792519255286,18.008688222330274,2.7569956008367282,1.0367592091899438,1.0374203649007487,19.22853329833334,passed,
2025/05/14 05:30:00,0.7374575031471367,0.6952810024802536,104.19733871588646,129.16230381349084,2.9211602506909498,2.93,3315.879917934581,3357.26779978792,0.9804858073926428,0.9988561733521839,35.448164008716795,18.10303918742077,2.7561318988543198,1.0509520572848314,1.050735444462565,19.493333860000003,passed,
2025/05/14 05:45:00,0.7379875221895322,0.6960818924233034,103.65458165833954,128.31271110683326,2.9213477678216044,2.94,3300.377030288382,3345.6237549472958,0.9804601377412443,0.9988588652501432,35.38155646733999,17.803227290396528,2.7479556053612026,1.0402459341174826,1.0374056709697157,19.41527955888888,passed,
2025/05/14 06:00:00,0.7349127150163951,0.6992326321011805,103.64601390414332,128.36462081597847,2.926077083555064,2.94,3302.7102538700315,3340.9788097911705,0.980666342341233,0.9991512921806706,35.717765082349416,17.7205061437534,2.741417478989489,1.0338060577586112,1.0229322355858341,19.439946319444445,passed,
2025/05/14 06:15:00,0.7342742419868418,0.7024717921078141,102.66118747232844,127.32139413320076,2.9353062099025986,2.93,3262.664295762196,3319.092988988369,0.9804519508632928,0.9993973974414988,36.00512259097017,17.419892238417212,2.7340654286859873,1.013604829472382,0.9953204393482203,19.31947303,passed,
2025/05/14 06:30:00,0.7301631287049548,0.7091257935848894,103.50298108437886,128.53169007184408,2.9371156010944564,2.86,3286.899243647877,3364.7454689583938,0.9806065782016291,0.9998063018463483,36.54801916717452,16.389241189658993,2.731324732981981,1.0111654186643224,0.9813257943352384,19.53664945833333,passed,
2025/05/14 06:45:00,0.72764415343634,0.7083042571964671,104.75064396120037,129.8670874100473,2.9438902700476843,2.9,3331.675589197118,3372.39600414174,0.9808750247135002,0.9999316017800699,36.73470255164758,17.239367907304842,2.7319011414476586,1.0292500575359607,0.9997893193446359,19.73605113333334,passed,
2025/05/14 07:00:00,0.7285445974427167,0.7085597209440561,103.50933631910091,128.2496541785302,2.9452906702721875,2.89,3289.1444710192377,3337.981678120385,0.9807396236143835,0.999909372853457,36.700508216250114,17.04781490527191,2.7297694083777206,1.0193489743547983,0.9874811675443772,19.51881281777778,passed,
2025/05/14 07:15:00,0.7265432308039089,0.7101318361024541,103.69448684573379,128.53557497094042,2.94418982035807,2.91,3297.6447908416385,3343.1215154407014,0.9809221039947339,1.000032538842921,36.87386372852316,16.914476741845256,2.7312349757252736,1.0245262342525214,0.9887534239104374,19.551676558333327,passed,
2025/05/14 07:30:00,0.7259769477160346,0.7101381954584689,103.91732594239022,128.89263214290642,2.947792354036873,2.91,3302.2442719299333,3344.050642391582,0.9809020634527787,1.0000950262105313,36.98143487841923,17.164553569475526,2.73328404293794,1.0251840235401444,0.9894909796838263,19.591897331111117,passed,
2025/05/14 07:45:00,0.724683162147395,0.7111573043885018,104.10434074313969,129.18207817410683,2.9439319958366963,2.9,3317.0650508260373,3351.532588312919,0.9811569369715534,1.0001689902914193,36.981357601864055,17.05518537476228,2.7260378871706883,1.0274055028083822,0.9894945045280819,19.631897957222225,passed,
2025/05/14 08:00:00,0.7244098047367238,0.7114143018557676,104.2409525025288,129.41227300701146,2.944309931857581,2.9,3323.00951407705,3355.6322184658043,0.9811962155332176,1.0002065775965152,36.993260479356465,17.103814266204456,2.722945737359862,1.0335598974771198,0.9952494899196325,19.663991184444445,passed,
2025/05/14 08:15:00,0.7268806176894304,0.7098221194478499,102.38836288380212,127.13318412937521,2.9498540562403064,2.91,3253.9530360622275,3297.2622667975343,0.9808214630200066,1.0001038761974759,36.901915518719186,17.31710031076594,2.7253000766217124,1.0170345989937082,0.9798500160120525,19.325129034444437,passed,
2025/05/14 08:30:00,0.7260564313681324,0.7092216090715528,101.73099568237632,126.37804627144584,2.9508811520729905,2.92,3232.2995672028837,3275.6308411838572,0.9808532808565164,1.0001746242024232,37.008462650934725,17.506004062097833,2.7264193090935316,1.0071402554299114,0.9693807445510145,19.204129181111114,passed,
2025/05/14 08:45:00,0.7252648552382155,0.7114564486209258,102.92458034287121,127.91481398798047,2.9491540914621526,2.9,3274.304541162194,3316.109752979963,0.9809792417067753,1.0002329457763854,37.032900210583165,17.192701637886948,2.7224039090692442,1.0192280652229193,0.9794150909676625,19.436147279999997,passed,
2025/05/14 09:00:00,0.7234056213273667,0.7127758111562968,102.86278942959211,127.91245160489072,2.9476176437721837,2.91,3276.589245008588,3312.7876373823224,0.9811840658982692,1.0003464754979425,37.164503974035625,17.122861962924027,2.721705522892253,1.0204522119149584,0.9768860057485035,19.422963559999996,passed,
2025/05/14 09:15:00,0.726412073849519,0.7105312907095842,102.72202156914175,127.5593592908127,2.94336729422457,2.88,3274.6318003826277,3314.5769508965113,0.9810551004343172,1.0001071002421535,36.78581897069389,17.053552785320885,2.7163733346054832,1.0164403864493043,0.9785931803250711,19.394461533333335,passed,
2025/05/14 09:30:00,0.7273836270084997,0.7092783245596124,102.58579443961158,127.2653984703208,2.9369389396390884,2.89,3271.196201361063,3325.32251359076,0.9810265920236609,1.0000011049493625,36.65187211022785,16.69995848880542,2.716974770522014,1.015292805862833,0.9797228695252399,19.373572680000006,passed,
2025/05/14 09:45:00,0.7280834095114529,0.7077321954298179,102.42599159018444,126.89714534576278,2.928660099838703,2.85,3264.1712011147793,3341.2378228727075,0.9809720136833266,0.9998890882300163,36.58334556569149,16.168967050546136,2.723749067842577,1.0047279056626661,0.9717988830284523,19.344997851666662,passed,
2025/05/14 10:00:00,0.7270368462174124,0.7071035950997184,102.39193437805947,126.7406143034339,2.928699536872247,2.92,3261.759188365613,3331.6912447992327,0.9810424904072718,0.9998917761652507,36.69500826367264,16.328701060094854,2.7332384405653336,1.0069908940242382,0.9734542942483824,19.31023523,passed,
2025/05/14 10:15:00,0.7291351686696506,0.7062116892987542,102.2107966134099,126.52586900238917,2.936366564795399,2.86,3250.084493165944,3313.0482130640444,0.9807752203009564,0.9997981448199613,36.5753822630079,16.78574783678335,2.7325899588357165,1.0021778723661259,0.9718424465156373,19.271763438888883,passed,
2025/05/14 10:30:00,0.7280614408625431,0.7060622518544566,101.94752780314911,126.21587591337114,2.9356826067088657,2.88,3240.642932397765,3305.818056293817,0.9808301559953841,0.9998563724893738,36.7041227098368,16.79381957564704,2.737218472525878,1.0022733062632492,0.9706016370721966,19.21833166,passed,
2025/05/14 10:45:00,0.7289638518129458,0.7056994918651907,101.63312568482307,125.88602146659555,2.937935578589439,2.87,3227.834381191054,3297.940875855444,0.9806981567255061,0.9998433635552522,36.66681674680314,16.867677328512045,2.7348983586975106,0.9958632957457788,0.9653496258579392,19.17230730555555,passed,
2025/05/14 11:00:00,0.7281545363346195,0.7057036343273463,101.52333555725167,125.75121345644406,2.9388512546171333,2.87,3223.0193521817587,3291.2900495805475,0.9807289059429778,0.9998875599004126,36.772377010174395,16.95102365145072,2.7389435408543177,0.9970870649863318,0.9654893002401939,19.144586358333342,passed,
2025/05/14 11:15:00,0.730337085472895,0.7021332974639674,100.8850680055997,124.68456208096872,2.93145048570435,2.84,3199.528449042525,3286.164674339181,0.9805640856916148,0.9996499513690503,36.55493521365448,16.710786698563943,2.74703085170937,0.981502744761134,0.955668332119556,19.012488256666664,passed,
2025/05/14 11:30:00,0.7372829292557836,0.6906399470403883,97.87154985933621,120.31416379666702,2.930293731383684,2.94,3089.59532988702,3180.5704389713437,0.9800423105145537,0.9990889750099556,36.039343539965664,17.736391754888267,2.7671617181943167,0.9762302102621994,0.9661257285202133,18.373427447222223,passed,
2025/05/14 11:45:00,0.7206911751363386,0.694223846928894,94.36076283440971,116.8534663873393,3.004994812173723,3.01,2899.091715299942,2955.017007787194,0.9799161563346551,1.0008644915565135,39.508541940266376,21.365951767893304,2.873909646827069,1.086477455599479,1.046312770306467,17.59156634277778,passed,
2025/05/14 12:00:00,0.7226750150579312,0.6936531267294861,91.04611165855914,113.40002288973741,3.0381525810844137,3.01,2746.9359341941226,2856.414554517556,0.9792359293952084,1.0016215153791634,40.652214802389494,22.211101944159058,2.8929416396327947,1.09631060057271,1.055510806674258,17.023833749999998,passed,
2025/05/14 12:15:00,0.7231451979724544,0.6923662805990031,88.54614956672947,110.69094657822617,3.0485685847781805,2.97,2642.324954232285,2812.5989601620427,0.9786563994042627,1.0020085030365495,41.40891231592972,22.04765996367028,2.9063353257869764,1.084001460258384,1.0434524007654613,16.62970967777777,passed,
2025/05/14 12:30:00,0.7278109885115074,0.6830622456443695,86.33563062877703,107.59011637921942,3.046600031826556,3.0,2573.636774216112,2738.8270108522415,0.9783194975797219,1.0015778973642682,41.2141922249842,22.891435071197456,2.912795053294076,1.0449807834318232,1.0214722671240393,16.184952336666672,passed,
2025/05/14 12:45:00,0.7318142251281986,0.6805198197810065,85.76223397249495,106.82780546123597,3.0450109366311917,3.0,2557.6967844113265,2727.5240118814854,0.9780783537412786,1.0013448370958378,40.89046794930562,22.963642372513856,2.9007331054005268,1.0247978225633307,1.0091685481286745,16.093555127222228,passed,
2025/05/14 13:00:00,0.7303938867680027,0.6797594857016837,85.69798146822693,106.66548892093901,3.046694227958974,3.02,2551.9982044668045,2717.870028778666,0.9780978386003264,1.0013679698017195,41.08875034157471,23.14669969080525,2.91561163829867,1.0249288757014428,1.0085186982195669,16.055677128333333,passed,
2025/05/14 13:15:00,0.7357936486672714,0.6768619095252537,85.4823324769762,106.31015493778217,3.0499871813300667,3.03,2551.815496060516,2697.4510987497893,0.9779085676473076,1.0010347651474678,40.510990674717945,23.732043161014577,2.8945676672924376,1.004105254486963,0.9976453932506171,16.01019582555556,passed,
2025/05/14 13:30:00,0.7305378837495698,0.6782118025134681,85.26501662126834,106.02307858932774,3.03942462923834,3.01,2539.0818170546163,2717.133217741882,0.9781031650419715,1.001303608780061,41.10479711575225,22.86908360280721,2.920317405104217,1.0051763286964013,0.9907238936823398,15.975869433333335,passed,
2025/05/14 13:45:00,0.7276626439129207,0.6789732928120362,84.97754328132255,105.77695785080823,3.0437120450566018,3.01,2523.061609418111,2708.7083382447727,0.9780761253805202,1.0015082356422758,41.525988388889544,22.90588222292737,2.934960419252782,1.0088836768209857,0.9901642777076431,15.924001206666665,passed,
2025/05/14 14:00:00,0.7250903663669731,0.6800319683603931,84.487710552587,105.35692126428165,3.044668113095227,3.02,2502.3112486135155,2708.30904074091,0.9779855033397585,1.0017175033887522,41.907735145880736,22.62899797693083,2.942261418961575,1.024255395517702,1.0009139682304309,15.864609444444444,passed,
2025/05/14 14:15:00,0.731958067039408,0.6739117957034214,84.40204479914958,104.87660738615286,3.0463286079090164,3.02,2507.321935896298,2685.981878710597,0.9774546504829997,1.0009501122377251,41.12564482184072,23.39381505203352,2.932913994983886,0.9930079863474272,0.9853945223488777,15.820509980000006,passed,
2025/05/14 14:30:00,0.7348615649026974,0.6695426372484864,84.3130442401987,104.4489371744704,3.0384153632506194,3.0,2516.7277235552365,2675.1770570745907,0.9774072498745983,1.0004639611101755,40.58977847459744,23.704427458185567,2.926622426801624,0.9796243650496356,0.9805412283247384,15.775163250000004,passed,
2025/05/14 14:45:00,0.729712300251705,0.6725856394383615,84.10113097730223,104.43416978972095,3.0419394240020625,3.02,2501.030562960584,2676.620158685806,0.977557088915246,1.0009255553964658,41.262404439165756,23.45134503936419,2.943063067488954,0.9911750989559738,0.9826095572922791,15.750099853888885,passed,
2025/05/14 15:00:00,0.7316036403366163,0.6710102484669473,84.3188674874601,104.5834402226597,3.0405175114632716,2.99,2508.69181185206,2678.177564089283,0.977438912104305,1.000692020240333,41.044572885188636,23.572910371923957,2.9459363728274144,0.9853316815554031,0.9810202639787616,15.770767167222225,passed,
2025/05/14 15:15:00,0.7263304522457591,0.6768716462033315,84.36987668726749,105.15855868543709,3.0539560640463423,3.01,2489.2720564683536,2687.6566101139742,0.9774268588959888,1.0013895913597441,41.964995241798725,23.281697900664824,2.9669043340709234,1.002021935375158,0.9848752769956791,15.810112694444443,passed,
2025/05/14 15:30:00,0.7298006497266766,0.6760626277763758,84.37688967825372,105.1835175182888,3.0490152315966106,3.01,2490.965996291328,2702.9227630116925,0.9771712553454502,1.0011523639981892,41.63596461971137,22.94910527472053,2.956571720026348,0.9966016507943849,0.9845780715837177,15.836245938333331,passed,
2025/05/14 15:45:00,0.7283441375209224,0.6772233202866426,84.73032044851324,105.70085998753551,3.0593325053278244,3.03,2493.160783392783,2694.8714021404867,0.9771718169084895,1.0013100384966644,41.910504392738616,23.37114346557493,2.9717645996080773,1.0045546050494987,0.989737932245293,15.871915503888884,passed,
2025/05/14 16:00:00,0.7325784729990903,0.6764002399108837,84.9130689363809,105.90937034479575,3.0534360314147273,3.02,2500.0110071528256,2716.0112155810543,0.9769014233180044,1.0010248888690394,41.505709948219604,22.975731476638803,2.961286993624467,0.997166347613495,0.9884115109810588,15.926790195555562,passed,
2025/05/14 16:15:00,0.7257132943552121,0.6815756050199664,85.41235119328809,106.85232149614006,3.0647920920876466,3.02,2505.236064119186,2712.59433116885,0.977393189933938,1.0017069344901983,42.273147551483284,23.23077380566995,2.9811011489951933,1.0180375798862922,0.9953847484639583,15.991565333333332,passed,
2025/05/14 16:30:00,0.7307683196598173,0.6803611283365911,85.81066283884988,107.28944288411869,3.0631203866565166,3.03,2521.466337331951,2722.9724157416144,0.9772021593166869,1.0013767614659541,41.728113430086694,23.28520166089495,2.9659116003679498,1.0148935440505245,0.9999251906831144,16.06434726111112,passed,
2025/05/14 16:45:00,0.7305962458444978,0.6806314920385126,86.22260274549201,107.77707454657263,3.0627496649091497,3.02,2533.9260928772296,2729.8907563491102,0.9772521011955767,1.0013410200437698,41.69977308629276,23.3241814937759,2.971099120085764,1.0188016071201311,1.0035600898035146,16.12175329111111,passed,
2025/05/14 17:00:00,0.732657404429346,0.6804534581344013,86.61014003534416,108.24846593480079,3.061755780409726,3.04,2547.0670546395727,2739.743185714473,0.9771833431218759,1.001191923243251,41.45933118997912,23.325384600099984,2.9670195989498933,1.022556702047408,1.010215258656996,16.186921813333335,passed,
2025/05/14 17:15:00,0.7253242838559381,0.6857691032885349,86.36532328367116,108.45187260861279,3.065221764400477,3.02,2525.570706212343,2757.8087141528245,0.9772169235668101,1.0018208107564475,42.38636038486074,22.628559774608,2.9874434100084475,1.0445649597156075,1.0170451108762277,16.194729588888887,passed,
2025/05/14 17:30:00,0.7317646908174601,0.6792880951687366,86.48016281161696,108.08312175956443,3.0657915074378588,3.04,2533.138972634577,2729.22097975306,0.9770072434597303,1.001174940891288,41.739027205674226,23.544756317192377,2.991693399199875,1.0372981918525364,1.0254156728625028,16.13329845111111,passed,
2025/05/14 17:45:00,0.7353976040735848,0.6756831360332302,86.28724105657756,107.68476385807355,3.061673219769811,3.03,2533.0014504694186,2721.241842421735,0.976763623446392,1.0007497128989644,41.308937057261545,23.769897496572877,2.9867259849330017,1.019100032912911,1.016206940849675,16.08677597999999,passed,
2025/05/14 18:00:00,0.7262964858282095,0.6834695121492804,86.75215184988062,108.88954204391297,3.0774254374061423,3.08,2535.0534696689665,2724.941788748267,0.9771715349268296,1.0016336191323405,42.300824628322424,23.85861863717382,3.0024131315221454,1.043013764858657,1.020404768605319,16.18724320888889,passed,
2025/05/14 18:15:00,0.7406980570243261,0.6757997951904586,86.67394107573074,108.33279913992713,3.0645714124533927,3.05,2549.4843805008372,2726.051909598873,0.9766452980872146,1.000555732002832,40.74276257984105,24.034027272494228,2.9611536514261796,0.9912038634168892,0.9949272494946143,16.1672577,passed,
2025/05/14 18:30:00,0.7338151177861163,0.6775985807538462,86.79026293835905,108.4926907843868,3.06086139923247,3.05,2545.991428738324,2731.923533967516,0.9770153826924389,1.0009234464708543,41.45503549995459,23.7508820627366,2.9953014839323804,1.007922086616769,1.0016697140082713,16.154966177777784,passed,
2025/05/14 18:45:00,0.7395780229782095,0.6753711764254126,86.6424828793795,108.33679841749844,3.0594651843881095,3.06,2550.7414525846557,2727.979065908333,0.97674548969524,1.0005347222853098,40.78428932405196,23.97925924170274,2.967429278610616,0.994225170426841,0.9975704780104268,16.15006164444445,passed,
2025/05/14 19:00:00,0.735928660593218,0.6785606212765637,87.10560036726113,109.10003950087179,3.062931332417237,3.07,2557.2037526953877,2740.2385071803055,0.9769324151295791,1.0008663816535361,41.21975362012553,23.830589197827802,2.9828518715570627,1.0074060568839924,1.0031272493928538,16.225701879444436,passed,
2025/05/14 19:15:00,0.7267421582183733,0.6842123599817385,87.17504093208312,109.59763140158702,3.065154957233724,3.04,2542.9435477395887,2764.4402585820903,0.9770738877355488,1.00153851971643,42.31078410040625,23.06830585470629,3.017472131463678,1.0453291153355542,1.0232727521027463,16.267953783888885,passed,
2025/05/14 19:30:00,0.7404445168107835,0.6787754820782866,87.26735651135893,109.57353798575122,3.0714401554021467,3.06,2560.769687984981,2739.730467447652,0.9765713998568167,1.0007090425198102,40.85649828478178,24.159310846073353,2.9644941831273677,1.010197504282258,1.0116462647134303,16.28016902111111,passed,
2025/05/14 19:45:00,0.7376428051784171,0.6749559198560514,86.52533937922404,108.35168292426309,3.0541034528598514,3.06,2538.7499992494195,2741.1754487791545,0.9765233295614212,1.0004885107744903,41.10531082766565,23.608481584797378,2.994856343985662,1.0127834916260605,1.0152221723444588,16.125438541666664,passed,
2025/05/14 20:00:00,0.7275235646830069,0.6773846568927804,85.67600438796458,107.67190615102227,3.062422295546583,3.04,2499.392197847718,2715.1847863768317,0.976693857372988,1.001129850538856,42.30204577678106,23.756952527852164,3.0340264302496083,1.0418918960671626,1.0295077432546536,15.969236818333322,passed,
2025/05/14 20:15:00,0.7292686082823338,0.672821348900635,84.60555596298991,106.24362444884,3.0471039545990433,3.01,2476.442711035243,2712.854170542638,0.9763116246499061,1.0006622541073504,42.01207016707452,23.343912079711732,3.0290775798812004,1.0282561225812754,1.0235991692371897,15.812327049444445,passed,
2025/05/14 20:30:00,0.7221060321467127,0.6757360998747695,83.63535153476344,105.59065704148998,3.0630374741467774,3.05,2434.8451377890487,2678.6430723002054,0.976301788042699,1.0012862778814073,42.95515638127956,23.789123435481137,3.0462172979644024,1.0409186219171016,1.0243538010207975,15.662806011111115,passed,
2025/05/14 20:45:00,0.722292349991066,0.6722503698088341,82.54557578958894,104.24624886661546,3.04989511409073,3.02,2412.2434387078856,2669.275672686368,0.9761111313617591,1.0009947956695096,42.79037425034895,23.536205827760178,3.039058683685455,1.0268224419347867,1.0149882543288633,15.498100310000003,passed,
2025/05/14 21:00:00,0.7131711752478131,0.6715428059258411,81.67845401147504,103.21795649782219,3.04580619144577,3.02,2382.248071089219,2646.8653339878542,0.9763609042179073,1.0013190389774858,43.65601975842113,23.538466030435497,3.0790675936580603,1.0451826067206338,1.0229292636859806,15.31770474666667,passed,
2025/05/14 21:15:00,0.7184759836932476,0.6621693680908263,80.89610360476173,101.80800031999007,3.0357228509016196,3.02,2377.8497561917907,2613.4825208965863,0.9758158796820501,1.0002802939011302,42.80396056682011,24.273113258789245,3.070409688415991,1.0266629761991586,1.023152036468855,15.15230145,passed,
2025/05/14 21:30:00,0.7139153543843467,0.6593053219746264,79.91997948568496,100.64913018491725,3.026605677941319,3.02,2360.096193785792,2593.8859003213965,0.9757584251792579,1.000112769755319,42.94948956917181,24.35862096328987,3.0759877698187834,1.0212958796962148,1.0165101157731666,14.993750334444442,passed,
2025/05/14 21:45:00,0.7107759735264296,0.6564925592680522,78.90299723545733,99.49651658513089,3.0181718410472973,3.04,2341.094710822101,2576.4611554045487,0.9755853989663565,0.9998944076353342,42.983074367601574,24.407001978488374,3.073981804906725,1.011953687513322,1.0076347997781285,14.842028642222223,passed,
2025/05/14 22:00:00,0.7055978036053122,0.6523387968407857,77.65846185711514,97.94549645871837,3.000963884606804,3.01,2320.68017081538,2560.345371278361,0.9754815797393883,0.9995711798161718,43.05191468130835,24.236188660398874,3.078210998286986,1.0042417529729804,0.9995601624691395,14.647781371666662,passed,
2025/05/14 22:15:00,0.6970369368943369,0.6493418393822457,76.58121010488009,96.60985751706349,2.9906418527697403,3.0,2298.9648279854523,2531.471859584123,0.9756458825164859,0.9995441542311598,43.53129038848896,24.425089344934175,3.101710839616039,1.0055896519125656,0.9949486406890641,14.446106125000002,passed,
2025/05/14 22:30:00,0.6930166163524415,0.64621432423836,75.19362696140722,95.06705702746912,2.9800432198599016,3.02,2268.8244044402572,2513.317997061548,0.9753189726259135,0.9992975385789276,43.64051977437199,24.288717194675883,3.0986151432991513,0.9985680672955847,0.9878337951776233,14.250991039999999,passed,
2025/05/14 22:45:00,0.6913580486037152,0.6475505441026519,75.08022006958443,94.9625574595634,2.982924292460936,3.0,2260.6710535659263,2512.842955782792,0.9753688947812463,0.9995208465924719,43.90343890147865,24.154941106306946,3.102911505361455,0.9952382025402066,0.9805709066671766,14.239030898888892,passed,
2025/05/14 23:00:00,0.6961505142005404,0.6459972200229204,75.36615778750198,95.06172196949686,2.9781025556207443,2.99,2276.1975445651137,2524.146772999938,0.975262603238261,0.9991699378009417,43.33454419429038,24.00376336798148,3.0831945792701574,0.9890899541283819,0.9816368588380117,14.29591768,passed,
2025/05/14 23:15:00,0.6922730867902261,0.6518750749380483,75.75103758238392,95.72370654075212,2.9936893929376382,3.01,2266.834878625296,2527.1130619515006,0.9756369181464826,1.000025912539274,44.15892742426396,23.903431358789405,3.1033108697077534,1.0057267767629057,0.985416412762642,14.351591099999993,passed,
2025/05/14 23:30:00,0.6991676725907421,0.6479285159081204,76.06866555351948,95.7375191759217,2.9922436871582176,3.0,2287.104655187804,2525.263080999015,0.9753062617306659,0.9993565990152354,43.310992230008935,24.259687318028547,3.0805319716590422,0.9906453142481986,0.9833394543615496,14.399776978888891,passed,
2025/05/14 23:45:00,0.7024890165945454,0.6454898565705464,76.46894040143634,95.84849923757363,2.9873486386590375,3.01,2306.8433138713244,2529.4303870623326,0.9753041913430525,0.9989713702349927,42.81918363955905,24.33839443412195,3.073346655947082,0.9858622641448055,0.9850131109820746,14.447635656666668,passed,
2025/05/15 00:00:00,0.7083461291228204,0.6551737443039786,78.3228555855287,98.86851289744165,3.013556792966238,3.03,2333.8785315097875,2558.695257771695,0.9757289806398128,0.9998651415447098,42.98596039795478,24.646247044515842,3.0673452436583517,1.0049930103174582,0.999901758237581,14.744048977777778,passed,
2025/05/15 00:15:00,0.7120510416138864,0.654790711190913,78.58964648026392,99.07860388124617,3.00625672499813,3.0,2344.5343696735617,2581.612940652775,0.9755993350048964,0.9996347450925326,42.60272869584204,24.14830102048918,3.055434058224498,0.9941830369936946,0.99368946317854,14.809263479999998,passed,
2025/05/15 00:30:00,0.7082930260573782,0.6620895677837363,79.08980013458513,100.04302525199437,3.0198975258343688,3.0,2336.352948474086,2595.4275316880926,0.9760626646609949,1.0006032954744342,43.46871495801022,23.80775143001085,3.0731603906308247,1.0108139525159632,0.9963207708955988,14.89347167,passed,
2025/05/15 00:45:00,0.7162589539616958,0.6572210805014891,79.77096597531515,100.41301257342194,3.01971340621039,2.98,2368.560463320117,2590.0212514894,0.9757634327238589,0.9998059970651556,42.47206355381992,24.489253543066617,3.0558930784821343,1.005576245188021,1.0064886045981303,14.973495680000001,passed,
2025/05/15 01:00:00,0.7102735165681825,0.6671290233402746,79.99499107386765,101.30903559157099,3.040064985588756,3.0,2341.102783600716,2605.269950810864,0.9761325644766196,1.0011280691928248,43.789938494992136,23.93258188340363,3.080402334377177,1.0349206112355183,1.0156833803937761,15.037294555555558,passed,
2025/05/15 01:15:00,0.7172441790647315,0.6613215800099586,79.85663262556854,100.78133367428003,3.024593717251429,3.0,2359.8027095299553,2609.857029980269,0.9757590505519897,1.000213201943042,42.68864113679781,23.920963669772764,3.0468173807922487,1.008624133830631,1.0052702529037925,15.031201624999998,passed,
2025/05/15 01:30:00,0.713864882095417,0.6627671422649608,79.82573092231388,100.81167464148719,3.030213833729031,3.02,2354.629120106043,2597.5846414260345,0.9760236662488531,1.0005385290484778,43.07650141743888,24.167245625898822,3.0578178816440844,1.0106863942458106,1.001475588950878,15.006266647777782,passed,
2025/05/15 01:45:00,0.722611194060156,0.6636329517512501,81.14073270401323,102.24737889953896,3.038690129657904,2.99,2390.4682738294146,2615.825941333094,0.9759657038797189,1.0003275563633294,42.37563685494166,24.41912298155174,3.037467127019796,1.0122293484919538,1.0118809292041548,15.212576817777776,passed,
2025/05/15 02:00:00,0.7234026452188725,0.6638771813709633,81.2480662875467,102.3532895426042,3.0355447768066037,3.02,2397.8596306332092,2621.064300534054,0.9760891735461166,1.0003156997842957,42.219528058341155,24.320043434044337,3.027980104474197,1.0021078065301972,1.0022676994688904,15.235168324444452,passed,
2025/05/15 02:15:00,0.724015663705732,0.6633836550029751,81.45590626640383,102.49401149426117,3.0339489056323177,3.04,2407.076111162223,2621.8470847235653,0.976186548527318,1.0002447363793785,42.0861819789304,24.39079742814677,3.0262638088902967,1.0014641520451693,1.0028127912009788,15.257496026666665,passed,
2025/05/15 02:30:00,0.7235357359780815,0.6635311530783327,81.62512540378412,102.63140222579104,3.033355084858653,3.02,2412.191183546354,2623.8437471140246,0.9762814982091474,1.0002671683724298,42.1120916565816,24.382463334453725,3.0298531872666223,1.0028995964631608,1.0033616037477966,15.27608216444445,passed,
2025/05/15 02:45:00,0.7280606400032832,0.6618341834386863,81.71035533351463,102.61756028220813,3.030624994769457,3.0,2420.3363927268556,2628.875349540864,0.9760782462782597,0.9999398950552228,41.60126292592832,24.374246470503707,3.0121597237830366,0.9939301822382982,1.00162784982393,15.30226730999999,passed,
2025/05/15 03:00:00,0.7193952466223646,0.6678282448204134,81.7795397546997,103.03307150723846,3.037410166068443,3.0,2407.8708347668316,2636.146919801494,0.97653092478844,1.0007957072175346,42.6660338178273,23.99381351847014,3.0386410617570028,1.0132684201357205,1.0033636958013186,15.320750805555551,passed,
2025/05/15 03:15:00,0.7243522919948939,0.6656587591088289,81.91682341901289,103.03944684941413,3.0353686627575978,3.01,2419.0584396844642,2636.940662378781,0.9763423103480812,1.0004137189180875,42.08682529070649,24.140384052660387,3.0200227598902107,1.0057068819343509,1.0042701136786762,15.346821233333326,passed,
2025/05/15 03:30:00,0.7239587221125363,0.6661046206782136,82.06033389766381,103.19274058245767,3.036447862341183,3.01,2423.0118665864366,2637.2436633141115,0.9764267477865008,1.0004689464831762,42.12050432529362,24.18170862849564,3.021147729623182,1.0119976871920984,1.0095044795705577,15.365202086666669,passed,
2025/05/15 03:45:00,0.7241781267642646,0.6666371914533521,82.26603269325253,103.4235720168403,3.0378478007253698,3.02,2428.105312662137,2640.6003067097904,0.9764618077785734,1.0005010514999144,42.11481939145545,24.181521424147512,3.0211092555181702,1.0123483752453504,1.0094338401006706,15.397956218333333,passed,
2025/05/15 04:00:00,0.7261513479435266,0.6674393523157548,82.6933899386299,103.9194643314462,3.0399899562118806,3.02,2440.902643135266,2649.1788544268925,0.9764801381893403,1.0004844225861882,41.93089193352555,24.182231329673186,3.0128112840617742,1.01720195057295,1.0156237069611334,15.473796628888891,passed,
2025/05/15 04:15:00,0.7234663684963627,0.666594759525244,82.25023141616198,103.33476439757217,3.0364825181513204,3.0,2430.985806461928,2636.838944238213,0.9766276476582596,1.0005420034424766,42.10711377130735,24.22955684144455,3.0183972086749407,1.0126050308641072,1.0086849147238635,15.38836126055555,passed,
2025/05/15 04:30:00,0.7260982138875459,0.6660559007945868,82.26227905050771,103.32156263134794,3.035638519526427,3.03,2433.275520521198,2641.766702908643,0.9764745517879885,1.0003916282802028,41.846468685767405,24.149498959327477,3.0069824753101817,1.0125729805004162,1.0123231427076052,15.405993661666667,passed,
2025/05/15 04:45:00,0.724767662292922,0.6668254868307051,82.42595860461074,103.49877076355712,3.035690451971546,3.01,2438.018424500563,2642.806657276731,0.9766523110063925,1.0005070770497788,41.954621282341236,24.14998058686519,3.010754896150938,1.0181586422981816,1.0153303988845288,15.423812188888883,passed,
