datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/15 05:00:00,0.7252046231754652,0.6671404977902949,82.5718075928653,103.63959034170178,3.035370309451739,3.02,2443.478639660971,2646.1533189924635,0.9767143100683872,1.000515505616875,41.88956500722936,24.116117807423006,3.007058361602519,1.020601558399099,1.017796415509522,15.448917733333337,passed,
2025/05/15 05:15:00,0.7248833242248349,0.6675623183271642,82.69413123444784,103.76470891150508,3.0355214051590913,3.01,2446.9629244827765,2648.172897192741,0.9767877737059402,1.00056112761406,41.91507960768354,24.095563321730367,3.007812766063521,1.019898785910177,1.0161328297225098,15.466393848888885,passed,
2025/05/15 05:30:00,0.7271183244459752,0.6671683227385616,82.72298014753832,103.77250378113476,3.034076552392567,3.01,2450.7089185444866,2652.6750378655165,0.976707207102479,1.0004406334879572,41.66690733730793,24.024536324635488,2.9962074663891687,1.021396163938874,1.0206724413332215,15.484057600000003,passed,
2025/05/15 05:45:00,0.7268144494743161,0.6675979183255978,82.83841061894326,103.88832319102227,3.0334429301229244,3.01,2454.61958875967,2655.558587353843,0.9767968480523002,1.0004848013906,41.67858133822816,23.973941119671807,2.995998522505527,1.0242732261066092,1.0225761200277734,15.501433859999995,passed,
2025/05/15 06:00:00,0.7307846792474261,0.6664501905844563,82.90764492267346,103.90059191948801,3.0295618869064858,3.0,2465.1804508912646,2659.7546303504864,0.9767503675266752,1.0002391334009604,41.158429477194744,23.971639279760293,2.973241445458378,1.0154369629879236,1.0197875060543315,15.526307995000003,passed,
2025/05/15 06:15:00,0.7226008984716608,0.6696997898135209,82.67039133017266,103.79926666470487,3.0355849352441933,3.0,2449.339705693315,2646.914018057468,0.9771586960823326,1.0008682355254008,42.06950399822722,24.023020580959578,2.9990773401460404,1.0293629690421755,1.0198369467995019,15.47011103,passed,
2025/05/15 06:30:00,0.7284320802737774,0.6757354981676867,84.45756868304139,106.19712796712551,3.0520571124481357,3.01,2490.7125631029508,2686.7807320457455,0.977119978719699,1.0011034647150399,41.77162473943889,23.930108834386083,2.978896485721725,1.0427553197483348,1.0328281098788525,15.802005236111116,passed,
2025/05/15 06:45:00,0.7342057281291064,0.6721347247774663,84.21596989102062,105.62097111486054,3.035457168610776,2.94,2500.9490102786044,2699.1137126187523,0.9770126290903367,1.0005576316021374,40.91378280879287,23.52931313969635,2.947666515347487,1.0151268406283376,1.0161756789102205,15.784567669444453,passed,
2025/05/15 07:00:00,0.7197497584724682,0.6832788241646628,84.45761847979678,106.63325715467758,3.0589977921057705,3.05,2475.0566282206,2703.2842591086182,0.9776007688476221,1.002114572201929,42.87445726730715,23.259782186729954,2.9943530884129625,1.062629332700686,1.0321548684011075,15.840533341111117,passed,
2025/05/15 07:15:00,0.7269621173339226,0.6761934600246337,83.79125538845442,105.40153560643634,3.0472335763694383,3.05,2478.8546019311348,2679.620433957117,0.9773326279618204,1.0012622923431553,41.7919079910265,23.70238475883654,2.960266923122415,1.0274955889004738,1.0147351909271107,15.719078332222221,passed,
2025/05/15 07:30:00,0.7334588677787259,0.6731856384140773,83.89542152583824,105.26699090178735,3.037777156366144,3.05,2496.4268143450904,2687.8281137458735,0.9772159590882794,1.0007498331746392,40.916610525942346,23.622991116449988,2.9297261854809844,0.9970315337415682,0.9954253245790065,15.748611193333337,passed,
2025/05/15 07:45:00,0.7354082883353246,0.6722553960542506,84.47631246313234,105.73652195290371,3.0365071045809806,3.09,2523.2791776310964,2684.7290360855404,0.9775027236200058,1.0005995070027496,40.50842324112367,23.998115459417946,2.9190599039713323,0.9810976766219046,0.982734696238405,15.814153941666673,passed,
2025/05/15 08:00:00,0.7379749189532651,0.6715423680706399,85.10895470305566,106.26448875258001,3.032412019013215,3.07,2552.2968302622367,2690.4753723006243,0.9777707554676803,1.0004241489834418,40.03025372456423,24.149243656799893,2.9055220382339253,0.9631012784954437,0.9682397260208322,15.898245440000006,passed,
2025/05/15 08:15:00,0.7389893687007112,0.6737414867564269,85.41011440533681,106.7263370753749,3.0377399489236816,3.07,2552.7617181905343,2706.1191134452083,0.9776086284279353,1.0005542198387172,40.12589797173864,23.866399787463877,2.9049076367141797,0.9604979305287143,0.9640191551125796,15.975112388888892,passed,
2025/05/15 08:30:00,0.737237402382429,0.6744162922678414,85.90578790042412,107.11932876209731,3.030071575298793,3.07,2570.9241643217088,2721.6658166689963,0.9779806177324839,1.0006268975522024,40.1757339406942,23.54596210277188,2.9123840797880707,0.9648413668769051,0.9653584452467046,16.036926461111115,passed,
2025/05/15 08:45:00,0.7287154620660776,0.6791786884598855,85.24211477443069,106.70130341502275,3.0359069778840317,3.06,2535.921566612157,2720.0776076479256,0.9781617634585861,1.001391014208904,41.30358775505071,23.062454537432505,2.9350098251117887,0.9904113949708632,0.9753867242868871,15.956724568888893,passed,
2025/05/15 09:00:00,0.7312828259019448,0.6784310689537535,84.47683428814626,105.91929790153509,3.041442143086308,3.11,2509.55437855693,2710.4125131655533,0.9776512023848581,1.0012907553562533,41.21121220072674,23.04341088675068,2.9204664429731855,0.9977922068989984,0.9862311530709612,15.876227290000005,passed,
2025/05/15 09:15:00,0.7327797130936233,0.6791774715626331,85.14187860854533,106.5813302270436,3.039880490328388,3.05,2531.331643868386,2725.51720293405,0.9778112591353721,1.0012621422840515,41.0082937250212,22.92537898344185,2.9161892620680803,0.9975915370516772,0.9866743453819447,15.980192250000007,passed,
2025/05/15 09:30:00,0.7348272201704938,0.6755283698511692,85.65724026141343,106.73469278623266,3.0385743742322937,3.04,2552.574582275768,2714.9949530226377,0.9778314683116547,1.0008552964313795,40.64035576656903,23.4641372043854,2.9250518420367486,0.9950950462485275,0.9907209630368577,16.00590180444445,passed,
2025/05/15 09:45:00,0.7347921353029138,0.6776885451674124,85.86017211221377,107.0572236412319,3.0423179805940688,3.04,2548.803146161726,2732.5720230133734,0.9776613509721548,1.0010101853075253,40.85034256677787,23.04290384791383,2.9299243239996757,1.0095695736284869,1.0022393116351223,16.067622639444448,passed,
2025/05/15 10:00:00,0.7310842763242286,0.679885689300857,86.22033718436903,107.5918862108778,3.0505838383582047,3.05,2561.250415656621,2722.3085224350734,0.9779365812454576,1.001273348648813,41.10879506997456,23.4914311455186,2.9320100800461755,1.019963372344132,1.005814929833901,16.11793950555556,passed,
2025/05/15 10:15:00,0.7402361185770909,0.6754307372543085,86.47416483630893,107.49668802962498,3.0477138806816715,3.05,2576.941332584422,2721.4467641899464,0.9775951827965399,1.0006140769114495,40.12466585505397,23.75908748954047,2.9086861308549103,0.9968717420215181,0.9983765676415578,16.147970947777786,passed,
2025/05/15 10:30:00,0.7345718372237842,0.6776432188489159,86.73201049523595,107.84659229064914,3.0508350087799423,3.07,2584.609052571381,2717.0008935970754,0.9779675568543188,1.0009487625738693,40.596307582579755,23.90119132617965,2.922166247595637,1.0041352885703354,0.9965543724923674,16.174337226666673,passed,
2025/05/15 10:45:00,0.7399651371256637,0.6739775485827915,86.79918683296053,107.58130005165808,3.045421832894718,3.04,2596.0933616720995,2711.078528416191,0.9779049283332756,1.000502958229702,39.91719194793632,24.13354080277785,2.9067582331610353,0.9796259758968258,0.9822343594747243,16.162577145000007,passed,
2025/05/15 11:00:00,0.7396268852095419,0.6744527362661081,86.56359317539369,107.31139233841776,3.042949166670477,3.05,2588.447433349781,2716.5578737209494,0.9778884793356389,1.000566425267216,39.981882519706375,23.825072650579173,2.9037111489334424,0.9742540282549494,0.9756001052095358,16.142861478333337,passed,
2025/05/15 11:15:00,0.7336540245469172,0.6773729013806248,86.4287930081966,107.31510309369303,3.0450862171562734,3.07,2580.130651396796,2717.230345844279,0.9781340165757298,1.0009984117599078,40.60703166838565,23.620979179062267,2.9165222798381523,0.9859061653825412,0.9770148657665707,16.130920960000008,passed,
2025/05/15 11:30:00,0.7420577587245525,0.6726010223173072,86.51937267424576,106.96346808980897,3.0381015699994998,3.05,2586.8116534451515,2724.293221279625,0.9777108299203523,1.000334484796913,39.77008309911438,23.528432577859082,2.9039913595305284,0.9686027059828743,0.974128471542325,16.13567605833334,passed,
2025/05/15 11:45:00,0.72969948599054,0.6815975395327879,86.94855486487073,108.07046241143603,3.048245752557712,3.05,2587.0965889762274,2745.6042066733676,0.9781394854845997,1.0013350169602004,41.08964685377079,23.013311120917248,2.928253884175194,1.0068760042074487,0.9880927341671281,16.255382550000007,passed,
2025/05/15 12:00:00,0.7355362058237639,0.6765807298587576,86.79832607229979,107.47861372991477,3.050836848425446,3.02,2585.349783310791,2719.5594019682817,0.9778808099431866,1.0008462022369182,40.53154586035893,23.695732357616322,2.923188546039141,0.9966899560370999,0.9902038507009581,16.184412420000008,passed,
2025/05/15 12:15:00,0.7348573543725935,0.677688793091339,87.08301673263058,107.80813677953957,3.0516402236888194,3.05,2593.9817016186958,2727.9073577059185,0.9779246584413768,1.000903611158278,40.56739433112475,23.586987224584867,2.9226496007951632,0.9989234589384516,0.9902440933891762,16.24049071944445,passed,
2025/05/15 12:30:00,0.7385907561886351,0.6765946730182543,87.1023586966531,107.70994778164135,3.0507504179907436,3.07,2593.957159821409,2735.5810451999923,0.9776631678318886,1.000684414686818,40.255417725315496,23.419553715284813,2.9137556445885155,0.9903093966618327,0.9868761415991945,16.259090906666675,passed,
2025/05/15 12:45:00,0.7368345052428382,0.6768667597811903,87.3572767285331,107.90716635807219,3.056611468404605,3.05,2594.4503794298357,2732.1352525013335,0.9776163022505324,1.0007522543420988,40.528799180573785,23.57503267623922,2.931542651120674,0.9862467396158848,0.9803774088704937,16.28130273,passed,
2025/05/15 13:00:00,0.7355269890454814,0.6769163935513288,87.54389242768188,108.03327253613406,3.0567292692195234,3.05,2601.861522864288,2729.3714300933793,0.9777675208202744,1.0007872801431017,40.586247389124765,23.692538545477817,2.935818830040967,0.9895853699908788,0.9820723531058179,16.296135808333332,passed,
2025/05/15 13:15:00,0.7372202022767858,0.6762865353140725,87.68554751145149,108.08956632674028,3.0581256371800762,3.05,2606.444182778466,2729.6806465913182,0.9776729047902285,1.0006708925417496,40.420818499100086,23.76255054736609,2.932270313218156,0.9881240669665646,0.9830736017171683,16.318540143888896,passed,
2025/05/15 13:30:00,0.7321919583826026,0.6800583857361742,87.55774288365593,108.19998273687546,3.0627727606698816,3.05,2592.8272082696417,2740.0284086216393,0.9776926568783608,1.0011155695127796,41.071673002908625,23.332069150072247,2.9442247809850604,0.9994498095056792,0.9840516867434155,16.333324919999995,passed,
2025/05/15 13:45:00,0.7367781139313285,0.6772218213763697,87.78273354604792,108.16527626405127,3.0637365002620816,3.05,2602.09629035126,2733.9002620217357,0.9774992792720213,1.0007452195393107,40.60176981963159,23.650412505907575,2.9383698163842666,0.9926715371376821,0.9856106764756275,16.348087402777775,passed,
2025/05/15 14:00:00,0.7387807548023088,0.6754414103810306,88.02552088886716,108.21448690122934,3.065832761735471,3.05,2608.3786028058566,2728.695626638448,0.977383354023933,1.0005377971311304,40.42187147586362,23.904993532868616,2.943127749756754,0.9924272716988979,0.989529721592914,16.362577024444445,passed,
2025/05/15 14:15:00,0.7319587902120739,0.6794342793366793,88.04996374865557,108.46424080906921,3.07175556480958,3.05,2597.4848496733034,2736.5571334036126,0.9774956064819431,1.0010508460427536,41.24333318198927,23.57451224178881,2.9659064550030436,1.0040921938146017,0.9885365717497336,16.384873144444445,passed,
2025/05/15 14:30:00,0.7359922957311359,0.6773174232202673,88.21927591124324,108.53532289419609,3.0705136499794357,3.05,2606.3538092786566,2734.630323276221,0.9773604213040967,1.0007419123517551,40.80445329486767,23.794810335594327,2.9576205580046637,1.003037100335661,0.9947336891025484,16.399564683333328,passed,
2025/05/15 14:45:00,0.7362691795551117,0.6772794264023034,88.38875210638025,108.73783483197238,3.0718507326524853,3.05,2609.685958237454,2736.2134682688834,0.9773119403175721,1.0007083314227665,40.79923918851387,23.855315332701995,2.9614828807891604,1.0037263851260092,0.9959309911247218,16.421805069999994,passed,
2025/05/15 15:00:00,0.7363693231710932,0.6774746364918791,88.41636657563434,108.82804943428947,3.0723681440777177,3.06,2608.479377157901,2738.8228049648205,0.9772540720799487,1.0007098961754441,40.82886162426788,23.821526785526785,2.9638715250881136,1.0015525500606222,0.9938163370671735,16.428880881111116,passed,
2025/05/15 15:15:00,0.7361169443312232,0.6777567365124068,88.67363860359214,109.13875859273344,3.0773971603733474,3.06,2608.2959853924444,2741.3348390982305,0.9770888718972316,1.0007110358455358,40.982257436255395,23.888292687278245,2.9776780170584316,1.0020458067365772,0.9938280878028196,16.462938708333333,passed,
2025/05/15 15:30:00,0.7383873525177995,0.6771864581265116,88.82684944871976,109.33725817205462,3.074480340520921,3.06,2620.9422529311278,2743.041527562257,0.977151405732394,1.0005658445049321,40.61515069985452,24.000330132512374,2.961793509571128,1.0007586147392868,0.9960879726530909,16.49146268,passed,
2025/05/15 15:45:00,0.7376149221380222,0.6764015592409667,88.36967580423446,108.76028654669365,3.0674024109485307,3.06,2605.3976844368835,2745.778643952112,0.9771546598101124,1.0005790599239737,40.754502562237505,23.636035039520657,2.9697257465353664,0.9941159328313937,0.9893267331749613,16.41421117111111,passed,
2025/05/15 16:00:00,0.7281545685202363,0.679778305889341,87.85667701292233,108.42193080098747,3.0724830510378314,3.03,2568.007862466298,2746.6091602327606,0.9771758043283757,1.0012154212386906,42.03293214243652,23.158703981032765,3.018593846165134,1.0369195716291362,1.0165901278677156,16.329070724999998,passed,
2025/05/15 16:15:00,0.7317743797216447,0.6791533434652324,87.15996475079821,107.81813477294156,3.0770540363163152,3.03,2544.674231443706,2736.8209777098114,0.9767904187292749,1.0011335675760262,41.85386793003805,23.22082098816365,3.000476617050372,1.03060401527423,1.0154801438107965,16.25144615111111,passed,
2025/05/15 16:30:00,0.7314308210679816,0.6770397589067122,86.85020215074412,107.33703851324898,3.0839191355764806,3.02,2527.1301673008024,2712.5005890216175,0.9766132824997142,1.001078595742019,42.067377818740844,23.71247036715672,3.02131550429037,1.0358278224200825,1.022774743588528,16.158597552777778,passed,
2025/05/15 16:45:00,0.7340964550014367,0.6745993876420734,86.29928856869836,106.66333159203631,3.0792636786432963,3.02,2515.106889906957,2707.196820185984,0.9763500977813432,1.0008026322427142,41.78778684588404,23.67373125081645,3.011328866611917,1.0274588187903366,1.0206865425514537,16.080850133333325,passed,
2025/05/15 17:00:00,0.7264492950425272,0.6780101338326778,85.70404986587214,106.30404962695148,3.085949795366619,3.02,2481.9577912465843,2701.4385072555224,0.976397213341651,1.001401574627552,42.786864058075125,23.40970452803435,3.0404721541937554,1.0468476200158385,1.026607610375773,15.995700746666664,passed,
2025/05/15 17:15:00,0.7279551802515569,0.6760723429342438,85.1593113562703,105.68548037311471,3.0816729167814008,3.03,2472.519239991045,2692.8024229014272,0.9762533992811105,1.0012007008368844,42.55864366540013,23.461954418173214,3.0284431246933514,1.0273333467270283,1.0117441331521793,15.917831875,passed,
2025/05/15 17:30:00,0.7258229990382227,0.675129835614191,84.69606383498144,105.15309479675115,3.07981527736276,3.02,2460.1971649125758,2680.4718008650857,0.9762755151954874,1.001220763588335,42.72745062417341,23.555277285499873,3.0353772907227676,1.025556355896012,1.0087239535821353,15.832310816666661,passed,
2025/05/15 17:45:00,0.7248173471071755,0.6739902430721076,84.24490234400325,104.64959763017195,3.0776051351126603,3.05,2449.6869829003813,2669.3328647914495,0.9762569347485898,1.0011815381445837,42.77451206394654,23.657101821899236,3.0364941403745602,1.0233783848657783,1.0069403491246192,15.754321770000006,passed,
2025/05/15 18:00:00,0.7276946252132407,0.6669596961867157,83.24949808153188,103.12589419795137,3.064151786508765,3.01,2434.9991286164413,2647.2467782494555,0.9759117437052899,1.0004842906419447,42.24755146789786,23.856328023828937,3.030379250713199,0.9987179270633318,0.9942990923767528,15.572772874999997,passed,
2025/05/15 18:15:00,0.7218840552794695,0.6686896453029852,84.29933481839291,104.19583128981226,3.0684665359535654,3.0,2454.8446335169483,2651.734964960456,0.9763492801997042,1.0007945232188327,42.86822508873586,24.067509851768943,3.078728662321405,1.04371701649976,1.0301685588568623,15.66936861111111,passed,
2025/05/15 18:30:00,0.7201256080799645,0.6697371907689409,83.12062983211342,103.21350734746531,3.073092832220166,3.0,2411.887751322177,2643.5277630497867,0.9759194577370479,1.0010032028532703,43.27190762570139,23.779353130415128,3.075596079838789,1.0422533771944271,1.0253698707956647,15.535761181111106,passed,
2025/05/15 18:45:00,0.720174082131417,0.6657085024884964,82.54007506694224,102.35355364320338,3.071837928637618,3.02,2399.8130953218124,2616.808822963041,0.9757392210513937,1.0006904020306986,43.17133006374629,24.281602664810507,3.0823818844928184,1.0360761663606513,1.0244044671038444,15.410249482222218,passed,
2025/05/15 19:00:00,0.7241349671650265,0.6614662651251217,81.62389678723197,101.22909223899049,3.065448000564375,3.04,2384.4992142870246,2599.3099965502897,0.9753726485184271,1.0002107834101122,42.64670849524197,24.465914511467084,3.0587721203532743,1.005132288111294,1.0036890583185454,15.27760798055556,passed,
2025/05/15 19:15:00,0.7250982337034649,0.6594486685453157,81.99350291387648,101.40200676644436,3.055415300075752,3.02,2403.861465622113,2605.2139719237,0.9755843090382198,0.9999542454863205,42.3415357988915,24.455025892724887,3.0615427347327406,0.9983656122550881,1.000537946038405,15.304805731111117,passed,
2025/05/15 19:30:00,0.7239450751519433,0.6603948390119113,82.37739181685039,101.8876519966588,3.0567141319401325,3.04,2417.3015415713594,2602.7191389124814,0.9758994607856947,1.000085429282929,42.37358375455749,24.706833029953764,3.063256561505821,1.0045848400050474,1.0045769812075223,15.344768156666676,passed,
2025/05/15 19:45:00,0.724366122068943,0.6637938323914311,82.36592075664747,102.2354324888697,3.0612177085599086,3.06,2411.4594646502346,2616.646485825284,0.9758285487723274,1.0003622973614505,42.490322907053326,24.37109063242598,3.049880157919683,0.998490650808792,0.9950076292821451,15.392126976111108,passed,
2025/05/15 20:00:00,0.7284688971744293,0.6615302673279303,82.69410076093871,102.41330818320965,3.049955449436604,3.05,2431.5550455784405,2630.660614932937,0.9758369320177263,0.999955175163281,41.891578212410295,24.20001659062548,3.0369453950294436,0.9804716684727756,0.9845378904501239,15.439532239999993,passed,
2025/05/15 20:15:00,0.7256493585859128,0.664899721612347,82.91915730257298,102.91691218524383,3.0552632216248803,3.04,2429.244262539037,2639.785586362197,0.9759623760147255,1.0003416876027358,42.32159489671344,24.01385536344808,3.0469868145706425,0.9987898370484635,0.9957500622047664,15.487220466666667,passed,
2025/05/15 20:30:00,0.7201724625598718,0.6685726435222888,82.23586390974187,102.59201301684996,3.064040433745727,3.06,2400.0248008888093,2627.777649213724,0.9760524045491431,1.0009389513495168,43.037654981728735,23.985640005784134,3.0519259872826274,1.006386109054494,0.9926725229311543,15.405389999999999,passed,
2025/05/15 20:45:00,0.724404251940035,0.6630606784860205,82.03366427270174,101.98582739312833,3.057183616623874,3.07,2406.26863268271,2611.716180719288,0.9758377043926845,1.0003026574172376,42.407338361925326,24.422839426007723,3.0441440157196875,0.9877189015235667,0.9856602826147709,15.340900959999995,passed,
2025/05/15 21:00:00,0.7244042519400418,0.6630606784859864,82.03366427270143,101.98582739312809,3.057183616623856,3.07,2406.2686326826915,2611.716180719335,0.9758377043926842,1.000302657417238,42.40733836192539,24.422839426007958,3.0441440157196893,0.987718901523548,0.9856602826147989,15.340900959999995,passed,
2025/05/15 21:15:00,0.7244042519400303,0.6630606784860219,82.03366427270178,101.98582739312839,3.0571836166238584,3.07,2406.2686326827397,2611.7161807192833,0.9758377043926848,1.0003026574172376,42.40733836192529,24.42283942600774,3.0441440157196866,0.98771890152357,0.9856602826147773,15.340900959999995,passed,
2025/05/15 21:30:00,0.7244042519400405,0.6630606784859902,82.0336642727017,101.98582739312843,3.057183616623868,3.07,2406.268632682723,2611.7161807192842,0.9758377043926845,1.000302657417238,42.40733836192531,24.422839426007766,3.0441440157196866,0.9877189015235609,0.9856602826147797,15.340900959999995,passed,
2025/05/15 21:45:00,0.7244042519400454,0.6630606784859946,82.03366427270191,101.98582739312853,3.057183616623879,3.07,2406.2686326827197,2611.7161807192692,0.9758377043926842,1.000302657417238,42.40733836192528,24.42283942600783,3.0441440157196853,0.9877189015235642,0.9856602826147698,15.340900959999995,passed,
2025/05/15 22:00:00,0.7244042519400381,0.663060678486006,82.03366427270173,101.98582739312847,3.05718361662387,3.07,2406.2686326827193,2611.7161807192856,0.9758377043926845,1.0003026574172378,42.407338361925355,24.42283942600778,3.0441440157196893,0.9877189015235618,0.985660282614778,15.340900959999995,passed,
2025/05/15 22:15:00,0.724404251940044,0.6630606784859902,82.03366427270169,101.98582739312843,3.0571836166238713,3.07,2406.268632682718,2611.7161807192842,0.9758377043926842,1.000302657417238,42.40733836192532,24.422839426007766,3.044144015719687,0.9877189015235651,0.9856602826147739,15.340900959999995,passed,
2025/05/15 22:30:00,0.7244042519400381,0.6630606784859931,82.03366427270187,101.98582739312847,3.0571836166238744,3.07,2406.2686326827234,2611.716180719274,0.9758377043926845,1.000302657417238,42.407338361925355,24.422839426007787,3.04414401571969,0.9877189015235679,0.9856602826147695,15.340900959999995,passed,
2025/05/15 22:45:00,0.724404251940044,0.6630606784859902,82.0336642727017,101.98582739312843,3.0571836166238713,3.07,2406.2686326827184,2611.7161807192842,0.9758377043926842,1.000302657417238,42.40733836192531,24.42283942600776,3.044144015719687,0.9877189015235738,0.9856602826147661,15.340900959999995,passed,
2025/05/15 23:00:00,0.7244042519400352,0.663060678485957,82.03366427270099,101.98582739312756,3.057183616623812,3.07,2406.268632682707,2611.716180719393,0.9758377043926845,1.000302657417238,42.40733836192544,24.422839426007908,3.044144015719691,0.9877189015235625,0.9856602826148133,15.340900959999995,passed,
2025/05/15 23:15:00,0.7244042519400469,0.6630606784860235,82.03366427270171,101.98582739312843,3.05718361662388,3.07,2406.268632682709,2611.716180719279,0.9758377043926842,1.0003026574172376,42.40733836192533,24.422839426007858,3.0441440157196875,0.9877189015235618,0.9856602826147716,15.340900959999995,passed,
2025/05/15 23:30:00,0.724404251940035,0.6630606784859916,82.03366427270171,101.98582739312845,3.05718361662388,3.07,2406.268632682709,2611.716180719279,0.9758377043926845,1.000302657417238,42.40733836192533,24.422839426007762,3.0441440157196875,0.9877189015235596,0.9856602826147736,15.340900959999995,passed,
2025/05/15 23:45:00,0.7244042519400381,0.663060678485957,82.03366427270097,101.98582739312755,3.0571836166238184,3.07,2406.268632682697,2611.7161807193925,0.9758377043926842,1.000302657417238,42.40733836192542,24.422839426007876,3.0441440157196906,0.9877189015235572,0.9856602826148141,15.340900959999995,passed,
2025/05/16 00:00:00,0.7342030517994173,0.6821465423546618,88.90232659772947,111.12099256170848,3.073812084519308,3.07,2601.5426485616626,2773.373522175093,0.9768828800453665,1.0009428367591122,41.389359844170336,23.77653169913881,3.0021506026600404,1.049155207732086,1.0382713096083245,16.521482278888886,passed,
2025/05/16 00:15:00,0.7613368934605472,0.6700222283700645,89.64152272436205,110.87000913827728,3.0154159760238772,3.01,2671.6019227419615,2859.9212027799936,0.9764763312529965,0.9988968106600744,37.96201909604963,22.113982739219015,2.908585178759997,0.9392965405544746,0.9716644775388367,16.679843204444435,passed,
2025/05/16 00:30:00,0.7563143564875575,0.6772236836278409,92.56338186634946,114.37823663720988,2.9810687922394905,2.99,2786.6622004122796,2990.4376903121893,0.9775587184072667,0.9990553557007115,37.596881945297845,19.988092930283955,2.895813426092231,0.9075395256048175,0.9280872141174411,17.221932193888883,passed,
2025/05/16 00:45:00,0.7610912487644146,0.6754032189174912,93.00443615376633,114.73451167132,2.9721222609125713,2.92,2806.762052145056,3014.3488986163793,0.9774433673525357,0.9986815151348228,36.975207694264284,19.670165684300123,2.8835506524263925,0.8962811955432577,0.9237526580992493,17.301053440000004,passed,
2025/05/16 01:00:00,0.7526145134228337,0.6843536115283289,97.68312217143271,120.58729883651513,2.969317262499398,2.96,2980.6204796734546,3123.6214546300134,0.9781755596606556,0.9987283867382396,36.67470414676871,19.463178541723938,2.877225017551917,0.9450059421501382,0.9600644006518972,18.125430950000002,passed,
2025/05/16 01:15:00,0.7464747881014177,0.6878672543300601,100.19512142089302,123.78598243798486,2.959578970043582,2.94,3090.2439775795833,3194.690216682018,0.9784975188971015,0.9985263185060218,36.32710830863863,19.20304079807451,2.866721774181358,0.9685421945518222,0.9780144000109426,18.60075906944444,passed,
2025/05/16 01:30:00,0.7457751446676589,0.6876423615298712,101.07999216863662,124.90632673169485,2.95464857369775,2.96,3128.9138543504973,3223.7135276067743,0.9785511394417312,0.9983816033938062,36.077351315504885,19.18308403105366,2.8606951483284027,0.9816464075963003,0.9928051832890137,18.769781433333325,passed,
2025/05/16 01:45:00,0.7435669390094617,0.6908303214738567,100.99408133915726,125.21337741919506,2.9535213996174337,2.95,3128.4479610932062,3242.392144172906,0.9785334208857308,0.9985641693468734,36.245414561633424,18.680177156618957,2.8528237423011746,0.9823197146887775,0.9875963784786146,18.81641258444445,passed,
2025/05/16 02:00:00,0.7407062290407019,0.6916204431549631,101.24097156398747,125.61897916082332,2.9499844012255183,2.95,3142.5110781416474,3249.0892416394327,0.978753393477133,0.9986380293411584,36.37166303402187,18.66135906506963,2.8560812648054754,0.9889520777955488,0.9910343855663983,18.85512124222222,passed,
2025/05/16 02:15:00,0.7428312661553552,0.6915809331481225,100.93479824060506,125.32178580981639,2.9530932818183184,2.96,3124.3954612154853,3242.984232248728,0.9785530337496475,0.9986250334017602,36.36395307481278,18.627421640324904,2.8576249515431544,0.988449798560081,0.9923587629480309,18.803466195555554,passed,
2025/05/16 02:30:00,0.7418390298809961,0.6914630026055127,101.16840240005956,125.69550699293926,2.9493181848254153,2.96,3138.399132183353,3253.422022841527,0.9786659403704886,0.9986126886235118,36.30316241756776,18.625271437275238,2.8541547017213267,0.9935811416645056,0.9974755881043941,18.85151436666667,passed,
2025/05/16 02:45:00,0.7417544008132246,0.6915060759753306,101.40205024087699,126.08596443312304,2.9491126385406266,2.95,3144.0150119373106,3264.580630700648,0.9786062046912791,0.9986083584562808,36.323872889847316,18.592841248195754,2.8565694013180702,0.9953274746849746,0.9998790484942554,18.899670404999995,passed,
2025/05/16 03:00:00,0.7397857862506972,0.6924927205252175,101.44199760327035,126.21917298538587,2.946006388500593,2.95,3151.22582440045,3262.924271163586,0.9788704120581707,0.9987027842855949,36.423705727507915,18.577622540719197,2.8563271437264173,0.9972458220502723,0.9986940163869742,18.89612715833334,passed,
2025/05/16 03:15:00,0.7406059949670081,0.6923646490040918,101.05743722191275,125.82403366826247,2.9452730221202272,2.95,3138.864042736886,3254.8686435831423,0.9788268122568184,0.9986805609930106,36.358606114212755,18.54207885751373,2.8538761040226004,0.9947010180114721,0.9966880073426806,18.831288391666668,passed,
2025/05/16 03:30:00,0.7417603341780279,0.6927606368408591,100.64744420612142,125.4690606265869,2.947602358373335,2.95,3118.1216892090097,3248.5924409006266,0.9786919470757837,0.9987405222369559,36.44608312721794,18.454050659903295,2.8556331883442216,0.9917036642993031,0.9939053407727094,18.766541585,passed,
2025/05/16 03:45:00,0.7424908913374347,0.6926170019542652,100.76865554274625,125.78135316553913,2.94345702398726,2.95,3126.8891654135678,3257.4210110490435,0.9787376817092437,0.9986718470267734,36.26937964271315,18.413873134302357,2.850074437934217,1.0001525579200263,1.004193582496027,18.791942632222217,passed,
2025/05/16 04:00:00,0.7430929177371114,0.6927986431884454,100.06863497808001,125.03253801605585,2.944184673409915,2.96,3096.822982364242,3248.7869395560297,0.9786629086189946,0.9988038633778282,36.448340194140066,18.208903838301207,2.8513700572446403,0.9974719886096053,1.0007943319905803,18.68264747555555,passed,
2025/05/16 04:15:00,0.745971900730784,0.6897766739116336,100.24318345321338,124.63458225712994,2.955216183503721,2.96,3096.1241509229403,3212.1938025081613,0.9785220582274068,0.9985931296907969,36.28158031193986,19.103366741186022,2.859390588402345,0.9936973007819192,1.0027582502145063,18.642443306666664,passed,
2025/05/16 04:30:00,0.77040873873382,0.680355430602037,97.45055856560872,121.39732630255185,2.9397492283234596,2.92,2982.530686203028,3188.7639490244437,0.9776915726037766,0.9979268093331131,34.86457485721498,18.526798094060247,2.8279393447093337,0.9484836067939598,0.9905286265472731,18.142058641666665,passed,
2025/05/16 04:45:00,0.7466540040456299,0.6884013916759418,98.53743027795036,123.154374107026,2.9499536882567017,2.98,3030.962800752504,3169.344477904803,0.9787724959085657,0.9988537543470724,36.65429504482854,19.343796398553597,2.873780893426483,1.0016986058825084,1.0123964671849275,18.290619324999994,passed,
2025/05/16 05:00:00,0.7538351781791751,0.6858485010881971,98.41164497350377,122.5404827489478,2.9553461604051847,2.97,3027.011542751425,3161.380563777194,0.9783878689953751,0.9985357444618271,35.999464245629134,19.49726371789006,2.8492826516033527,0.9899041936908384,1.0098719485289973,18.288840851111107,passed,
2025/05/16 05:15:00,0.7496399765155534,0.6869558789250122,99.65976070915222,124.12673417398103,2.9458658567747333,2.93,3086.3980141824077,3191.0988536265986,0.9787887617546068,0.9984309701767,35.84444179323031,19.485873966465288,2.849141526448112,0.9903708717159946,1.0071820313215862,18.492663688888886,passed,
2025/05/16 05:30:00,0.7405823955583285,0.6900741565656887,99.91838640721402,124.16702020518429,2.94908582176447,2.95,3100.1357483907004,3190.5306257176153,0.9791436835947454,0.9988033790171863,36.55497883183877,19.315279636666407,2.8615051600348447,0.9969311003140662,0.9992544944444163,18.55171501333334,passed,
2025/05/16 05:45:00,0.73853624046368,0.6910883597113665,101.88872320600767,125.77962637462373,2.9543726545309434,2.97,3182.7139681823483,3236.609810655161,0.9792740178400932,0.9987579093483646,36.292791281345735,19.297332643402058,2.831482232306794,1.0057632676942256,1.0055693744679985,18.96507463277778,passed,
2025/05/16 06:00:00,0.7421665341168148,0.6920764783124168,101.14505388804464,125.61463169891213,2.9379323020097665,2.95,3164.287676084182,3265.1110890006526,0.9791217286043253,0.9985890041476868,35.82829050803401,18.303549210976236,2.8165909769125372,0.9881940360778086,0.9914259124581112,18.889138314444438,passed,
2025/05/16 06:15:00,0.7346152847495211,0.6944857797110405,100.90812320624265,124.58026870953712,2.962424103032117,2.98,3149.9351497710895,3195.3277248998297,0.9794442743559477,0.99909922750496,36.78427491451503,19.29721618087275,2.8326529904820825,1.010667536993561,0.9991449486626885,18.79735967999999,passed,
2025/05/16 06:30:00,0.7330608023525788,0.6936091110429933,97.73227979150859,120.69299275377834,2.985789128564525,3.04,3021.3359336034973,3096.5453595680865,0.9790617647366473,0.9996638098548772,37.67989137597871,19.891647778884405,2.8405408130673964,1.0201324531006213,1.0014050888268613,18.26670345499999,passed,
2025/05/16 06:45:00,0.7315023017828701,0.6890311284567577,96.25171598497043,117.3505691941755,3.024724662802469,3.04,2960.2036304508174,2958.5264128508397,0.979100573230641,0.9999326565535811,38.27649914643995,21.996323494663663,2.851130221433318,1.0108182821314722,0.989011313415716,17.90252873444445,passed,
2025/05/16 07:00:00,0.7346672460623751,0.6866944172424096,93.64350054174126,114.43596762240142,3.0467971390882873,3.07,2834.6326604508977,2878.5634485650085,0.9786076886474688,1.00040152689386,39.16195750430714,22.629778792123947,2.881233965461148,1.0193337691798516,1.0010194103337067,17.406949559999997,passed,
2025/05/16 07:15:00,0.7359932766560908,0.6860009006436625,92.9167211455054,113.59317379969765,3.0586038448091704,3.09,2802.5969714862445,2846.6710747797174,0.9784151138051475,1.000516995565136,39.31858485097701,23.092967596195354,2.880359874235951,1.015185895030048,0.9982553045719937,17.27887296666666,passed,
2025/05/16 07:30:00,0.7387054105409909,0.6848879335658673,92.74829810005605,113.36162727815635,3.0568550864974586,3.08,2805.7743617879696,2839.0344591750936,0.9784604882733824,1.0003867174070242,38.93424275277573,23.270936300006568,2.8609268588665544,1.0070460379404553,0.9944437752114859,17.25536255666666,passed,
2025/05/16 07:45:00,0.7403774318902145,0.6843261113113985,95.08979555394662,115.5539713348595,3.040884341685858,3.06,2909.9379374863565,2900.756824705965,0.9786491127468403,0.9997344306405385,37.88038788618711,22.88154117824856,2.8374008584319537,1.0115107909239422,1.0030048579452622,17.669650716666663,passed,
2025/05/16 08:00:00,0.7313744124857806,0.6876042545884788,94.9828172766675,115.79488017408224,3.0483807642349556,3.09,2903.6273055227043,2883.3355301694933,0.9789611161562125,1.0002273323691688,38.760823884345214,23.21994900085167,2.860047648987651,1.0218797989807034,0.999685301175021,17.640866191666667,passed,
2025/05/16 08:15:00,0.737636077782855,0.6855080327430453,94.20906729206551,114.87026285443254,3.04625313772326,3.09,2873.914342047787,2876.481969505751,0.9787156209901109,1.000081175858161,38.40146613490304,23.065230911047216,2.8464051811882225,1.01307973926203,0.9998302316529545,17.517162807222224,passed,
2025/05/16 08:30:00,0.7330800761004094,0.6848448460500625,94.16096136408336,114.29960988671529,3.052448534120003,3.09,2880.1980130838033,2843.1348180107816,0.9790951522877326,1.000225522094807,38.66441527436834,23.659370847816756,2.850452866115364,1.0067789886772125,0.9878769201078672,17.470178910555553,passed,
2025/05/16 08:45:00,0.7289770893500127,0.6887028818039143,96.96036911436603,117.75590736059412,3.040043798343835,3.12,3003.3010388934053,2923.1864719604087,0.9793073193743357,0.9998493880554706,38.0211091900744,23.22335691159738,2.828623165230721,1.03894385236854,1.0140253131142756,18.016781603333328,passed,
2025/05/16 09:00:00,0.736708374745644,0.6876221238303872,95.11915630096539,115.95014650887985,3.0342646893216583,3.07,2924.754364264952,2923.3813043951245,0.9788652754180626,0.9999182762828591,37.92900629063308,22.373464670252993,2.818335236345099,1.014258535197217,0.9981321064248104,17.744791557777774,passed,
2025/05/16 09:15:00,0.7354631633760313,0.6886276942134415,93.38615162161693,114.49454987433967,3.044913620168259,3.09,2843.3377549142847,2884.728842599309,0.9786658061227689,1.0004337527691336,38.78557148874754,22.5124425478802,2.8403828055336264,1.0215889766909307,1.0020700068564816,17.441468,passed,
2025/05/16 09:30:00,0.7366773265999739,0.6867780422066346,93.38390859392703,114.35038718253338,3.0406056367870855,3.07,2844.1948510720867,2878.336493976147,0.9787839946086093,1.000321847276464,38.66534163673563,22.658057483015487,2.8464590905750637,1.0072444057997887,0.9916129402439026,17.39996106444444,passed,
2025/05/16 09:45:00,0.7151794237718981,0.6915066870437997,92.70664670339991,113.80750415551805,3.037363937934455,3.05,2824.4976742474632,2843.605568350218,0.9800196223099635,1.0014212568016678,40.61485921327045,22.826645350803993,2.9058178852711487,1.0221259647024012,0.9762533365754928,17.216092385555548,passed,
2025/05/16 10:00:00,0.7214557922255082,0.6886516693128103,92.56089061739854,113.5315691006827,3.0415532280834836,3.07,2815.4612909776765,2828.2798798723843,0.9797473615987188,1.0011430079174517,40.17134383612685,23.256345766596397,2.8984822237221928,1.0240044810236149,0.9883947675228453,17.165739176666662,passed,
2025/05/16 10:15:00,0.7169152035856607,0.6884415074016308,92.55080452769246,113.45288512778038,3.0363884470416536,3.07,2818.789568246135,2818.0223205284574,0.9801821993090434,1.0012981370956089,40.49967715365616,23.411346536440252,2.916487834493784,1.016579664827897,0.9765699604691523,17.115550497222216,passed,
2025/05/16 10:30:00,0.7244020154018939,0.688718734837511,91.81898479477277,112.90780065779134,3.0429578362817944,3.07,2777.730339880603,2830.389031079465,0.9794003739929852,1.0012206285437464,40.28375459933579,22.881857403821122,2.9004493741085633,1.020735257094446,0.9880378139818284,17.065270786666666,passed,
2025/05/16 10:45:00,0.7247856643169528,0.6890028972548699,91.47996033354022,112.64158895668659,3.044415677904759,3.07,2758.684905964606,2830.203683884618,0.9792559346953132,1.0013077191663955,40.455777054664,22.72350551228896,2.906763461148422,1.0263866875610534,0.9934421419548239,17.014900044999997,passed,
2025/05/16 11:00:00,0.7301198380604972,0.6867164568992495,91.26725860630498,112.31705861708738,3.0498393608163368,3.07,2741.682557833123,2820.721315032306,0.9788451119951397,1.0010848165922457,40.22067403839301,22.942386218934708,2.9084467743456828,1.027384770782373,1.0029635964317414,16.964438272222218,passed,
2025/05/16 11:15:00,0.7259137266736883,0.6877493655128447,91.05394965141078,112.207449219183,3.0488682320370986,3.05,2734.280118860891,2813.3146543747907,0.9790943070497379,1.0013292971917453,40.6239373617403,22.98004177460162,2.9211040095963465,1.0250982847697063,0.9948756198010089,16.913885468333323,passed,
2025/05/16 11:30:00,0.7278986878152361,0.6868444040455551,90.70771017580385,111.88337678780387,3.0510336378536413,3.05,2718.0567929287904,2808.9201521247755,0.9788189044711154,1.0012460152916922,40.58827799931636,22.998229724771136,2.9219883104604056,1.0291435014563983,1.0020750009615973,16.86299257499999,passed,
2025/05/16 11:45:00,0.7283104985288493,0.6855822741405869,90.52512818029423,111.64673598770753,3.0519856259480513,3.06,2710.3518003823883,2798.2778913303005,0.9787580789541586,1.0011824082804581,40.604050280335265,23.2136108541151,2.9285291064818573,1.042189405762461,1.0168244645977018,16.81225863777777,passed,
2025/05/16 12:00:00,0.72671812044283,0.6859103784500371,90.2360485522906,111.44299952634337,3.052203438741676,3.06,2699.4872772522463,2792.097410940959,0.9788000794484552,1.001297742160037,40.80741127506934,23.24157652735442,2.9341417854419074,1.04159584276164,1.0140706135051087,16.761433669444436,passed,
2025/05/16 12:15:00,0.7284016356926103,0.688347400834625,91.85924450584157,113.50520949191473,3.0586574921316125,3.05,2750.8112154896253,2821.9607960378903,0.9787145260575711,1.0011626460518324,40.480759546616454,23.406428977791013,2.928039503800649,1.0507237196347352,1.0239653738954935,17.045200864999995,passed,
2025/05/16 12:30:00,0.7277928757893767,0.68646764288965,91.72559177804065,113.16983573164546,3.0527035791343,3.05,2747.7851873665927,2813.8309751219667,0.9788937912330328,1.0011014552962005,40.52067684693097,23.485659382589322,2.9407892530807023,1.036900981492163,1.0119574403884244,16.977965564999995,passed,
2025/05/16 12:45:00,0.7279684284655937,0.6875500799057894,91.08992119185741,112.7433037047206,3.056745773650583,3.04,2720.197290259258,2812.155814796614,0.9786190079416515,1.001241773311668,40.72658437668063,23.29512356611733,2.9386256224437353,1.0374264283176664,1.0111641358133807,16.910996972222215,passed,
2025/05/16 13:00:00,0.7295623671572464,0.6849921037782519,90.97357160853687,112.50846663201035,3.06596488589653,3.06,2707.79309335095,2786.8829032640137,0.9783394915024495,1.0010789441920849,40.75882317230195,23.965771122221923,2.9549368189415124,1.0476281194344361,1.026230217281492,16.846483664999997,passed,
2025/05/16 13:15:00,0.7218223246259785,0.6857644875078457,91.40884570137757,112.98892595214076,3.054535504150087,3.06,2746.444657225518,2769.5880355784143,0.9795132733310264,1.0013529156009147,40.89994557631009,24.512601293486085,2.955249117677113,1.0010527991659592,0.9720125026634434,16.84891770222222,passed,
2025/05/16 13:30:00,0.7289023962605624,0.6834630872176837,91.01610274492371,112.49489271904626,3.0454911631653183,3.05,2735.081192448888,2788.7608387632617,0.9790596607294739,1.0009499870991374,40.30160739638715,23.942528377333062,2.9361871113029236,0.983932959265095,0.9654914637380909,16.822812092777763,passed,
2025/05/16 13:45:00,0.7291599369938815,0.6820266817390096,90.72697699158684,112.02542349824395,3.036020856721418,3.02,2721.5184488005107,2800.0760706246037,0.9789692460762442,1.0008472772685155,40.38326586644226,23.42888219995079,2.951547969808941,0.9769221726400236,0.9602023848876508,16.763676123333322,passed,
2025/05/16 14:00:00,0.7317384358769914,0.6832375836637651,90.07024480701328,111.65882392972458,3.0510794943054327,3.06,2680.871071132188,2796.805497685028,0.978200668351297,1.0009359205927395,40.634991430189835,23.352490147424945,2.9529343364321616,1.006463565630028,0.9904559248421655,16.71282665555555,passed,
2025/05/16 14:15:00,0.733458203834464,0.6810492053380124,89.91167192992789,111.42252955143198,3.0584624883219713,3.05,2669.635797553898,2775.455333557871,0.9779530133872604,1.000786611621063,40.619402977365795,23.91328168997488,2.9633929432297808,1.0127961018791984,1.0014041905724016,16.65360697,passed,
2025/05/16 14:30:00,0.7303776036001247,0.6816973076884634,89.600886057813,111.18921437402368,3.0559917767297513,3.06,2660.3885616443654,2769.7126192277033,0.9781502236954802,1.0009725283097122,40.907746537616646,23.87834319766321,2.971109920346717,1.0067700298193947,0.9912394633993892,16.594344555555555,passed,
2025/05/16 14:45:00,0.7294719682635863,0.6807698267764785,89.35633183978337,110.87128052066043,3.0506466429007535,3.05,2655.9471951798737,2764.2280488790784,0.9783016597615306,1.0009659438075909,40.94260194326423,23.877048127541354,2.975432008747989,0.9937145117862506,0.9784243244461943,16.53503941222221,passed,
2025/05/16 15:00:00,0.7350802351463116,0.6778360507263382,88.97341631750986,110.34786755904113,3.0494547602328725,3.05,2641.5304225142067,2761.3789516002007,0.9778653142338474,1.000612454610762,40.54597760777121,23.877530731081862,2.9685451375116148,0.9906660399512154,0.9849821077516638,16.47592770999999,passed,
2025/05/16 15:15:00,0.7281388542346982,0.6808608797016519,88.55333757954403,110.17226248781695,3.050984177195475,3.08,2617.7918235337315,2762.942794071004,0.9780027135734575,1.0011120153596982,41.39879075699485,23.529659316370566,2.994087043293733,1.002983474087431,0.9859395386069715,16.41653617999999,passed,
2025/05/16 15:30:00,0.7347327539913794,0.6790931868517157,88.55873129016625,110.22427212199437,3.061228811893085,3.05,2609.270731709014,2758.3820043229416,0.9773351892807188,1.0007687605726758,41.01257752396478,23.850993906155317,2.986570465812081,1.0152161869082776,1.0079310265489114,16.43161320777777,passed,
2025/05/16 15:45:00,0.7290432087971243,0.680169983513681,88.20235288162428,109.92922071556166,3.059718018379255,3.05,2592.9588809943534,2751.9357198909174,0.9775656728873662,1.0010930494539205,41.63163807357503,23.74343241861265,3.010788052497933,1.0213728755333848,1.0062877232349354,16.35387031666666,passed,
2025/05/16 16:00:00,0.729863614728739,0.680506680653257,87.511992537556,109.36704342288444,3.060582628515244,3.04,2566.7045959946267,2750.9317656901158,0.9772991462185662,1.0011630667436628,41.74166558678322,23.498297268623112,3.0061076339177197,1.013034610371103,0.9987259999472556,16.275065473333328,passed,
2025/05/16 16:15:00,0.7297280920279214,0.678978576329823,87.17960246944189,108.94215795521364,3.0594788801430153,3.04,2557.3446732802313,2736.4883203084632,0.9773339291823707,1.0011190757929314,41.76538240704639,23.726856936992487,3.0112249028603677,1.0049766861171694,0.9925459596316571,16.196370238888885,passed,
2025/05/16 16:30:00,0.7275721972002732,0.6808870644294932,86.42305500759332,108.44378051461153,3.062683438034179,3.05,2529.211115560344,2730.773873763694,0.9772388549698449,1.0014190672776742,42.13368238859118,23.549641166478033,3.0086681245411424,1.0104847928690108,0.9934703793405614,16.109668911111118,passed,
2025/05/16 16:45:00,0.7261287310138762,0.679110954366853,86.1383237116574,108.0417073916618,3.0607451614583816,3.04,2521.441925691632,2716.2367764978253,0.9772836659543536,1.0013596741765622,42.24410989590159,23.794806415858012,3.021422558936361,1.0025650688006253,0.9863203833060856,16.031199745,passed,
2025/05/16 17:00:00,0.7257002314364674,0.6770805122541104,85.72629092072252,107.51398942720061,3.0580092897490307,3.04,2510.628606778156,2706.1116566521805,0.9771504332295746,1.0012080286298897,42.25693952408729,23.902328390091128,3.02835448369349,0.9957447167667539,0.9816908621249812,15.952840187777774,passed,
2025/05/16 17:15:00,0.7286306440205151,0.6709955184121967,85.57258464210217,106.94078680117198,3.052519067874196,3.05,2515.3291033926707,2685.1593739814157,0.9769185547299021,1.0005755828703624,41.77736779464194,24.49394184275646,3.0350156781142483,0.9905344649264284,0.9873744662467224,15.874590239444442,passed,
2025/05/16 17:30:00,0.7264001437475596,0.6714462799010732,84.98445657951514,106.44773860456047,3.051364252058749,3.06,2494.373083692586,2682.4752356590507,0.9768152785077119,1.0007044550860622,42.07415059980891,24.290444676122274,3.041215453078019,0.9902680205562309,0.984220072857834,15.796449899999999,passed,
2025/05/16 17:45:00,0.7277815187700933,0.6703121396261705,85.05434071577947,106.44049064000073,3.0502486995218314,3.05,2500.0295302586264,2679.6247275616074,0.9767998454430092,1.0005569908109355,41.87345025816134,24.431582968278875,3.036969086964168,0.9952539832662372,0.9921564310518218,15.799233663888884,passed,
2025/05/16 18:00:00,0.7252697987718224,0.6745403062836244,85.32730381701542,106.9852649999719,3.0560729084384732,3.05,2500.7404668391086,2691.0816172661557,0.9770176030355915,1.001017204256352,42.25284803828742,24.166501892005712,3.0373455443726973,1.0079697554506448,0.9965927183120543,15.86658681666667,passed,
2025/05/16 18:15:00,0.727537886296872,0.673880038965063,85.81900891357917,107.36956280029285,3.056847549609663,3.04,2516.91109987573,2695.5840277821612,0.9770166232214075,1.0008603277207835,41.99535707938934,24.27763878362355,3.034302921596673,1.0009585021865937,0.99285628853668,15.933802958333333,passed,
2025/05/16 18:30:00,0.7290443611281461,0.6761760763966257,86.05626480276099,107.77313084232244,3.063162040489383,3.05,2515.1400487500227,2711.1401071992236,0.9768008302397752,1.0009859610168605,42.055391025121125,23.977417665763326,3.029678036275793,1.0141523213342296,1.0046735877747766,16.008942986666664,passed,
2025/05/16 18:45:00,0.7319266496649053,0.6766116136497189,87.38230830200544,109.10534233495318,3.0706219233464593,3.05,2554.828478312394,2715.4961436082663,0.9770089775166073,1.0008920017525704,41.723111819541536,24.493378208376715,3.0285650275477183,1.013143055482995,1.0064832980602518,16.18317432722222,passed,
2025/05/16 19:00:00,0.7312371047112421,0.6767414935436762,87.53676017659102,109.2141450459458,3.072207432023015,3.04,2562.4020100062526,2710.312562886697,0.9771467753893424,1.0009242328595378,41.70873922115756,24.67707723282273,3.026510074902012,1.007488534934079,0.999778142220321,16.198872897777775,passed,
