datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/16 19:15:00,0.7285168522267237,0.6783447829739606,89.2105719140468,110.96485406782627,3.0651157761258045,3.08,2633.153472413487,2727.6923839693827,0.9779718230517072,1.000918986303388,41.37664421369847,24.954647218892397,3.0184940761955428,0.9849124868164394,0.9730151086077504,16.431613207777783,passed,
2025/05/16 19:30:00,0.7283403099456561,0.6797905142281367,89.60336194729484,111.42424478077102,3.0614044904891067,3.08,2648.792815291463,2746.2698864777867,0.978079413009326,1.000946805057526,41.2873830914975,24.625819923296575,3.0110678308056036,0.9698589613447578,0.9563990484688887,16.51646918166667,passed,
2025/05/16 19:45:00,0.7311121672415674,0.6797371105185709,89.99868609174209,111.77094225938028,3.056479697764136,3.07,2666.376141993264,2765.047862603893,0.9780486283064211,1.000769581108093,40.90843585220491,24.333807133117887,2.9964862620438173,0.9604157531930504,0.9501663302524883,16.601037199999993,passed,
2025/05/16 20:00:00,0.73319858306425,0.6816897419409953,90.11607671200585,112.07843984623926,3.0606408078488396,3.1,2666.028990914985,2782.9659408756747,0.9777572210183036,1.000795305594221,40.80964043739648,23.984488986296093,2.982038478211119,0.9743302220761075,0.9638973371422653,16.677416249999997,passed,
2025/05/16 20:15:00,0.7305117833027674,0.6827046334717995,90.72955885339037,112.64462668422269,3.0541318804809885,3.08,2692.002282908986,2796.260855669105,0.9781634261539133,1.000865888182633,40.83711956874188,23.815734426857066,2.9856141300770176,0.9759043668867964,0.9615684310956933,16.761879419999996,passed,
2025/05/16 20:30:00,0.7341350388204914,0.6820296898276194,91.23758275606797,113.1424580677298,3.0627687610736753,3.11,2705.4417372127677,2794.9046032537217,0.9778912782744602,1.0006583150300599,40.51952520680651,24.183484887916087,2.978208970641781,0.9869603925611744,0.9775352720209888,16.846288946666675,passed,
2025/05/16 20:45:00,0.731490767309475,0.6835706953665991,91.80217628850359,113.7516428164359,3.0615780949668383,3.08,2727.1063422202596,2803.0111868012655,0.9781980763625775,1.0007821674558977,40.61007372161921,24.164085852817202,2.9805111681246963,0.9882133594939828,0.9743412895857742,16.930886689444442,passed,
2025/05/16 21:00:00,0.7308162824652382,0.6848768630405402,92.20478303128095,114.21019299861807,3.062941761781152,3.09,2738.9772422130354,2813.549002686571,0.9782361662172174,1.000839211017304,40.64239901777643,24.04974788585993,2.980305867819483,0.9959610274879002,0.9798167743089246,17.007064518888882,passed,
2025/05/16 21:15:00,0.7306093155003363,0.685764267473723,92.69815642018528,114.73035344774789,3.0637054317433847,3.09,2755.996190542865,2822.6461469436713,0.978311361397931,1.0008433015622415,40.57961634770053,24.024160292283753,2.977916196153784,0.9953057863413686,0.9781137676412996,17.091316831111115,passed,
2025/05/16 21:30:00,0.7306388542675901,0.6865907486777427,93.18431964867628,115.24080436773005,3.0652900673641477,3.1,2771.332062007765,2831.894752598158,0.9783325021309998,1.0008362341883854,40.52469190471834,23.995343303917338,2.9766721561445433,1.0004836599644433,0.982454991509774,17.17551549999999,passed,
2025/05/16 21:45:00,0.7282726765176767,0.6873908383350626,93.63279104798283,115.7039023108942,3.0628442472300375,3.08,2792.651018208873,2839.872466581336,0.978516910225812,1.0008425812365858,40.526719266140816,23.973461303020663,2.9760091573091354,1.0023472224223835,0.9809276516602794,17.251542152777777,passed,
2025/05/16 22:00:00,0.7313891960359422,0.6868392473445606,94.02046762871679,116.0396041965226,3.065818705133182,3.12,2802.84476546128,2849.0771525238765,0.9782527389292891,1.0006393409353356,40.247128605606534,23.968178927908717,2.9701692458684255,1.015840624240642,0.998312986115636,17.327767936111105,passed,
2025/05/16 22:15:00,0.7291919530828428,0.687285063739247,94.57601033318613,116.58197366785413,3.065142785491449,3.08,2825.272938207172,2855.314573508754,0.9783930285073369,1.0006189754011834,40.266012270455064,24.040751736426902,2.9741306296331618,1.0091103918118676,0.9889583266708996,17.411811828888894,passed,
2025/05/16 22:30:00,0.7281398614216602,0.6871743029342788,94.89290596657963,116.84509495148109,3.063811636922615,3.08,2841.168247337391,2856.0639188089144,0.9785336422214239,1.000579489224127,40.20271752431517,24.151407086666396,2.972990330758659,1.01493726039706,0.9937293092614858,17.455246208888887,passed,
2025/05/16 22:45:00,0.7310562758830335,0.6860793625851566,94.89735774691412,116.70744890547533,3.067345540566891,3.1,2836.9024788234465,2853.6392571416204,0.9783152351610055,1.0004493914602899,40.03536541381139,24.22415023490002,2.970564494403756,1.0103754653928325,0.9935103145163254,17.454857817222223,passed,
2025/05/16 23:00:00,0.7302719834044675,0.6858392405339883,94.96806502106362,116.6475157071518,3.0623181429091284,3.1,2845.366799228005,2856.3801251430405,0.9784969372738896,1.0004308229587862,39.9760494998798,24.12564280527401,2.9680281302950533,1.0096092833536867,0.9919519590645335,17.460563052777776,passed,
2025/05/16 23:15:00,0.7307088249307775,0.6850912876237463,95.07868898768037,116.58512773448207,3.0601668861514697,3.06,2849.997596432868,2857.61556045368,0.9785374245680558,1.0003603456570043,39.90304420745247,24.08963858857483,2.9697174008108527,1.0003787680564225,0.9839828455712054,17.466248781666668,passed,
2025/05/16 23:30:00,0.7340505280522319,0.6840718952945756,95.07849714740179,116.49809143019118,3.06618116609279,3.07,2846.0688620756655,2852.1150917002915,0.9782712600049138,1.0002229188217273,39.68912603257656,24.281537970538984,2.962987995538827,1.0057120816292973,0.9939533378542834,17.471664319999988,passed,
2025/05/16 23:45:00,0.7281727396657042,0.6867121700819891,94.93581148011495,116.43371173765006,3.0608595258718667,3.1,2845.4444251686546,2861.8489191817353,0.9785778918927525,1.0005315820332001,40.13922325079082,23.83605065707872,2.9693754848542526,1.0116594796549019,0.9897866418364413,17.469223199999995,passed,
2025/05/17 00:00:00,0.7247614891979873,0.6890015391733355,98.9462206840685,122.94145510890392,3.0358105008908374,3.08,3011.906613698453,2995.402179193601,0.9787807255508325,1.0000108338357985,39.17963956033843,23.921457732575792,2.946364831790337,1.0623439527356953,1.045476195000952,18.23705111555556,passed,
2025/05/17 00:15:00,0.7227406724490815,0.6895458908096312,99.94757558839387,123.98939538486248,3.0264588396201706,3.06,3049.0630425844224,3034.617645392921,0.9788779203686332,0.9998965797056568,39.136801021720856,23.440447629057697,2.9548545452345985,1.0799120857115398,1.061183633300719,18.41200919555555,passed,
2025/05/17 00:30:00,0.7330427165041669,0.6857440676633245,101.04325615522417,124.79556545330033,2.9960953869368416,2.99,3107.4490018012734,3117.4258323967715,0.9787528206232564,0.9990781478032478,37.644605555148026,22.15547480927966,2.9137772222397578,1.0330218043226014,1.0331276251261758,18.650318775,passed,
2025/05/17 00:45:00,0.7231196657558906,0.6972703330739647,105.7058394447064,131.03704694664563,2.9781095272607003,2.99,3280.295596211413,3290.2635128825186,0.9798989282430929,0.9997384816412059,38.22975184765672,20.54384500360309,2.8937787569525035,1.0417220706777799,1.0257923403435218,19.567844682222216,passed,
2025/05/17 01:00:00,0.7178930235982915,0.7062959646979007,105.73382754678616,131.17459595041967,2.9652569978930634,2.89,3284.0611791864435,3328.8285664165123,0.9802963324140347,1.0000756646529945,38.72680330115297,18.56021811582393,2.900924702244211,1.0318541046375336,0.9975063548025738,19.608917594444446,passed,
2025/05/17 01:15:00,0.727001850273434,0.6924847614993828,99.78137823046313,122.90933772400301,2.9465160924851204,3.01,3064.539456188526,3208.200105034302,0.9794293035202132,0.9994800923432372,38.41067064931375,17.76039114609247,2.9429484049551156,1.0245101580824694,1.0048687320305785,18.482728061111114,passed,
2025/05/17 01:30:00,0.7342133275336992,0.6918511830203841,99.62588792430468,122.93591785149687,2.9738909248908705,2.99,3042.0099709776177,3169.5275433013185,0.9786123152693591,0.9993122139184819,38.09700335021593,18.988370838859552,2.928943835313185,1.0578401834840143,1.0463595306264633,18.472435043333327,passed,
2025/05/17 01:45:00,0.734230913344626,0.6908439069276758,99.31530056515567,122.3125711154563,2.9769678922005887,3.01,3021.9425091329613,3153.8849357242443,0.9785683730172328,0.9993633878416514,38.32773714623345,19.061814530054438,2.9446028579680803,1.0690119387609547,1.0574939076113763,18.385240011111105,passed,
2025/05/17 02:00:00,0.7321222399450474,0.6917769410116134,98.77947131536561,121.74522289996492,2.980344480731393,2.97,3003.8829030289717,3138.0248024249167,0.9786501805817558,0.9995782620766207,38.603518269115376,19.122739341964955,2.943873354729016,1.0671717508631267,1.050971432435933,18.30500073111111,passed,
2025/05/17 02:15:00,0.7304872331882005,0.6918983814648672,98.25415324806417,121.09740207268862,2.9828358197773825,2.98,2985.43657015174,3118.951834460504,0.9787568164240112,0.9997496277677828,38.84997360957234,19.251461983184157,2.94674829125251,1.0625540716633233,1.0432846036893781,18.20838839111111,passed,
2025/05/17 02:30:00,0.736520124353349,0.6886691597153872,97.63244141577043,120.04977082789898,2.9891394118250725,2.97,2956.9720564155386,3088.2553092727167,0.9784862414218897,0.9995632326207862,38.56136895813163,19.69433288343118,2.9423234133279954,1.050698025584212,1.0409216476496805,18.07002737222222,passed,
2025/05/17 02:45:00,0.7381271534347653,0.6876208438705367,96.83601717880009,119.01308420678937,2.990675770437831,2.99,2925.5249374616797,3070.601662468476,0.9784151531716871,0.9996362833896754,38.643186886532554,19.657929123885847,2.9414207897969296,1.0483215819309137,1.0400587224800892,17.93247053888889,passed,
2025/05/17 03:00:00,0.729062651449424,0.6882424070792275,96.59401154478503,118.47322731036589,2.9774704253821693,2.98,2926.077229312838,3065.845578017841,0.9792052200280449,1.0000021914059805,39.319569070345295,19.281572547896875,2.967158626865304,1.034419391693888,1.0145103369939155,17.840772949999998,passed,
2025/05/17 03:15:00,0.7390843861598536,0.6850358196058343,96.05569654329351,117.64594318477432,2.9870835980681094,2.94,2900.0083456235825,3044.5064395727472,0.9786083880247433,0.9996546118611911,38.68044012646628,19.690022262157076,2.9452997290349137,1.016793071947148,1.0108502409613784,17.75676261333333,passed,
2025/05/17 03:30:00,0.7403276074307584,0.6844698176876522,95.5000730894984,116.907806040051,2.9895944195684687,2.99,2873.4328125457205,3035.593992759911,0.9784524324771101,0.9997208895374358,38.82013050588796,19.549780999492018,2.949347175677075,1.030081129722018,1.0252236265477301,17.665593562222213,passed,
2025/05/17 03:45:00,0.7390213283657109,0.6835311452919887,95.14845007973855,116.30974349736168,2.992705170779321,2.99,2861.6218615378066,3008.525202276162,0.978621082305732,0.9998117735030135,38.99551351160873,19.95704094038628,2.9566977403037695,1.0187759573264152,1.0129586264178843,17.56761947111111,passed,
2025/05/17 04:00:00,0.7401222261711443,0.6817927584319623,94.63608141389668,115.51443706740037,2.992561689006337,2.97,2847.7296042001317,2987.5937258776166,0.9786703801623405,0.999766997406777,38.91400533919846,20.179549410248946,2.9528038784486843,1.0029660025142666,0.9997931655277877,17.462565040555553,passed,
2025/05/17 04:15:00,0.7388548233786186,0.6808283033038116,94.11773818993257,114.77618547998124,2.9907637822082624,2.97,2832.0667428209053,2974.0037985980794,0.9787526553902347,0.9998228782757965,39.065334165099756,20.174904548938486,2.957109747751004,0.996012762606173,0.9918583238227578,17.364585492222215,passed,
2025/05/17 04:30:00,0.7425540737631029,0.6782969466743989,93.55343319093728,113.92016573118795,2.991005394606249,3.0,2814.321951444245,2960.977931938509,0.9784874045103973,0.9996022962090988,38.791278357451475,20.24934066701097,2.948316271094029,0.9929016148483192,0.9948927262459729,17.273953106666657,passed,
2025/05/17 04:45:00,0.7395182936692003,0.6777450781627943,93.03390136365975,113.1639124060232,2.9842837617174407,2.96,2801.016207800108,2954.461150806545,0.9787471175979342,0.9997425799069363,39.05225317365652,19.98148663896859,2.955407455652962,0.9759018283249742,0.9743854799807354,17.175977622222224,passed,
2025/05/17 05:00:00,0.7427089669273402,0.676828408747501,93.27065999620318,113.3057771178593,2.9900194196030045,2.98,2808.5617950518713,2947.9892880239245,0.9785490290390773,0.9995495155048773,38.74146496105503,20.341318331561265,2.9467412883056485,0.9854088915991418,0.9883522567011427,17.212199528333336,passed,
2025/05/17 05:15:00,0.7427515776602184,0.6759236328406398,93.1189680755455,112.9521233890322,2.9857401790251403,2.98,2808.6673685080455,2945.674960862471,0.9786641032734532,0.9995057927778151,38.653550947109814,20.24916237640194,2.9430620362355815,0.9741131104225738,0.9776250451230188,17.180971096666667,passed,
2025/05/17 05:30:00,0.7433712522634746,0.6759495894024282,92.70708563237794,112.48613022632154,2.9887676295701415,2.99,2792.1430351874687,2941.089313163423,0.9784900287385304,0.9995478833330482,38.71916004922222,20.154122572163182,2.939076048470161,0.979011364304487,0.9825321031047375,17.13529925555555,passed,
2025/05/17 05:45:00,0.7382837161078647,0.6768428590221999,92.57142077283508,112.27039025622211,2.9877157116606483,2.97,2790.3778379507485,2929.36683910718,0.9788834715348876,0.9998211968449708,39.1363073797932,20.23504622584993,2.950482323223813,0.9719240055460321,0.9685533657449165,17.088971038333334,passed,
2025/05/17 06:00:00,0.7398037440160288,0.6759890135099984,92.166254537377,111.70937580368386,2.9837498519309813,2.97,2780.474276749637,2931.1273891778865,0.9788187192821042,0.9997553900439283,38.98897531346804,19.94955295385527,2.9401136362124727,0.9652659017634316,0.9638432012661856,17.041990624999997,passed,
2025/05/17 06:15:00,0.7387854657827952,0.672120768811739,90.04265278298757,109.0667365865944,2.9784640511763363,2.95,2708.995873093888,2890.673249457015,0.9786849487162356,0.9998296102072208,39.387057085290685,19.746102953004414,2.9509412835259994,0.9434374942427471,0.943129569263598,16.678413180000003,passed,
2025/05/17 06:30:00,0.7349938821342603,0.6787440545489424,88.88472118291415,108.7071081541857,3.0207139656760305,3.02,2646.829897171799,2842.884282465462,0.9780038799193499,1.000635566734964,40.41711730235907,20.727913961675277,2.943207462233972,0.990893153116475,0.978222223477492,16.582856290000006,passed,
2025/05/17 06:45:00,0.7292222703939443,0.682086104454908,87.02609812327512,107.16267092193762,3.0550344187376006,3.04,2557.109575079119,2785.358243470369,0.9773094903043668,1.0013929395297112,41.76986355841028,21.371617374467338,2.965686632930764,1.0455901779205783,1.0209036056039296,16.32142306666667,passed,
2025/05/17 07:00:00,0.7252327311948115,0.6778461956431978,85.92000459344153,105.51132050670671,3.057839081559123,3.05,2526.843624875956,2720.3365616109086,0.9776673738447447,1.0014721504783866,42.130849668497824,22.419497818309303,2.9863245605442508,1.029473754585105,1.0049564999520266,16.04503264222222,passed,
2025/05/17 07:15:00,0.7212825761465694,0.6779625917862304,84.11063144143164,103.72369996186426,3.0744554671951376,3.03,2457.888118975856,2675.2054604496107,0.9771579953412524,1.0018313678835833,42.90553982836027,22.764593300983453,2.9950242411771275,1.049995123623948,1.0197656028089905,15.781467618888886,passed,
2025/05/17 07:30:00,0.7173916566344153,0.6726362934335332,82.48067282924983,101.5667385201197,3.0700400982254354,3.05,2415.509939326861,2629.2692327602654,0.9769603959040888,1.0016260015494747,43.169392635086794,23.15382436016748,3.0088209723704025,1.0483979836142459,1.0194012129955077,15.487674344999993,passed,
2025/05/17 07:45:00,0.7105089071636791,0.6668620140812409,80.45546713822314,98.92726355819566,3.055871939978736,3.05,2370.1760391696234,2577.3448747592934,0.9771437733187154,1.0015212446448785,43.516360834405184,23.414304988878367,3.020505981080948,1.025804861173045,0.9960185558132963,15.118990333333327,passed,
2025/05/17 08:00:00,0.7094147170294581,0.6629027381082346,79.1623746630833,97.24407862250703,3.043475432802693,3.03,2338.147218850604,2564.525793011359,0.9768971530818328,1.0012707555178524,43.527456344432736,23.030407518838935,3.0197912561071125,1.0138037305382883,0.9877280726507731,14.92116486666667,passed,
2025/05/17 08:15:00,0.6920943317526705,0.6557329594147264,74.89617210966571,92.45412256386564,3.020027486547489,3.06,2230.858595980165,2504.948949310824,0.9761302300694896,1.0010672208246434,44.63430325289183,22.39771952026914,3.036875228426653,1.0250468768933982,0.9881447152066001,14.30226895777778,passed,
2025/05/17 08:30:00,0.6834289996247238,0.6500852044645697,73.37105115111426,90.45068414039925,3.008016947902357,3.02,2199.2271280502855,2466.869217808634,0.975968291363135,1.0007611533591179,45.029233623759,22.61611653307774,3.059088688775903,1.028823959390633,0.9929447215923332,14.035696888888888,passed,
2025/05/17 08:45:00,0.6837656657172048,0.6485073839265416,73.80472338363592,90.64383437415196,3.0043402773045877,3.02,2219.8203407003252,2461.6070590084046,0.9763206541387419,1.0006157183090574,44.800323998286316,22.946097803860276,3.0616945044529777,1.0174973421753892,0.9826803367550727,14.064600892222218,passed,
2025/05/17 09:00:00,0.6858796677003621,0.6484361175397305,73.88904637749998,90.69858883298929,3.013118586822541,3.03,2216.289284852124,2458.8762077471442,0.9759891968878719,1.000534399287345,44.75757470873252,23.114855633860213,3.0609436182254095,1.0379288364662698,1.0048040362500008,14.086828042222217,passed,
2025/05/17 09:15:00,0.6827332140688462,0.643095935309682,73.32274391323563,89.68246788129714,3.002216202452766,3.01,2218.697558647027,2428.369713501846,0.9761764849994082,1.000104120705069,44.55822795532237,23.703227644267564,3.0641746266707948,1.0176876541394035,0.9918984606281079,13.951500658333325,passed,
2025/05/17 09:30:00,0.6823218815673756,0.6454764470153835,73.08035528775511,89.650288448366,3.0059525448405746,3.03,2202.2577030883676,2438.691541122337,0.9759588094327243,1.0003521232564008,44.83021072242353,23.251427919514345,3.0627837496169072,1.0261180243468022,0.9972049617924644,13.95047319111111,passed,
2025/05/17 09:45:00,0.6787978240513841,0.6462790129021861,72.65201131130158,89.31288839704554,3.0026389615184317,3.01,2187.531704611435,2439.2053306135017,0.9759946871365749,1.0005535963494878,45.17910489928412,22.949465051188643,3.0710272541960175,1.0213559253618405,0.9889987069531231,13.892420886666672,passed,
2025/05/17 10:00:00,0.6813599708761267,0.6421983017564686,72.83529994821028,89.27244647688022,2.9933511866451634,3.01,2209.2813102101604,2433.1302658182885,0.9760099963180542,0.9999654072517363,44.556483545725555,23.371758922211665,3.0617652335132086,1.0111219526214952,0.9874797402748025,13.896368200000003,passed,
2025/05/17 10:15:00,0.6804442465055707,0.6406308786776268,72.89404583294574,89.25050663588962,2.9850710635058695,3.01,2220.5778886055896,2432.091712357692,0.976199916276379,0.9997822546724949,44.39049370056723,23.45979059463159,3.062756097358408,1.0009819004149696,0.9784686097832083,13.888549393888892,passed,
2025/05/17 10:30:00,0.68085177721199,0.643141334883533,72.80005673301092,89.39427144531726,2.9916197658232995,3.0,2206.3988641109345,2439.385117344274,0.9760383731764419,1.0000693852639495,44.64726742554539,23.19193757978067,3.0631690466829404,1.0101251481910165,0.9846325488555431,13.898419186666667,passed,
2025/05/17 10:45:00,0.6814340381229865,0.6434669615627057,72.76958840904439,89.45796624649977,2.99480341262247,3.02,2204.6658893746003,2435.1194021855895,0.9759987097572576,1.000094048022011,44.62647890990163,23.364377109571723,3.059327722193411,1.013070393498249,0.9878948113376117,13.895244824999999,passed,
2025/05/17 11:00:00,0.6803968831522847,0.6420599858571281,72.96061702613689,89.55565620945819,2.9865224833328847,3.01,2216.9855032572277,2438.9542110355183,0.9761699312510491,0.9999262807991857,44.526403944929264,23.349703723367913,3.0676965439364023,1.0032289351801986,0.9781522845492829,13.905068637777774,passed,
2025/05/17 11:15:00,0.6818610543534186,0.6463546462572018,72.7415684971013,89.7535086354093,2.9994308296582464,3.01,2194.594061490986,2446.240841482708,0.9758934719757683,1.000382455572642,44.8299729261709,23.05699691880111,3.0563388776838596,1.013389652412946,0.9845958940491396,13.919863283333337,passed,
2025/05/17 11:30:00,0.6985643656201285,0.6547953212571559,76.64666834397465,94.30979586281941,3.036347490424766,3.03,2284.389134778186,2487.4730673952877,0.9765102719953409,1.000824625840813,43.98656766899917,24.094630377849278,3.038847831431735,1.0196341526617778,0.9921282323903234,14.489031822222222,passed,
2025/05/17 11:45:00,0.7058769935228741,0.6606155997365105,79.1963664211056,97.19459458497668,3.0431630744361886,3.02,2348.9433023920665,2531.3791563474683,0.9773617135769747,1.0012292931596123,43.57692887280821,24.040549878260503,3.0342951065990134,0.9984367791286684,0.9720636442424251,14.851617097777781,passed,
2025/05/17 12:00:00,0.7083935876456919,0.662493633942384,78.34163787629296,96.65011620819412,3.041821418686015,3.03,2314.308869556179,2557.8976935766427,0.9765760778658975,1.0012363528206563,43.63813736358484,22.95414542346759,3.0153058339020666,1.0152462726576696,0.9895209711235283,14.820382279999995,passed,
2025/05/17 12:15:00,0.6993148534830993,0.654278707995694,77.28524314457403,94.9346587322015,3.015374213749101,2.98,2315.5088881735487,2516.5240847923133,0.9770427230743259,1.0006670612223874,43.61510434520072,23.538628289243523,3.0379070309855267,0.9888704579329982,0.9638972213911569,14.570387626666667,passed,
2025/05/17 12:30:00,0.7071705017490135,0.6586181417331299,78.75763296840229,96.80906498166065,3.033297178220755,3.02,2342.866402607264,2539.186806207766,0.9770272071925983,1.0008778277154466,43.313968518314624,23.747464564845078,3.0264424897702615,0.9953623733731702,0.973768541265093,14.808718222222213,passed,
2025/05/17 12:45:00,0.7069369045323339,0.6600405565847256,78.9102053358719,97.11519131895622,3.0355990349770856,3.05,2342.5074754599027,2544.689692455473,0.9770666933334181,1.00103029754734,43.4433607209461,23.671766591383072,3.030270314705968,0.9987982671717799,0.97528552131582,14.83557100666666,passed,
2025/05/17 13:00:00,0.706871874344369,0.6599186580391128,78.70056624576941,96.96224039478328,3.0343455918703928,3.03,2334.685091257544,2548.7805011370688,0.9768725174897125,1.0009833504160215,43.486893425666636,23.487515589820617,3.0315769332873783,1.0044946653511198,0.9811788827291618,14.81812229333333,passed,
2025/05/17 13:15:00,0.7057318574807941,0.6600839325119219,78.61983109619881,96.93604748981207,3.0323570662339763,3.01,2330.7996615690918,2552.34419371245,0.9768469076279498,1.0010141273671473,43.609713970196964,23.34499034063842,3.0382809192789697,1.0077600552627297,0.983066724284218,14.807435775000002,passed,
2025/05/17 13:30:00,0.70456317455432,0.6627475492371973,78.33532280074978,96.96292817245838,3.045929784359605,3.02,2310.3155982094,2543.0461642892483,0.9766588710957692,1.0013673270502208,44.009371276074475,23.52412445665928,3.0402639580206676,1.00999986813681,0.9809929410924655,14.78299914666666,passed,
2025/05/17 13:45:00,0.7036845380988257,0.6593132861676303,78.54140947425817,96.87969506899356,3.0301185502735164,3.02,2332.1058619613814,2543.1383991729954,0.9769888933526275,1.0010011413067827,43.68636194078351,23.60094276175914,3.046317412992934,1.0005781852152007,0.9750767576658825,14.772568072777778,passed,
2025/05/17 14:00:00,0.7052832325693987,0.661232107482761,78.03086686530322,96.676530281294,3.038623566952805,3.02,2304.396131421315,2551.468259111524,0.9763491895465977,1.0011017303612835,43.87347600886085,23.22274691187175,3.039221338834991,1.013213322901218,0.9873508938203299,14.755143975000001,passed,
2025/05/17 14:15:00,0.7028804658373158,0.6614300920870884,78.15736190404304,96.80677451549828,3.0355370038451643,3.03,2309.3459123950042,2550.3265803623212,0.9766273648727013,1.001209755393243,44.03025759308528,23.266097285665186,3.050450268156128,1.0061992108206625,0.9775740916406507,14.751715678333335,passed,
2025/05/17 14:30:00,0.7040971656361449,0.6601643425191137,78.25722565285368,96.87309010315535,3.0312343857595274,3.02,2316.7245441317477,2553.328889808004,0.976587079045504,1.0010020347085524,43.81438367090159,23.29109477164329,3.0487280739328875,1.0049472537270836,0.9795440287633638,14.762273429444441,passed,
2025/05/17 14:45:00,0.7037494118255402,0.6615882470370094,78.19900264259422,96.99914383927435,3.0388274429655198,3.04,2306.302568258532,2552.220941912205,0.9764092849134482,1.0011618699822717,44.043081123988344,23.335000104878436,3.054259944235517,1.0128670003756433,0.9853504714178736,14.764214575000002,passed,
2025/05/17 15:00:00,0.7039268163269589,0.6595651015915357,78.08696287346082,96.80475931791776,3.0345655439966475,3.03,2308.7734564334787,2547.5908356987093,0.9763189355496149,1.0009120210346731,43.88250215031214,23.479702676980942,3.0555600011658286,1.0101603852436034,0.9857348111707764,14.736955750000005,passed,
2025/05/17 15:15:00,0.7046853626927094,0.6594047220485982,77.68997039689685,96.50671778869284,3.0377751260926793,3.02,2290.026139961424,2552.188891686891,0.9757616315096063,1.0008075474762952,43.98023081557739,23.238165932999365,3.0580806967804093,1.0249006692982991,1.001596181917853,14.709560378333329,passed,
2025/05/17 15:30:00,0.7011501264143493,0.6612062080483206,77.51231089187348,96.48048042537458,3.0408746036864995,3.03,2277.207859443211,2551.0176919165033,0.9758247715887148,1.0011245376316007,44.44564021244445,23.12342366704812,3.072999042559626,1.0372826841818457,1.007359349000861,14.682028460000005,passed,
2025/05/17 15:45:00,0.7032551900598539,0.6571396121849403,78.34028899050044,97.0158008602255,3.035957069755343,3.03,2313.4504683768864,2541.550808066294,0.9760609265005095,1.0006101860173053,43.9270687344439,23.888811368189995,3.0837148259289417,1.0273212856359024,1.0053543158041822,14.739575448888889,passed,
2025/05/17 16:00:00,0.7080211314718436,0.6587641850583245,79.01294024158636,97.91638744756658,3.0451275902973,3.01,2326.4964564339784,2551.0158681699913,0.975971049648493,1.0006323458891233,43.679440432067615,24.069946491643126,3.073505592198091,1.0292701661237562,1.0110184524851582,14.852647351666667,passed,
2025/05/17 16:15:00,0.7127401145756465,0.6606261437861921,79.87039064305749,99.01500450191432,3.0554451957453894,3.01,2342.5948553267262,2562.4247029731227,0.9759090884608568,1.0006802012231588,43.47419298552067,24.271029620380702,3.0689228314375914,1.0325307802954662,1.0175860193376431,14.987018444444447,passed,
2025/05/17 16:30:00,0.7085179397598947,0.6583334930331709,78.99717738450505,97.99350579758207,3.0438482292639075,3.02,2325.6724099655094,2554.3199290717516,0.9758256860864682,1.0005280789629067,43.634969724005266,24.052688103402936,3.07607505892207,1.0286096038412236,1.0119992112917788,14.853956040000002,passed,
2025/05/17 16:45:00,0.7093541123420091,0.6592945242734671,79.35688289072378,98.47129294588808,3.0455568369291064,3.01,2331.9914672256145,2562.7051151380247,0.9758571175830597,1.0005870633687965,43.64618590540735,24.01146400030159,3.0804321169952904,1.0340018659281398,1.0171994932992507,14.90707664111111,passed,
2025/05/17 17:00:00,0.7106987808604858,0.660390321300922,79.64914232582652,98.89708767782615,3.047836953372538,3.03,2335.207481402843,2573.202490062177,0.9757936236782683,1.0006353927002916,43.64568575249024,23.887352370373403,3.082206219862723,1.0310881331720547,1.0146533896005427,14.960033293333332,passed,
2025/05/17 17:15:00,0.7118751234146218,0.6643917844030187,79.77628698732761,99.42596447134645,3.062137346842773,3.01,2322.343400541693,2580.54744261819,0.9756017329848685,1.001034788609087,43.94470438337453,23.787316708464637,3.080299539979764,1.0398655036391535,1.0198104618028325,15.013325158333327,passed,
2025/05/17 17:30:00,0.7113559792490038,0.6659614704515319,80.04597991682245,99.84820639110859,3.0646047462690507,3.05,2328.7072050070415,2583.9675906201887,0.9757623712382665,1.0011962810932826,44.01502136591945,23.831412431477144,3.079926708566393,1.0383875851016098,1.0158736523471574,15.055406495555548,passed,
2025/05/17 17:45:00,0.7102400567185574,0.6648786007296297,80.38565658043093,100.08529724881483,3.0608508733197257,3.05,2345.6571473458753,2576.4128569242716,0.9761416319750212,1.0011466939767406,43.926057250438916,24.184772120634598,3.0861273748340903,1.021899898432386,0.9997909281642965,15.065722271111106,passed,
2025/05/17 18:00:00,0.7113614221528073,0.6634818962098367,80.44970079347294,100.06862630372189,3.0569207856772938,3.05,2353.2215350266365,2574.0395519812587,0.9762045726472395,1.000977514247576,43.70376871504195,24.31338644250825,3.082297044201696,1.0108138555232538,0.9920666450433139,15.062246833333331,passed,
2025/05/17 18:15:00,0.7094538346503717,0.6669258617945398,80.23939148021816,100.16093280108542,3.058791045983329,3.05,2339.5846488343136,2587.9320639506973,0.9761720235926696,1.0013407204366245,44.05266082284101,23.795819675166033,3.080093905938488,1.0105191530353055,0.9855111023114025,15.072244,passed,
2025/05/17 18:30:00,0.7130794955394387,0.6647319419155209,80.24642561510903,100.07347646680566,3.058493939457116,3.06,2340.8755612541595,2588.0736503772723,0.9758328076841166,1.0009903806013227,43.72159798623424,23.899221382850374,3.0756421063301405,1.0101351755077719,0.9921839267510149,15.075161291666666,passed,
2025/05/17 18:45:00,0.7106746203606774,0.6671402397707686,80.16010042155014,100.18573926529888,3.058284245047801,3.07,2335.740977343951,2594.452633292386,0.9760011168064172,1.0012937671934103,43.99292419748829,23.635274702278757,3.0758547056045065,1.017948563053105,0.9942057992608359,15.077933444444442,passed,
2025/05/17 19:00:00,0.7087513881022813,0.6667122127153079,80.06711114053769,100.06665892032181,3.057402136682414,3.07,2336.346305901238,2582.8868701615306,0.976220456704473,1.001354966945264,44.07990884162738,23.8962416542078,3.080285599163973,1.005182063813705,0.9801675291551444,15.040074023333325,passed,
2025/05/17 19:15:00,0.7096315032633352,0.6655496333877089,80.36664255614069,100.30031519666187,3.0537719111231563,2.98,2353.492931998697,2578.3720658887005,0.9764781050414563,1.0012213630263955,43.81052720771223,24.20000103786961,3.0750867838844056,0.9894324589556869,0.9672979155781674,15.0607908,passed,
2025/05/17 19:30:00,0.7097308281300261,0.6619312503250088,79.05195463199628,98.72314658664851,3.0333971207785826,3.03,2316.2896315413177,2605.519968204349,0.9755129472965055,1.0006704553036765,43.78152562791225,22.785336728814084,3.0794356088177994,1.028718109919575,1.010544458468977,14.929803068888893,passed,
2025/05/17 19:45:00,0.7032797390563883,0.6603031133678087,77.91554378430305,97.53362567046642,3.0387630820306617,3.02,2285.7146263238888,2562.96954751531,0.975407853034912,1.0007660366979338,44.27411075634659,23.454222083118754,3.0921284655729124,1.0212900368603486,0.9982417275140854,14.734002463888896,passed,
2025/05/17 20:00:00,0.6952925648873355,0.65429947749492,76.64843351035307,95.74574158124686,3.017791626503934,3.02,2261.2812867349126,2548.960340051858,0.9751392693965902,1.0003037262872576,44.60085576922498,23.11273212757416,3.1254623302618882,1.049946845590382,1.024522437963427,14.516306902777776,passed,
2025/05/17 20:15:00,0.6872458913240808,0.6561413257199208,74.80552547626057,94.12903149697978,3.0235456872931614,2.99,2197.4425971690603,2526.849351602556,0.9746573606538671,1.0007840807031911,45.5475786457824,22.760055728066046,3.1330139957621626,1.0661884810870903,1.0286114075035775,14.284112547222225,passed,
2025/05/17 20:30:00,0.684833329359943,0.6426925637392075,73.98036578830398,92.37829714249251,2.999328848153349,2.99,2219.6960099854805,2467.8683591754047,0.9746669022899846,0.9993580748151791,44.613910672171436,24.257440095304812,3.13348261951497,1.0410056650021895,1.0195280524193038,14.059547039999996,passed,
2025/05/17 20:45:00,0.674529329951519,0.638579289045434,72.57099231901951,90.69493458966643,2.9766883822595203,3.0,2203.7095181841482,2446.618584776451,0.9747887779605006,0.9990797977749762,44.85651380816442,24.120181841397415,3.1386547440188513,1.0245040893084372,0.9981640129566646,13.842577637777772,passed,
2025/05/17 21:00:00,0.6777259954774715,0.6395955164311411,73.00777727286844,91.23706818539435,2.9813837093063835,3.01,2213.008959895745,2450.777769190748,0.9748775785419289,0.9991416246327228,44.68634723446753,24.2623725234677,3.132100025187525,1.0192626431437524,0.9944304994490638,13.904537777777778,passed,
2025/05/17 21:15:00,0.6794032379067112,0.6438294893827105,73.40039652957064,91.93144726277283,2.9909281515479895,3.05,2211.3330543516054,2458.122189832029,0.9751956252018829,0.9996980454986651,44.90177373437055,24.18219217664552,3.1283303602369625,1.0083691971699116,0.9801279821653077,13.966005142222224,passed,
2025/05/17 21:30:00,0.682411230441702,0.6447798899025748,73.77816475604116,92.3969152922962,2.9908452721427503,3.05,2220.9586069832208,2469.090286769947,0.9753023285948726,0.9997297799678252,44.700618165207416,24.071247714921608,3.1196408289943593,1.0056302053146233,0.9797604718181003,14.027210559999997,passed,
2025/05/17 21:45:00,0.6844166147087902,0.6456827905337339,74.26421918867445,92.95844434868425,2.993907640598497,3.03,2232.4066462855676,2473.200781301884,0.9754811579586183,0.9998086894565247,44.600829072918906,24.207589769615748,3.1191916636139925,0.9941999429104116,0.9697914875410965,14.08815403111111,passed,
2025/05/17 22:00:00,0.6865720060581226,0.6494846698018703,74.35129467305143,93.40061391733845,3.0014371316887116,3.07,2223.378779926221,2490.6415159428234,0.9752990668524064,1.0001289871090648,44.724427600561924,23.781480057998984,3.1071939475748023,1.0017308574541488,0.9750233579823527,14.148835555555557,passed,
2025/05/17 22:15:00,0.6875944670990493,0.6496440242307133,74.92565289620012,93.9896174384826,3.0020725960125887,3.05,2242.6684101489127,2490.4799994552886,0.9756227457167143,1.0001384837727056,44.570174203015874,24.090399414917588,3.108387370812463,0.9893952527810425,0.9639819902591065,14.20925513333334,passed,
2025/05/17 22:30:00,0.6929205601745185,0.6536923669000346,76.34563433291434,95.7182370807859,3.0106118970843028,3.04,2273.216537640454,2519.3100671028833,0.9758965192460951,1.0003925227283192,44.3710336045112,23.992079532327264,3.1042392927696167,0.9929787500723009,0.9683807380416982,14.428437613333331,passed,
2025/05/17 22:45:00,0.6949283003677511,0.6541720630245353,75.96951785244924,95.45120854022497,3.0067360855562293,3.05,2258.4670430927044,2539.6203884995416,0.975415174717468,1.0002906265976979,44.307884824109756,23.270821891873716,3.0937781724933373,1.0095069972388877,0.986477947836087,14.426582622222213,passed,
2025/05/17 23:00:00,0.6990333622088291,0.6582302483013509,77.04399420930146,96.88902841581135,3.023160249191818,3.06,2275.5269409866105,2550.9906241675026,0.97553588067439,1.0006202349965598,44.292339152575686,23.54644208032409,3.0916440922999873,1.0203708887329463,0.996775799281964,14.591336044999997,passed,
2025/05/17 23:15:00,0.6993398525553192,0.6576282049186919,76.79116121999694,96.64069417110437,3.023930519858755,3.04,2265.561236557042,2552.068798589111,0.9752086603881447,1.0005078279749726,44.32076093739166,23.436617303856742,3.093822755569267,1.0358080836754227,1.0131842001007765,14.56817849666666,passed,
2025/05/17 23:30:00,0.6984570163676881,0.6553939675993862,76.89810992614196,96.59635570834878,3.0241228684987727,3.01,2270.845643750833,2540.9474786706774,0.975162085396241,1.000291541162319,44.303763130843734,23.840697339855186,3.1092884476261866,1.0534461207585366,1.0323957019606693,14.551453620000006,passed,
2025/05/17 23:45:00,0.6970035595061963,0.6533521869500903,76.66260258757823,96.20623566897928,3.014472306072572,3.01,2274.915032853389,2534.675931860428,0.9753373809244971,1.000114693287934,44.17194889994579,23.892062049153832,3.1079999356372388,1.036666758549334,1.0169707527703455,14.498378766666669,passed,
2025/05/18 00:00:00,0.7051499272993238,0.66306949564901,78.66820882323228,97.80076772245948,3.0631457706152143,3.03,2284.821752860098,2563.4829929123875,0.9752990700330306,1.0011473770037282,44.61965202233522,23.42100437589706,3.102986591221641,1.077888176331589,1.0490044333121709,14.851064176666661,passed,
2025/05/18 00:15:00,0.7075099372552849,0.658920747853995,79.21734973671272,98.03340493192485,3.0584324907056466,3.03,2320.755280011805,2540.6526182662533,0.9757477973707319,1.0007048121530842,43.95447060012242,24.423554501680673,3.0923307872325627,1.0407379202034943,1.0209875055399598,14.868287866666666,passed,
2025/05/18 00:30:00,0.6999631042109057,0.6646472355145876,78.8109297646491,97.89207476582727,3.05086832170423,3.07,2302.9201693334526,2557.59796398164,0.9764524222325005,1.0015951987345566,44.76534048733429,23.432431239529343,3.0986376446465114,1.0265949312470308,0.9906722595430774,14.82880079999999,passed,
2025/05/18 00:45:00,0.7024264831148747,0.6598914609885229,78.23429335153517,97.033615401844,3.0427932137992246,3.04,2300.9600904654963,2545.665564690316,0.9760521405004587,1.0009669377399453,44.236292644050806,23.632977304327756,3.0821574393835265,1.0060842916376282,0.9798238338234004,14.747279653333328,passed,
2025/05/18 01:00:00,0.6989329704149665,0.6602584376825787,77.61233299046337,96.42339080588577,3.041386573132059,3.09,2280.4163272299934,2541.6620682709236,0.9759577332359366,1.0011197416911102,44.59319841085785,23.375395478044563,3.08895431751489,1.0182398807773299,0.9871785518851569,14.66580448666667,passed,
2025/05/18 01:15:00,0.698231030551099,0.6555147721216449,76.87781871847449,95.35804112471074,3.031663089894711,3.05,2274.002116165326,2523.5255835584353,0.9757247653863635,1.0006136289633667,44.308697062560015,23.59409431569693,3.083262491459501,1.0034955585896324,0.978133778905616,14.544487650000004,passed,
2025/05/18 01:30:00,0.6940653492455756,0.6535163954357043,76.31684931687758,94.6067270606432,3.024599088339799,3.05,2264.657519074682,2509.3666137983587,0.975819933195744,1.0005485842090889,44.487382687094176,23.65499161532252,3.093169274544255,0.9993203521847794,0.9717630981758966,14.439509039999997,passed,
2025/05/18 01:45:00,0.6918496076201213,0.6508061792705535,75.83095910545205,93.89521448177686,3.017120240238374,3.03,2260.078968337052,2495.988117223999,0.9758371049632928,1.0003339351764389,44.44634953566487,23.778282864281916,3.0952674812098935,0.9967499886947758,0.9701100208832963,14.34962626777778,passed,
2025/05/18 02:00:00,0.6912055183166984,0.6504823064650854,75.11388576006307,93.20708826639289,3.017392645090304,3.04,2237.3700120286726,2493.042009387085,0.9754357218717096,1.0002917426705153,44.56127559734058,23.53209121665805,3.0893777209415134,1.012659472176997,0.9854700683495514,14.273510441666662,passed,
2025/05/18 02:15:00,0.6887879849178412,0.6474871580779549,74.66879872892854,92.50445987187628,3.0080215672755632,3.03,2235.8769290581185,2479.437643806874,0.9755329299318185,1.0000548192451724,44.488191102240634,23.669304024187454,3.091824351807983,0.9960748367734122,0.9702767119624514,14.183767931666658,passed,
2025/05/18 02:30:00,0.6848249223664705,0.6455388870628075,74.366067792128,91.97845386117794,2.999765038128674,3.03,2234.4017523464145,2468.56079142842,0.9757657713618219,0.9999932329920859,44.629815268570866,23.732701579583804,3.1048830729811443,0.9863764166641134,0.9585648983335333,14.107782614444442,passed,
2025/05/18 02:45:00,0.6820818018802667,0.6461244212579609,73.64411811015309,91.32390241717118,3.001612841557817,3.09,2210.385172981525,2459.7528970243848,0.9755877941013721,1.000157612490313,44.94810418004416,23.594335958770422,3.1042171467555835,0.9991552230478379,0.9672048942749383,14.01794640277778,passed,
2025/05/18 03:00:00,0.6803394405594503,0.6427641184700885,73.11005490639093,90.55535467834552,2.9898205925583423,3.05,2209.917512216852,2451.099440222486,0.9755260538761432,0.9997752661365343,44.72887082543327,23.602797973049583,3.0974901480776724,0.9873193494134055,0.9606769678655878,13.93560446666666,passed,
2025/05/18 03:15:00,0.6762520280974034,0.6406116200946353,72.63179016088827,89.9098454532571,2.9810824058359278,3.03,2205.614258257862,2442.3189449405963,0.9755350281777595,0.9995976500682928,44.81831955403905,23.590670503816003,3.1042955819034335,0.9825521711840545,0.9563697632381875,13.85587189555555,passed,
2025/05/18 03:30:00,0.6729976610615888,0.6384578816269546,72.08023541274999,89.20290231668542,2.9720389353057244,3.03,2199.377827842615,2435.960240994547,0.9754520407456321,0.9993795394647654,44.839649198881425,23.484455478505,3.105175388789299,0.9776830374815407,0.9533350896312698,13.776405218888891,passed,
2025/05/18 03:45:00,0.6697141096901792,0.6359110190015753,71.56590425598328,88.50257817936304,2.961749892484468,3.04,2196.525248966641,2428.0188186320165,0.9754313405954261,0.9991193337253088,44.80635380110305,23.446736089283338,3.1053927092924654,0.9737992516526845,0.9516135358037968,13.696742895000007,passed,
2025/05/18 04:00:00,0.6658791472283693,0.6340803603333981,71.04149736010108,87.84133447497153,2.9527319499142872,3.03,2190.0617357719766,2421.7161506380644,0.975417966992808,0.9989651812924673,44.898201714464676,23.32839751302812,3.1093702854107996,0.9717246977499935,0.9499713709014228,13.617343911111108,passed,
2025/05/18 04:15:00,0.662702928756165,0.6311462102478724,70.46307379721549,87.06340591362705,2.940743634429586,3.03,2187.5254607416564,2413.6256485015397,0.9753864441989233,0.9986457300700718,44.80243475301515,23.272972184306525,3.106042048827723,0.9656273613539978,0.947074363266641,13.530805835555558,passed,
2025/05/18 08:15:00,0.7017105637575473,0.6647719986234621,77.89371837044028,96.95251610198652,3.1000096093338563,3.11,2283.9347500315976,2446.8449905857033,0.9767434564277314,1.0021124526882177,44.617909330685436,26.345477995065544,3.03105177766364,1.0012914005914888,0.9677287575265315,14.665462655555562,passed,
2025/05/18 08:30:00,0.6943102623108477,0.6596733774739422,76.0852545958381,94.67492780018884,3.080631889915105,3.11,2250.026042273406,2416.7356721215547,0.9765674649197307,1.0017333694625643,44.8156402586872,26.206216918446433,3.0385141455975067,0.9887076214803266,0.9533678578002787,14.376574960000003,passed,
2025/05/18 08:45:00,0.6893695130198332,0.6509829269684072,74.73989948963143,92.72830896777141,3.0673322989253884,3.1,2232.6934942856583,2372.5531801088123,0.9762568730352993,1.000983880331802,44.687094073820475,26.881392552967196,3.0499622337072956,0.9843835103751576,0.9545705590432768,14.12582186888889,passed,
2025/05/18 09:00:00,0.6889792321932884,0.6531393986320834,74.88569522761513,92.97824748480602,3.06734407143058,3.12,2232.466810607628,2383.7192438192023,0.9763847563885331,1.001213468232325,44.832863655559265,26.56532745086653,3.050549291327388,0.9875216858119132,0.9543107863801928,14.159430926666658,passed,
2025/05/18 09:15:00,0.6987060821522597,0.6632414094968772,77.83822405179846,96.62774821277117,3.0932870660638794,3.08,2288.0602273358413,2438.346600661441,0.9770333814152035,1.002073012734209,44.717975407915326,26.426108609704105,3.0446792832180978,0.9904909244025611,0.9552802177988493,14.62013311,passed,
2025/05/18 09:30:00,0.701756674550354,0.6648786423152774,79.03640089570519,98.06966850057469,3.105881984864426,3.12,2326.6823140871156,2434.7738515798465,0.9774461585499894,1.0021878438989844,44.36702745955581,27.249956801021096,3.027178615826418,0.9737141003150669,0.9408344193645062,14.788520926666664,passed,
2025/05/18 09:45:00,0.7043414999902919,0.6675085839462115,79.94510923290042,99.11578415312418,3.101925543250013,3.13,2350.2472697679423,2472.3396738653114,0.9774801488851232,1.0022001160971024,44.184554887838864,26.60747054158753,3.0230865248759415,0.9802461185712192,0.9465926453089323,14.959305625,passed,
2025/05/18 10:00:00,0.7107623867230862,0.6677453914196421,81.03934685613544,100.23366452183456,3.1059875467574365,3.12,2388.481112130893,2480.275277160037,0.9774916183302029,1.001866687654056,43.47822229133432,26.943833498236287,3.0039001772787164,0.9772207003170951,0.9503069824434536,15.122296713333332,passed,
2025/05/18 10:15:00,0.7102705669015171,0.6708375971487301,81.52702425391838,100.95719675962249,3.1087477365875293,3.13,2394.5318700470957,2503.3431741633535,0.9775236737047338,1.0021318936906647,43.682571397701565,26.538808070332404,3.007124858370141,0.9855589458544239,0.954166381675989,15.226257957777777,passed,
2025/05/18 10:30:00,0.7114412069763734,0.6759177187540052,82.19214051103944,102.08434896650654,3.1267484226026725,3.11,2397.245534392464,2520.314776989375,0.9773041294173116,1.0025078614160783,43.92988431072632,26.44865211013296,3.004785480689907,1.0094055746737403,0.9727332670401732,15.375973946666672,passed,
2025/05/18 10:45:00,0.7118644137462578,0.6763920305289483,83.17581489447451,103.00084377603152,3.119441175404407,3.1,2428.115750846516,2543.6168199508293,0.9776070901168611,1.0024457759453533,43.788664317714776,26.192616841108,3.014489631572888,1.0112651776249009,0.9744602839872496,15.509027294444447,passed,
2025/05/18 11:00:00,0.7174853498012683,0.6756868785520054,83.90548100396967,103.81428887977658,3.136986651228535,3.12,2453.18593875916,2519.876776804156,0.9775167925622944,1.0022032788954724,43.22341490930614,27.300664376604814,2.994213185050598,1.0059672282089402,0.9770463640617155,15.60043135444445,passed,
2025/05/18 11:15:00,0.7124546114547654,0.6771930359814731,84.76738639282313,104.62249021267242,3.120859992108153,3.12,2497.3204061405568,2530.657185403662,0.9785475772114709,1.0023800815390407,43.20047112019685,27.238535556765985,2.9966605968868754,0.9677191643189789,0.9326225566490396,15.691614106666657,passed,
2025/05/18 11:30:00,0.7195791828517071,0.6784864386078302,84.72605146739805,104.77252315060248,3.124512024426197,3.14,2479.9425542965787,2571.409995212025,0.9775616351080957,1.0021563479526938,42.94990938583901,26.256935100667274,2.9823681505616384,0.99987706721248,0.969983753005586,15.783011780555556,passed,
2025/05/18 11:45:00,0.7187463244793619,0.6786170814524696,85.47572234073853,105.54769027622702,3.126370018465408,3.14,2510.7870701631045,2566.2739882688757,0.9779018538801368,1.0021185345526331,42.78311827744793,26.751719961619703,2.9806426726507356,0.9904068952327406,0.959995936437893,15.872771474999993,passed,
2025/05/18 12:00:00,0.7183523192042147,0.6806384327670593,85.6791828778036,105.87570670773101,3.1283417904485327,3.13,2507.833769171251,2585.6128125094283,0.9776754217295927,1.0022017707407616,42.97693812914732,26.30129317277688,2.988912390234276,1.004076767104348,0.970284522716443,15.934041798888895,passed,
2025/05/18 12:15:00,0.7148566048848688,0.685927232168384,85.90507932315722,106.43483537812844,3.139374825506378,3.13,2507.6067255759262,2587.345488597278,0.9776783702039424,1.0025493601605626,43.386476267450924,26.233311596829964,2.9938488629547257,1.018945065441283,0.9741486824270921,15.994964718333337,passed,
2025/05/18 12:30:00,0.716439669203498,0.6841088145368897,86.40316102370137,106.8302892553611,3.1403188558585176,3.13,2522.838194254292,2589.8002716853357,0.9776386302467982,1.0023650014118657,43.20044183972804,26.46226597992947,2.99825026449329,1.0248581037317952,0.9839839908506929,16.05531497777778,passed,
2025/05/18 12:45:00,0.7176319989388753,0.6860031764143769,86.59783267032309,107.20564826382045,3.1475983335868722,3.14,2523.463558085949,2596.485083120281,0.9773966915425095,1.0023901269985054,43.19017190656814,26.395074027978396,2.9931468937282966,1.0379816555091335,0.9957013655452753,16.115541811111104,passed,
2025/05/18 13:00:00,0.7163363038335442,0.6856847288697885,87.22157255890491,107.7674174182485,3.1447648857500194,3.13,2548.394136553995,2597.7577238139415,0.9777145926508826,1.0023492195916193,43.11533829785646,26.612084629776923,2.998867219018002,1.0246239983959464,0.9819016417395975,16.183437667222226,passed,
