datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/18 13:15:00,0.7171993926814242,0.6856456642452494,87.51015172697508,108.04086730360252,3.1409855132376236,3.16,2555.507605173917,2615.7841931733587,0.9776370709121236,1.0022808142279536,43.0464031634131,26.284226164458378,3.0003912706875586,1.0263280072354106,0.9845664459298257,16.24295262333333,passed,
2025/05/18 13:30:00,0.7170607132924557,0.6816891137404542,85.99982159553008,106.16139438669325,3.1423535312136215,3.1,2497.56395126396,2587.54052789223,0.9772521616647023,1.002284066953149,43.43250283282027,26.319702725516414,3.0202135882577563,1.0234714371841092,0.9858337201675034,15.979196016666657,passed,
2025/05/18 13:45:00,0.7129818195689144,0.6932454568122547,85.81986349404558,106.66184544070714,3.1682860933820476,3.16,2477.24768880652,2579.8252446639785,0.9769772798628601,1.002906089754163,44.081188724925056,26.11202791939328,3.013979088180558,1.053690487961353,0.9951264463187537,16.02225384833334,passed,
2025/05/18 14:00:00,0.715168507811961,0.6843935264300368,87.28431381678324,107.62792007113393,3.1517008697921653,3.13,2537.8761294258934,2589.493925616123,0.9775100430174257,1.0023409261568852,43.42988554044466,26.79551679705208,3.027487477180026,1.0286236843183187,0.9855781167275888,16.159936662222226,passed,
2025/05/18 14:15:00,0.7123638010900704,0.6993628633431256,87.51454922973747,108.67237700430174,3.1775332834266314,3.16,2522.340569747278,2609.3864513861013,0.976972010076906,1.0029354988710701,44.071695108390465,25.9087385521246,3.0235579003235578,1.0744436137107678,1.0063072138138522,16.306233411111112,passed,
2025/05/18 14:30:00,0.7140859213556473,0.6968995778305235,88.42511239709464,109.53459268305853,3.1699684296755732,3.13,2555.5481431872226,2632.2826227960645,0.9771015547050745,1.002716135247464,43.73356794818326,25.89341006558893,3.0219976594733833,1.0700394659132033,1.0078904463879539,16.445259746666668,passed,
2025/05/18 15:00:00,0.7146071423019129,0.6648449348595352,81.17828060775263,100.03020918857115,3.151320311584149,3.07,2341.7413990312266,2464.77092124876,0.975475170365485,1.0014659918761653,44.1464746018728,27.483202225742005,3.071293520259385,1.0219499050617424,1.000911800875797,15.146859902777773,passed,
2025/05/18 15:15:00,0.717534877678288,0.6703187805044339,83.29007634930862,102.5208562601132,3.1574717491758633,3.1,2396.0399460857893,2508.7977358482613,0.9758651834430201,1.0017129431759755,43.957775505520964,27.2309254302827,3.0695021555804383,1.0422342360596843,1.0175514254005582,15.486886414999992,passed,
2025/05/18 15:30:00,0.7140363306191176,0.6733401394359052,83.56235950696794,102.93006017779786,3.152712689189815,3.09,2403.240872373668,2523.884520285739,0.9762978543423403,1.0020811467936601,44.25200996944111,26.83718573360923,3.0745400497657944,1.0305320371800535,0.9981939504141439,15.533810746666662,passed,
2025/05/18 15:45:00,0.7156864720439692,0.6757521068345873,83.46501310064579,103.07677790298773,3.1617628495497,3.1,2386.817892775122,2538.5878215986086,0.9758117017355162,1.0022011705580465,44.41147331245822,26.45036706835504,3.071706353840427,1.0497454644894175,1.0157484175628226,15.572964806666661,passed,
2025/05/18 16:00:00,0.7154172553351161,0.6756529968094208,83.81117418805302,103.38626825235535,3.164790323877607,3.11,2397.938606080469,2532.510672921753,0.9759721375704266,1.0022118093298675,44.38844603416577,26.75414069911341,3.075527223108309,1.0507608155594803,1.016561207466448,15.603838170555557,passed,
2025/05/18 16:15:00,0.7169982926526502,0.6749686125644393,84.2670156961465,103.79683487953372,3.167303309039634,3.1,2414.085859126649,2528.564645900843,0.9760614937853738,1.0020972877390613,44.17431064238177,27.085846963867724,3.0732314751648016,1.042928055351806,1.011826320709687,15.654873299999995,passed,
2025/05/18 16:30:00,0.716653109322229,0.6759911087692865,84.69639236211759,104.26370622973504,3.168921914421126,3.1,2424.144734596807,2534.727678285148,0.9761722247865919,1.002171276404269,44.224344428310594,27.078397354503327,3.079036505373476,1.0347093481433702,1.0021248213253264,15.714279459999995,passed,
2025/05/18 16:45:00,0.7180596031325465,0.6753961850807841,85.09426388914999,104.58253931925543,3.1652136747206603,3.11,2440.7492475706895,2540.0587408512783,0.9763172739919584,1.0020555745524358,43.98668142073796,27.106765153821446,3.0744054347063376,1.0296010084161284,0.9994949504845955,15.765321556111116,passed,
2025/05/18 17:00:00,0.7176852717046558,0.6756696356663588,85.00948969866872,104.51280907891858,3.166774954336764,3.14,2436.7991953338387,2538.4282412596413,0.9762879220452585,1.0020990071948461,44.052996092647064,27.1074264390447,3.075142864481151,1.0195747358047267,0.9889525285114457,15.755425638333335,passed,
2025/05/18 17:15:00,0.717146188868951,0.6758008034798998,85.01816932150729,104.49641452288336,3.1646540054169887,3.14,2440.5412703815896,2537.035544135847,0.9764481291953008,1.0021389635398907,44.03122536958228,27.122998926882854,3.071686648602565,1.0121390329438988,0.9808799973418905,15.752308403333341,passed,
2025/05/18 17:30:00,0.7194696712420542,0.6727632731472449,85.02596401759918,104.24065475354334,3.160211291389079,3.14,2443.898997958609,2536.2530356500756,0.9762437695857954,1.0017771978712764,43.75806184965042,27.16726049913216,3.074690964001262,1.010518312505735,0.9855040853002236,15.738332689444448,passed,
2025/05/18 17:45:00,0.7185611920993668,0.6751241213909361,84.90819137909062,104.31878749270479,3.1667289758372954,3.13,2431.614517374533,2541.6255196023667,0.9761001828432448,1.0020114056818799,44.028416398361884,26.963583084425537,3.0761014091310526,1.0171318873682411,0.9879936623880207,15.748903328888892,passed,
2025/05/18 18:00:00,0.7169539008483773,0.6788763325254074,84.57403117411894,104.25836294080035,3.174013131469183,3.13,2410.251493943902,2550.2376275085157,0.9759023813275521,1.0023668191943462,44.429093830020655,26.54769259584034,3.0755897598226443,1.0247728050337939,0.9887961709993095,15.744657610000006,passed,
2025/05/18 18:15:00,0.7164045995522135,0.677751719781899,85.2227023139899,104.79931879388668,3.173999137102773,3.13,2441.319899690505,2535.409192924899,0.9763782072323812,1.0022809581367056,44.180729754023865,27.2283305147138,3.072796259924104,1.0089503798114807,0.9743939805077215,15.796133845555557,passed,
2025/05/18 18:30:00,0.7191282023431855,0.6749332990073705,85.33853716823222,104.67447527782002,3.1657038076845767,3.15,2452.383889526525,2537.101917176106,0.9764512877308106,1.0020017044644614,43.80186145274812,27.252825903504114,3.0662832087050473,0.9962717335412552,0.9684856522114177,15.79523421666667,passed,
2025/05/18 18:45:00,0.7197500503936134,0.6729754941889265,85.53296163475561,104.65961980564055,3.16376010276819,3.16,2456.069883286888,2538.774255761454,0.9763055644236376,1.0017793891152929,43.75277794793531,27.27467259258985,3.0813850365430207,0.9915540044304938,0.9667692694589333,15.802488606666673,passed,
2025/05/18 19:00:00,0.7198702523656576,0.6709932386436785,84.790246299238,103.77242628441601,3.159985339578171,3.15,2440.178185125533,2525.5970347491116,0.97618883660975,1.0016466674686462,43.670357563882604,27.318382364068565,3.0728065534436753,0.9846633434521215,0.9624384466195829,15.691776894444446,passed,
2025/05/18 19:15:00,0.7177632522181905,0.6729227652149963,84.18694219026962,103.28333478065575,3.159828888649893,3.15,2416.1502714338194,2532.147736814294,0.9760361509402586,1.0018822022886573,44.017639918121894,26.821596163210376,3.073726634766034,1.0034561754625018,0.9757901516068799,15.635774996111113,passed,
2025/05/18 19:30:00,0.7163300098508263,0.6795326734612583,84.58980800911802,104.18525237734484,3.168707666010706,3.16,2412.8510295157125,2561.04529444181,0.9760197930739448,1.0024285070164938,44.44007957800525,26.185268722485212,3.071589570421445,1.026600317231671,0.988573039421119,15.76082341166667,passed,
2025/05/18 19:45:00,0.7146231521598145,0.6787062600682795,84.84736752069146,104.34113603696183,3.1728107459745964,3.17,2426.8510991594903,2537.99020580329,0.9763612224999086,1.0024393436820629,44.42357795274006,26.886914137025062,3.075914371287445,1.0183537634285935,0.9796814633867278,15.752501844444447,passed,
2025/05/18 20:00:00,0.7170820919444871,0.6751615379895682,85.01094018390387,104.23222929300037,3.164821759353317,3.16,2443.99531742905,2530.749383656205,0.9765676839422682,1.0021299200021694,43.96881385907605,27.193454188409778,3.066530634127591,0.9997026389888759,0.9687717841528862,15.744180277222226,passed,
2025/05/18 20:15:00,0.7190462336119793,0.6731027866396984,85.01120570943667,104.07783559710013,3.163557481136681,3.17,2445.792713029903,2528.2385465898506,0.9763935692704347,1.0018777806701138,43.76071785539154,27.291810939265837,3.0666522820406623,0.9985188212270311,0.9722688365124061,15.735633802777782,passed,
2025/05/18 20:30:00,0.7206187123241689,0.6708858989574704,85.0894258670386,103.95932307811546,3.157153611774694,3.17,2458.4319627337195,2523.0526811873406,0.976536301401363,1.001640285093172,43.41373413991129,27.476418790096208,3.058021062084782,0.990351467633073,0.9686736781370567,15.727312235555551,passed,
2025/05/18 20:45:00,0.7183060563681326,0.6718190051669828,85.06774548521018,103.95211602353285,3.158040942809733,3.16,2454.9660620417058,2522.4126501943665,0.9766508011922296,1.0018114543257317,43.660407270624674,27.422778582138232,3.0667103036656362,0.9931735656211516,0.9675834195011058,15.718765761111102,passed,
2025/05/18 21:00:00,0.7187289894219744,0.6722891914857527,84.88773444347453,103.79744556844729,3.1580620760441147,3.16,2447.6441402110227,2527.0662408997478,0.976519722657428,1.0018266357931302,43.683349036139575,27.21709149625492,3.0631839488671466,0.996142879771759,0.9702660954142949,15.71044419388889,passed,
2025/05/18 21:15:00,0.7181768848002068,0.6723143237484152,84.8453774398661,103.73135667703306,3.1577464309551098,3.16,2445.295096013376,2527.4909372159523,0.976511870385261,1.0018460667875833,43.75024210558824,27.16612709326096,3.066783175106931,0.9945826321440482,0.9680143367484346,15.70279734833333,passed,
2025/05/18 21:30:00,0.7174708987740694,0.6753570069846637,84.49739623273834,103.65501454975227,3.1652065578288395,3.17,2426.2524134746363,2532.9657208776475,0.9763218053649287,1.0021483081452232,44.03170404814882,26.878658162567906,3.059544391020001,1.0147476895877259,0.9830883782006118,15.696949760555551,passed,
2025/05/18 21:45:00,0.7160148778137327,0.674896610025466,84.62688810559199,103.69418771152453,3.1636155726096864,3.18,2433.9126482059974,2526.0221858029645,0.9765756281800718,1.0021820893991558,44.05977649920803,27.079531602705035,3.063967139062809,1.0004465098098037,0.968079173853247,15.691327079999992,passed,
2025/05/18 22:00:00,0.7167959798887009,0.6736635389504132,84.66255533716804,103.63178862544898,3.1642008363428404,3.18,2435.630280571725,2521.5390975741257,0.9765017354691156,1.0020528858371607,43.97182913338947,27.225658575199425,3.066354822690837,1.0045774672432024,0.974414494916527,15.685479492222221,passed,
2025/05/18 22:15:00,0.7157293937645839,0.6770741729483071,84.26802442950184,103.49407164536179,3.168658773999972,3.14,2413.5550985622185,2534.7946679388874,0.9762669784383168,1.002362352320033,44.31373020975886,26.673971268106975,3.0628606542460326,1.0115760106195335,0.9756660913124022,15.679631904444443,passed,
2025/05/18 22:30:00,0.7159072435464451,0.6757007409757638,84.37650956340991,103.45863528939022,3.1654449300072516,3.17,2419.9357255000687,2533.2248978761386,0.9763324208943333,1.0022449907266853,44.21887148238071,26.75123569968461,3.066187921706774,1.0056732525337595,0.9717362871959471,15.678957182777774,passed,
2025/05/18 22:45:00,0.7159805185472219,0.6746995014620027,84.5463219905665,103.51175275176655,3.161126755490639,3.15,2430.166585014166,2532.1080513524557,0.9764993772976817,1.0021551044143064,44.09153390740657,26.834607822590613,3.0664975548665185,1.005950271181132,0.9732483506627329,15.686379121111107,passed,
2025/05/18 23:00:00,0.7143193333916543,0.6785602850153503,84.45817867730318,103.70718522332707,3.1687094220050116,3.18,2419.955266264955,2537.900820125046,0.9764585210348408,1.0025025584027059,44.40152415069437,26.605631958504286,3.0627217771119466,1.0224529849859818,0.982526018749601,15.710005293888889,passed,
2025/05/18 23:15:00,0.7139861566892124,0.6770971697905084,84.48788932269117,103.57384535286599,3.1628429492911625,3.15,2425.7201330301623,2535.9922568961,0.9766437496098106,1.0024341754015518,44.32647121714489,26.643145451266815,3.0650536294327937,1.0115645158387407,0.9733258818079692,15.693117048888881,passed,
2025/05/18 23:30:00,0.7168206287817837,0.673124715839197,84.25655688682421,103.08255739997745,3.1610829784077388,3.17,2429.458756908172,2515.8912803358003,0.976557144031661,1.0020444645133586,43.890853119188435,27.15186137348632,3.0536460320846674,0.9956194105183265,0.9658740434342565,15.632661824999996,passed,
2025/05/18 23:45:00,0.7175353752693405,0.6770134733432813,85.07513654358462,104.21125151303937,3.168921680719682,3.14,2445.3795129653163,2538.591509586923,0.9765009422805945,1.0022282340789834,43.94923632144772,26.923345736000428,3.0518448210718696,1.0166233358319512,0.9825349828014083,15.793813829444437,passed,
2025/05/19 00:00:00,0.7183906270150765,0.6973559770830647,89.39622384845039,112.14601198570438,3.1675779615200077,3.18,2580.682970621264,2657.246255465993,0.976823273789461,1.0024486657797862,43.357118451459904,26.451837086403263,3.030397813755766,1.0763473003896267,1.0245635808033822,16.591549180555546,passed,
2025/05/19 00:15:00,0.7256802328505484,0.6735827393099505,86.08867575803811,106.63504808260438,3.0833174691725422,3.07,2515.6665102034717,2654.806121756266,0.9770784536642367,1.0011082221391159,42.341871175443885,25.028218009709853,3.0409363123547966,0.9752665334228876,0.9620939060879945,15.942208589999993,passed,
2025/05/19 00:30:00,0.7296373414213818,0.6770016378740452,90.52703943539662,111.09888793005386,3.035253581546297,3.04,2674.760427620322,2810.3687355569205,0.9781019831366914,1.0005307035034416,41.103664805935416,22.760459921295826,3.0385883468647874,0.9802176854185526,0.9686221326278371,16.648757937777766,passed,
2025/05/19 00:45:00,0.7307463954434479,0.6891740674601841,98.87748655223453,120.93449173172654,2.9977546043863756,2.99,2995.8476732917106,3083.6731253752687,0.9786482456453108,0.9995781852120114,38.92222449524689,20.195417330332134,2.9703298527693134,1.0064879486631766,0.9906543460900531,18.224911466666672,passed,
2025/05/19 01:00:00,0.7245604093927189,0.6981299209841112,107.22277415460778,131.1942081738811,2.975649270855846,2.98,3314.1886620163764,3336.8298434067665,0.979632653441608,0.9994142126303588,38.213826916322596,19.12344743197449,2.9221031814575578,1.0798739749554982,1.0622351867133504,19.791098366111115,passed,
2025/05/19 01:15:00,0.723438505748382,0.700793613184805,102.70029435493515,126.14621655074119,2.9821228388773453,3.0,3150.0084412507667,3244.548952099637,0.9790947053523007,0.9997652702117743,38.79694119513225,18.247058986776377,2.9291193792812282,1.0583479137943699,1.025718893189212,19.069355647222224,passed,
2025/05/19 01:30:00,0.721422504530712,0.6997700206339704,101.92473467134772,125.1481425514001,2.98237812558007,3.01,3125.951542352327,3214.8813185190897,0.9792337461964028,0.9998682236629217,38.99655578043964,18.512846850677533,2.9361541901670796,1.0424854430347827,1.0077481477480394,18.910761222222213,passed,
2025/05/19 01:45:00,0.7215647578476556,0.6982324715551421,101.37658529539623,124.37257134004837,2.9821556737894386,3.0,3108.6207701961876,3195.6750580103885,0.9792246468343091,0.9998337644038756,38.981956337212466,18.685952712769605,2.9386987642675004,1.0335980049760825,1.0001994961678717,18.800391573333332,passed,
2025/05/19 02:00:00,0.7263431663290206,0.6956963498568244,100.63494878140446,123.4150222630418,2.984000202645495,3.0,3080.2550350170527,3185.5421265997115,0.9787637664620422,0.9995915423300851,38.60761079576232,18.679730179742993,2.929204835630772,1.036137063685345,1.009864863878692,18.697139999999994,passed,
2025/05/19 02:15:00,0.721800478462151,0.6961246072544202,100.30020014884462,122.9564430865653,2.9818502572181993,3.0,3072.339167133996,3167.9095894749717,0.9791386726184602,0.9998216484069748,39.01104892825967,18.786650513288837,2.941678895441118,1.0277869218626425,0.9955112622835458,18.60748736,passed,
2025/05/19 02:30:00,0.7221921005010525,0.6948785267501247,99.89383253642667,122.35641180327166,2.9821151495399656,3.0,3057.6908057336514,3154.1179278805444,0.9790963777733771,0.9997890913038334,39.00862075806832,18.892034643141002,2.9451496547811873,1.020870237985766,0.9899435663658507,18.52432893055556,passed,
2025/05/19 02:45:00,0.7233612982356904,0.6940776058730553,99.47754575034385,121.78313697461996,2.9820576407328496,2.99,3043.500855545728,3142.842215356188,0.9791025601345257,0.9997963451871975,38.974121811255024,18.924936505526773,2.9417609960322895,1.0175084949171826,0.9880792222892847,18.44803162277778,passed,
2025/05/19 03:00:00,0.7278008964200346,0.6923864896846873,98.9903325101589,121.0831819896057,2.984277200553862,2.99,3018.551202670268,3135.281595857393,0.9788234182315628,0.9996944178677487,38.81135545814525,18.861919674475192,2.9388316546632973,1.0174965822449928,0.9938966120302565,18.364742916666668,passed,
2025/05/19 03:15:00,0.7331407586354363,0.6891103924583811,98.80109389862075,120.48096228966368,2.985006950070665,2.98,3004.699229929007,3122.0270213040635,0.9786229325471382,0.9994418828226135,38.507917042393345,19.046310967484605,2.942432508010764,1.0153161200650032,1.0007180417621577,18.288320441111107,passed,
2025/05/19 03:30:00,0.7339159752159661,0.688473166057963,98.40970342801016,119.95757961026136,2.987533664809643,2.99,2986.429139172681,3109.514439106389,0.9785582106044551,0.9994844287649227,38.59941147722499,19.116022140106242,2.9462056616525594,1.0324956794670206,1.0184602169478787,18.21183665888888,passed,
2025/05/19 03:45:00,0.739928566988729,0.6861467018217496,97.99940397574096,119.30894754890112,2.994940981498401,2.98,2961.2425251380832,3091.7494793755354,0.9781487334015291,0.99929958337585,38.34950528633338,19.39680471552356,2.9438380392562693,1.034330164172564,1.0288501474200973,18.128353814999993,passed,
2025/05/19 04:00:00,0.7343242017003236,0.6875980787168259,97.55873326481863,118.86634988538863,2.991577532329376,2.97,2950.361966687393,3083.827242824453,0.9785180171035256,0.9996300655505865,38.846029803143054,19.22443331920257,2.9525970875966365,1.0325689016523165,1.0183370364963742,18.051744865,passed,
2025/05/19 04:15:00,0.7358142721080004,0.6874362776182699,97.0131792784324,118.25861767532193,2.9942177940597685,2.97,2924.5686933236598,3078.693542307329,0.9783252994675299,0.9996979238910858,38.946964363933986,19.051463811417513,2.952729830973141,1.0420399655078092,1.0285317183006455,17.975074608333333,passed,
2025/05/19 04:30:00,0.7339178862511224,0.685633899837273,97.0076678507447,117.89394680880044,2.9955750585944694,2.97,2919.8897196309986,3052.7189704217735,0.9785540761675509,0.9997252969183873,39.20274167423527,19.524178095422897,2.9778973825735946,1.0329923290573877,1.019194368403354,17.89139762666667,passed,
2025/05/19 04:45:00,0.7421937951180365,0.6832929134942052,96.38561735620911,117.09151646635377,2.9962511039545743,2.97,2896.7435823103697,3048.887002092181,0.9781409404410113,0.9994575181962928,38.62766163001033,19.41017970598229,2.9533923206865627,1.0348487711366692,1.0320569220528024,17.814602202222222,passed,
2025/05/19 05:00:00,0.7417013860538894,0.6825759422791055,95.97186598583575,116.49164784898453,2.9986085698656773,2.95,2875.9537602527466,3032.750865934114,0.9781438532597837,0.9995538013886044,38.87754047957422,19.498815864522552,2.9664028391362502,1.0393363026938849,1.0359829210533071,17.717892328888894,passed,
2025/05/19 05:15:00,0.7421652315067435,0.6840942591464059,95.84102695524211,116.59022737398811,3.007168698514921,2.97,2869.7519146295554,3030.2550233789357,0.9779069963060987,0.999630552084674,38.891839899605884,19.632956522386053,2.953927681221392,1.0472303845318565,1.0425411547571954,17.742316185,passed,
2025/05/19 05:30:00,0.7364630058009112,0.6826905330526901,95.84612466765849,116.24712200716681,3.004366194460493,2.96,2877.1843418088783,2994.7700277553463,0.9785694846400756,0.9997787967030209,39.25034585134704,20.317517770918926,2.9780098499674788,1.02784762018642,1.0182075644632942,17.641501203333334,passed,
2025/05/19 05:45:00,0.7396774495201647,0.6807309022645326,96.00355993426436,116.18604677841753,2.9984295609843254,2.96,2890.810625446489,2996.329682830464,0.9786446411129298,0.9995275230270523,38.78247488588917,20.358039853716935,2.9654610379377195,1.0156591205446168,1.012031130846857,17.65217552999999,passed,
2025/05/19 06:00:00,0.7371363803854794,0.6823356950394266,96.15254709541176,116.4713755524518,2.9924003760014464,2.99,2905.171794191033,3013.7074077663606,0.9788390496836461,0.9996132969302153,38.79940067823619,19.981994684349054,2.956112550954865,1.0162112696288736,1.0081469100437592,17.711656349444446,passed,
2025/05/19 06:15:00,0.7391623796387172,0.6822289933566322,96.40515245859508,116.72914586511017,2.9894472836494788,2.93,2917.197728557719,3029.8292845082046,0.9787427574736128,0.9994675669510564,38.50942355268225,19.743471945209308,2.9445371744250126,1.0152712810187396,1.0098685243515877,17.778323749999995,passed,
2025/05/19 06:30:00,0.7361770806046936,0.6841676438042771,96.66546620145218,117.21151243978804,2.992229184240342,2.97,2931.0392469907015,3033.703694159095,0.9788283417633111,0.9995855308265509,38.63108694828967,19.836975681485455,2.939553720220189,1.0254173044341288,1.0148361371555457,17.847877904999997,passed,
2025/05/19 06:45:00,0.7353276996215053,0.6855275152643713,96.9956674245302,117.76992136670636,2.995698577744185,3.0,2953.1915915823874,3033.9857933241506,0.9788833023466513,0.99957229892258,38.43836121777631,20.144576120521958,2.9202672102685683,1.0123944178631614,1.0001227625474525,17.935778776666663,passed,
2025/05/19 07:00:00,0.7267568204542665,0.6867684886031482,97.50409203912162,118.03541741746305,2.956316428129958,2.93,2988.8712310357128,3110.206798256968,0.9797826329685774,0.9997313850206314,38.775394454874245,17.979014351094044,2.9385757439701132,0.9909807905108614,0.9688133342970557,18.03080457444444,passed,
2025/05/19 07:15:00,0.7319383987773365,0.6857544173953508,97.10242040530247,117.61819702930389,2.965423645478455,2.96,2971.9850755363914,3090.9559820582595,0.9794310074371103,0.9995978474439673,38.43743078811207,18.423491547846528,2.9207051487554594,0.9855530721992829,0.969532379090762,17.97918877333333,passed,
2025/05/19 07:30:00,0.7334175164650371,0.6843349514214664,95.93356519535968,116.21162546540856,2.970557460554827,2.98,2923.0660225350894,3055.538254886599,0.9793540820966252,0.9997603016772391,38.67899149207042,18.63906494069303,2.9261587639706668,0.9700049182164227,0.9554931520925036,17.759787539999998,passed,
2025/05/19 07:45:00,0.7136285163570748,0.6950716651554232,96.86601838193263,118.37827778594442,2.9908949131145004,3.03,2971.4542293998315,3046.928294196007,0.9799401385708968,1.0006603001218162,39.96452025075175,19.568368875798857,2.9294537065937316,1.0234577662165287,0.9760847086708303,18.000349675000002,passed,
2025/05/19 08:00:00,0.7311023362036452,0.6876979282207399,94.66293466996457,115.49017128680939,3.0179261690017563,3.05,2864.2242595434154,2958.263101309503,0.9788455077136617,1.000327357009049,39.39884635349381,20.86032037803558,2.917438321515418,1.0118475380333691,0.9896165347068406,17.571836974999993,passed,
2025/05/19 08:15:00,0.7221664237623233,0.6879913985293095,91.63480561937432,112.15426535705548,3.0266604771665246,3.04,2740.425902708364,2881.1956250172325,0.9791571508759898,1.0013574480595564,41.101577909495454,20.950437703603047,2.9628639397880243,0.9968102301871737,0.9615829562778158,17.01473969555556,passed,
2025/05/19 08:30:00,0.7316790173332333,0.681331065968704,90.30624022505216,110.3083236696102,3.028781480465003,3.04,2698.7163397687536,2842.3741476913638,0.9784914667992055,1.0007676065490154,40.40769363938891,21.46835350217319,2.9440378908522336,0.9860862257623869,0.9678392911403413,16.78275225,passed,
2025/05/19 08:45:00,0.7295760706052242,0.6797018177306103,89.00990409253785,108.78085125795415,3.027305326133142,3.05,2656.9106682824854,2812.5315114451278,0.9785254064321892,1.000920223365873,40.74915053417117,21.517231830863597,2.9501420128399234,0.9768376256143957,0.9571741300691917,16.557671441666667,passed,
2025/05/19 09:00:00,0.7172623844295477,0.6776239076957828,84.624750633803,104.11066205942845,3.0457020701157465,3.14,2493.700816113306,2700.331419853929,0.9781720458055465,1.0018714879631505,42.77499830258008,22.123814733205297,2.9994194837354677,0.9884685003136594,0.9561715764197752,15.819474733333328,passed,
2025/05/19 09:15:00,0.707776352569313,0.6680265489809335,79.0653022065044,98.04060059293249,3.07633439030211,3.13,2313.7014060243923,2539.216197564242,0.9764840119082325,1.0018278320038672,44.1579556803966,24.05453010256973,3.0259631476327407,1.0266720814509047,0.9938509300143045,14.929197317222217,passed,
2025/05/19 09:30:00,0.6857004224797941,0.6555078793810448,73.68650873136882,91.87937965289315,3.0700824352712406,3.06,2180.181853521061,2397.6237351937934,0.9755657528307009,1.0014668522161572,45.520187179042885,25.45374254846866,3.058506905876674,1.031557279095144,0.9897867214497406,14.054240529999998,passed,
2025/05/19 09:45:00,0.6775085381055735,0.65682191304996,72.78768995970067,91.07020716035687,3.090069321312679,3.05,2136.7441525719905,2362.2519230546454,0.97526390455944,1.0019678808877333,46.56262001069118,25.96434553203007,3.093589690246832,1.0671924825574284,1.0145259170218726,13.902209750000004,passed,
2025/05/19 10:00:00,0.6669966013419022,0.6448489165407763,70.7035053295571,88.06536862017201,3.0386686627795556,3.05,2126.942864705192,2330.6565388766203,0.9754324828106118,1.0008633615197842,46.21856009314216,25.755627031986663,3.0937687931113342,1.0147906953391614,0.9789270577238715,13.54516761888889,passed,
2025/05/19 10:15:00,0.6772174239333025,0.6476699749477941,72.18281086500146,89.76440479217234,3.059797389081596,2.97,2153.8990519719837,2345.4412319497383,0.9753875882627856,1.0009612082468446,45.77359986878651,26.18549550105503,3.082893333068555,1.0290716958116097,0.9943874340032344,13.767069653333332,passed,
2025/05/19 10:30:00,0.6780954436902683,0.6567475489766174,73.0619655956312,91.2541344673877,3.089674532137664,3.08,2142.8143936584656,2369.00962947999,0.9752680475465291,1.0019275654042594,46.5409943337191,25.85629611511601,3.0996336400670397,1.0822482141014276,1.0283212036046898,13.940067777777784,passed,
2025/05/19 10:45:00,0.6760775026797066,0.6514948004165994,72.45376010827691,90.26283278428266,3.0786416909811183,3.04,2138.3947055557423,2351.5355864820804,0.9750832154987138,1.0014119314947751,46.37908152569883,26.08561915092426,3.1067642542397467,1.063394630354632,1.018740896228806,13.822886586666668,passed,
2025/05/19 11:00:00,0.6769923777433628,0.6505166417532802,72.33320871659046,90.08036286124333,3.0777208700374707,3.03,2140.7959348500094,2343.845294109768,0.9751254358087048,1.0013070471762684,46.187463463309655,26.28164714037826,3.094719903812186,1.0540420142445768,1.0130792764188528,13.802473905000001,passed,
2025/05/19 11:15:00,0.6677661765510734,0.6472101683458532,70.85508374255281,88.33950657273327,3.0693114681530127,3.05,2102.998236071601,2318.121840575128,0.9748097048219535,1.0012024200022924,46.78718900552408,26.200195735314498,3.1193759795614824,1.0575906641104185,1.0167514701206697,13.569794553333331,passed,
2025/05/19 11:30:00,0.6711963603083652,0.6453806280879856,71.25313430944414,88.65774489102995,3.0739525102162513,3.07,2123.370005900567,2300.77201856745,0.9750563768037889,1.0010070844978745,46.32309616063512,27.02574284118727,3.10315275018166,1.0348453494864271,1.0001146850774545,13.599602481666667,passed,
2025/05/19 11:45:00,0.6670051488927775,0.6456322586694839,70.88020510542583,88.20133887301901,3.0633544867653892,3.04,2110.500454661372,2316.4282122732334,0.9749118702106272,1.0010330276852513,46.67856359455625,26.241326418883617,3.1215235544444493,1.039101655120284,1.000215899211437,13.561251794444447,passed,
2025/05/19 12:00:00,0.6541635174291272,0.6433607567971303,69.04433123524448,86.15802365460614,3.0413282103736234,3.1,2074.1132065589295,2299.362250340348,0.9748834173738534,1.0010185026038352,47.30465287718453,25.642958728367383,3.130680518437778,1.0373514918516662,0.9941732677406725,13.301174284444446,passed,
2025/05/19 12:15:00,0.6531051962743188,0.6387564393419097,68.81700255292395,85.65770844728871,3.03482400349209,3.07,2081.5360725939668,2284.034394417385,0.9746988214911629,1.0004630938281152,47.02535239672347,26.094985775483057,3.1325666571847712,1.0281697201450524,0.9919915225198396,13.248738042222225,passed,
2025/05/19 12:30:00,0.6481531580936978,0.6381418815553248,68.40890715813491,85.1191021748624,3.0229903735053325,3.02,2070.6936073923885,2294.3285030482566,0.9746133761622909,1.0004354082455476,47.36353177914992,25.435382623507504,3.1527274016814064,1.0305988701748685,0.9906999950980682,13.195419820000001,passed,
2025/05/19 12:45:00,0.6481388298995718,0.6350162229494188,68.00317691926284,84.6006063963112,3.028282248051186,3.01,2063.40661364069,2273.8423735651168,0.9740991420303562,1.0000251982238173,47.229970660623536,25.998339445562127,3.150679449232874,1.0410978584992276,1.0075839817876897,13.134414113333332,passed,
2025/05/19 13:00:00,0.6392552049044546,0.6296305655547001,66.84713137146039,83.09581344838763,3.0131830891276215,3.12,2050.669803802983,2243.0377530603278,0.974031871080078,0.9995854258659594,47.408037511982855,26.322182875609485,3.1623291524048343,1.0217529036108304,0.9909167769281289,12.937727000000004,passed,
2025/05/19 13:15:00,0.638411741075448,0.6273948227700824,66.91744629047425,82.96919310500323,3.0013794430343705,3.06,2066.949896663847,2239.7438474776795,0.9744055219132194,0.9993549258181774,47.1445866268081,26.441661251557733,3.158211843159489,0.99593267639664,0.9678185278761514,12.926022071111104,passed,
2025/05/19 13:30:00,0.636977404712573,0.6266278219571049,66.73084187702219,82.7155393440528,2.999427643298007,3.06,2062.1527664351142,2238.6581495488076,0.9742704654741481,0.9992684036117425,47.22745262977352,26.36056573329136,3.1645023639120815,0.9906787772787182,0.9628742426913305,12.899971149999999,passed,
2025/05/19 13:45:00,0.6354365226803518,0.6244511074036033,66.63149812535433,82.45747500072235,2.9954507837575974,3.05,2064.177432321439,2233.659617160575,0.9741650653450796,0.9990160142380368,47.205273460465165,26.47247228798286,3.1742963813566605,0.9884609975690468,0.9624167871345269,12.87395935833334,passed,
2025/05/19 14:00:00,0.6346838629690986,0.6227695043367497,66.5309633939908,82.23614722401732,2.9914049158143214,3.06,2066.1315539691177,2231.0426243422885,0.9740808413024321,0.9988000069359653,47.132484515841156,26.512140926863005,3.1774310235586,0.9888097775151784,0.9647892391142717,12.854587961111106,passed,
2025/05/19 14:15:00,0.6498711857419119,0.6287886650941642,68.69153112474284,84.76066626753637,3.026287497498516,3.07,2098.1994808633885,2255.1018773925757,0.974172544357728,0.9992860521825954,46.68304339532502,26.998261905664393,3.165280689995968,0.99183921288552,0.9680099834273932,13.17434147333333,passed,
2025/05/19 14:30:00,0.6689814743296973,0.6382590929936451,71.80080628454493,88.36973291557521,3.0617030557870937,3.06,2149.7120099667827,2300.5209056364324,0.9748422738238656,1.0001499597173364,46.1253266318556,27.17977813042389,3.1480780056133737,0.9755831209657461,0.9476387000893514,13.62529171666667,passed,
2025/05/19 14:45:00,0.6837696615922313,0.6476472242520833,74.71951248001956,91.89753862697768,3.098274295106439,3.1,2199.2425574898757,2343.5106074672235,0.9751895442909739,1.000871490909404,45.752450966897044,27.402254708346227,3.133998541257889,0.9879434798281232,0.9533679516332224,14.07469536,passed,
2025/05/19 15:00:00,0.683999513820259,0.6469189546652351,74.9446532295987,92.02438727902984,3.0953510800587747,3.1,2209.3918276552567,2343.5121768592094,0.9753522280857609,1.0007999868277326,45.64191499382975,27.48855162084659,3.135600676959659,0.9703238092108749,0.9373499153383544,14.092836327777773,passed,
2025/05/19 15:15:00,0.6840221255203381,0.6456347017564588,74.9136747013457,91.86674386619087,3.092354200293307,3.1,2211.7497460331183,2341.747419581203,0.9753250392435787,1.0006536170264508,45.55681951514429,27.514807057348083,3.137280978520662,0.9597679918904815,0.928617365713852,14.081026086111114,passed,
2025/05/19 15:30:00,0.6848381816205573,0.6446214319958303,74.86180429700585,91.73736554492253,3.0913631455841353,3.11,2211.0753960652137,2342.4981631507685,0.9751542017930113,1.000491703580515,45.46332997476168,27.486372687031903,3.137243121478095,0.9577093407427357,0.928727042955929,14.076749481666665,passed,
2025/05/19 15:45:00,0.6848687882863843,0.6436748704024656,74.77539418165831,91.56545865692843,3.0899469401991113,3.11,2208.9799061304916,2342.6495238213743,0.9750119393300537,1.0003633195527788,45.44021272823663,27.439673288737655,3.1407446891387347,0.9585933177372911,0.9307039781647196,14.064293429999994,passed,
2025/05/19 16:00:00,0.6855751314561386,0.6425902978701922,74.6924028815017,91.39840266649199,3.0876150268651745,3.1,2209.166800926387,2342.692078083307,0.9748972690468274,1.00020201243082,45.3201227216305,27.413016158375335,3.1382988720700853,0.9552425995579163,0.9295276444212999,14.054387875,passed,
2025/05/19 16:15:00,0.6849846681080669,0.6422547785383189,74.70838452739486,91.3879110368536,3.0879484888304405,3.11,2207.928605314764,2342.5083558599963,0.9748336359600591,1.0001726704285332,45.39157913906395,27.421475761596398,3.146488667256341,0.952684167256552,0.9267854117076576,14.051514937777782,passed,
2025/05/19 16:30:00,0.6849944882619307,0.6432112122407982,74.71110207915575,91.60781219797256,3.0961356079713362,3.11,2201.3244182935437,2338.527986186337,0.9746768683780868,1.0002840571095557,45.53948937642915,27.62828005136419,3.1509081410720268,0.9603847285041656,0.9336289634756466,14.055998684444447,passed,
2025/05/19 16:45:00,0.6835859442119603,0.6471994478430905,74.94496882336713,92.20354073404108,3.1013387777804216,3.12,2198.913425089125,2347.3419587378326,0.9749380807087359,1.0007750767327448,45.87530374654161,27.47252763192994,3.15489255901992,0.9564902524835955,0.9237211422396232,14.099478115555558,passed,
2025/05/19 17:00:00,0.686617378102809,0.6457395040956914,75.26300120211178,92.56056565672853,3.1010355879332914,3.12,2211.193028315481,2348.9470482315996,0.9748100341384495,1.0004935426677801,45.54349777699837,27.713989603049495,3.151143305166053,0.9537800644054754,0.9267038891492364,14.141156663333339,passed,
2025/05/19 17:15:00,0.6896636653140203,0.6493684654603075,76.50227128689333,94.0863578164301,3.1035869954044064,3.1,2239.8160526018078,2374.434856493125,0.975244775740858,1.000778279051993,45.443410092645806,27.573058617399703,3.152873918620832,0.9472567168398119,0.9193682570432584,14.320729114999995,passed,
2025/05/19 17:30:00,0.6850937314825608,0.6430428573692353,75.09879261790107,92.3799924523563,3.0868055397764302,3.12,2216.423514347517,2350.212422067067,0.9748319641703338,1.000168720614544,45.410280889771435,27.69079388262195,3.1614946346175046,0.9342415265640431,0.91004297665819,14.096317106666666,passed,
2025/05/19 17:45:00,0.6809975284973491,0.6401805035690165,74.39570682996292,91.56412909968316,3.076266201859177,3.12,2206.4245370190843,2334.669462981297,0.9748645360819486,0.999979530230129,45.499010755111634,27.82290091233584,3.1701390177939253,0.9292667485993578,0.9046482114850617,13.96961399166667,passed,
2025/05/19 18:00:00,0.6798369501164291,0.6397834079619054,73.92015692431234,91.14414364411287,3.0662900526164076,3.1,2194.591853487288,2346.053922924662,0.9746190799807746,0.9998487553801392,45.54608057268891,27.29243293497657,3.1715695319734314,0.9317953469245304,0.9067013345053999,13.92293697666667,passed,
2025/05/19 23:15:00,0.7025520865893029,0.6475957275660255,72.95008390737657,93.19191744257337,3.120060098272795,3.11,2129.866847458939,2368.7065222559454,0.971318895673444,0.9995376421719427,44.642270619415214,27.877324525690376,3.0710859230212044,1.0364981700656934,1.035915811473221,14.03581927,passed,
2025/05/19 23:30:00,0.7100427078758904,0.656032245814663,79.02109652683598,98.72043540738638,3.1385702814435317,3.1,2281.7959448488728,2423.5559036887475,0.9742798233234237,1.0006312645723838,44.43496825803468,28.414089078678163,3.123570647020199,0.9829180707496595,0.974423415517508,14.76807747555556,passed,
2025/05/19 23:45:00,0.7130356149340678,0.6719682092081845,83.41109701800914,103.49355374750047,3.176397098297413,3.14,2373.5637701851642,2497.635239278272,0.9754069266710241,1.0019694142741062,44.790197831451536,27.890275282941243,3.1258748074208955,1.0170489451324767,0.9886242530284394,15.47286239888889,passed,
2025/05/20 00:00:00,0.6849175806965405,0.6502919666958886,75.91937045858504,95.87057366936597,3.065250045603685,3.11,2241.7294039949343,2399.3385159735967,0.9754248401625637,1.000584927934077,45.37107795373621,27.753183321143947,3.1694018301719225,0.9285572338910968,0.903772726340277,14.226033653333339,passed,
2025/05/20 00:15:00,0.6988227648748282,0.6565577834153384,77.03162115422576,97.55694884149823,3.0929016987808438,3.12,2244.0921246326675,2445.6923172523766,0.9744356529722096,1.0006933017939206,44.94126472740946,27.158984136078715,3.134029680678762,0.9697742966913113,0.9517999368430091,14.505042267222224,passed,
2025/05/20 00:30:00,0.7022730352848593,0.6662236863091049,78.78398137858501,99.9298705920271,3.120548088775499,3.17,2262.3114507056034,2475.4046090898073,0.9749112305157058,1.001696628244748,45.381354623942585,27.01383652690818,3.139555447699358,0.9951997874379271,0.9680566216047048,14.784270795555555,passed,
2025/05/20 00:45:00,0.7075974051010364,0.666320666054649,79.96623187943568,101.07564715157665,3.1267195386976487,3.12,2295.815402024986,2485.5419458547417,0.9750401683353509,1.0015465860410249,44.92764237591144,27.30492601592228,3.131579741803554,0.9858591611942449,0.9644633993197921,14.949963441111114,passed,
2025/05/20 01:00:00,0.7098909911536627,0.6676109276197076,80.87362109765056,102.01737734017917,3.1295270842647254,3.13,2321.35245517062,2500.7835132636696,0.9751779577857904,1.0015359600792941,44.7159844744306,27.291272772840745,3.1273050943434195,0.9950362871114214,0.9740956072688997,15.091005117222222,passed,
2025/05/20 01:15:00,0.7105021910652136,0.6694305507469711,81.8416359246465,103.01724854631911,3.132621209034213,3.11,2347.297424961686,2515.1381552427874,0.97543810643236,1.0016362526371996,44.65966223725537,27.280305602655393,3.130298737289561,1.004716627683253,0.9816430064306935,15.232168826111113,passed,
2025/05/20 01:30:00,0.716146525244212,0.6695137456331622,82.61614087904212,103.82524249788112,3.142355999294643,3.09,2368.4176786373037,2521.1990474059144,0.9752287008106802,1.0014308343583067,44.20285191608223,27.555144098860136,3.113622348919124,1.0116873476013233,0.9949667496824675,15.364916453333338,passed,
2025/05/20 01:45:00,0.7169295581791252,0.6732261028619168,83.32675421385109,104.73081000425645,3.147743424384919,3.1,2380.5498323680326,2545.415336800693,0.9752610701860724,1.0016680830050417,44.28914061819249,27.168228841834665,3.1116329356411416,1.0337801887864977,1.0126138087982444,15.50567447,passed,
2025/05/20 02:00:00,0.7212730450722096,0.6781875941449065,85.57610596429416,107.4406368995713,3.1726353112004384,3.04,2433.685232399038,2563.159339483046,0.9754850414010786,1.0019258964986901,44.077590986863,27.740330309297516,3.105255909904374,1.0549700773900204,1.0326226492214472,15.853165533333337,passed,
2025/05/20 02:15:00,0.7294669292289313,0.6696412870476485,85.9833473777229,106.64713272850105,3.0985748860156592,2.99,2491.4473254157165,2642.0066489004475,0.9759173003853335,1.0005759950855415,42.404438182114745,25.62714287752759,3.0778160829335874,0.9702526163725179,0.9672555556396963,15.90639156333334,passed,
2025/05/20 02:30:00,0.7325154924516052,0.6819310410452052,94.14491575462084,115.53131333303341,3.046287810264409,3.01,2785.7409272376344,2874.482845852515,0.9780974895630161,1.0002913667837068,40.508958187184774,23.09694167224469,3.0357545838851223,0.9452301487244795,0.9352979749523609,17.24267068333334,passed,
2025/05/20 02:45:00,0.7258378851451338,0.6893446476002973,101.25445314332694,123.9347908279493,3.021434492262816,3.03,3074.2689592024235,3072.5786712869103,0.9785560757029103,0.9994384574349575,38.992964579107856,22.14150698187176,2.990022572104202,1.0143074360714361,0.9976372782208138,18.572297449444434,passed,
2025/05/20 03:00:00,0.7255036338934248,0.6897387137730159,101.84614063547339,124.50569497504662,3.0159460663900184,3.0,3099.4105789780474,3099.5962710941412,0.9786051735723048,0.9993625571554231,38.85438058536606,21.78208345301333,2.9840652668648557,1.0085260151557562,0.9917401693213718,18.695870324999994,passed,
2025/05/20 03:15:00,0.7295384487223374,0.6892113199812495,101.48628422850886,123.9147318245403,3.0158628644934775,3.0,3084.839749911618,3100.57567009612,0.9783485685917455,0.9992114883569627,38.57407532663624,21.472990335572906,2.97369138274457,1.0124784253071624,0.9994635815423446,18.654364666666662,passed,
2025/05/20 03:30:00,0.7307942989764545,0.6887194567545504,101.46655482223424,123.80207637192879,3.019085079365831,3.01,3081.4205406377337,3100.282109685357,0.9781997993308957,0.9991739328258504,38.512578339604566,21.51167637554991,2.97022980416737,1.0210487065862457,1.0096033219691043,18.663086236666658,passed,
2025/05/20 03:45:00,0.729913148056653,0.688436159485793,101.51845611992717,123.72275561422863,3.0198100257845923,3.0,3085.8143493841944,3094.543141494663,0.9782858849953403,0.9991856975840859,38.535628097610164,21.639935854036892,2.970255279013701,1.0208403783783169,1.0085193608498706,18.663505513888882,passed,
2025/05/20 04:00:00,0.7261147263348662,0.6909228009049332,101.57441991707738,123.7536391493202,3.0210814387965126,3.01,3087.8473686427137,3092.521586218179,0.9784563884782902,0.9993759109183687,38.87423648377184,21.446033834960804,2.9785502873643233,1.0334459818082273,1.0130193779247196,18.671397934444446,passed,
2025/05/20 04:15:00,0.7286785812783012,0.6896527424532389,99.89481434350847,121.67087076218226,3.0255180203669063,3.03,3019.8164783320703,3054.435358197391,0.9783113645151941,0.9995580284670778,39.1180243794756,21.38222943574724,2.9809732116649537,1.0161893329584486,0.9972287554496857,18.377758391666664,passed,
2025/05/20 04:30:00,0.7289042676800185,0.6893945417876546,99.55091218136283,121.24069696799806,3.030100907736717,3.01,3009.8596886904306,3036.2679165727536,0.9783183906291321,0.9996093009153831,39.1247962524889,21.66609493227263,2.97444803023599,1.0119267638599874,0.9928917119490055,18.320376744999997,passed,
2025/05/20 04:45:00,0.7295443041602856,0.6881749623561879,99.71582826551312,121.19529447664775,3.0278724025709276,3.01,3023.9701370118264,3029.9520244490736,0.9784685004982223,0.9994883751801752,38.88716538042225,21.877548741039476,2.966648718159436,0.9979016704179169,0.9811985107442525,18.33050384,passed,
2025/05/20 05:00:00,0.7293533932847014,0.6872251695940714,99.63843713297851,120.85057742838563,3.0241907400297725,3.01,3024.8537682545716,3025.3880244520287,0.9786206788472054,0.999461315189175,38.85576359010088,21.84545968499652,2.9678816399397716,0.989755104802998,0.9735178763500458,18.297085204444432,passed,
2025/05/20 05:15:00,0.7272627143950987,0.6891343808959579,98.9530740079627,120.25326348838507,3.0266457943153386,3.02,3002.84556464425,3019.3655838271798,0.9786439443331856,0.9997270762549263,39.13003719598675,21.62997146915104,2.9594141863682153,0.9792834288691223,0.9576775613626394,18.227100044999997,passed,
2025/05/20 05:30:00,0.7269684533616261,0.689868683141934,98.31613504518394,119.54983272356556,3.0269111150484633,3.02,2979.7361896832113,3016.0821663060688,0.9786084195844281,0.9998817304963716,39.28922778728593,21.333756426227996,2.9543996429560697,0.9668828094726518,0.9431937635276681,18.148809225555553,passed,
2025/05/20 05:45:00,0.7267577768620329,0.6904652605895208,97.82870365179578,119.03173351005037,3.027129994059754,2.99,2967.1377212942552,3010.549644464378,0.9786381696679781,0.9999878531060482,39.31591358197651,21.21411979642282,2.9425541212825106,0.9530163533519203,0.9279268320909222,18.09523672,passed,
2025/05/20 06:00:00,0.7252270572202646,0.6902881810835916,97.55919076871344,118.56267462606372,3.0228456180543537,2.98,2962.1304848740397,3006.3259133764623,0.9788456786550889,1.0000704237286635,39.422408395517316,21.062249886081872,2.943590164332758,0.9409164398820145,0.9140473132241302,18.04172227,passed,
2025/05/20 06:15:00,0.7257291314986666,0.6884159628393706,97.73638982333763,118.62177872879793,3.056797807208001,3.11,2948.028711861951,2936.647675021999,0.9784627745479618,1.0000865610835326,39.715556605005396,22.994422396341285,2.9669846091096477,1.0253200900940187,0.9987876259152126,17.98826587555556,passed,
2025/05/20 06:30:00,0.7264151451829364,0.6825897523821247,87.30764204874504,107.67708835559378,3.1507349324787657,3.11,2519.9988111888415,2642.4084615815127,0.9762365022710973,1.0018020951663105,42.87003400715673,25.659787514450567,3.012977330845583,1.0345295345297156,1.0064817650498534,16.26537692999999,passed,
2025/05/20 06:45:00,0.712579183415271,0.6728940118348974,81.27825783986891,100.68286577260847,3.14655010918747,3.13,2334.741278534832,2516.828053393955,0.9756616215950253,1.002188842779232,44.56527929150656,26.02307423578901,3.0527041697565482,1.0175129537183523,0.9841150033592182,15.265706011111105,passed,
2025/05/20 07:00:00,0.7082844666164372,0.6720776579285339,81.6281782675844,100.81591076406725,3.144561597275508,3.13,2350.647907577584,2502.940772284889,0.976276413472931,1.0023576907707066,44.762801170952535,26.46188835511834,3.068538697482729,1.0105850674615455,0.9730575751408539,15.262408571666663,passed,
2025/05/20 07:15:00,0.71055971584711,0.6689956220648036,82.07811761829785,100.84031301092452,3.140334106816286,3.12,2374.6369688139985,2490.4775207041675,0.976438747197706,1.0019366495625794,44.308874239186764,26.89420394287715,3.0701693916721395,1.0107913878575747,0.9790055157015977,15.278084965000001,passed,
2025/05/20 07:30:00,0.7124615511594934,0.6678900021751892,82.12109580210051,100.73103772913791,3.141241657146643,3.1,2377.3597674260204,2488.7269412773617,0.9763233101316702,1.0017799682780755,44.121396190004745,26.958715548894453,3.0646565264240917,1.0083682441330342,0.9798525414008068,15.285554276666666,passed,
2025/05/20 07:45:00,0.7135652516017152,0.6685506557337144,82.16733883213305,100.74945854810925,3.1431639813694194,3.12,2378.6928066289247,2491.951682727319,0.9762958036188061,1.0018053557528617,44.04271800403491,26.86713756937469,3.0548793242383057,1.0148496279992925,0.9862541682342287,15.309234324999995,passed,
2025/05/20 08:00:00,0.7128627464104095,0.6693140887048801,82.23505384367517,100.75971288830182,3.1444941890950493,3.11,2377.7418278614728,2495.693663441996,0.9763089485421992,1.0018941453899275,44.158112719190875,26.723985949053727,3.0582419518524153,1.0166223601286901,0.9858184480628231,15.324489583333332,passed,
2025/05/20 08:15:00,0.7111997544129524,0.6711877621527051,82.09566951127563,100.69890632897365,3.1472295159684607,3.08,2366.7182116673584,2504.77428108214,0.9762709627711376,1.0021632419777482,44.45626194053575,26.380286509576294,3.059498459192101,1.0245062740610682,0.9889411800633907,15.331704959999998,passed,
2025/05/20 08:30:00,0.7169498953735878,0.6679698094220591,82.57753610565729,100.90572276927652,3.154882697906322,3.07,2385.34280153929,2489.2266728345817,0.9760112354873266,1.001661156349832,43.856897831653185,27.086917871249618,3.0502607715762795,1.0341524915200428,1.00881239914051,15.37869489444444,passed,
