datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/20 08:45:00,0.7118574043918693,0.6683351695511563,81.79578013583911,99.95240021671168,3.147866189225543,3.1,2361.640571466834,2485.963630144502,0.9761386677424685,1.0018978137181893,44.328715085366056,26.633716948638327,3.0623004529409403,1.0368913717631358,1.0041847633699716,15.259609365000008,passed,
2025/05/20 09:00:00,0.7125981800300126,0.6633108832640549,81.28174600628283,98.99040741871984,3.1459077198612513,3.06,2354.4339180245615,2457.8921580883875,0.9760005624325376,1.001502589167025,44.11116504383552,27.167959358525387,3.0654597817588134,1.0275069465532864,1.0019471313362107,15.139133753333327,passed,
2025/05/20 09:15:00,0.7137684770295043,0.6631938086036927,81.78699237062962,99.45374117063348,3.1567812521467604,3.11,2367.4460316070554,2447.27352585271,0.9760396751194983,1.0015008839981272,44.02630622290323,27.712087557937785,3.0651725199135917,1.0197175888798642,0.9956556736586899,15.199016433333338,passed,
2025/05/20 09:30:00,0.70892965302852,0.6638530292081424,81.274158720525,98.80105478769525,3.147552733898349,3.1,2356.6763476535907,2445.02224309503,0.9764158370471847,1.0017612598019325,44.3634942694398,27.363156022786534,3.070514957592931,1.007068428613368,0.9764096431332231,15.11359952666667,passed,
2025/05/20 14:45:00,0.7142707397764042,0.6795355839021622,91.50563740412797,108.17285340987695,3.183815761090302,3.21,2670.1218717156457,2592.6689660709712,0.9779075231354692,1.001865238330433,43.0003317720371,27.23816591506363,3.0419479756406367,0.9859420057604874,0.9400927485170107,16.755756416666664,passed,
2025/05/20 20:00:00,0.7251125555954272,0.6712006721112193,87.79064422381175,106.03253745284832,3.2039051925181363,3.16,2485.666811259385,2546.0331396775214,0.9752353883033229,1.0013372676120864,43.815631966321895,27.83671986650796,3.1332845198288206,1.034443515093829,1.0142517428223132,16.121089600000005,passed,
2025/05/20 20:15:00,0.7234527736417253,0.6678288625972267,85.6357568565521,103.74723613900031,3.1980819281529986,3.12,2422.9132638036504,2517.215141089613,0.9747779652040364,1.0012443238374664,44.09973118632106,27.70412496687838,3.1350841482336764,1.0288749897531844,1.0111714471450577,15.798935374444445,passed,
2025/05/20 20:30:00,0.720809545500117,0.6681094773691825,85.98781295506735,104.16807856801465,3.1953840965583193,3.12,2437.558559769839,2511.461413839959,0.9752286638806725,1.0013817250700099,44.1948587721283,27.990152353484266,3.1443055621884044,1.0225504663688219,1.0019605100014892,15.814019717222221,passed,
2025/05/20 20:45:00,0.7225009240631732,0.6678754482937242,85.95869355535866,104.25304277691454,3.1952985138126104,3.13,2436.7725387989262,2514.475498990661,0.9750755324222168,1.0012790574502377,44.06156449928374,27.983637480162425,3.1389292978022385,1.0203152782421039,1.002439838925291,15.820715496666672,passed,
2025/05/20 21:00:00,0.7233316913724048,0.6702435501656014,85.81244255308694,104.44136191191235,3.1989238794411747,3.14,2424.438162362572,2528.4659580384227,0.9747980281163512,1.0014085154727774,44.17832947346705,27.62610688517573,3.1338427336681205,1.0353928424221122,1.0156658187635292,15.84396326333333,passed,
2025/05/20 21:15:00,0.7229166354638241,0.6699325054323488,85.93919526095833,104.62258185892105,3.1966813864983115,3.12,2430.3066694758168,2527.4577901305906,0.9749121944769182,1.0013890069160325,44.15430709180222,27.73701388592954,3.1373749169064182,1.0310283861275273,1.0116660165641669,15.848393366666661,passed,
2025/05/20 21:30:00,0.7217372647867544,0.6697426716436088,85.8701125720253,104.62570676947374,3.1941681821538563,3.14,2429.5905431928586,2525.170814841881,0.974998388979655,1.00141113001973,44.22129343134366,27.791626897996704,3.1426453082271637,1.0322473478698293,1.0121088483607508,15.826341079999997,passed,
2025/05/20 21:45:00,0.7219014075087643,0.6685081470171942,85.74306422636826,104.49825047979019,3.191496795633985,3.13,2427.982326215354,2521.461416659429,0.9749480513172809,1.0012915564338811,44.16497909245761,27.885391791122277,3.1457656258112183,1.0294249473604906,1.0114454192372007,15.796133845555545,passed,
2025/05/20 22:00:00,0.7220653197097878,0.6712279549109667,86.02676267291153,105.17358846447453,3.1995509381211367,3.21,2432.639506593585,2523.4649332725407,0.9750397874980012,1.0015378216049966,44.2267399117313,28.03774663062107,3.136899950227344,1.0289894378832725,1.0084603758587358,15.857308609999992,passed,
2025/05/20 22:15:00,0.7239150592435494,0.6715473954793808,86.46275551535446,105.6396305182321,3.186171876648844,3.12,2446.410445024791,2555.851754229896,0.9750177936864568,1.0013627342426246,44.01886520158382,27.37063366349206,3.139321375941706,1.037289984494038,1.01849623775144,15.93806713888888,passed,
2025/05/20 22:30:00,0.7202559878756987,0.6703699448004952,84.43012162847974,103.70178972017777,3.1910128997284306,3.14,2380.829077443912,2526.414430199897,0.9744132911162446,1.0014745150558726,44.56924485244869,27.33926547374673,3.143900839805375,1.04701510336309,1.0255346695071996,15.659077334999989,passed,
2025/05/20 22:45:00,0.7129977814166598,0.6689593102442745,83.79999130826624,102.9055888869845,3.173398206833646,3.13,2378.275616716023,2507.370559904461,0.9751987634439409,1.0016749931528925,44.85923024257298,27.43739573525523,3.155730931012508,1.0088145664188979,0.9815217293252393,15.504100816111102,passed,
2025/05/20 23:00:00,0.7130192912877918,0.6602856656072457,82.53631859906255,101.05267184617502,3.15793287543352,3.1,2361.8382632942366,2465.198092856108,0.9751076612244282,1.0010059584898245,44.48435616550511,28.074838210152137,3.1581969261293854,0.9856736404132532,0.9694994805105374,15.243456799999997,passed,
2025/05/20 23:15:00,0.7126441132685504,0.6599877984951387,80.67023002469742,99.31345861636528,3.158388952100828,3.12,2295.894362627908,2464.147174617764,0.9741067822740199,1.000962969427248,44.87128182601721,27.336681259460125,3.156589534092409,1.006461939779742,0.9900959591008961,15.034062602777771,passed,
2025/05/20 23:30:00,0.7051707004214604,0.6572863624389776,79.707647583805,98.15443926635115,3.145391226454105,3.11,2279.5331373548415,2439.8429007028635,0.9744126011857387,1.0009757307277762,45.235246038761055,27.492866911310674,3.1759224650277487,1.0021845454115965,0.9810126246941957,14.84428398444444,passed,
2025/05/20 23:45:00,0.7003233103289072,0.6526891008407583,78.53895201968106,96.72896994255302,3.128767141313394,3.12,2263.878885005039,2419.269261919432,0.9743374299336663,1.0006077159720812,45.239085412384995,27.566527792965218,3.1795582088055854,0.9918901518583657,0.9716911373688165,14.652480039999997,passed,
2025/05/21 00:00:00,0.7264746267076874,0.6710415230869683,86.55429891516663,106.18851271327351,3.198063315596303,3.12,2443.421552022847,2544.594073623273,0.9746617586533732,1.001246797043718,43.91576916786657,27.990237464933045,3.139100464789606,1.0788742899537533,1.064918977985353,15.951989789999999,passed,
2025/05/21 00:15:00,0.7202376018516533,0.6684940038029453,84.97719516127528,104.35251860122406,3.1821654749573645,3.11,2410.8307708697157,2518.107189805261,0.9749381092496702,1.0013133118552051,44.2421312972912,27.912042003777675,3.1442578592674146,1.0374414716638398,1.0197257065320378,15.68469620666667,passed,
2025/05/21 00:30:00,0.7207505891930219,0.6689888497277715,85.44303733185569,104.86973309215355,3.1812495591393883,3.1,2424.809899326544,2525.5484170851378,0.9750693724665667,1.001312216030642,44.161706714981094,27.920359552456247,3.145679342285037,1.0404809358860199,1.0228372016371807,15.748325211666666,passed,
2025/05/21 00:45:00,0.721174603252474,0.6698769110550926,84.91837137621246,104.51664048153715,3.18451014056499,3.12,2405.507911291232,2525.6570827531164,0.9747849586767996,1.0013763573032484,44.25408258146728,27.750699455589725,3.1378309178685395,1.0486481441434903,1.0304233911469909,15.703344928333326,passed,
2025/05/21 01:00:00,0.7180124959766184,0.6721498788414701,84.94741449612332,104.73772653125978,3.1841539580596283,3.13,2409.862346319527,2521.617702190583,0.9752522182102021,1.001727605704008,44.45343786547642,27.827908291583924,3.133303995494028,1.0366271997590952,1.0122281666602795,15.702591715555554,passed,
2025/05/21 01:15:00,0.7188028344112145,0.6736664743310962,84.50799498845237,104.42795500400413,3.1788750917773756,3.11,2388.4255305954,2548.3707973236887,0.9747984186863571,1.001733160402764,44.592015818846626,26.924509832784167,3.133818571214213,1.051353324445838,1.025506671378839,15.693458880000003,passed,
2025/05/21 01:30:00,0.7218691166994731,0.6676678960405609,85.04839812287922,104.52611135802415,3.1729656575546428,3.07,2418.99743932242,2527.806600602183,0.9749617527129935,1.0011273930573787,43.980440833686984,27.77692527397932,3.138548415369063,1.0480782682280518,1.0338598196083744,15.696039333333331,passed,
2025/05/21 01:45:00,0.7196788755569711,0.6717895259504184,84.72723265533048,104.6113407503093,3.1810990386398186,3.09,2399.295802328912,2533.945341496055,0.9748757794389431,1.001570002449633,44.40889280892223,27.481989895004975,3.1353889109392163,1.0603728487757387,1.0382259179856137,15.69312866,passed,
2025/05/21 02:00:00,0.7190139892590879,0.6713976647516166,84.89050412805366,104.76040599079667,3.1801874437507323,3.09,2406.4903934552044,2529.8091541856907,0.9750381124010782,1.001569185398073,44.397821146148395,27.661295041125125,3.139124223343115,1.0604261644541453,1.0381351531096121,15.698357839999996,passed,
2025/05/21 02:15:00,0.7202817707558339,0.6700905847662102,84.89511024260607,104.72791692377677,3.178630748243838,3.1,2410.6560220304245,2525.4467350037476,0.9750183470600537,1.0014160200190898,44.21237407931162,27.830464675859215,3.135046762845189,1.0597093591470974,1.0408837350230278,15.690048,passed,
2025/05/21 02:30:00,0.7225416933256767,0.6696775411169972,84.73062775442841,104.61348323180125,3.178744070078685,3.07,2405.874770351133,2528.672851908214,0.9747780410522252,1.0012863028363252,44.04642012105877,27.74628239766288,3.1255545894274475,1.072696617012062,1.0571324905812478,15.685663992777775,passed,
2025/05/21 02:45:00,0.7218457559324656,0.6681837102284262,84.85057997472666,104.62764657832612,3.1755281529729276,3.07,2413.249724023961,2522.268668507707,0.9749232468767801,1.00118912312568,44.001950260602364,27.965018418544364,3.1335122157911144,1.0696718592669774,1.0554156010544393,15.672877605,passed,
2025/05/21 03:00:00,0.7202358876554189,0.671610592291247,84.53052197866717,104.60101773034361,3.1743933387926453,3.08,2400.876822673635,2534.9517604076473,0.974982161743674,1.0015237806469832,44.23880948234296,27.46778415511305,3.123526806747292,1.0730124319082979,1.052305992894962,15.668261375555563,passed,
2025/05/21 03:15:00,0.720437681939291,0.6695925374934895,84.545753746173,104.48628523325551,3.169842082221784,3.07,2407.912353497196,2527.1091904473888,0.9750946209757999,1.001352493613808,44.07761832500951,27.702036785405216,3.125044973334327,1.0560636303592628,1.0386942443711025,15.643238966666665,passed,
2025/05/21 03:30:00,0.7181092639131356,0.673675354660095,84.06588450602092,104.35501942432592,3.1719811509166345,3.08,2384.498792206343,2541.817077866749,0.9749778879072741,1.001766386431646,44.50739596172142,27.07178378171469,3.1216776861326494,1.077816368518249,1.0519165295920425,15.626181083333327,passed,
2025/05/21 03:45:00,0.7164861603339504,0.669506110388687,83.63103594625088,103.58880973038052,3.1636137088488745,3.09,2382.290683228737,2519.2768285147613,0.9751248894642267,1.0015092953133111,44.42782932333166,27.471041240517035,3.1316391901065384,1.0663120835239506,1.0441603615828343,15.506666175,passed,
2025/05/21 04:00:00,0.7138273022993888,0.6764066204345724,84.06498754391403,104.53610007832624,3.168071625668393,3.08,2376.4676051868696,2558.6928059569445,0.975120753067538,1.0021035361623154,45.000266093249785,26.53006540836732,3.1414343317924636,1.1016225700989777,1.0662344123284908,15.634941666666675,passed,
2025/05/21 04:15:00,0.7272531788368365,0.6691967290619787,87.99689566380853,107.47870483299761,3.0871559433329097,3.01,2561.6706939597993,2663.829779076267,0.9770163380541032,1.0005981540939477,42.22315786947108,25.29530310391207,3.0947118270984766,0.969934894641765,0.9616626824993848,16.131934842222222,passed,
2025/05/21 04:30:00,0.7323633840117171,0.6841188573964564,99.477178105638,120.70749452447039,3.0470273154060106,3.01,2988.9541273015516,2970.5238357206717,0.9781771312789486,0.999418249666332,39.17849361991987,23.23738350089312,3.0083471723176087,1.0156677535232048,1.0065124345574064,18.158692138888885,passed,
2025/05/21 04:45:00,0.7329941772294669,0.6855639121970172,98.7344244377124,120.12246813366791,3.037176860729859,3.02,2971.2155244393234,2987.8842283655576,0.9782267267638693,0.999534056000145,39.11384037345742,22.475098640804166,2.988004567142815,0.9910909891835911,0.980342611341975,18.098839880000007,passed,
2025/05/21 05:00:00,0.7327281000663516,0.6863718943684451,97.65245642501303,119.0710869608465,3.0326724272170567,3.0,2933.837203143442,2983.878549084225,0.9782731127915273,0.9997629673558396,39.33870084264163,21.99617851561412,2.9832271453054133,0.9660084945348221,0.9529206111045456,17.94649339388889,passed,
2025/05/21 05:15:00,0.7332032498837635,0.6862695227027195,97.0498994401806,118.43122092185267,3.031031114233843,3.0,2910.8457754631618,2978.1442108741758,0.9782636962514639,0.9998577017939465,39.45188485823002,21.80757845757734,2.9837822434617767,0.9558325173205963,0.9426778000217361,17.84971188,passed,
2025/05/21 05:30:00,0.7338924530784314,0.6866831916019472,97.09710044608639,118.60376761544775,3.032984991016913,3.0,2909.644204013977,2982.8970525148893,0.9781317471127652,0.9998471803839847,39.43516312429174,21.77152721570353,2.9823812230442885,0.9532177074094963,0.9406015067191763,17.87198918999999,passed,
2025/05/21 05:45:00,0.7302212099982498,0.6874099417073631,97.29253876794498,118.89060377759311,3.0272955735059446,3.01,2928.8245176770824,2982.1033513878942,0.9785400333881611,0.9999330487612869,39.48629306595911,21.873237734354195,2.9797423954675124,0.9549217325990546,0.9382236888343762,17.89412577333333,passed,
2025/05/21 06:00:00,0.7330205376914017,0.6877343276130093,97.27771789314147,119.03871795551602,3.026494284627245,3.01,2929.2645880525547,2995.878224495793,0.9783312188786586,0.999835969872546,39.22498057458687,21.63931832063748,2.964546526029562,0.9511305180063198,0.937269719088235,17.93241085777777,passed,
2025/05/21 06:15:00,0.7321399749979549,0.687837937771509,96.34962386714061,118.04930990906337,3.024762693296474,2.99,2893.420168432132,2983.8504420886698,0.9783877953050807,1.0000599634998983,39.54777558103498,21.39872417422233,2.970369389585039,0.9379791180034562,0.922048055269933,17.777348881111113,passed,
2025/05/21 06:30:00,0.7334950309564404,0.6846025511955008,91.45312638624851,113.20781617801364,3.11779672020423,3.13,2666.263960640826,2756.057043377301,0.9767192992977358,1.0009926932293127,41.44540199375614,25.187231792799114,3.011895479612619,1.0284153308217945,1.0129302399755455,16.905694642222223,passed,
2025/05/21 06:45:00,0.7107574466847626,0.6714497959781478,80.68553487974073,101.11900671669524,3.1297920151247207,3.13,2325.617874281953,2510.367706361305,0.9756634317228913,1.0019675592242039,44.53941160861716,26.437787134287667,3.0702825097128135,0.9824256381550024,0.9543456103486833,15.135629055555556,passed,
2025/05/21 07:00:00,0.7039411290585077,0.6653544162232469,78.77777107676036,98.61365170016015,3.1156512094020403,3.13,2283.240274389837,2460.971834410778,0.9758127213390568,1.0018356342428627,44.88521326180866,26.768027506907938,3.0862745991163254,0.9646919616454276,0.9366273365291562,14.781310194444439,passed,
2025/05/21 07:15:00,0.704688024624823,0.6633083045491193,79.8187696636245,99.4370528202932,3.113614972026959,3.13,2321.7679448010035,2456.1911098629084,0.9762738755824796,1.0016207802994277,44.573745252663116,27.367094677325426,3.0969347401684812,0.9584387247777145,0.9335111592310689,14.87672484833333,passed,
2025/05/21 07:30:00,0.7079862087796428,0.6650812601403318,80.28367886594067,100.09447940757013,3.1201082502201207,3.14,2329.826603523108,2471.446877595101,0.9760446579952599,1.001610728960499,44.4124619739449,27.234858392012686,3.0867987841833817,0.9720943759634953,0.9484255406689347,14.980493000000006,passed,
2025/05/21 07:45:00,0.7100500226154154,0.663942278298147,80.50903344544133,100.2099109691486,3.116441125560755,3.12,2340.430378680218,2476.1975585149835,0.9760383201027889,1.0014134511395678,44.14403460857871,27.22017077357292,3.0819525597751656,0.9716691773503017,0.9515272947328437,15.010737389999992,passed,
2025/05/21 08:00:00,0.7113296925114255,0.6712207646583015,81.30625950157219,101.6393308474227,3.1344349059156915,3.13,2344.692253537129,2506.6637008472853,0.975853913051214,1.0019440478919048,44.43478547987042,26.798643870115587,3.0733156662331194,1.0002249188408938,0.972179866670135,15.206259444444441,passed,
2025/05/21 08:15:00,0.7093406213966629,0.6715299456768302,81.96964247713959,102.25421223739593,3.1341749726826107,3.16,2365.3481526094506,2507.0062365182926,0.9762658302807324,1.0020472066461068,44.520441833895326,27.030499209545923,3.0869413317816115,1.0018742747835339,0.9710541261777393,15.270811184444444,passed,
2025/05/21 08:30:00,0.7135199741909434,0.670946678279539,82.97283857456986,103.19380144072649,3.1299475267450583,3.11,2402.9200199556803,2521.0066598504905,0.9764859798063229,1.0017862323502136,43.957599490343256,27.131813165912355,3.074609122607118,0.9934682612388752,0.9685035922157281,15.411632133333331,passed,
2025/05/21 08:45:00,0.7172862242543466,0.6754253601037493,83.29195742063199,103.93882047268018,3.1444473884213413,3.12,2391.207655871026,2552.2664882539557,0.9757955037554964,1.001955372030106,44.086633284354185,26.510851724358293,3.0685189061251803,1.0265758082094454,0.9997261985361587,15.544494362222222,passed,
2025/05/21 09:00:00,0.7220124848045387,0.6753266019797336,85.07508837395324,105.75632611281434,3.154423062468596,3.13,2443.2844217771126,2559.0175819884976,0.9759879990183465,1.0017403154782203,43.58990128851486,27.2006410858685,3.0693476075645365,1.0354062923691454,1.0143058304825134,15.77937680611111,passed,
2025/05/21 09:15:00,0.7206637728135381,0.6758980650783943,84.71847024503006,105.37501589160736,3.150379384508843,3.12,2430.1964747695188,2566.70464791466,0.975906653124625,1.0018171390650423,43.77427676378713,26.782839135396976,3.073242544858107,1.0395709217169955,1.0158013482139836,15.74213428333333,passed,
2025/05/21 09:30:00,0.723919840680575,0.6766108002357059,85.3521618595766,106.19715239510533,3.1684674757845706,3.17,2442.3699962742853,2556.6869172191623,0.9757308880905323,1.0018102751257916,43.61029887749937,27.444139907556515,3.0661876623549587,1.0539307826449973,1.0332099004477406,15.839349239999992,passed,
2025/05/21 09:45:00,0.6733520359722783,0.6479023529925885,73.43262899704962,91.43576261090173,3.0368863235978387,3.07,2184.9130049812916,2393.4174718499594,0.9757154699320401,1.0008485424544775,46.06787256451023,25.5315368981759,3.1534768233989663,0.9669990736216287,0.9248199367464913,13.903869209999996,passed,
2025/05/21 10:00:00,0.7354400219263458,0.6715153232139616,89.26088309117037,108.63592642581065,3.012139568126604,2.98,2636.2536486828753,2834.0526061657465,0.9776936602416776,1.0000780104201539,40.71896780476154,21.05173469691433,3.0309632565313334,0.9287591760016968,0.9263482144102133,16.477325919999988,passed,
2025/05/21 10:15:00,0.7336089551432761,0.6843721084865811,95.95526436285405,116.56680066057264,2.988410640201569,2.98,2879.679135742434,3041.688447955201,0.9786945205082368,0.9999052370381023,39.501376321417595,19.065732771347964,2.9890096233528083,0.9582851390101805,0.9449623136026827,17.695477891666666,passed,
2025/05/21 10:30:00,0.7365236350270215,0.6831929305011738,95.4162622072939,115.89235591595764,2.986059146029401,2.97,2859.229413317586,3039.63733052729,0.9785723847794218,0.9998648470399031,39.386784633893576,18.819426170233058,2.9829358576442613,0.9338535561564295,0.9246223766162525,17.614364991666662,passed,
2025/05/21 10:45:00,0.732792598653092,0.6859839576471976,94.093484086701,114.95878106011713,3.0341169217249324,3.12,2780.0070939882958,2949.827108059373,0.9778608362892581,1.000499642125924,40.59496135318566,20.66732730391311,3.0127553359765247,1.0200531119702956,1.0015558463322616,17.384986911111106,passed,
2025/05/21 11:00:00,0.7102966483786858,0.662238700328553,78.84477870528004,97.99838817326328,3.090263706184082,3.13,2275.6443556024833,2541.129733644839,0.9745148316022607,1.000940737113189,44.50140090719298,24.3453223056171,3.101713164015261,1.0630499082906604,1.0419355504746382,14.885102148888887,passed,
2025/05/21 11:15:00,0.6719954820267158,0.6480036480337386,71.4148193372011,89.63184519579646,3.072185276670624,3.01,2097.2269392979542,2361.243702507264,0.9735971477475328,1.0008033508715763,46.84315660472597,25.671250690989726,3.157497387495021,1.0646901169014338,1.0250145582174608,13.697247862222218,passed,
2025/05/21 11:30:00,0.6725524091883893,0.6464445940092508,71.5332812386115,89.73514348052429,3.0899315130814387,3.05,2104.129091344796,2318.5413898007473,0.9737916265668478,1.0008115615794333,46.7307176425162,27.114235057440297,3.151751453173744,1.0519050203939875,1.0151424487572542,13.665748891666667,passed,
2025/05/21 11:45:00,0.6674900078495991,0.6491425665664977,71.50915688139649,89.70734751283238,3.079757605564537,3.05,2094.670070163837,2343.691837774888,0.9740261109815237,1.001206995735887,47.31136130459799,26.11387324930288,3.179790896515749,1.0731730765463061,1.0247875665465074,13.66907884222222,passed,
2025/05/21 12:00:00,0.6684937362277789,0.6491361888673484,71.46187101618163,89.66637161095669,3.0820657984968696,3.04,2091.4094853637557,2344.68495258729,0.9738541841363877,1.0011612223190474,47.276656641391476,26.081680183076415,3.1766516908651816,1.074682235871751,1.0278397428969566,13.672334946111109,passed,
2025/05/21 12:15:00,0.6707016300456273,0.6466945605063901,71.65394774299678,89.72223662101264,3.083521877836227,3.02,2102.6082424218885,2336.3851539662382,0.973724741726371,1.000816372510154,46.95545042159712,26.520301050691025,3.172996874131841,1.071831042418207,1.0308282532530695,13.687733253333326,passed,
2025/05/21 12:30:00,0.6710654043526945,0.6465107573746907,71.78946438828862,89.82803067335855,3.0864991737894543,3.03,2104.770390189909,2334.0400382539556,0.973711768279089,1.0008044863296055,46.95794780929217,26.65703095261239,3.1770197743896333,1.0857052894152193,1.0442386338889038,13.70038472,passed,
2025/05/21 12:45:00,0.6709944973247965,0.6450051384480303,71.86158499868195,89.77061669230129,3.0821508970669607,3.01,2113.377504679115,2331.0515005948464,0.973802273462566,1.0006308935549582,46.8047012906032,26.785788150501485,3.1766955006503363,1.0695797761680195,1.0305974402060174,13.698400845555561,passed,
2025/05/21 13:00:00,0.6713269399442439,0.6423820638475454,71.8710030553301,89.59490889736192,3.076361700072981,3.02,2123.3547256397906,2326.209715913123,0.9737705241264784,1.0002853613226712,46.53737712733881,26.97659297064409,3.174405848103397,1.0661700730449117,1.0318129741344562,13.688469630000004,passed,
2025/05/21 13:15:00,0.6683113460433199,0.6429088286507127,71.33978592919193,89.13046176228363,3.0817796141492155,3.02,2105.466581287497,2312.0423017639814,0.973672907978716,1.0004682142231005,46.84670041021456,27.12127341246357,3.1762463911301455,1.0688113461695592,1.0321728642763868,13.613788821111116,passed,
2025/05/21 13:30:00,0.6690035925223592,0.6456153775448495,71.47549861056,89.3949127252319,3.085720964735323,3.04,2097.6680095057345,2326.9585798102794,0.9736177213669164,1.0007545155859487,47.068658213002436,26.672319377102667,3.1807806690454057,1.065198848803181,1.0247414127527295,13.653163027777772,passed,
2025/05/21 13:45:00,0.7013315022547641,0.6551261642389973,77.44811444415605,96.08485742888007,3.124997650920709,3.02,2239.0301811832587,2420.3253177237466,0.9742247213154757,1.000811431638681,45.12710550710085,27.172955588829783,3.133327770125682,1.0453455925600932,1.0232524341279243,14.56047498888888,passed,
2025/05/21 14:00:00,0.6974723332920626,0.6538406997033536,77.8585479502774,96.16093000570707,3.1001310319586506,3.05,2266.806878425881,2433.7954670153567,0.9750884376261837,1.0007817244208401,45.05496060737597,26.77034326975207,3.1466221806113546,1.0107458554073696,0.9858001017028892,14.572483199999999,passed,
2025/05/21 14:15:00,0.7004497543708569,0.6539375995627548,77.97854029642477,96.27928004475562,3.0980578698578434,3.06,2268.6798145082703,2449.4921294176647,0.9748384601499962,1.0006275138517415,44.84872984965215,26.41011984520871,3.1387591265122174,1.0132258772212426,0.9914588668026191,14.617169722222224,passed,
2025/05/21 14:30:00,0.7027057012784714,0.6551198278372717,78.5963416345721,96.98865707949912,3.107540782546264,3.07,2279.5873224913,2451.4227769546887,0.9748716568996617,1.000716614120861,44.80466116656461,26.66986931386286,3.140945898042336,1.014066804685698,0.9933014993337981,14.701806826666663,passed,
2025/05/21 14:45:00,0.7034918597235343,0.6559178374957941,78.78236034312296,97.2022136671196,3.106932088733936,3.06,2282.344498650295,2461.2627380324066,0.974869611404595,1.000752799321139,44.79556543104114,26.458393985683752,3.141072635092845,1.0194779193996397,0.9983496207259983,14.73806554,passed,
2025/05/21 15:00:00,0.7041538441559024,0.6561589085468817,78.86881364097418,97.29476602300217,3.107988886819322,3.04,2281.9890344772743,2466.2536424034965,0.9747714578503354,1.0007376137467054,44.79849247875415,26.35788033793454,3.142911192005684,1.0180931817522132,0.9973826444073072,14.757485471666667,passed,
2025/05/21 15:15:00,0.7085749644012024,0.6592866820644345,79.90973408070191,98.56791230205569,3.1203517114195987,3.07,2301.148951636092,2479.305054689263,0.9749154425623191,1.000967906003965,44.67278144194707,26.496952704037742,3.137173878141301,1.0251564676045042,1.0052856225942977,14.916697839999998,passed,
2025/05/21 15:30:00,0.7227028133843376,0.6736988873291244,85.39811728096744,105.3810223537306,3.166577263877635,3.18,2429.592016590413,2568.1190944204245,0.9752510172213044,1.0015377393422227,43.93512754854373,26.847582287737193,3.1090909556846897,1.075228466647466,1.0539052734895096,15.825638375555556,passed,
2025/05/21 15:45:00,0.7193198889354686,0.6769548351438965,86.37197617087395,106.57298306205679,3.162932696153626,3.13,2472.641090303033,2570.115161919854,0.9762718134238718,1.0019228993757952,43.875912929910676,27.153065818346086,3.094961719589181,1.0276679495579644,0.999620871694047,15.949898628888889,passed,
2025/05/21 16:00:00,0.7185340725849387,0.6767249874664916,86.88131767929538,106.93451293382641,3.142403332162305,3.1,2505.780295629566,2590.558725625986,0.9768880452658786,1.0018275453824845,43.54172826010236,26.74725887061437,3.0846985546357453,0.9871608589429809,0.9594842458936268,16.014752722222227,passed,
2025/05/21 16:15:00,0.7234335943954295,0.6758580818654877,86.97628096128437,106.98493139551742,3.1386050156185634,3.11,2510.6258343751706,2605.457718698289,0.9766108184205927,1.0015432871153336,43.102182836522154,26.46207551697886,3.0680879345916163,0.9771189720602866,0.9560564480348103,16.057365500000003,passed,
2025/05/21 16:30:00,0.7220581277814144,0.6795336389123198,87.62532093722925,107.90683781517913,3.135664986270774,3.17,2527.712743200101,2640.4662582981055,0.9766490340484546,1.001702066090195,43.20081473279221,25.808772533477583,3.0668172228654385,0.9948663643141589,0.9676241457119383,16.20567793777778,passed,
2025/05/21 16:45:00,0.7249044024971542,0.6787042367935048,89.38423162165827,109.66886438470634,3.1362703649360912,3.13,2593.0971809695025,2651.0967663642286,0.9769469174378747,1.0013562878426818,42.55211292810274,26.41508113729914,3.0581880881258843,0.9906726735280238,0.9684872588579884,16.447210065,passed,
2025/05/21 17:00:00,0.7278470219937975,0.6776643245393941,88.18026008698473,108.36779666521066,3.1363255059963144,3.12,2547.949168709492,2647.967025596827,0.9764078694731015,1.0012990943043525,42.605820635930584,25.97040545663746,3.052268688876882,0.994873758546392,0.9764170580398048,16.296084487222213,passed,
2025/05/21 17:15:00,0.7262004303519835,0.6808787373593618,88.55304832821463,109.06024888295087,3.1434073933040416,3.15,2554.904154195215,2659.1848216799553,0.9763831477560738,1.0015233080677202,42.79170740129753,25.878034812875672,3.0496087877749196,1.0095669341044395,0.9853880703968317,16.39000583611111,passed,
2025/05/21 17:30:00,0.7250481954206849,0.6775059543479135,88.29546398849547,108.43838326143049,3.143031887464614,3.13,2548.11798807027,2631.4292423302227,0.9765344780234394,1.0014215327255096,42.880919199636104,26.414245741365715,3.068540720791707,0.9980901820311601,0.9766231308630836,16.279482107777774,passed,
2025/05/21 17:45:00,0.724127865366057,0.6793124031303589,87.90265451347501,108.19715383894226,3.145793641356039,3.12,2528.8542402374624,2637.901039183258,0.9763309781244913,1.0016001024132355,43.143224158550666,26.059987835347687,3.0694016628854333,1.0055300733183328,0.9805982369465366,16.253545904444447,passed,
2025/05/21 18:00:00,0.7228355388822567,0.6818756717819078,87.83160144903493,108.337893797323,3.1495718710121445,3.12,2519.017175361569,2650.4736089317225,0.9761652120869196,1.0018023515753753,43.40631714027464,25.689449768769396,3.0711102778398645,1.0173385313188406,0.9875292125507208,16.281682761666662,passed,
2025/05/21 18:15:00,0.7227687513246343,0.6810084424439629,88.11012960873174,108.52102189373593,3.1485874331324544,3.11,2530.5163567241816,2646.938063210438,0.9762989665566922,1.001727790299241,43.32022555969315,25.895479355759775,3.0744725536073334,1.0161160980982353,0.9873138920914329,16.301667922222222,passed,
2025/05/21 18:30:00,0.7271887660382829,0.6783839437444159,88.51730930873751,108.76713147017847,3.153677309043214,3.12,2541.257283806491,2641.262506598197,0.9760246562772833,1.0013727370128056,42.94538823418599,26.31176406759248,3.074424703155146,1.024088881776467,1.003420516106035,16.34399506666666,passed,
2025/05/21 18:45:00,0.7265837137321313,0.679058967130317,88.71305878735627,108.99140658603581,3.151473805352055,3.11,2548.7704479555696,2648.4628221719604,0.9761215213963362,1.0014048406714493,42.943558643994976,26.19106572011406,3.0737616004532704,1.0264907132951862,1.004238063056434,16.37894451111111,passed,
2025/05/21 19:00:00,0.7256493236755006,0.6798303020984404,88.99061734740822,109.31819420162444,3.152788610081767,3.11,2556.0340442965585,2652.687454484339,0.9761758415203377,1.0014574558074008,43.01075727336319,26.191003661321815,3.0777718531122575,1.0304806666409587,1.0061584195252615,16.421997814444442,passed,
2025/05/21 19:15:00,0.7259374113018163,0.6801739716347049,89.18364297287346,109.54106885957071,3.154114430499571,3.11,2560.702390208902,2656.9171141855845,0.9761381565357989,1.001445151902955,42.989371633784344,26.17500470678044,3.077972262424146,1.03121582681661,1.006868577257763,16.45696897166667,passed,
2025/05/21 19:30:00,0.7268548746772086,0.6804397654235937,89.40187499417739,109.79484244872407,3.1538942097246925,3.11,2568.980490223186,2662.6618684032105,0.9761314747565265,1.0013981323500167,42.86182742638074,26.145901492439883,3.0721140350173526,1.0326466935782044,1.0091739666402146,16.500046542222222,passed,
2025/05/21 19:45:00,0.7265048738529924,0.6805827209211519,89.66972271565486,110.06028918658929,3.1548793739923084,3.11,2576.6521006280254,2664.448256023053,0.9761720746333656,1.0013934233745265,42.86853575926824,26.209506041446183,3.0759117446124917,1.0372294106088704,1.01324382226259,16.535039412222222,passed,
2025/05/21 20:00:00,0.7268216573668508,0.6810170641827883,89.90818307159944,110.33863885945924,3.1558679231137634,3.12,2583.4481370563576,2669.668170055456,0.976154711261436,1.0013796583779697,42.826069235095204,26.190119947050228,3.0748779578085874,1.0372195235149244,1.0132390281845214,16.57814125,passed,
2025/05/21 20:15:00,0.7274189067889181,0.6812712410172524,90.09106845771116,110.5487222176876,3.1563742950858624,3.12,2589.2141209102174,2674.1527296697946,0.9761307837930422,1.0013499775811439,42.754674194793196,26.169161070846954,3.0721559638307165,1.0388718748829324,1.0153606151958972,16.61315583277778,passed,
2025/05/21 20:30:00,0.7267028970342151,0.6819682873523432,90.36086558110759,110.8653853880855,3.1555742377073286,3.12,2599.805214029975,2678.5627415530757,0.9762592473434473,1.0013877189777631,42.739838428625546,26.164654023727717,3.070621844114091,1.0470236552630339,1.0218465082677515,16.656281937777777,passed,
2025/05/21 20:45:00,0.726111546754947,0.6825291695117127,90.58033014074059,111.12022120096911,3.1546794535062217,3.11,2608.8674460023403,2682.103785569863,0.9763749093957654,1.0014180538042508,42.72068294625918,26.1609968621218,3.06882457367222,1.0480952234532575,1.0216803261297096,16.691318233333337,passed,
2025/05/21 21:00:00,0.7268706391325073,0.6828369787639192,90.80418380744064,111.38037531991958,3.1548647560586316,3.12,2616.646794713851,2687.691076955144,0.9763609448847751,1.0013796359021216,42.617936463251674,26.134518989528804,3.0644611190310775,1.0501788633305338,1.0243935864741056,16.734468605555563,passed,
2025/05/21 21:15:00,0.7266407614375061,0.6833112805285282,91.01357269306645,111.6227225091716,3.1552929779566252,3.11,2623.240749845616,2691.4880981705387,0.9763959545092877,1.0013930193263085,42.61057409631616,26.12596301707903,3.064424842657777,1.0517900024205717,1.0252556518062272,16.76952661388888,passed,
2025/05/21 21:30:00,0.7233925170858707,0.6872970880951897,90.97668359181074,111.91302314407015,3.1562988539482038,3.13,2619.2666857278537,2707.44730154315,0.9764790919504518,1.001745780029006,42.940335864704096,25.667190408415536,3.060437575626103,1.0600729267333955,1.0245881798778709,16.812701253333334,passed,
2025/05/21 21:45:00,0.7247995909930339,0.686263107498126,91.28818461539774,112.12973982125557,3.155528307998134,3.13,2630.5308269136335,2708.600795433521,0.9764754008941184,1.0015953187231865,42.75698814184128,25.78668100740064,3.0606606711550515,1.0590914377324752,1.026748121949367,16.847780974444444,passed,
2025/05/21 22:00:00,0.7239867692632868,0.6859486772591793,91.95794242713445,112.73492212383113,3.153658662635461,3.14,2655.451532292768,2710.828576816946,0.9767243889853129,1.0015349753980498,42.66547329010128,25.993785208493296,3.0664258615879874,1.0600616300141155,1.02761813560304,16.92341575222222,passed,
2025/05/21 22:15:00,0.7250602842856109,0.6887420794032476,92.14021100873907,113.29778833629415,3.1620706898698856,3.12,2656.074224389101,2722.4215250844263,0.9764824787985521,1.001646666423724,42.65691280755275,25.879414550620673,3.052958471173361,1.069008556630388,1.0345805294452335,17.007183765000004,passed,
2025/05/21 22:30:00,0.725031250430628,0.6880951221668498,92.7338785867276,113.85118957473665,3.1564038440855553,3.12,2683.183681830763,2727.9501415914083,0.97674080369746,1.00151910566298,42.42553968123081,26.00571371853739,3.050878679568747,1.0619430648815387,1.0291369952945124,17.07972360111111,passed,
2025/05/21 22:45:00,0.7243356063576961,0.6885552998183515,93.15295369800182,114.35751347680107,3.1541768377363995,3.13,2698.928662313472,2738.374502329177,0.976790332188977,1.0014712141725182,42.371646978818404,25.951128390015427,3.052045980022651,1.0685897386359187,1.0347593047820762,17.150215701666667,passed,
2025/05/21 23:00:00,0.7254414537957484,0.6886248523504889,93.55684134910261,114.82969045675311,3.1502581139518497,3.13,2716.96931203173,2752.0124408982315,0.9767927337256573,1.0013337967268672,42.12411543279561,25.839143169783274,3.043606074379584,1.0756933123909658,1.0434187520830325,17.22870414222222,passed,
2025/05/21 23:15:00,0.7229567855101783,0.6911786905034479,93.7507567736908,115.37699035734616,3.155192417909037,3.12,2723.386218494039,2759.3195083259498,0.9767409232274297,1.0014818963537366,42.2819843094979,25.813509865222848,3.039472971843525,1.0863482263037978,1.048233592489183,17.29899153888888,passed,
2025/05/21 23:30:00,0.7212414446995827,0.6922378168127139,94.13277981037292,115.87508908527501,3.1529645912571564,3.14,2737.1336425905442,2771.785973833406,0.9768040553777629,1.0014994078020212,42.33198927421812,25.671508773644643,3.0429253994554673,1.0949112210293122,1.053473648072652,17.369428486666667,passed,
2025/05/21 23:45:00,0.7213183955679888,0.6929917388867374,94.15478877452512,115.9967036859616,3.1511442275314514,3.09,2736.9705222402226,2782.118487906323,0.9767455096183231,1.001511265014315,42.33581839988146,25.439261067091817,3.0412673412542803,1.0923735256412026,1.0502984389777736,17.391445475555557,passed,
2025/05/22 00:00:00,0.7251445700869954,0.6832042655224575,88.67332744063155,109.6381478709291,3.139254245919908,3.1,2543.231940810389,2692.678399369818,0.9760675700138479,1.0016219726655744,43.150585666060486,25.13193352758282,3.0739061659515547,1.0665606524975144,1.0379117536859375,16.436853766666665,passed,
2025/05/22 00:15:00,0.717584826780181,0.6674655138965879,82.62069755226493,102.30878715255358,3.130980826483598,3.09,2368.4369932525774,2548.3791941175305,0.9750806275755433,1.0011839969344998,44.08495457941494,26.147960784425322,3.112187894989425,1.0331368680082758,1.014890892132474,15.394457209999993,passed,
2025/05/22 00:30:00,0.7148347869690365,0.6704754611642713,82.05541417661428,102.0593821104734,3.1369067105774016,3.08,2341.3521949655365,2550.8680547996637,0.9748861127367967,1.0015523048675594,44.57207406353267,25.821000575868418,3.115723561845025,1.0527960569139276,1.027216045509242,15.346438531111108,passed,
2025/05/22 00:45:00,0.7148027097776816,0.6725063480600609,82.80478481897055,103.02625380219176,3.1398101259994036,3.08,2361.0653294895583,2561.3672174900357,0.9751336414174783,1.001700907982496,44.57635929945283,25.90263424867775,3.118416067107678,1.061172645413178,1.0332671320325928,15.455503555555563,passed,
2025/05/22 01:00:00,0.7174153853940364,0.66982530067387,83.77808277288992,103.70290407398848,3.112707981115116,3.04,2409.8082927770793,2590.622227667673,0.9757245250798852,1.0012510635084668,43.872310280923514,25.49651455616505,3.1137293863246533,1.0165136032271511,0.9962246307323088,15.564879989999996,passed,
2025/05/22 01:15:00,0.7290004000768203,0.671229679165808,87.51882271773508,107.41367317985173,3.077349497332904,3.05,2544.2228186925176,2698.953378004474,0.9766799228150208,1.0006150885671659,42.19274013068916,24.26174627853497,3.081645484478766,0.9868503709350068,0.9786277544086637,16.135085633333333,passed,
2025/05/22 01:30:00,0.7334431741573805,0.6781079386722444,93.08503589505513,113.48250007355813,3.0389187967354645,3.02,2747.078921091638,2865.19545754202,0.9778801913709791,1.000138357319439,40.6364692829522,22.459245720172465,3.0498052311439947,0.966834684627087,0.9590811216000863,17.055246101666672,passed,
2025/05/22 01:45:00,0.7359002509354912,0.6855459134381153,97.75988210881395,119.15317140471367,3.0096889709614985,2.99,2930.136155118944,3042.576166133722,0.9781724626593918,0.999568571951123,39.1844696266617,20.46496820619041,2.9963231499504697,0.9719222210019924,0.9634883557736195,17.9760064,passed,
2025/05/22 02:00:00,0.7303586475123264,0.6900620038212715,102.66124112688337,124.94004272939716,2.9877961460939133,2.97,3137.068744175092,3180.3093801690197,0.9786029031079377,0.9989009230311654,38.11797228483625,19.802704508347844,2.969940788708928,1.0143504725647574,1.0025997597783025,18.87503801333333,passed,
2025/05/22 02:15:00,0.7282460053692226,0.6927117073919811,102.23289090016092,124.85904166421435,2.9893195198613536,2.98,3116.559462316031,3189.8037043111626,0.9785308836572397,0.9991802439038722,38.49579413917764,19.37706833647379,2.9711180758825466,1.0099334214954832,0.9922788992205246,18.851734513333327,passed,
2025/05/22 02:30:00,0.7277416154206009,0.6926864145807162,102.05615182811158,124.74013942122734,2.9862973414316683,2.98,3114.734528209614,3187.608161066907,0.9786412867519589,0.9992060089370028,38.48837075754131,19.36318533370023,2.9687051982405097,1.00391436591022,0.9859049045633456,18.820669217777784,passed,
2025/05/22 02:45:00,0.7270443135694545,0.6932497913188325,101.9168045410886,124.72155659355695,2.9860272501458036,2.99,3108.42970475185,3189.0614105283566,0.978637055017905,0.9992767977300908,38.597473962960265,19.276430721432064,2.9709866022949813,1.0157879304265238,0.9961915553158746,18.804480077777786,passed,
2025/05/22 03:00:00,0.7267852733901752,0.6931973586175852,101.7322790673212,124.60909502908625,2.9841236491071323,2.98,3103.8091404933634,3187.274306346826,0.9786767396066436,0.9992951913986824,38.60662948127806,19.259714587437852,2.9706912319469296,1.0096947713216504,0.9900634540312007,18.77337089222222,passed,
2025/05/22 03:15:00,0.7290581683895301,0.6929601022560415,101.43698106095377,124.39964603793442,2.986024522650084,2.97,3088.4776892977634,3188.174488595162,0.97844011457378,0.9992591104490124,38.52935881976058,19.1743746231273,2.9672981959816425,1.0040595834930761,0.987103015343347,18.742237323333335,passed,
2025/05/22 03:30:00,0.7271292612170636,0.6935078327086752,101.35923400682088,124.41776216780636,2.985113408910165,3.01,3085.239793407091,3185.4862495537036,0.9785545909713377,0.9993646600941832,38.72673518977949,19.181428750066207,2.974812346046089,1.0112569203120823,0.9915744133350124,18.718828394444447,passed,
2025/05/22 03:45:00,0.7268508898761917,0.693538889650792,101.22947628275394,124.35632832336572,2.9830475894185082,2.98,3083.767125931338,3183.3498057163492,0.9786422545960791,0.9993894614433894,38.72152295531193,19.19333648195955,2.972715510250048,1.0058004503482547,0.9859946684165669,18.69510805555555,passed,
2025/05/22 04:00:00,0.7313880949501177,0.69217185053418,100.90148038159519,123.99593259141876,2.9846672699286567,2.97,3067.250562695005,3179.2978021048352,0.9783801404669603,0.9992540215782991,38.467889673797686,19.2191336702657,2.965738276947858,1.000273087177375,0.9867660244461707,18.643868454444455,passed,
2025/05/22 04:15:00,0.7364621699916842,0.6907041592549386,100.5553830403742,123.63120363978702,2.988611472502823,2.96,3047.2382469671375,3172.260936448453,0.9780393845692121,0.9991106332114751,38.22429990598041,19.3291916489929,2.960354406932064,1.000372659124444,0.9937610053424834,18.587666612777774,passed,
2025/05/22 04:30:00,0.7312923107798865,0.6916746924806543,100.40141169551005,123.54002014255352,2.98555646668619,2.97,3046.8159863566184,3160.3480622166667,0.9784455862842778,0.9993460769711532,38.62663331557455,19.445266253665043,2.97307676449532,0.9990802168741152,0.985763843489611,18.531838765000003,passed,
2025/05/22 04:45:00,0.7332445742425607,0.6907850692588784,100.07567904950838,123.18178828371354,2.9854743086995597,2.98,3033.5983193496722,3152.4815539612987,0.9783845497785817,0.999310281636304,38.549047254861875,19.505483648967065,2.9715768738670345,0.9943684046884229,0.9839540812310075,18.46838253333333,passed,
2025/05/22 05:00:00,0.7344918678873926,0.6901136866400217,99.80636382205627,122.90907703658614,2.9849572789883543,2.98,3023.0423119255124,3145.465669615964,0.978366983146001,0.9992949112304046,38.511505795953724,19.568291598845665,2.97159189768644,0.989272919894304,0.9808682706257789,18.41273279999999,passed,
2025/05/22 05:15:00,0.7353754123455102,0.6895140058414048,99.50890950746692,122.5847344733746,2.985001164994783,2.98,3009.719164024635,3137.5068267300326,0.978343106407184,0.999305909790562,38.54521463463429,19.614060844986565,2.9750302773478583,0.9859181687213124,0.9788884083968017,18.349476743888893,passed,
2025/05/22 05:30:00,0.7386993254405079,0.6884176243452932,99.1875754030611,122.24759777890799,2.9860514790476236,2.98,2994.410297227208,3131.9803153802577,0.9781606422261417,0.9992191027973102,38.38902162131225,19.654738344648678,2.971514402009925,0.9789570328248726,0.9765180041247319,18.29371775,passed,
2025/05/22 05:45:00,0.7368615895495392,0.6882801608819237,99.00864562606706,122.07153573985715,2.9837796043740754,2.97,2992.5341883223796,3119.958225265759,0.9784037925252157,0.9993018421863302,38.50599762439935,19.833082775412226,2.9755334802273885,0.9784719127798401,0.9742213156470667,18.23833019555555,passed,
2025/05/22 06:00:00,0.7496191946236423,0.6859266944935356,98.38852262112052,121.56584437645925,3.0113747897867755,3.08,2948.9913470663987,3086.5806686264496,0.9772362701323641,0.9989802662829412,37.909016266258774,20.776430848484544,2.950731490166869,1.0160250282366448,1.0279107891408947,18.175369409999995,passed,
2025/05/22 06:15:00,0.7349940031117181,0.6867764867481265,87.9005430895417,110.91348857197522,3.106618421078288,3.06,2525.62500034873,2774.060995832312,0.9754424752358266,1.0013567322222123,42.33536876186798,23.53482646876548,3.024533950850192,1.058919939387109,1.0439889500874027,16.46410214166666,passed,
2025/05/22 06:30:00,0.7242154474293423,0.6830192649133733,85.95166041239813,108.31502679155483,3.1096185273914916,3.05,2465.2602191202436,2690.2310366238507,0.9760179552533305,1.0018328014693705,43.43295727293597,24.513852889137706,3.0696154024287106,1.0457149631351375,1.0217817527085933,16.03161112666666,passed,
2025/05/22 06:45:00,0.7233263162302651,0.6823920163195615,86.85873477115176,109.15706670442376,3.1148366619853003,3.12,2506.289065246138,2669.5730139522693,0.9765595152858578,1.0017750923552144,43.14358555851733,25.499503944734865,3.061818820104713,1.0321430786339945,1.0084393939620104,16.121964961666663,passed,
2025/05/22 07:00:00,0.7196577782897858,0.6895903942371535,87.01218194775919,109.78238926587139,3.113518402183449,3.13,2500.766756321628,2718.1639856983084,0.9764455770370951,1.0022619650908722,43.63224061355953,24.175192043906975,3.0583030930543105,1.0489149522996366,1.011325694509722,16.249236904999997,passed,
2025/05/22 07:15:00,0.7218004913650073,0.6834061167542508,88.62602286286686,110.80817711877373,3.0977511640246873,3.08,2585.368474051974,2701.0824250043584,0.9775030752959245,1.0016493048068966,42.59383338918154,25.36389576914081,3.046518592077503,0.9987317211022796,0.9728027038738859,16.376109426111107,passed,
2025/05/22 07:30:00,0.7245384252767756,0.6878978890646964,88.2966208080344,110.87538539073762,3.110002344221378,3.1,2552.3690700835264,2736.010729873714,0.9765786919185813,1.0018417590006239,42.86072819560405,24.364568343804823,3.037839558506529,1.0441052503260884,1.014371031704779,16.446873574999998,passed,
2025/05/22 07:45:00,0.7227297199995115,0.6876480785029954,88.67300179633239,111.08855946368755,3.1016920569227575,3.09,2574.8474336622753,2739.1230758254956,0.9770408301938985,1.0018392208902434,42.75679885375262,24.358228067197818,3.03595240410282,1.0357007480253055,1.004148078859765,16.482300119999998,passed,
2025/05/22 08:00:00,0.7251504139236907,0.6875662556242573,88.85148811367752,111.26392069782044,3.1087856573197468,3.07,2576.961723587652,2738.687059646233,0.9767882021616807,1.0017419408890749,42.605664391222575,24.503053647337698,3.029402487116055,1.0402805333434655,1.0113804071025592,16.525212696666664,passed,
2025/05/22 08:15:00,0.7218629578628625,0.6906706133498905,89.02057906940475,111.6133270817746,3.1130374272129404,3.1,2580.9652439922215,2743.618689725508,0.9769463281818807,1.0020387186889796,42.88590476927926,24.387870159357423,3.0281880164914186,1.0473160361176879,1.0104410000607005,16.575629069999998,passed,
2025/05/22 08:30:00,0.7220538711335457,0.687534645660108,89.76785965881908,112.0473628771365,3.1091966878210595,3.12,2624.177143422284,2720.735193790387,0.9775692995341027,1.0017920502270965,42.40214684451236,25.3188642544175,3.019828038784798,1.021308237763171,0.9897819430948293,16.618383735555554,passed,
2025/05/22 08:45:00,0.7214031250950527,0.6921172583225857,89.40322321328394,111.92789138325782,3.1050691389593768,3.12,2601.0558918334073,2764.82909938721,0.9772022878083012,1.0020688497366226,42.730570436491554,23.90920157589444,3.0149564812542566,1.0415867237848313,1.002296326324237,16.661443889444445,passed,
2025/05/22 09:00:00,0.7243632542907635,0.68944698803095,89.88730877990264,112.16589940717085,3.1073970612081254,3.13,2622.176165445239,2753.5614978233552,0.9772342303067365,1.0017743783265793,42.31259022440302,24.47321583730755,3.0089433831103416,1.0293489964434184,0.99725247322376,16.704551416666664,passed,
