datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/22 09:15:00,0.7231649765122525,0.6895045673505227,90.22331944021066,112.43363813260984,3.107966003038744,3.14,2638.080732015668,2748.1513911690604,0.977484057625699,1.0017974394763263,42.27176953105955,24.72786619713167,3.0074272539657594,1.0327885121880862,0.9992180875456647,16.74022632333333,passed,
2025/05/22 09:30:00,0.7224410753075644,0.6882892521440314,90.7719022913222,112.81503902012967,3.1072602694436906,3.13,2666.785274923301,2734.4881618362224,0.9778939217097168,1.0017096182712064,42.050260088111386,25.30054017742408,3.0036042182415756,1.0153360721408693,0.9832521593168807,16.783162354444446,passed,
2025/05/22 09:45:00,0.7232833669369694,0.6880568469563355,90.98312638419746,112.84497615698075,3.097389232543795,3.09,2677.9479498958794,2754.4999448546682,0.9779805353488258,1.0016005866148994,41.86885917578371,24.797835140110887,2.9994944215803114,1.006068513540758,0.9751287320726508,16.826405615555554,passed,
2025/05/22 10:00:00,0.7269459385396068,0.6946849705295151,95.73425099528613,118.42414779334239,3.0477081472111975,2.98,2888.364820044729,2958.8468668661,0.9783032006062194,1.0006046351194504,39.7895933237886,22.109262319797192,2.9187506113427664,0.9784275860536383,0.9488220399191057,17.82059469666666,passed,
2025/05/22 13:30:00,0.7386374271567795,0.6729146045592375,86.93875188180843,106.0713693489954,3.1083221575324615,3.1,2491.4495826022394,2724.510599266971,0.9749069564610868,1.0004918359599824,42.2048341827408,23.025956398503677,3.055831041067749,1.0658039461449833,1.0616925968906374,16.212884606111114,passed,
2025/05/22 13:45:00,0.701930660000906,0.6511760056609521,77.88542679667721,95.27517732180672,3.076831636904993,3.09,2285.5687365017607,2463.0653211136264,0.9752093724633963,1.0003078845525994,44.31912778116601,25.582912998071865,3.112702752773154,0.9639875584175147,0.9456606425918177,14.61074750055555,passed,
2025/05/22 14:00:00,0.700601382944467,0.6526706248766914,78.25129082097814,95.63958160131192,3.0678260852144743,3.08,2296.642063490873,2482.053532350673,0.9755924535426632,1.0004810835721358,44.408489445228454,25.083788235575298,3.119734712410907,0.9574268686381688,0.9356336154641093,14.660207002222219,passed,
2025/05/22 14:15:00,0.7025428946668886,0.6546690033894933,78.42314896206885,96.02810937082985,3.081323925648364,3.07,2291.3573371491407,2480.12316109362,0.9754082807318347,1.0006656324129175,44.492866009610424,25.292155432225353,3.115233534336659,0.9688781442435044,0.9466802778454894,14.702477019999996,passed,
2025/05/22 14:30:00,0.7031118797558765,0.6533699289895212,78.86876792823709,96.32204879722869,3.074925740347842,3.07,2309.073231830427,2486.0905631021465,0.9755872501019534,1.0004906439570593,44.30514679509021,25.308962722666937,3.122166621447133,0.9599310813703347,0.9399518432712735,14.744772582222215,passed,
2025/05/22 14:45:00,0.7045782808879973,0.658767382994515,78.7226154477356,96.62851531570948,3.086027571465955,3.09,2282.236309697822,2514.1464490068847,0.9751047025974411,1.000947627925954,44.7262691365771,24.43161814030277,3.1180873890071017,0.9790761901613355,0.9538022287286343,14.801769436666666,passed,
2025/05/22 15:00:00,0.7051324777023305,0.6562020180275246,79.41954640983167,97.09379456739418,3.086641003226145,3.06,2309.1205468343164,2500.0297886261696,0.9754075267551435,1.0007150673302996,44.47906157873031,25.187897906205947,3.130068655529185,0.9665691751086501,0.9451645213025252,14.844120616111105,passed,
2025/05/22 15:15:00,0.7087798582897001,0.6574277392358687,79.4084524819229,97.26826108122617,3.0946106974743137,3.08,2299.159544729545,2511.29928039819,0.9749081099156431,1.000679052624971,44.4081699889848,24.966835170762767,3.120699443338334,0.9834649354396662,0.9644730454356645,14.886497340000007,passed,
2025/05/22 15:30:00,0.7085850700305221,0.6574927797494866,79.99267694129165,97.81020896931895,3.0974531524472595,3.05,2316.6697925587523,2505.397608697173,0.975257728879909,1.0007517734273428,44.384784541396144,25.38088716516406,3.128729794073459,0.9779520989992352,0.9585998976255518,14.93612787333333,passed,
2025/05/22 15:45:00,0.7198990880476254,0.6717276430369209,85.13997495402162,104.17302202064084,3.135148760947036,3.09,2445.714851986003,2584.7034463265804,0.9760464676878244,1.0014659075041632,43.70732707493863,25.815571332039173,3.096122724720885,1.0010747578369568,0.977813225109651,15.771109694999994,passed,
2025/05/22 16:00:00,0.7226101095129772,0.667958551298166,85.63751294480721,104.26911645507941,3.1162502358963553,3.08,2474.749483180418,2598.709045810326,0.9762483436183407,1.000960922269079,43.13254394320774,25.620844285754977,3.0963936797932288,0.9804567733952919,0.9649931397811428,15.81016633777778,passed,
2025/05/22 16:15:00,0.7245973790965812,0.667280975092995,86.04183654122636,104.6207910956355,3.116604616252841,3.08,2486.7505279245993,2603.6298646561168,0.976189975045935,1.0008047291282467,42.93434602708176,25.700281932260566,3.0968074030729946,0.9779914003594433,0.9656098790484944,15.864703030000008,passed,
2025/05/22 16:30:00,0.7240270814684455,0.670235557635142,85.98601158103033,104.79276626949091,3.1175384921942233,3.08,2474.3039075013576,2627.078666474245,0.9759810858448292,1.0010259403965172,43.216093340440324,25.01004548060754,3.1001172878468783,0.9896282786018703,0.9728067808565829,15.903756537777785,passed,
2025/05/22 16:45:00,0.7251038169023605,0.6723142104523625,86.0024674257765,105.06454213807,3.129935122458515,3.05,2460.951849295646,2632.702894551444,0.9755696828922195,1.0011599678199286,43.41656055057487,24.93956792412193,3.1021726384166572,1.0038644149167988,0.9856465041985976,15.942808884444437,passed,
2025/05/22 17:00:00,0.7247774508454475,0.6732913606889629,86.36181142962847,105.50642223790783,3.1346211290378316,3.08,2469.3111572112884,2631.693642660018,0.9756837622842263,1.0012635407259212,43.46704047783167,25.132473155029594,3.1046476398562426,1.0091457712481646,0.9893592844927342,15.989717424999993,passed,
2025/05/22 17:15:00,0.7257717162309573,0.673270424096578,86.66827791365715,105.85071225886401,3.1398289749604342,3.07,2476.19544194118,2628.7101419270152,0.975643942788349,1.0012297530074743,43.40660538356483,25.394501097252242,3.106035551989047,1.0090687974497736,0.9905909069161264,16.02853046666667,passed,
2025/05/22 17:30:00,0.7262395531341457,0.6739840083798115,86.87102263299096,106.10959185294459,3.138847232837246,3.08,2481.0947463563643,2637.8477957467867,0.9756599301584651,1.001249720994077,43.37912157024749,25.238617930404295,3.105055909778013,1.0139636930646037,0.9950825486483839,16.067578633333333,passed,
2025/05/22 17:45:00,0.7267567189976145,0.67309124350759,87.43587030378254,106.56039926135689,3.1335709710231643,3.08,2506.6711689798826,2638.366096519094,0.976011309502247,1.0011395390198798,43.11436772165818,25.459787681013108,3.1024724268962363,1.0041648553644837,0.9871776912586044,16.122339419999996,passed,
2025/05/22 18:00:00,0.727315685607974,0.6737464089314276,87.6095347088069,106.83520389662718,3.135978276608526,3.08,2511.4351898006894,2642.027228039939,0.9759606953475716,1.0011394802200044,43.062894036487315,25.486328077588507,3.098212784510843,1.0074712218966435,0.9904361571930922,16.16114619166666,passed,
2025/05/22 18:15:00,0.72674203694995,0.6753695692734389,87.71282174235608,107.10590716677586,3.1376721678976778,3.08,2514.6726495316257,2648.4512191664753,0.9759814344941802,1.001248366079569,43.101135262843826,25.38936247774622,3.091700711945218,1.0074527300792375,0.987951629406324,16.200190062222216,passed,
2025/05/22 18:30:00,0.7276096291004575,0.6756933685396933,87.9753048757506,107.44226222581995,3.1374498029860685,3.09,2527.0234288440115,2651.4145440327534,0.9760550523840269,1.0012048825939543,42.92057076793766,25.478474844463538,3.0819802623216823,1.0066011358940987,0.9879151671798213,16.247089197777782,passed,
2025/05/22 18:45:00,0.7297868571147655,0.6740127779117039,88.37050478632179,107.69676737541977,3.134914752744491,3.09,2542.134773398558,2652.9444917527985,0.9760609665957718,1.0009664031796295,42.63525527400411,25.636446077407154,3.0826662738543775,1.0060438130908214,0.9919043426278388,16.28613063,passed,
2025/05/22 19:00:00,0.7300794003041762,0.6738182506698187,88.66004482379881,107.95136347317957,3.128942836604853,3.09,2558.801788041905,2658.5928639920844,0.976285674300478,1.0008980716350988,42.42694879926873,25.61124102709001,3.075279300552326,0.9935969139074733,0.9802462361249482,16.32492962222222,passed,
2025/05/22 19:15:00,0.7317974712785013,0.6735413900766106,89.1853035924869,108.56477785718903,3.1350408214658616,3.12,2578.1496466245685,2653.278900558254,0.9762962784320869,1.0007881640703085,42.1661718727183,26.095164946132652,3.0662932348112752,0.9900357502214886,0.9794519170701634,16.400742049999995,passed,
2025/05/22 19:30:00,0.7295095229733282,0.6750721004318726,89.5484588602387,108.96262840796679,3.1244685647403476,3.12,2593.814620032531,2675.2041633021204,0.9766077520780868,1.0008833647426185,42.22485608655989,25.593703341249807,3.069315922459017,0.9799931474432453,0.9653379141743078,16.46288355555555,passed,
2025/05/22 19:45:00,0.7309912312457232,0.6769913280980312,89.59164581787003,109.26062867054047,3.130427185780614,3.13,2590.3646516628773,2686.4901202247956,0.9763343605559851,1.0009387249765251,42.19983619924731,25.4077832588753,3.0577458066337266,0.9923287647367363,0.9770403526197,16.518809633333333,passed,
2025/05/22 20:00:00,0.7294518287551397,0.6766283903328536,90.11882586810971,109.72137734714039,3.124016656486328,3.1,2616.9133952864813,2686.616079799033,0.9767805007149485,1.0009138481369602,42.06504594659309,25.603589212327304,3.0578326734302554,0.9870882782609994,0.9710768980778522,16.568314418333337,passed,
2025/05/22 20:15:00,0.7293084581050302,0.6769362410975339,90.40185350124285,110.02990803239291,3.1252224413377916,3.12,2622.370155938651,2692.512103414958,0.9767374817803863,1.0009031941688995,42.10543109497445,25.57432262241444,3.0645926212306316,0.9943775325367454,0.9779387517014915,16.610189310000003,passed,
2025/05/22 20:30:00,0.7278065737118953,0.6822745921086864,90.01105514598609,110.1380322678482,3.129445769322776,3.1,2598.0977309316218,2722.99649476616,0.9763853270730224,1.0012970461844328,42.52192302790029,24.622987119722385,3.0557063484840365,1.0177927104190134,0.9925802990800237,16.652075812777777,passed,
2025/05/22 20:45:00,0.7322750170386358,0.6787754690089455,90.6690574407147,110.56625848278543,3.128848750753023,3.11,2627.388930106134,2713.1545288828775,0.9764279163177622,1.0008583834521387,41.901133433871166,25.273665064730455,3.0479474169602288,1.0180155784611533,1.0027079277108517,16.709752729999995,passed,
2025/05/22 21:00:00,0.7300213974828783,0.6791202378768648,91.09410736535008,110.9865876051765,3.126306401583496,3.12,2646.624099384302,2711.66860306399,0.9767858681514909,1.000922317943169,41.92139967449069,25.46135033621409,3.0512770217276355,1.0132030199450808,0.9953948619548564,16.751664777222224,passed,
2025/05/22 21:15:00,0.730641979257036,0.6785512730785396,91.35062927672703,111.21540788816456,3.1234123749225406,3.11,2661.276443523874,2711.210742199129,0.9769459374232827,1.0008349037913844,41.71272002318901,25.60824017697371,3.044754828231044,1.0093794190395764,0.9933238529678377,16.78049296,passed,
2025/05/22 21:30:00,0.7298882441327992,0.6788088294513488,91.33399526593675,111.15211502860652,3.118746552980676,3.11,2657.0962460942424,2723.265492347902,0.9769172451761285,1.000853131829091,41.843173822615086,25.224281674992277,3.0547813572282223,1.0151140473323716,0.9976079506931866,16.779984625555556,passed,
2025/05/22 21:45:00,0.7289454896911681,0.6812727617083926,91.30328813085652,111.46261036891603,3.125925771417723,3.11,2654.860958105814,2722.9284110249837,0.9768876154716889,1.0010598464307767,41.96004364400208,25.302981684089666,3.044116841447154,1.021653320235824,1.0003751807380739,16.81057038222222,passed,
2025/05/22 22:00:00,0.7288807926729843,0.6857946614298996,91.75624714595492,112.42291791917732,3.131164610709361,3.13,2659.9904987788104,2756.119474345077,0.9766350692926987,1.0012633808620055,42.09158728807938,24.728613107933022,3.036521555349276,1.0518928840638608,1.0250009944886396,16.958731875555547,passed,
2025/05/22 22:15:00,0.7286184234370252,0.6859896674816442,92.78351430762898,113.54097316181145,3.12992351871087,3.1,2701.6308467945596,2759.676383605007,0.9769994588417327,1.0011748859707177,41.81392236181769,25.140397826191144,3.0322322301956133,1.0398222013922065,1.0138809728733322,17.093473943333326,passed,
2025/05/22 22:30:00,0.728046530125323,0.6862570144244715,93.3393178004752,114.13678650608728,3.123683402623178,3.14,2723.1869852477157,2774.5705997810364,0.977173867097946,1.0011104962235933,41.71309244173372,25.001325878935422,3.0352131648402914,1.043145805342869,1.0167592216895145,17.17325412,passed,
2025/05/22 22:45:00,0.728588606249054,0.6861379231994674,93.73845084761494,114.57970501424317,3.119979875670734,3.1,2739.8074634894415,2785.025572551599,0.9772147906445223,1.0009929746056652,41.53589032029945,24.95110955749466,3.032761503740303,1.0495038368503562,1.0242807871110027,17.237367888888887,passed,
2025/05/22 23:00:00,0.7255477749485904,0.6865895878622128,94.33128700695849,115.31940422272258,3.119356378157797,3.13,2769.340174617909,2782.154325668959,0.9775246261246031,1.0009958447586336,41.49961039555062,25.343145643347476,3.03177655028729,1.0479534538114081,1.0197307550795394,17.317089777777774,passed,
2025/05/22 23:15:00,0.728547176966155,0.6885816169926456,94.23020946008555,115.56420826931601,3.1215074378425265,3.14,2763.0913197198875,2804.9441376799323,0.9771114651608401,1.0009654436138828,41.31456845951288,24.86948787574016,3.011118709961086,1.0639441912851606,1.0366246963504953,17.38066409444445,passed,
2025/05/22 23:30:00,0.7299427824233363,0.6841652789240145,95.21406807258151,115.87950550254641,3.075089258786603,3.04,2830.3533407095856,2847.5549527378416,0.9781359515401297,1.0004066462761958,40.400446117767,24.019546585460446,3.0036074679110523,0.9860754303135691,0.9676218346103719,17.460074805555557,passed,
2025/05/22 23:45:00,0.7209122053621984,0.6919708273307252,100.28323352886903,122.0384882549973,3.0414958273680615,3.01,3051.1116738312176,3012.327820004484,0.9787643489739759,0.99985084124099,39.42258200189363,22.558098927088675,2.9686017273396805,1.025099929172103,0.994398685347391,18.441925919999996,passed,
2025/05/23 00:00:00,0.7237741788406827,0.6919641046643009,98.65517698315169,120.85455274047638,3.033052382961345,2.95,2980.001822947219,3013.413934249784,0.9785707958322679,1.0000652392769331,39.71630980201469,21.87662628116129,2.979970611856154,1.0204046326216722,0.9924043007324354,18.178343944444443,passed,
2025/05/23 00:15:00,0.7388624089283231,0.6747649735181022,92.5550933927571,112.38210747746858,2.9751293686222833,2.96,2755.2234247127576,2979.592573524305,0.9781510041627546,0.9996178369062843,39.73175190219322,18.828230346763092,3.0201816769723195,0.9282558521224432,0.9290909970904286,17.0618195,passed,
2025/05/23 00:30:00,0.7335096971620948,0.6859732014408553,97.11697084310596,118.32485709788862,2.967470022644037,2.95,2922.9685169820254,3121.345583102145,0.9787151104439823,0.9997013110130564,39.23231990408176,17.763937485518177,2.9908609215311377,0.966943764272819,0.9546724825261822,17.936320899444446,passed,
2025/05/23 00:45:00,0.7334480315276376,0.6892394898935772,99.41503091817741,121.3139412566564,2.9603234565267798,2.99,3013.6617093562636,3206.870530667092,0.9785277520214006,0.9993274516006654,38.599857970044184,17.110377859138396,2.9692686196651974,0.9989308306749172,0.986519120592595,18.414787502222214,passed,
2025/05/23 01:00:00,0.7360168957874551,0.6869269721920336,99.88852177395485,121.58969595661101,2.9465838710090644,2.95,3035.8825544818255,3229.990248064641,0.9786725929823893,0.9990275256771732,38.17954601044251,16.715443019222167,2.969917868671499,0.9945297441673501,0.988484337326047,18.46291973777778,passed,
2025/05/23 01:15:00,0.7402798527809209,0.6871418191290454,99.99900108746006,121.98730671364966,2.9585058943797353,2.95,3030.988438739206,3223.786051819294,0.9781911771202303,0.9988918128579934,37.937516570691905,17.200692679513196,2.960581953483513,1.0142949634082032,1.013135578317503,18.504787198333325,passed,
2025/05/23 01:30:00,0.7308007413069488,0.6902393582090385,100.39754943629644,122.74173253873897,2.954024794269649,2.97,3053.0889781821234,3229.7350644605717,0.9787520917779627,0.999249841694156,38.55898152457457,17.180929233049348,2.9784790236206398,1.0257776496003679,1.011595255029505,18.559617999999997,passed,
2025/05/23 01:45:00,0.7306921176692163,0.6907034775870113,100.67494939254497,123.23089194334239,2.9547460065903977,2.95,3066.4300389572427,3231.297541855276,0.9787774477286559,0.9992057020304401,38.45029148304284,17.402318497997463,2.9739347226378627,1.0310875589065043,1.0170672516575547,18.608185419999998,passed,
2025/05/23 02:00:00,0.7326262367273058,0.6899725139359599,101.0216207533037,123.63488933077741,2.9520440598653086,2.94,3079.297486489907,3241.322771297846,0.9787248839468369,0.9990357417210196,38.19965269316484,17.40331258560852,2.971933534899972,1.0311811398615258,1.0210481972081016,18.65874948666667,passed,
2025/05/23 02:15:00,0.7426194941699332,0.6868409500160925,101.32758247875296,123.88460849919625,2.954567016717395,2.93,3084.5149257116063,3249.0556582943605,0.978173287068214,0.9985185510681871,37.34070951691189,17.627524227821763,2.9535240932352234,1.0365390446920386,1.0421398092635938,18.712958745555557,passed,
2025/05/23 02:30:00,0.7357700171011679,0.6894396456487759,101.69569115070001,124.60840679791022,2.9517618201182225,2.95,3103.268836871731,3256.9580630763253,0.9785447997191329,0.9987741590112138,37.783106648214044,17.60095693487072,2.965221077862226,1.0508571046525104,1.0467160903103843,18.773874930555554,passed,
2025/05/23 02:45:00,0.732189209005066,0.6910608185185262,101.98111952509572,125.16195478423298,2.9522382240619103,2.94,3111.777352072573,3263.575771510122,0.9786493413155049,0.9989156085368655,38.080175565302476,17.597093318853624,2.97637032637368,1.0522234413915286,1.0428875862303806,18.82156118333333,passed,
2025/05/23 03:00:00,0.7392052449142228,0.6896713464242394,102.02364674230272,125.3631961614508,2.9487771626976595,2.93,3120.9909728749976,3280.2910910954593,0.9783654007608277,0.9985778406312802,37.291256041951485,17.49519451708577,2.943312217379329,1.0482850887663098,1.049432863090274,18.87595436222222,passed,
2025/05/23 03:15:00,0.7375520532329117,0.6902072575206492,102.4154859661003,125.9383216998837,2.9457857207592797,2.92,3139.064205729846,3289.4650862811986,0.9785041115527666,0.9985689172453254,37.28989965404307,17.518909875932135,2.945320347482353,1.0475363685191468,1.0472554736862223,18.937069793888895,passed,
2025/05/23 03:30:00,0.7351849850414942,0.6907996097507578,102.74520011077988,126.45408320253914,2.9406002364025765,2.95,3158.78783353676,3297.463883177485,0.9787554000136337,0.9985851339054372,37.297965431908686,17.525660129724905,2.9458204946609414,1.0509359328178929,1.0486116174836901,18.985255324444445,passed,
2025/05/23 03:45:00,0.7330932726665094,0.6914737503253113,103.24820681230376,127.11191903559825,2.9382253869489263,2.94,3178.5751571596425,3303.740489761513,0.9789795957377104,0.9986219099656186,37.398836953702286,17.61652170222371,2.9529679496147683,1.058412304334598,1.0542026874907509,19.046504399999993,passed,
2025/05/23 04:00:00,0.73538431221767,0.6914324211549646,103.43590264632168,127.49357828575988,2.9359907194279415,2.95,3187.6123223351783,3318.2490500171316,0.9788790061948889,0.9985047427267166,37.11843950579348,17.499153566127845,2.941649714326663,1.0568825992094226,1.056209331376917,19.10114861111111,passed,
2025/05/23 04:15:00,0.7288712051581071,0.6939173541329502,104.05700307397902,128.35746149776725,2.9348041744757674,2.96,3210.9857791453023,3316.1461826697046,0.979450281994798,0.9988190647188933,37.68736754287914,17.707399268566217,2.9609514283295018,1.069106907872802,1.0592645585817146,19.155854128888887,passed,
2025/05/23 04:30:00,0.7328567749907281,0.6931282004079414,104.20475957376915,128.6483624351582,2.9329228918827193,2.93,3212.94869530028,3337.0431256580746,0.9791194051016492,0.9986001970782257,37.324824329484464,17.442617773548186,2.952907513013877,1.071653272621663,1.0682036055620832,19.210620953333336,passed,
2025/05/23 04:45:00,0.7337625946629244,0.6932791566756952,104.06977918130343,128.5954988324833,2.9051050164785144,2.88,3226.7459230921754,3404.8384689231825,0.9794138231585084,0.9985243484997626,36.94509876259806,15.6720851593636,2.929738106236726,1.0189909555621486,1.0169097145109014,19.265449084444437,passed,
2025/05/23 05:00:00,0.7351249515293296,0.693520856498875,104.04888204031579,128.77417423082866,2.8993926111744437,2.86,3231.335530812274,3423.9273155691935,0.9794075584348076,0.9984767773530647,36.73258795488103,15.302161930126053,2.917043857040586,0.9973088704740624,0.9969346676781933,19.296219922222225,passed,
2025/05/23 05:15:00,0.7227514763174219,0.7009484295514067,101.82758098714541,127.29808832333185,2.9043140732405193,2.8,3139.0613663324993,3413.10250021013,0.9795907543739313,0.9996801845270051,38.52389623276488,14.241692164782402,2.9376076775302433,0.9801216784931105,0.9548465126736755,19.029541727777776,passed,
2025/05/23 05:30:00,0.7261102226557768,0.7047970633310283,103.2611875522743,129.48358489242273,2.9057455963151235,2.83,3190.0331792384018,3474.2333121423308,0.9794272370729921,0.9996311209726855,38.133991918219095,13.755720186307384,2.9068970746422265,0.9960737186445637,0.9724139672495794,19.36466301,passed,
2025/05/23 05:45:00,0.7269347442161024,0.703228385334352,103.01017882282608,128.9528667894494,2.9068356255462433,2.83,3182.696030840562,3455.66184356394,0.9793999307183248,0.9995302847468099,38.02781143513014,14.041280358997517,2.9084698130322613,0.991875314261554,0.9702135757792183,19.29661516444444,passed,
2025/05/23 06:00:00,0.7256294043843655,0.7016334005712778,102.48798140333045,128.09614586828081,2.9033246605485985,2.82,3168.6530712332474,3436.384540960566,0.9795603264538306,0.9995361325743497,38.104905676451416,14.118059725518465,2.9152444297763056,0.9890063272139448,0.9666764531235219,19.176568583333328,passed,
2025/05/23 06:15:00,0.7511475279679904,0.6826576625262829,101.28668391931167,124.54207300766363,2.8639804894030627,2.87,3116.1870928330345,3462.8739074256014,0.9787362460217179,0.9979079594475968,35.937958459313606,12.380345219675835,2.9187458762427085,0.988568763538542,1.0126608511976838,18.84230234333333,passed,
2025/05/23 06:30:00,0.7410939436459288,0.6869734176366216,99.69144563159128,123.17875226657388,2.8862595011906143,2.89,3046.3460912031605,3380.518746646375,0.9789416886793402,0.9987972943795757,37.43414422100388,13.442169375229858,2.948098510419806,1.0149852904373744,1.0207033424246534,18.549599701111095,passed,
2025/05/23 06:45:00,0.7456143622038177,0.6840666059563902,98.2174725547212,121.2300596726423,2.891914277769215,2.89,2987.5717403933077,3325.811981023153,0.9788158539063283,0.998835578272785,37.44522125246816,13.917172814542129,2.9473484377715145,0.9886840749188214,0.9997558476845845,18.257764525000002,passed,
2025/05/23 07:00:00,0.7481534337011762,0.6813539980929066,96.74310584925153,119.2802197524019,2.896602244861123,2.88,2925.611402385988,3276.9769734283523,0.9786782735804581,0.9989400848063341,37.70202447312845,14.18578422180781,2.9584193898282143,0.9772766152020402,0.9913731297714068,17.966431413333325,passed,
2025/05/23 07:15:00,0.7528922708949538,0.6711894632726697,93.9194864709356,115.21643651901175,2.890535497880936,2.86,2835.372661230647,3183.6946105908282,0.9783324950449783,0.9984455267621364,37.54830093087077,14.89067781230036,2.9726013446006316,0.9422054654280604,0.9693333612057979,17.398327613333333,passed,
2025/05/23 07:30:00,0.7520947702381858,0.6688110431948675,92.38234506284435,113.35721791629481,2.8906538356282883,2.88,2782.8157493521267,3145.5258516244826,0.9782108510636507,0.998536450090967,37.8672918194376,14.969691669693068,2.9787395973417246,0.9276401042330994,0.9546555633090459,17.136783387777783,passed,
2025/05/23 07:45:00,0.7492003191521411,0.6668374818333314,90.83555123746444,111.533377331491,2.886321774981819,2.89,2738.2093335158247,3110.4737644252896,0.9782947591179233,0.998674817551086,38.19358722115405,14.950842616966009,2.9799125590459083,0.9203000644043299,0.9449743603679325,16.88118138055556,passed,
2025/05/23 08:00:00,0.7401451280155809,0.6772362823017517,87.24762987176952,109.20156053716285,2.9634669703283407,3.01,2565.525168370332,2982.955581886551,0.9766209626196433,1.0002212610001953,40.71553864070068,16.991226657954137,2.9962159917521642,1.0224318902876846,1.025232080969819,16.442739438888886,passed,
2025/05/23 08:15:00,0.7137574335585549,0.6538194022948869,78.05624582671435,97.96208578924936,2.9302568452957085,2.96,2343.598701975391,2744.7509731064174,0.9754412640728659,0.999193031618983,42.12960067121351,18.63988615399796,3.0338954463727346,0.9829639297382624,0.9838791746870023,14.910171466666663,passed,
2025/05/23 08:30:00,0.7058594424119128,0.654482343800817,77.45313590533375,97.2721535622952,2.930035401988136,2.95,2322.0720186294234,2726.997636511409,0.9756927648310901,0.999576199103674,42.89386898284824,18.60226143159889,3.0601715523461737,0.9955791282291183,0.9863426766222151,14.793952836666666,passed,
2025/05/23 08:45:00,0.7008007837782909,0.6500621845837246,77.14868521912555,96.48092732623807,2.9233262551683707,2.95,2327.4100952028193,2691.5350474917777,0.9759871708241303,0.9992757724556405,42.94331769379109,19.367291764715606,3.081927728803465,0.9847199244418618,0.974994243537956,14.672014108888881,passed,
2025/05/23 09:00:00,0.6977457583257696,0.6521443532121797,76.52875816606394,95.98732403296762,2.9256371816678244,2.95,2302.3209024774783,2690.9712719528843,0.9759243978523742,0.9996434316346832,43.40166496730383,18.949461956741555,3.081565120692853,0.9916837106808696,0.9756995309704981,14.60856124444445,passed,
2025/05/23 09:15:00,0.6971437036743225,0.6505785039733855,76.30206614441003,95.60459013023625,2.927857054759133,2.98,2301.877188927035,2668.0440098148265,0.9759592005200275,0.9995170087971451,43.309562831776574,19.52393235111385,3.0784025996923066,0.9826004998449328,0.9678882354891197,14.551218843333329,passed,
2025/05/23 09:30:00,0.6936131959270243,0.6479090699507851,76.19793055884628,95.14652946670611,2.9147231347371947,2.94,2311.7421865838614,2660.8776324074524,0.9763871431415619,0.9993651108924202,43.28302514785974,19.514698831987022,3.0889814569531575,0.9637147276165271,0.9482383793235111,14.493810026666663,passed,
2025/05/23 09:45:00,0.6949452999042169,0.6464456193262461,75.6211290073161,94.49358476490033,2.9148085693486263,2.96,2296.334894757233,2656.323342343252,0.9759315314303513,0.99914160804893,43.14801860029301,19.418405321128155,3.076950841507246,0.9613146755744812,0.9492070194156216,14.436050670555556,passed,
2025/05/23 10:00:00,0.6957647015495534,0.6461084469045089,76.43983242712892,95.14928011913558,2.9134433842875396,2.96,2322.4350021975324,2661.821065719075,0.9762918602045414,0.9990845768819274,42.99554178010292,19.60652848774726,3.087450894561562,0.9539790823294829,0.9427887414692964,14.521347866666666,passed,
2025/05/23 10:15:00,0.7326076497543105,0.6841670339113748,91.24696472631626,113.49588006383283,3.0138150361342513,3.03,2720.3296063828307,2891.806106248912,0.9783916794081864,1.0006427459409057,40.35790333108508,21.56970930185071,2.974209937330861,0.9844432413654524,0.9719434948832278,16.913938995555558,passed,
2025/05/23 10:30:00,0.7203585842054662,0.7010468712253821,103.4361550193208,128.98725155325405,2.9921835184082894,2.99,3202.776567425811,3222.75132384501,0.979811325704587,1.0002087021283201,38.720653136325375,20.83974384470187,2.881876482517868,1.0276434925573121,0.9996847066532905,19.226358653333325,passed,
2025/05/23 10:45:00,0.7151619136790255,0.7104577451044176,102.31250275376405,127.78618905820142,2.98235612355569,2.89,3155.3290158317745,3247.600903404869,0.9798508034790353,1.0006459510553916,39.47530514345883,18.442450119555534,2.8985325835060545,0.9954216643115612,0.9475908852063807,19.09581725333334,passed,
2025/05/23 11:00:00,0.7185396863343223,0.7030663215172795,101.7419590453423,126.50278506040011,2.9933141272705237,3.02,3137.6270600324733,3169.03898733271,0.9797150088432101,1.0002358621602139,39.06940956396693,20.25902084813043,2.9093349345114983,1.0255886202475257,0.9880067891829235,18.877832575555555,passed,
2025/05/23 11:15:00,0.7195840422739023,0.7012995607386157,100.4125843095283,125.19073408686943,3.0153012305860556,3.06,3079.623652932815,3111.5110289482595,0.9791996928564783,1.0003914071421338,39.29797300275039,21.343396013737355,2.908004083054005,1.0446972244266595,1.0082446071854323,18.66813602500001,passed,
2025/05/23 11:30:00,0.7213324184911419,0.6948669681382831,99.98340201060994,123.61049176724697,3.0036913819971485,2.99,3066.991236156395,3075.6479723582866,0.979288329879946,0.9998575376627842,38.969081623802346,21.53004541026079,2.9430686712417726,1.039926416925298,1.01125683806902,18.450592453333332,passed,
2025/05/23 11:45:00,0.7300750564325814,0.6918202466561351,98.78127242914584,122.17414905488117,3.0320459972263585,3.09,2993.8363237318663,3019.5497649617027,0.9783551133386033,0.9998016957880518,38.964241012281065,22.482657183019235,2.9469427025470614,1.0644187746733502,1.0466989878551196,18.232863220000002,passed,
2025/05/23 12:00:00,0.7290485485443643,0.6893916313295155,97.99934739485126,120.97531955121848,3.034682810614481,3.03,2971.8489876512526,2967.2917085410018,0.9787287163620743,0.9999016301506625,39.11146146793707,23.25321280120743,2.953445018259735,1.0246023380049258,1.0078465922178472,18.023408180555556,passed,
2025/05/23 12:15:00,0.7297497902497998,0.6883458552449745,96.72692553182691,119.31310457520885,3.029121025853705,2.99,2922.2916295970676,2953.402918345452,0.9787902643490799,1.0000823210381622,39.38943178071849,22.79199304968226,2.960992376926739,1.0034550108945468,0.9865755712045892,17.798189896666663,passed,
2025/05/23 12:30:00,0.7386240007804571,0.6869851168230781,95.25647330790326,117.62947044690173,3.0472013774231863,3.08,2836.340297832216,2935.7222595918975,0.9777154810899168,1.0001034438347003,39.564061167624196,22.53703674867024,2.968210791587424,1.0318226609216168,1.0237537476938232,17.58863697555556,passed,
2025/05/23 12:45:00,0.734151425850158,0.6854171008331225,94.50587688999407,116.53174232628555,3.0520830820690827,3.04,2810.9420973779625,2883.3404565033297,0.9781569712690751,1.0003827043127422,40.08690653818798,23.31845015938825,2.9900802539544102,1.006046503961721,0.9942100335604782,17.379423447222223,passed,
2025/05/23 13:00:00,0.7365983338540744,0.6812409712774731,93.25281521217303,114.63337387274942,3.0341289833418834,2.98,2772.0847011609517,2884.2735327842947,0.978058895611015,1.000158491633389,39.99349984493835,22.51386842987427,2.9958786442336267,0.986532090570473,0.9808747886622412,17.16212045777778,passed,
2025/05/23 13:15:00,0.7396821472681844,0.6811579053247611,91.67438995374299,113.23847401269879,3.067933484131702,3.07,2698.294367605598,2827.5974184081783,0.9770509291098691,1.0003353249580222,40.395690711432046,23.464251989571125,2.9911475024062986,1.0058680683662165,1.0024925420091964,16.95306844,passed,
2025/05/23 13:30:00,0.7355231055726461,0.6747752036287102,91.5318605086694,112.25625418128548,3.05092376554741,3.04,2711.7629348065325,2784.223024490216,0.9779363100628663,1.0001100031655605,40.37882430640657,24.244105483478897,3.0216388727862653,0.9662645924751891,0.9653996889708063,16.76783417833333,passed,
2025/05/23 13:45:00,0.74230578055215,0.6743443302114985,90.06954664368769,110.77718636329881,3.0530489274843777,3.02,2643.049495027846,2806.5212838380294,0.9767317180830681,0.9999574883048704,40.43388312727539,23.03860987946586,3.0162947908007123,0.9856341627120588,0.9911301546330457,16.637806221666665,passed,
2025/05/23 14:00:00,0.7325770730337423,0.6755653291895398,89.83510853992543,110.6074953175905,3.062741071501508,3.06,2640.68821700106,2754.443832223231,0.9775009825321425,1.0005018411511537,41.183772800501465,24.185535856887032,3.0373256622481146,0.9669033865582342,0.9605021300562078,16.523892513333333,passed,
2025/05/23 14:15:00,0.735882727113739,0.6721116492033136,89.16488624664481,109.4646192911562,3.0448492641499185,3.04,2615.8329184070026,2776.200673087384,0.9771909188001623,1.000176258459278,41.04334217237142,23.14072340954013,3.048684973265245,0.9572249362228682,0.9572760564449753,16.417929513333327,passed,
2025/05/23 14:30:00,0.7365871373520022,0.6719440554439577,88.393363049607,108.80993228643649,3.057559251279726,3.04,2590.2441144119516,2744.6537178506464,0.9769380677739583,1.0002596803901713,41.11167330137635,23.747863722617744,3.035912693085351,0.9522725892349876,0.9533277733547812,16.311766221666662,passed,
2025/05/23 14:45:00,0.7332736269548777,0.668411621704933,88.08298937997573,108.08899673407215,3.0470376852323926,3.03,2592.3036952560055,2723.6718805754253,0.9772815511117964,1.0000938360061737,41.14108645573048,24.046814625840863,3.051534092295855,0.932740860995739,0.9341311425175106,16.19797791333334,passed,
2025/05/23 15:00:00,0.7354775697629308,0.6685257726671618,86.85260652689462,107.00907549336395,3.0539199605533156,3.08,2544.931015736027,2721.741258287556,0.9764585841391172,1.0000595806787234,41.27292257569189,23.663799782481867,3.03988589905968,0.949697235743434,0.9533039922410498,16.08399558333334,passed,
2025/05/23 15:15:00,0.7291315937929245,0.6643132637946377,86.8387601787653,106.34719626912931,3.0296194656678166,2.97,2562.352670880017,2711.6415664824863,0.9772655632025427,0.999893689097915,41.37641308954474,23.6153790061942,3.071226257062019,0.9269951413889675,0.928179956624087,15.97819560333333,passed,
2025/05/23 15:30:00,0.7380647156588589,0.6629600398122405,86.58341345388769,106.2890895278701,3.051649115184026,3.04,2544.3390251706937,2697.1466082753977,0.9761875182253199,0.9995003624875239,40.87025964036582,24.264625465869685,3.044812418307991,0.9449883193734825,0.9578158284160851,15.99517499555555,passed,
2025/05/23 15:45:00,0.7320106755670795,0.6640686379923956,87.43216260408299,106.98621406851943,3.039851937550343,2.98,2573.808005226574,2709.5928770648848,0.977027947346942,0.9997597811514592,41.219400889757225,24.04915513275906,3.0741250069760646,0.9341010213384474,0.9388244705939548,16.06075640888888,passed,
2025/05/23 16:00:00,0.7336044381294047,0.6733543661157058,86.69296000432803,107.27450086019284,3.0693269844391726,3.06,2512.106051844685,2741.930576301212,0.9758885793172892,1.0005245122153466,42.0433957404118,23.029374959510537,3.058713797380598,0.9883988082721983,0.9841647115083144,16.126356400000006,passed,
2025/05/23 16:15:00,0.7368337018149712,0.6646131891120862,88.13605727442548,107.84138225556548,3.053037492987669,3.03,2586.607863794783,2714.287093715006,0.9766566968721281,0.9996182337191053,40.94305647179182,24.401321032492767,3.0673954907442744,0.9566099621064673,0.9662759957979502,16.183831051666665,passed,
2025/05/23 16:30:00,0.7365933299911961,0.6707480550720525,87.68041398761771,107.93782211082333,3.0598718725212084,3.0,2545.03661762807,2762.8845967897037,0.975925413910009,1.0000912973330738,41.614633612446475,22.88455953517948,3.071060106353556,0.9962673686424148,0.9983510041550104,16.24155882555556,passed,
2025/05/23 16:45:00,0.7306362805826205,0.6776337947871021,91.85035208653098,112.73993641782712,3.069930410975098,3.03,2692.0402462549814,2784.665282785081,0.9775419653940255,1.0004753047184434,41.330900734221736,24.280818107732806,3.069125544065612,0.9858929613299084,0.9762056416374104,16.81310485555555,passed,
2025/05/23 17:00:00,0.7323885420370323,0.6870692163774744,96.3580325064224,118.63946696309783,3.0745141340784805,3.1,2863.164406393389,2891.737302571332,0.9777393085677852,1.0002209717481656,40.093878416659244,24.119470571730453,3.001499538593954,0.9991919028002273,0.9849845342806123,17.693526644444436,passed,
2025/05/23 17:15:00,0.7436930555364791,0.6826374748458625,97.02452622028298,118.62156217175813,3.0509322760864808,3.03,2869.933759164069,2961.415559681216,0.9771847927172497,0.9994891928054231,39.3133485935905,22.518516429175534,3.0139429787351792,1.0198281982128614,1.0229960812463577,17.791051849999995,passed,
2025/05/23 17:30:00,0.741429108602753,0.6833839523982828,94.05474836839477,115.78396419707057,3.0779502815055655,3.05,2752.7438928687197,2879.09618237801,0.9766650439809603,1.0001293514457545,40.34799331848118,23.249783772134588,3.020279359936961,1.0243587773547977,1.0217223550497565,17.334523744999995,passed,
2025/05/23 17:45:00,0.7374975079836449,0.6809043646891547,92.50152817603454,113.8586402836486,3.077944977025793,3.05,2699.7621898158504,2835.2227869735707,0.9767253816017332,1.0003204336309919,40.94041294879616,23.498979340560446,3.043512939838596,1.0123439616315555,1.006802242387202,17.03637920722222,passed,
2025/05/23 18:00:00,0.7358155821796407,0.682777404321219,92.59617506440576,114.06767479951468,3.0728041150854923,3.06,2701.4534140600413,2856.4012223402424,0.9767977393232565,1.0004599811768098,41.09832238399793,22.9347986608245,3.0453771374570096,1.0120980036030178,1.0024049800290853,17.078198597777778,passed,
2025/05/23 18:15:00,0.7374351463912229,0.6845602979530132,92.56158861117913,114.28180044818363,3.0832145093710226,3.04,2685.8331716667976,2867.718492661956,0.9762800213418902,1.0005242379985704,41.24949044095078,22.715891343929385,3.0464924682088617,1.0481327145212982,1.0378226879457346,17.122791070000005,passed,
2025/05/23 18:30:00,0.7361034337120975,0.6833321457804178,93.19590583907126,114.74395065747109,3.0794944225085885,3.02,2714.615295321656,2860.2149001324315,0.9766955922182122,1.0004307352265787,41.10800380499529,23.14720139481418,3.0525653771107146,1.0379199769035214,1.0281397415188747,17.167658493333324,passed,
2025/05/23 18:45:00,0.7368014031371682,0.6850821527643896,93.20112349476338,114.95352157252718,3.082334048449845,3.02,2709.0212113354883,2875.237350340024,0.9764692496313111,1.0005060819492604,41.163979280736065,22.80880133709807,3.0475307200312325,1.050132956008637,1.0389533419775776,17.21255029999999,passed,
2025/05/23 19:00:00,0.7350485023184224,0.6861374523425586,93.49532038050224,115.37561330142822,3.0879427524153793,3.05,2718.483175987927,2867.530413248929,0.9766085203313266,1.0006245202956847,41.27293716860825,23.158121260796896,3.049510811292012,1.0536096469444862,1.039450501905038,17.24929017777777,passed,
2025/05/23 19:15:00,0.737296710961083,0.6814580621772808,94.38462636861053,115.78806249752698,3.076990061035075,3.04,2768.224282548902,2852.2773730217973,0.9771641760308425,1.0001515713948892,40.55038045935236,23.932500817884826,3.044072918692505,1.0266099987008315,1.0215824336510473,17.294227732222225,passed,
2025/05/23 19:30:00,0.7382713365901586,0.6800406697080383,94.80643397341048,115.9852492397185,3.0662830124650955,3.01,2785.983515854709,2868.8075127334846,0.9772915418619668,0.9999446844595803,40.32229019295847,23.631218650763806,3.0488582151342216,1.015694977136804,1.0135600590830143,17.339189670000003,passed,
2025/05/23 19:45:00,0.7396731701009823,0.6814339954351062,94.85550904845464,116.25523886708778,3.074832686342127,3.04,2779.371583892546,2874.3266053873463,0.9769660818451161,0.9999870270742949,40.358898481058574,23.605721464223095,3.0445799717039272,1.035311456942785,1.0331593986765515,17.38417599111111,passed,
2025/05/23 20:00:00,0.7367329700286752,0.6835214552341758,95.17181454703346,116.79049410095251,3.0779547426811154,3.05,2794.61710065517,2870.54737668934,0.9772822093008379,1.0002077676553915,40.48095651891392,23.8490726783654,3.0390594381351574,1.0293523302080814,1.0216662360959012,17.437119871111115,passed,
2025/05/23 20:15:00,0.7357958046861555,0.6839492953415233,95.35752423792987,116.96046688062853,3.072166759901072,3.04,2803.889479572776,2881.445858656855,0.9774417238156458,1.0002218056400463,40.473627845843794,23.605713249886186,3.0398423339913183,1.0183141687498798,1.0091612368033736,17.46629824499999,passed,
2025/05/23 20:30:00,0.7406940445867569,0.6839278908327309,95.10657440341772,116.80539360305788,3.074749570434405,3.05,2789.4597067640143,2896.5802732793222,0.9769126430576185,1.0000616820186177,40.21275186658236,23.232766422733928,3.025046954225886,1.0250601477789834,1.021315943118015,17.483148986111104,passed,
2025/05/23 20:45:00,0.736075723808503,0.6849480200918168,95.43626993689425,117.20129429894035,3.076527278229009,3.08,2804.6398301690533,2886.313927085444,0.9772785082570474,1.000241582654299,40.469231516435784,23.59238195811566,3.034111288693377,1.0232523190422502,1.013348805578681,17.508374473333333,passed,
2025/05/23 21:00:00,0.7378884812519529,0.6830284064663293,95.7741430072453,117.3544014906927,3.0710616935343893,3.06,2823.288134659521,2885.902780297807,0.9774271811641616,1.0000212253609295,40.12041696909611,23.761732694888586,3.0293448551563102,1.0125313989897604,1.0072664666607127,17.53327752,passed,
2025/05/23 21:15:00,0.7382020411929843,0.6842749895347984,95.69151930343153,117.31534827358718,3.06686940260507,3.05,2816.176955798677,2909.0007669004804,0.9772727775512444,1.0000581521702554,40.189865487940814,23.096296757326943,3.029290727379275,1.0148078565217868,1.0080689428856826,17.55837238222222,passed,
2025/05/23 21:30:00,0.7416167105016248,0.6838365882634179,95.72314731208681,117.42241922129705,3.0771792910422597,3.07,2812.613901982092,2901.4319756704426,0.9769164612908715,0.9999421220057202,39.98213006608323,23.44230128600314,3.0186378285138,1.0282420466202369,1.0259666581205307,17.583143642777774,passed,
2025/05/23 21:45:00,0.7324816931253565,0.6852856536599724,96.14883484969448,117.83260279604245,3.070454893294041,3.08,2841.3216886333366,2893.368607080367,0.9776877298767709,1.0002150364202043,40.404089619794426,23.679537213777703,3.033383515944318,1.0187142059141054,1.004832174941673,17.608107879999995,passed,
2025/05/23 22:00:00,0.7360449119135805,0.6838059055842539,96.2474692431728,117.78682226473161,3.0688768476061354,3.06,2847.6330026001638,2895.466479969089,0.9775888012968739,1.00000220062555,40.03017849322682,23.710842159321214,3.0217546072785697,1.0159416979504055,1.0078160906279632,17.624865035555555,passed,
2025/05/23 22:15:00,0.7346013121188895,0.68388178896304,96.4446750277815,117.92770125585912,3.0648283330787267,3.06,2859.6387069060474,2899.0671737820644,0.9777758910069614,1.0000015175832782,40.01708027012959,23.666640178305126,3.021929079946969,1.0026235677814088,0.9930951024030238,17.649444945000006,passed,
2025/05/23 22:30:00,0.7381592571190464,0.6841618356107891,96.32940510778792,117.82372155137719,3.0661594901286082,3.07,2848.214426102394,2916.0713240577593,0.977379945568075,0.9999098766529365,39.87568064970058,23.22134499574438,3.0146510999598317,1.014915711994135,1.0084369658143335,17.67421945666666,passed,
2025/05/23 22:45:00,0.7355231725582918,0.6848321387227072,96.52372890962923,118.07341936813498,3.0690336400252045,3.07,2857.564424925469,2909.289137440386,0.9775222705768337,0.9999974573317836,40.01067886860714,23.476946357224108,3.017484953589802,1.0130034902735296,1.0031246646330563,17.698667580000002,passed,
2025/05/23 23:00:00,0.7363255464258225,0.6841709915540395,96.70957012215095,118.24814979836394,3.072994234839669,3.11,2868.9724946978067,2898.4680249526855,0.9775434574106396,0.9999114803821443,39.81190971588169,23.903075132745613,3.008001623809996,1.0094372324305405,1.0016132717870714,17.72331146666667,passed,
2025/05/23 23:15:00,0.7317460931390278,0.6856121920051151,97.18776930127666,118.60578906726337,3.054730477213179,3.05,2890.3910942966045,2937.1961656789804,0.9779312361801649,0.9999825440671892,40.020778398269826,22.92992095755176,3.022971526360696,1.0084857268207696,0.9940727066569619,17.80170841166666,passed,
2025/05/23 23:30:00,0.7326496664838719,0.6868553684265005,97.73998288464324,119.44064643961488,3.064182291835442,3.06,2909.6173060165306,2943.7448528831233,0.9776700102842509,0.9999034667519133,39.829574595548316,23.20520013409501,3.0086916671272386,1.0280736055112034,1.013925196482074,17.935768674999995,passed,
2025/05/23 23:45:00,0.7284023010943114,0.6896032542938296,98.33599288215119,120.27577848440403,3.0557227478333,3.04,2941.039838863385,2975.209838906289,0.9779242185542836,0.9999924345259921,39.87947905595567,22.68714692532264,3.001807470115408,1.02775574156172,1.0064896137565784,18.078418722222224,passed,
2025/05/24 00:00:00,0.7282310089266127,0.692380498411787,98.14964220601428,121.45486144449474,3.0559734300040473,3.07,2933.061816866476,2982.6002676324597,0.9778333976155414,1.000147105802932,39.954169803351775,22.928696479527044,2.9979704835186283,1.0322880835027881,1.0108354098885046,18.078106151111108,passed,
2025/05/24 00:15:00,0.7282213725061529,0.6902924511107961,103.24573547337543,127.08894635617283,3.006133748249694,2.99,3147.434397841812,3179.034636037088,0.9784971553488621,0.9993042874595942,38.5251941779259,21.420635847362544,2.9639531767824168,1.0424672014424976,1.033589286123964,19.018212069999997,passed,
2025/05/24 00:30:00,0.7262571600758434,0.6947436766329695,101.80031313589205,125.20583922298792,2.981659548247796,2.98,3092.638298169671,3214.8526760902505,0.978438472871329,0.9993761168685812,38.86627174082686,18.73605489674779,2.987766029949206,1.0524716230321456,1.0308749429456194,18.806790688888892,passed,
2025/05/24 00:45:00,0.7336289194567535,0.6907102557334329,101.10860379133402,124.13905931065628,2.9902618284714055,2.99,3058.726376106952,3172.4565064719127,0.9781190365625325,0.9991356553992793,38.51876017200793,19.49959848212337,2.9861919814956157,1.0437838602961118,1.0343644308141822,18.63286832,passed,
2025/05/24 01:00:00,0.7361834694989221,0.6879200044370994,99.18795144991856,121.66750584874544,2.9852413479443647,2.98,2978.875680997441,3137.958615728716,0.978130804359122,0.9993296725940114,38.90267854035438,19.10597159593087,3.0049381930680803,1.0261505970248206,1.0197121339811601,18.260226661111112,passed,
2025/05/24 01:15:00,0.732725990473568,0.6888106308830548,98.67143078329228,121.18430263964092,2.9817742495998565,2.98,2961.9104401400787,3132.6931552397295,0.9783581717290137,0.9995839410661576,39.28487165218112,18.878992030198148,3.0130091281510576,1.0183538941056147,1.006451425633823,18.172732062222217,passed,
2025/05/24 01:30:00,0.7346131488806334,0.6887213213683216,98.43991798358213,121.01313462197656,2.979715591885957,2.97,2953.3102086540566,3140.2616810402187,0.9782393585133711,0.999553670265434,39.174772090902245,18.619595132630895,3.0056824120245915,1.0149372417932547,1.0051105385032737,18.157111170000004,passed,
2025/05/24 01:45:00,0.7368832137545708,0.6877001153719388,98.4061974713612,120.9144895944032,2.9832686861210447,2.97,2945.887336822136,3132.83786573829,0.9780664369158953,0.9994607002568272,39.10087910778775,18.816283658110997,3.009784165642409,1.0213543574822632,1.015129858000075,18.134470548333326,passed,
2025/05/24 02:00:00,0.7508473589546923,0.6829144162630885,98.30436689102234,120.53592392012457,2.9846637376122716,2.94,2941.072423231602,3129.580352490597,0.9774460541418805,0.9987941380733621,37.92433534752092,19.09864293881713,2.9769613464406532,0.9993681676646041,1.0140075627606855,18.11885720333333,passed,
2025/05/24 02:15:00,0.7436821342208186,0.6829225361189246,98.50119717839445,120.54435874642533,2.966354777060094,2.95,2963.7292695698393,3136.8693030742843,0.9782824965679501,0.9989562789484837,38.21473852591255,18.733706747158163,2.9928865497092403,0.9831706055366775,0.9901830240901318,18.096539718888888,passed,
2025/05/24 02:30:00,0.7425111683326072,0.6840453741848592,98.21657972368457,120.41206050716028,2.9626439992827214,2.95,2954.898992329357,3147.967453220894,0.9783130130137871,0.9990876391035213,38.35253856106282,18.308379597016447,2.990061897703506,0.9776012472764298,0.9818686010778487,18.080620653333327,passed,
