datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/24 02:45:00,0.7455854796921672,0.6836344143676253,97.91672772508099,120.14019526406169,2.9608269246252967,2.95,2943.133094318034,3155.9442639652852,0.978121502925514,0.9990181221935112,38.16544948731166,18.011807968944826,2.9799264668808036,0.9740310162057703,0.9817139378462422,18.05831245777778,passed,
2025/05/24 03:00:00,0.7435282835868833,0.6845324939149042,97.8315598059826,120.20937834313207,2.9602911072155145,2.94,2946.3273986199,3150.849587493676,0.9782991619263726,0.9991264917890739,38.24467258257293,18.13916227954827,2.975578937546165,0.972290038633632,0.9769612164155296,18.04941881111111,passed,
2025/05/24 03:15:00,0.7428038387737641,0.6849514770259594,97.66356806835107,120.10182175148546,2.959993880151363,2.95,2938.8150588921685,3151.3348706184042,0.9783028309277908,0.9992056659840248,38.37331443848332,18.03131383171663,2.9784183126865726,0.9688238949742394,0.9721134072025945,18.026806520555553,passed,
2025/05/24 03:30:00,0.7435944855144578,0.684764264163064,97.53634342037128,120.00690513911624,2.957882516809357,2.95,2935.9642099082316,3153.2616703849353,0.9783044192425775,0.9991875221449612,38.298049046027714,17.942861578382818,2.9742518574131953,0.9682861708389412,0.972617868813858,18.011214772222225,passed,
2025/05/24 03:45:00,0.7424909764872524,0.6851619576049742,97.36057463799047,119.88884111865993,2.9546763007113386,2.95,2933.5030844973408,3154.6807029383076,0.9784279916051325,0.9992635230358984,38.359032517897774,17.805408052801955,2.97207597949159,0.9717216696520995,0.9743801469562975,17.98861235111111,passed,
2025/05/24 04:00:00,0.741548620277583,0.6853521743340446,97.28633167077174,119.85955320985667,2.952698186739934,2.94,2932.642816119444,3154.3417022149424,0.9785250779799961,0.9993126847332426,38.42336540310072,17.766947962883975,2.973493453715418,0.9643722994352252,0.965875837840263,17.973028149999994,passed,
2025/05/24 04:15:00,0.7418799593588804,0.6855037977203295,97.09862335784312,119.72825645259043,2.952576430955149,2.94,2925.622056032066,3154.0670154521854,0.9784918991324948,0.9993441641064099,38.43994700600705,17.700414268196557,2.971373408695145,0.9658307345543942,0.9673880151727415,17.950746659999993,passed,
2025/05/24 04:30:00,0.7449737539968789,0.6848278008008202,96.96053241880928,119.62487571965887,2.954931389221209,2.94,2919.6543274971937,3149.81280458782,0.9783119120956347,0.9992383144947677,38.216433608521,17.840160148314997,2.962633905494816,0.9652847187030472,0.9708358735582107,17.934858944444436,passed,
2025/05/24 04:45:00,0.741470613024447,0.6854927894244912,96.95551896093511,119.66561832274813,2.951664662028991,2.94,2924.3521964859933,3146.556119145244,0.978604833611217,0.9993754462558027,38.43209248088891,17.858984131960238,2.9688110876551996,0.9671244255804967,0.9684005633935462,17.919285541666664,passed,
2025/05/24 05:00:00,0.744141003822127,0.684867056049209,96.79495177671456,119.49849740141576,2.9514242423281454,2.95,2918.4881104194624,3147.6392640298195,0.9784690682163215,0.9992861036976067,38.23282047523457,17.805769923633115,2.9605259773844965,0.9645380039752722,0.9691719588206463,17.90371538999999,passed,
2025/05/24 05:15:00,0.743392180202481,0.6847400701235541,96.69798426184265,119.29916112907017,2.9506834705345146,2.95,2916.589886911596,3143.409932981265,0.9785540623483094,0.9993232156728131,38.28911593335139,17.79992574324574,2.9616337284223637,0.9652783093321797,0.9689177510388995,17.8811413,passed,
2025/05/24 05:30:00,0.7430344413236348,0.684552685707266,96.62409385012462,119.12856810776388,2.9495932520947123,2.94,2916.343563739768,3140.6199456756285,0.9786285934023797,0.9993364293869152,38.28973619122002,17.78405799128688,2.960312603430622,0.9657140634753598,0.9688854884763627,17.86557869555556,passed,
2025/05/24 05:45:00,0.7445182907963342,0.6839917580230346,96.47326038045097,118.86342722672724,2.950427890156098,2.94,2909.6399332297583,3137.962360163687,0.9785385122426223,0.9992958964602421,38.21635219021422,17.753165035055243,2.9574747135713846,0.9638019313110796,0.9686979409124734,17.843014475000004,passed,
2025/05/24 06:00:00,0.7424037231987711,0.6841492378184227,96.44796512786873,118.75382375507273,2.9486369098027527,2.94,2912.939072725473,3133.061151483324,0.9787418299430836,0.9993712127601471,38.32639768085749,17.785753880707812,2.9597699832216517,0.9647317923548855,0.9670207215459389,17.827459417777778,passed,
2025/05/24 06:15:00,0.7434996468636799,0.6844516457057385,97.11283939713452,119.49597273951805,2.9481885899879057,2.94,2942.0760132212577,3149.9929703101993,0.9786863878122875,0.9991935153928376,37.98382388540975,17.801257864063402,2.9468131067888934,0.9667375846893346,0.9707500382640519,17.960568266666662,passed,
2025/05/24 06:30:00,0.7424111202923594,0.684529396492305,97.25683573380627,119.58148782598704,2.948078058162269,2.94,2951.89870641813,3146.4750591992074,0.9788141200122096,0.9991944581899205,37.95979265509285,17.94190158100001,2.944418695758096,0.9660055577249229,0.9688133659280319,17.978481888888883,passed,
2025/05/24 06:45:00,0.7376598076762673,0.6873475971313211,97.06934087378568,119.64249907183174,2.9468965310087474,2.94,2951.358539660512,3155.6439211643487,0.9789932096818933,0.999491926508347,38.303828743881105,17.599541455310902,2.9390410547761827,0.9623072993999405,0.9568038854805127,17.996704366666663,passed,
2025/05/24 07:00:00,0.7342602659919156,0.6899181463732018,96.95988438407339,119.80977930372468,2.951713106956859,2.97,2951.689462326416,3153.7109436928063,0.9790465593608483,0.9997263005261768,38.547076589337486,17.661559507897838,2.930905533191085,0.9578582403611046,0.9459585612020595,18.021390401666668,passed,
2025/05/24 07:15:00,0.7334284052416415,0.6894694027726289,97.06126768674119,119.73558460144132,2.941609945716001,2.97,2960.070996150123,3172.495884877703,0.9792324243782999,0.9996955420891919,38.51083552472436,17.0965879564138,2.932202136546905,0.957104313459964,0.9447480027437415,18.03961973000001,passed,
2025/05/24 07:30:00,0.7281767604325593,0.6918196525835073,96.986495833688,119.82606631477161,2.937205848533848,2.92,2963.139123988713,3187.034549899866,0.9794795642260911,0.999971712911065,38.88580119434138,16.61413941598262,2.932973609491765,0.9511014356093623,0.930801420172337,18.06432608444444,passed,
2025/05/24 07:45:00,0.7209065846758156,0.7119596877519435,103.01629804023776,128.75136515161253,2.978967057570173,2.92,3181.535707525422,3303.2826260337924,0.9794866712367105,1.0004398173427802,38.88382352445199,17.57836855390328,2.8647112626420097,1.0034507099348433,0.9608221508235473,19.318060190000004,passed,
2025/05/24 08:00:00,0.7154364855299531,0.7082621333986975,98.8899336853878,123.85207559362918,2.980561908021449,2.91,3034.3130678727653,3203.7461502623364,0.979381747428774,1.0009082214132834,39.78032976810183,17.762853899748663,2.89055178106985,0.9704155411441759,0.9219170089008133,18.59292168555555,passed,
2025/05/24 08:15:00,0.7133198410684894,0.7117862433871653,104.8346257472743,131.25797412119846,2.9999631710963057,2.94,3244.4139615566755,3287.8769341474244,0.9800890236317576,1.000965511253496,39.57388644988317,19.76711007573652,2.8680295056905822,1.0220502190298169,0.9756158994199257,19.596632109999998,passed,
2025/05/24 08:30:00,0.7145432398704689,0.7117972377397247,103.9502806457092,129.93593001596702,2.9972740072523902,2.93,3214.0911707582763,3268.2878842276627,0.9799662682945324,1.0008496272696,39.48208079254702,19.36396467493207,2.872045500287244,1.0136866395594872,0.9662672625519393,19.429466246666667,passed,
2025/05/24 08:45:00,0.7145020864830024,0.7149638483943999,102.96292581401252,128.76247695270627,2.998596503096055,2.96,3173.9038121855497,3257.9382446189093,0.9797359488189117,1.0009407966442967,39.65865756084384,18.560629681327352,2.87526192878612,1.0048024427396494,0.9510796062225181,19.28649909999999,passed,
2025/05/24 09:00:00,0.7125274403504452,0.7143598553466601,102.48014061970656,128.02125560283898,3.0003589998593085,2.9,3160.659975688234,3226.3761596574723,0.979921691414082,1.001007533449158,39.81525844634965,18.93241941965659,2.882525782829197,1.002343039322463,0.9461046816172378,19.163401351111105,passed,
2025/05/24 09:15:00,0.7140706164575835,0.7113989042927498,101.8131737403306,126.92419124799531,2.9947213762246196,2.91,3139.618256613248,3216.303650217368,0.9798382160142534,1.0008449771640988,39.64742021803387,18.81209430038559,2.8853087889465785,0.9917694534022878,0.9400393169211927,19.03421519999999,passed,
2025/05/24 09:30:00,0.7130918973673,0.710258786542092,101.13979257765435,126.00149957608832,2.994833866466957,2.91,3115.4910745904904,3197.2067338721176,0.9798377144094381,1.0008960911894176,39.79320212785054,18.88279435769994,2.892304159453774,0.9860506903250642,0.9338304196247141,18.90548118555556,passed,
2025/05/24 09:45:00,0.7133104021555225,0.70880601804698,100.44917875877012,125.05859327069729,2.995523586438975,2.9,3089.838148147908,3179.9242564844094,0.9797301570964421,1.0008875840490992,39.83971003096265,18.93331852567503,2.896476908303283,0.9757247380721502,0.924684443764831,18.78122116444445,passed,
2025/05/24 10:00:00,0.7136153868967419,0.7071162382706127,99.90684413218644,124.24560537925129,2.9939803361224833,2.92,3074.296161136691,3162.980179557366,0.9797445650602166,1.0008385522682302,39.78396786761053,19.048823331286385,2.8966476031498796,0.9748577811030851,0.9250871940696521,18.674282715000004,passed,
2025/05/24 10:15:00,0.7143823619635598,0.7055820210596744,99.25330907819804,123.35222521847183,2.99474227514811,2.9,3050.7636564113545,3146.5099151976365,0.9796171979054363,1.0008001128437987,39.76377316874522,19.11525219576487,2.897972516884422,0.9646779410819867,0.9167881449768513,18.55923715555556,passed,
2025/05/24 10:30:00,0.7129738764296902,0.704734578293647,98.67388852189647,122.5514840350315,2.996035882287352,2.91,3027.605045487741,3128.598877405619,0.9796027635327238,1.0008773650914538,39.982459316159336,19.18868527959869,2.908793256805249,0.9592737338479413,0.9100645110210351,18.44420785166667,passed,
2025/05/24 10:45:00,0.7112237856908271,0.7039775878762445,98.14277931673573,121.81177948721405,2.994862905132396,2.9,3011.1486861808653,3111.6870657839295,0.9797239167805915,1.0009629163942404,40.15190210722464,19.260531994145428,2.914830008658394,0.9502720564906898,0.8996390508235511,18.337053667777784,passed,
2025/05/24 11:00:00,0.7140349221597417,0.7014521147328621,97.47004489493719,120.8431939866746,2.995180089313527,2.9,2987.532333289515,3096.2614208871732,0.9794711892427811,1.0007920895292923,39.921936337793426,19.337723342840658,2.911369098914285,0.944091477045321,0.8982513380306686,18.22205792000001,passed,
2025/05/24 11:15:00,0.7128666959398139,0.7007716211736784,96.96000167315789,120.11628678482055,2.997393947602427,2.91,2964.8434511632126,3078.8059691537196,0.9794824290810713,1.0009066816787942,40.18222857196148,19.41655680977742,2.922752479996449,0.9388149438241618,0.8917613623696252,18.11519819388889,passed,
2025/05/24 11:30:00,0.71710754334712,0.6990732724220877,96.25352807710424,119.16300396599674,3.002109836115266,2.9,2930.7448517143107,3062.4120190525928,0.9791876383405389,1.0008674084728713,40.10836886166772,19.452733189144773,2.9207237646973367,0.9300057102576786,0.8881162427433592,17.992115191111107,passed,
2025/05/24 11:45:00,0.7259826553002764,0.6942176281677404,95.89143298046498,118.26702654947917,3.0062525496802674,2.97,2912.032108175618,3034.630028344262,0.9788688350207392,1.0004677671838744,39.51389766525657,19.988301751147176,2.9140849168333895,0.941270861488371,0.9120737485414806,17.877168209999994,passed,
2025/05/24 12:00:00,0.7250088590202057,0.6907445158340944,96.275162681346,118.45799499027632,3.0590895499339035,3.06,2897.470600080551,2908.9097606474365,0.9785268134500504,1.0005010562242744,40.04780979980832,23.47902942169002,2.960186750128644,1.0335527319334432,1.0049604729587502,17.762237484444437,passed,
2025/05/24 12:15:00,0.7274895955254477,0.6908440339762787,95.40661546844302,117.7041620735288,3.0862424665195842,3.07,2848.824606819617,2863.9760943351394,0.9779354140242534,1.0006858143915267,40.3356227847593,24.31361272332182,2.9603678229391535,1.061273559137728,1.0337566655893822,17.631088126666665,passed,
2025/05/24 12:30:00,0.726866139468962,0.6902292268386587,94.70352537136654,116.81638938930845,3.093223522633516,3.09,2816.355131243013,2838.0841511352937,0.9778858511823868,1.0008619472149443,40.677528155130474,24.548771788987974,2.9724206858578563,1.0701649157321578,1.0415530401189959,17.490444595555555,passed,
2025/05/24 12:45:00,0.7246430799621326,0.6904440640446713,93.95150032645176,115.91758475794717,3.0983970648488377,3.09,2781.7070913764223,2817.709328431741,0.9778870785393003,1.0011307212391323,41.17258461183213,24.58834360997064,2.988657925273088,1.0589076278139493,1.0267756218940818,17.349215400000002,passed,
2025/05/24 13:00:00,0.7262457314747605,0.6887248034626483,93.26342891827427,114.95760566091809,3.1013563861719446,3.08,2753.2779155668763,2795.3127580900473,0.97783315494748,1.0011680596072254,41.26372631993599,24.76590955761813,2.9938913325670913,1.0465746317898545,1.0178177871535041,17.208157119999992,passed,
2025/05/24 13:15:00,0.7261201187395435,0.6911016327709297,92.02672485021941,113.88683021628388,3.1131796637085105,3.09,2693.7034255327812,2788.480976572233,0.9773358559728679,1.0015533720269174,41.829720622567464,24.349149973085247,2.996753601726293,1.0555099281761133,1.0220917191741254,17.06702499333333,passed,
2025/05/24 13:30:00,0.72594376108371,0.6873760063760327,91.48417530166573,112.8465910741579,3.1051381728801073,3.09,2682.1550476244747,2766.3044056225012,0.9775624610634007,1.001422217492212,41.801821418238035,24.550625389552444,3.0068720235888238,1.033276713485631,1.003897769988474,16.918219431666664,passed,
2025/05/24 13:45:00,0.7252121435719519,0.6778482207922123,86.67758732173547,106.90035602019066,3.0949840095849757,3.04,2518.941478321848,2681.604516293095,0.9769297598812691,1.0014527987602417,42.65508111038148,24.245359148308307,3.0384795084829306,0.9964048716671642,0.974877244554622,16.09560669444444,passed,
2025/05/24 14:00:00,0.7198496827572385,0.6756330496063958,83.78895492704235,103.87193981939654,3.107773118112438,3.12,2418.700295202185,2623.272656358751,0.976108102347392,1.0016902646003516,43.587054999877324,24.459751385433172,3.0537530011488028,1.0082697400130118,0.9826214263705761,15.669308001111101,passed,
2025/05/24 14:15:00,0.7178514966568925,0.6693547372196553,83.37430720567055,102.84084817208112,3.0972756836729705,3.07,2423.852013702129,2585.710427507502,0.9764384178982827,1.0012876733960687,43.37661057498751,25.219850329721393,3.0660205698972196,0.9825977874973861,0.9624075104505311,15.515995934999994,passed,
2025/05/24 14:30:00,0.7199317117733725,0.666428136990116,82.6355780549412,101.76678541863028,3.0830656463674484,3.04,2397.9866265219644,2609.758590707158,0.9757587295345267,1.0008709918407281,43.306248513663945,24.142163104392214,3.0749251607302845,1.0009581924588271,0.9855773969751468,15.439207245000002,passed,
2025/05/24 14:45:00,0.7173949923805317,0.666939844890629,82.48443580104095,101.67971516982303,3.1024076817986934,3.03,2382.522291323773,2578.986317789128,0.9756037073828464,1.001091337707938,43.748212474647744,24.945822198013456,3.091694353666708,1.013189266709941,0.9940962732921411,15.392622422222217,passed,
2025/05/24 15:00:00,0.7143635504743333,0.6675150982283615,82.36624739072059,101.5275840639761,3.104176124590375,3.05,2376.472165346445,2572.1622030023054,0.9757451522610818,1.0012814361026778,44.05136402785356,24.99449260299558,3.10299115167896,1.0209396375759747,0.997228924717602,15.361432655555562,passed,
2025/05/24 15:15:00,0.718654502327298,0.6636569888882226,82.15014541892559,101.02829704260122,3.104832945713298,3.02,2372.203229736497,2562.836335324495,0.9752601863130882,1.0007818953043424,43.65422704685258,25.237577638996566,3.0990648810185832,1.0224162605406653,1.0082893167610794,15.322473429999992,passed,
2025/05/24 16:30:00,0.7379517169522245,0.6824874467424574,99.03297607318028,119.03030776183465,3.0108526126706057,2.97,2980.6892574517647,3053.234265735981,0.9781458314169283,0.9991148461423736,38.64258795231241,20.34779447347558,2.988694829450435,0.9825671822625422,0.9777022999941727,18.16725440444445,passed,
2025/05/24 16:45:00,0.738576734390245,0.6822934611365965,99.60933122232547,119.55489972371137,3.0087435139199963,2.99,3002.3645321755594,3068.0353486495696,0.9781190648263409,0.9989645160778816,38.44682898748706,20.26133594081729,2.987211279300095,0.9846276910240468,0.9812683892197368,18.264276268333326,passed,
2025/05/24 17:00:00,0.7392088571464723,0.6804174411018438,98.70904345851376,118.32530003835205,3.010088133113055,2.99,2965.890334268691,3036.654387895445,0.9781901539630059,0.9990703109826571,38.6629259092297,20.461077149552207,2.998347524552558,0.9711895175071412,0.9691194229403295,18.06818863666666,passed,
2025/05/24 17:15:00,0.7447794175190797,0.6776267483151536,97.55749303406759,116.83517593856008,3.0142783617781768,2.98,2918.209552386201,3006.2692378498305,0.9779276653007631,0.9990129419966981,38.546679178771036,20.621942149743774,2.994435642082945,0.9558443133765123,0.9608493373773599,17.85802822222222,passed,
2025/05/24 17:30:00,0.7403646581299435,0.6794894105517756,96.6165424982937,115.95127779757195,3.017544523473542,2.98,2878.766559408234,2992.8992372368657,0.9779944666009406,0.9994500698161399,39.244730206819774,20.35652387323521,3.007896907752149,0.94945822917368,0.9463353017906061,17.71801296833333,passed,
2025/05/24 17:45:00,0.7426401688377178,0.6779424667463025,95.69950334112812,114.84212106620005,3.0182850005209203,2.97,2845.866353060498,2975.5410262848936,0.9778222254309412,0.9994348603079655,39.237967457749996,20.322789766796088,3.0037562491875063,0.9394695628644053,0.9392362458120355,17.570666574999994,passed,
2025/05/24 18:00:00,0.7419842733614306,0.6856153726478416,94.93271221021368,115.28179796767155,3.0920545529956676,3.12,2766.188822208548,2917.445621748372,0.9761676025256518,1.0001682209888048,40.46193682248012,21.994752663631598,3.011956599839174,1.0721133019835207,1.0615754118432104,17.574107759999993,passed,
2025/05/24 18:15:00,0.7372982935859295,0.6790170110584313,88.74392751276942,108.57580315956793,3.1450486318237174,3.03,2527.8155700101515,2722.4607290676436,0.974784007576911,1.0008731170585836,42.4966318225506,24.13790752212376,3.0632978795562416,1.107374396029381,1.0943469722420138,16.51237429111111,passed,
2025/05/24 18:30:00,0.7210262257529084,0.6616623555705975,83.24366691331574,101.40574488207649,3.1190326442406318,3.01,2390.798509593415,2563.9966387901172,0.9749271466162622,1.0005078496098077,43.63729072888209,25.479451958591994,3.127979088422272,1.0482379591673927,1.037097332643199,15.45416781333334,passed,
2025/05/24 18:45:00,0.7168663120416521,0.6633581407218335,82.25144595020443,100.55535332374997,3.1275084666325395,3.03,2353.366449445626,2547.265871837698,0.9747565860917473,1.0008886235201482,44.22365476148448,25.4360104652728,3.132170120826207,1.058582308855926,1.0398150925177871,15.32676907666667,passed,
2025/05/24 19:00:00,0.7171891690696839,0.6634964854035718,82.66736561224516,100.92164298371404,3.1274696109921756,3.03,2368.337806353932,2548.126987975366,0.9749682365402524,1.000890560343674,44.114789488895035,25.580749567833706,3.130731372001,1.0460058681074489,1.027600079214436,15.376094237777778,passed,
2025/05/24 19:15:00,0.71963689353584,0.6619378899095663,83.19959312300311,101.29389200604787,3.126147249675236,3.06,2390.9745999185807,2545.6212423288466,0.9751225705342714,1.000666165076588,43.73339990547909,25.91840507231466,3.124378250258094,1.0387185593348558,1.0253522494991274,15.432525515,passed,
2025/05/24 19:30:00,0.7183725602500782,0.6638151921052133,83.57736165735021,101.74671931469982,3.1280342019900678,3.06,2400.611493681299,2550.965230743199,0.9753745400761679,1.0008788916529305,43.85059949096259,25.887536897352156,3.1257565195279793,1.0333254029410075,1.0160658788338037,15.488701347777779,passed,
2025/05/24 19:45:00,0.719312880961549,0.6644817512696841,84.05875207687998,102.24834168580456,3.129142010046493,3.09,2416.415694284916,2555.61567158814,0.9755416279608224,1.0008998587275801,43.71637928200947,25.979456952334104,3.120749755715412,1.0297305780107824,1.0128223531097733,15.558192222222223,passed,
2025/05/24 20:00:00,0.7178331267735126,0.6703847295690071,84.19437083524282,102.81824655332167,3.134733479546732,3.08,2411.3060296848594,2578.5341049984595,0.9756568461819926,1.0014506275628103,44.055973927136804,25.36526091468487,3.1084015792236364,1.0278257938891675,1.0017677261813354,15.641818927777773,passed,
2025/05/24 20:15:00,0.7200885439836835,0.670253973883914,84.863913099989,103.44445491372977,3.1361277712056785,3.09,2433.782430342655,2582.9530933564006,0.9757858101808422,1.0013477660738117,43.77602207254479,25.571579103328876,3.1026047448065985,1.0221424800134502,0.9990457850067609,15.733123596666672,passed,
2025/05/24 20:30:00,0.7192074030162405,0.6734607647063843,85.36423260325711,104.14071520650592,3.140048506865016,3.1,2444.694943203655,2594.8890224802644,0.9760254988069302,1.0016493590442324,43.91131123306488,25.426357967666853,3.099503462158578,1.0126733683921683,0.9848001026659966,15.824538106666667,passed,
2025/05/24 20:45:00,0.7227288104966645,0.6746492288208734,85.82491456341647,104.70872569611818,3.140388674096701,3.11,2460.1330113691615,2610.306868044848,0.9760176681600151,1.001597069975921,43.57881041003556,25.26980164239797,3.0800722821609527,1.0142880045225204,0.9889428134313815,15.923151969999996,passed,
2025/05/24 21:00:00,0.722341918985162,0.6758808910617353,86.57223127684757,105.48134457126457,3.137240842547591,3.12,2485.066594226434,2626.695423515806,0.9762639978516869,1.0016229737108,43.4923653185033,25.130408214503404,3.080775096073117,1.0160273676238885,0.9886635758353547,16.03682857944444,passed,
2025/05/24 21:15:00,0.7229173244295388,0.6762182771728457,87.31911559193887,106.20456955011545,3.1316650671483366,3.11,2515.319005309697,2641.806531509585,0.9765075232488457,1.0015180976726992,43.218467524478704,25.06134795690312,3.0743463865280627,1.0098757754543166,0.9829616434844974,16.15038989055556,passed,
2025/05/24 21:30:00,0.7249398270598275,0.677527204985295,87.885051699355,106.95373932031566,3.139205264957401,3.15,2533.1389384519225,2647.8999224206254,0.9763992991033013,1.0014673493144186,42.98914656102944,25.267412549499557,3.060059873050717,1.0167981158340702,0.9906912966617563,16.264344469999998,passed,
2025/05/24 21:45:00,0.7252150427017262,0.6794359130915156,88.39889465444705,107.57958048921604,3.1341518318447537,3.14,2550.7279941156444,2674.985812595448,0.9764550601825989,1.0014805212096163,42.877801453061096,24.768187772126993,3.052536121428306,1.014397570146057,0.9863462252926098,16.378180499999992,passed,
2025/05/24 22:00:00,0.7214019911638261,0.6829990531436798,88.97679403137276,108.38354882834734,3.1360356957913607,3.14,2562.6221795252945,2696.3782430711976,0.9765823736483041,1.001767571705163,43.23491874802562,24.39808562353692,3.0635592281914876,1.0456846539680325,1.0079822288841889,16.492413049444448,passed,
2025/05/24 22:15:00,0.7236616310522402,0.6808396544396966,90.0305946088606,109.23781872128525,3.1325496255046565,3.11,2610.9128925036866,2690.4509746341882,0.9769824963147621,1.0014377176415417,42.630449629773146,25.076414812158838,3.052926726439296,1.017684351524872,0.9868481080993708,16.60678539666667,passed,
2025/05/24 22:30:00,0.7246682560964474,0.6846940733921233,90.23888370395562,109.84139714957203,3.1381505039126116,3.15,2611.8336392213914,2716.4749606785076,0.9767085817249147,1.0015958706953854,42.64110777890617,24.56857482580644,3.035209800470248,1.03563736784084,1.000977464699529,16.72103431777777,passed,
2025/05/24 22:45:00,0.7270401288236625,0.6804629345686306,91.74983892070522,110.94682975910408,3.1347292378539127,3.14,2674.391092808152,2703.911084429427,0.9771777797388512,1.0011081577411465,41.965416746095926,25.5928386717495,3.0391151349971137,1.019321870303672,0.9940470857041677,16.859521084999994,passed,
2025/05/24 23:00:00,0.7294179956817676,0.6826410153028895,92.32858652112961,111.7514740671211,3.136697015438626,3.15,2690.7534365166325,2730.417014854532,0.9769824082877583,1.0010651009216291,41.73984737471225,25.237556198652484,3.0239668027685465,1.024777046906165,0.9998621088348965,17.004569175,passed,
2025/05/24 23:15:00,0.7251830246480844,0.6836581352959075,93.36874497662835,112.76293536224007,3.1275675206798845,3.13,2736.1877846228635,2744.5179097097575,0.977573149183658,1.0011002825876498,41.71949126742551,25.24803402957942,3.029907576022377,1.0237233353486874,0.9936131225340717,17.14127712,passed,
2025/05/24 23:30:00,0.7252699241840637,0.6856407768204777,93.83147255204481,113.48325913741981,3.1309397902532274,3.15,2753.461878979896,2761.8582856559788,0.9773996007091176,1.0010620477675418,41.589743942543535,25.115415203782554,3.0165653225557065,1.0363381343840807,1.004167708439535,17.26813535944444,passed,
2025/05/24 23:45:00,0.7214313385386216,0.6889075450307152,96.8896652268468,116.62464638146346,3.070607594645521,3.06,2904.510579029784,2910.9640182905728,0.9783460117568465,1.0004651757798795,40.49783948961884,22.632377391270936,2.985051419963762,0.9919730087190517,0.9561900362513875,17.857040464999994,passed,
2025/05/25 00:00:00,0.7111474641347768,0.7131509045154234,102.9860507816695,126.69645196868699,3.0327260716611817,2.97,3133.0830660601337,3205.496448502346,0.9791070753189307,1.0010734959039378,40.60558565157011,18.886573339283228,2.9294080818703767,0.9942964175055385,0.9339494971446957,19.22317535111111,passed,
2025/05/25 00:30:00,0.7115213352661974,0.7097724817756681,102.44912651979057,125.8014587565756,3.0210595462490466,2.91,3110.5746068009794,3208.711167119341,0.9790366692418044,1.0008976916229881,40.60154000552535,18.47533020452969,2.9526738539880615,0.9819865594543322,0.9256087893062861,19.090938612777776,passed,
2025/05/25 00:45:00,0.712423077465153,0.7139823429081379,104.65452855609307,128.6554904979927,3.025276110778745,2.9,3187.148469738839,3256.6141998310904,0.9791560703321892,1.0008651129786803,40.385655275219136,18.481443663015686,2.936633742670571,1.0050323699831696,0.9478529113306843,19.49416126777778,passed,
2025/05/25 01:00:00,0.7121386106675344,0.7146915119431162,106.73208735821405,131.3104103810354,3.02013653474032,2.92,3260.5628085708872,3322.907068502305,0.9793783848922909,1.0008692830980475,40.267493584692964,18.398132176034515,2.92676221610482,1.0251929948221201,0.9707212915901695,19.88297790111111,passed,
2025/05/25 01:15:00,0.712460506641456,0.7154033140284368,105.05176577723633,129.38311972220703,3.0211091166723714,2.91,3204.4016515248504,3278.8990812782104,0.9792457399389178,1.0008911039875157,40.31590370897999,18.21616228861891,2.928411718729322,1.010579545456686,0.9527543996494473,19.586758949999997,passed,
2025/05/25 01:30:00,0.7124927636337474,0.7121903696227632,103.14742536061303,127.1391077962488,3.021051778041082,2.92,3138.0274338523,3231.477505851404,0.979072489586304,1.0009098823226574,40.435305849351714,18.4662569898189,2.9374575310590196,0.9952958748371589,0.9388095788093609,19.242604223333334,passed,
2025/05/25 01:45:00,0.7130050401709689,0.7090682018127704,101.06559178014562,124.70244658769874,3.0155583020293943,2.9,3064.1948075284213,3203.045905614027,0.9788024515300601,1.0009311344947993,40.553451523577344,18.138048456842267,2.945098567776479,0.9726289778463684,0.9184321950430239,18.899229763333334,passed,
2025/05/25 02:00:00,0.7122425231578848,0.707265396939075,99.61781943896192,123.04215298072221,3.0075555381060775,2.88,3015.7361950064274,3190.2243894333865,0.9787466905381923,1.001008688652508,40.70288869038391,17.691454485900312,2.9503718727237676,0.9667387228148537,0.9123514839767937,18.66477112499999,passed,
2025/05/25 02:15:00,0.7120632144759099,0.7085811034756533,100.65234576828239,124.38275284296715,3.0208059567998142,2.91,3051.8262555765614,3171.383393312372,0.9788728210590997,1.0009922190282707,40.6395067142534,18.803450304907912,2.9480700076821895,0.9694866272505692,0.9149502213712637,18.799108777777768,passed,
2025/05/25 02:30:00,0.7100802245107259,0.7079758122049286,100.21026989827332,123.85998949697829,3.0174366827710037,2.9,3039.3565560777147,3158.343246577127,0.9790460387404596,1.0010736396340105,40.80270731948748,18.861171746155357,2.956176983857121,0.9685421629122475,0.9122342367621065,18.70116673333333,passed,
2025/05/25 02:45:00,0.713761438006642,0.705298018746291,99.52607233970018,122.99353611744408,3.011528122052334,2.9,3017.9449737670993,3156.8086934451812,0.9787939268218888,1.0008378122839183,40.450092877223675,18.642255740998433,2.9496382387857114,0.9567902711368369,0.9071468630526128,18.59544431555556,passed,
2025/05/25 03:00:00,0.7143939915764728,0.7034882362004429,98.98095100557545,122.28280155119343,3.0033372731012022,2.89,3004.8491259169546,3153.9067783887185,0.9788470272227205,1.0007527643727936,40.32037425472296,18.436553437946582,2.94856315105987,0.9540698451082159,0.9066536600763924,18.49682116333333,passed,
2025/05/25 03:15:00,0.7192415292948137,0.6979749486128751,97.71924754667384,120.27797597766971,2.981201133870613,2.8,2951.7632145292487,3171.4931392945673,0.9786772613813715,1.0005264194683665,40.199110087652784,17.07723857674023,2.9686276154722178,0.9303439965686515,0.8927836721880196,18.254658784999997,passed,
2025/05/25 03:30:00,0.7163344209889143,0.7017171334074656,97.80689369057848,120.98681968423466,2.9922754847440953,2.89,2958.6023677062967,3166.9803424367483,0.9785893992341095,1.0007450216728866,40.355410059547786,17.486947447418633,2.9534864731578603,0.9457585704119127,0.9014196978206418,18.32943097333333,passed,
2025/05/25 03:45:00,0.7123289580042228,0.7031183493409542,97.66986692238494,121.00869659228914,2.993447525882377,2.89,2954.559365710749,3158.771731663031,0.9787837448656846,1.0009697148144368,40.71466468057766,17.60044049123115,2.9623883490498932,0.9454269441347516,0.895621679617263,18.299935848333337,passed,
2025/05/25 04:00:00,0.7142556586549307,0.7029626526638737,97.4703252572582,120.9152360980429,2.995189226420806,2.89,2948.804035326739,3153.213330610836,0.9786912035771144,1.000930308920192,40.56174400971653,17.74156365596868,2.952599662957042,0.9442381884002918,0.8966385953094255,18.27669667388889,passed,
2025/05/25 04:15:00,0.7124377189069329,0.708874220337522,100.2961075941023,124.5737852140457,3.005807279994797,2.9,3047.02684601064,3195.154102400083,0.9789859665053744,1.0009810541181159,40.50500537700298,18.25175109854435,2.9424891731129175,0.9696211247847536,0.9164996706444303,18.76279293777778,passed,
2025/05/25 04:30:00,0.714258329680751,0.7096252073349073,101.02258506204247,125.49314591866849,3.0006100312198574,2.9,3072.498015707762,3230.248656508234,0.9789402766406845,1.0008600136854597,40.27326140227859,17.797290286377155,2.9350619418019037,0.9754707996198867,0.9243064836962438,18.91208488888889,passed,
2025/05/25 04:45:00,0.7141818688704409,0.7110169167410126,101.79237173386203,126.43096080763677,2.999475331741015,2.89,3100.590699238278,3251.622763095122,0.9790436257280268,1.000854883138182,40.21012620378004,17.653077983658086,2.9300694857149843,0.9846480242989323,0.9324219093520677,19.053307582222217,passed,
2025/05/25 05:00:00,0.7145432897685879,0.7119559752013526,102.6027130488521,127.3784351769047,2.9979791447624473,2.88,3130.876210674673,3271.399632993418,0.9791460477138161,1.0008008181482537,40.083361290182346,17.578936748356366,2.9251391184189277,0.9907119700115818,0.938511655397969,19.193889458333334,passed,
2025/05/25 05:15:00,0.7136489662032255,0.7135924793857766,103.40041833131413,128.35006246719092,2.9971335207885352,2.88,3159.2763467530217,3291.689997998451,0.9792930477730466,1.000838985414456,40.10807095238866,17.448827712663242,2.9236625032330226,0.9979446017467063,0.9439764573951465,19.33440747333333,passed,
2025/05/25 05:30:00,0.7141464835418435,0.7142569351528297,104.10011239701291,129.14123202514673,2.9948888644404907,2.87,3186.743585580738,3309.9606764770656,0.9793937378593134,1.0007759113159873,39.961918177861506,17.350994234861638,2.917841945150236,1.0051477419427692,0.9518254817620838,19.456907249999993,passed,
2025/05/25 05:45:00,0.7152531687879841,0.7148405407697453,104.57926872822021,129.73440839468356,2.994317761784606,2.88,3204.081606905357,3325.895723115854,0.9793690764975956,1.0007140503558503,39.81669764776908,17.235737498757977,2.9112488609134943,1.0075674754785142,0.9555350903533445,19.552827103333332,passed,
2025/05/25 06:00:00,0.7164400644341727,0.7130732981220211,105.31086458830517,130.45821161889933,2.9974945165732123,2.89,3230.697297434554,3324.003255989058,0.9794049063395092,1.0005677614770692,39.614588402921484,17.872229443643604,2.910184401470411,1.0135628395261693,0.9661329070387723,19.647678966666675,passed,
2025/05/25 06:15:00,0.7152420562979601,0.6997399278868129,97.6820939360062,120.66280989754776,2.9568923058405767,2.84,2968.110017656352,3223.611141358058,0.9791556037229522,1.0006795666677895,40.23982189596511,15.748492866692258,2.957884013315362,0.9425780468003799,0.8997959507597492,18.308252655000004,passed,
2025/05/25 06:30:00,0.7215370600823958,0.6965104547080876,97.97445922776323,120.64823339983481,2.956084976174796,2.86,2982.7645558339714,3212.603216948577,0.9790662527619298,1.0002514305527606,39.55816095554581,16.243947244089934,2.945893618616806,0.9409184077814979,0.908191441673857,18.314033594999998,passed,
2025/05/25 06:45:00,0.726396154336068,0.693876850949953,98.32522303512822,120.74467141231271,2.957426321621661,2.91,2995.911471096406,3202.877278046987,0.9789518413461357,0.9999042748867177,39.04970029056464,16.725302838285824,2.9404383993977192,0.9480673323647141,0.9231496736920949,18.33246100888888,passed,
2025/05/25 07:00:00,0.7224420255656641,0.6944309920442329,99.02435133387257,121.504807543531,2.9567929139546347,2.92,3033.593219170837,3194.078141611692,0.9793644320048811,0.9998894051379845,39.034540758537204,17.325508471662907,2.9416723406945446,0.9575268176857259,0.9287904908530765,18.41393455,passed,
2025/05/25 07:15:00,0.7246963880623276,0.6944421599692125,99.42828814731959,121.98568372777301,2.958318136975007,2.94,3047.3889317247676,3207.1999219000427,0.9791636842432289,0.9997283744397594,38.76279725437763,17.301977669038664,2.9331695877885227,0.97557720247366,0.9492317863643325,18.503063644999997,passed,
2025/05/25 07:30:00,0.7265953755762892,0.6927764611444489,100.26853014470642,122.67676438746948,2.956401574939089,2.93,3084.3129619177753,3209.049063219526,0.9792489003697095,0.9994082480798552,38.30486577107118,17.728136212693567,2.929234365800493,0.9820658564748642,0.9605307431748116,18.605705402777772,passed,
2025/05/25 07:45:00,0.7268619486126391,0.6936462366870706,100.69580694281879,123.253768588572,2.9558254484199167,2.95,3101.4635090643123,3225.4631984039142,0.979214104608784,0.9993613494320428,38.1832251485144,17.597346328325262,2.9222044197753423,0.9925663332467893,0.9707973780629404,18.701290972222218,passed,
2025/05/25 08:00:00,0.7237623305586598,0.6961276046448002,101.22836741202815,123.99870934439159,2.9569629127774193,2.96,3117.8843646714204,3238.9011489750364,0.9794139309858841,0.9995725885010738,38.50479191778781,17.463606233592834,2.9277203477846427,1.0054142100597585,0.9778152451436589,18.79677900833333,passed,
2025/05/25 08:15:00,0.7288556129198724,0.6949859322006359,101.55299242958411,124.32478915616798,2.9583807392081867,2.96,3126.967238685145,3254.320321702633,0.97904037190117,0.999281958130981,38.010583206457994,17.39750039556441,2.914193511506491,1.0108709367162494,0.990467629548138,18.87827821,passed,
2025/05/25 08:30:00,0.7266664719956305,0.6955118412885919,102.31413271462064,125.09191519381457,2.956760591102144,2.95,3158.1484651820965,3256.518768715367,0.9793922112475882,0.9993065122657486,38.07529513950949,17.65284156964109,2.9199364720695473,1.012699634878679,0.9902670259074593,18.96663528222222,passed,
2025/05/25 08:45:00,0.7286706097994368,0.6956417545477628,102.67558730433359,125.51518486097034,2.9568083153639355,2.96,3168.850432869679,3273.326018347268,0.9792384623246416,0.9992013432721694,37.884841107130725,17.476698755599482,2.913776383580036,1.0284745211678858,1.0085168878191517,19.048280899999998,passed,
2025/05/25 09:00:00,0.7213227872791601,0.6990199484546138,103.35837145840532,126.38957927005256,2.957104443094015,2.98,3192.3978711882255,3276.6075837960198,0.9798068616692459,0.9996057819072237,38.576864968896864,17.52004708730364,2.933141036409197,1.0448958928718641,1.0136922544013707,19.129524773333333,passed,
2025/05/25 09:15:00,0.7197486281598593,0.7008428619744415,103.8348406876728,127.09290089087692,2.960415165760962,2.98,3212.961834605424,3276.223986343358,0.9800146059385099,0.9997273957452856,38.658561722415875,17.791161560335073,2.927160127087091,1.044026381443782,1.009881075446628,19.210684117777774,passed,
2025/05/25 09:30:00,0.7264511336879176,0.699138602942805,104.02867382652785,127.25104146964223,2.9576273071231407,2.96,3219.732254563111,3302.982384590751,0.9795586743099692,0.9993484892104034,37.978964255381044,17.41291954327427,2.906330320893561,1.0369794790011668,1.0129530277909007,19.291758933333327,passed,
2025/05/25 09:45:00,0.7305120639751563,0.6998841222421323,104.15075982625326,127.76174035972154,2.9731145597704822,3.04,3218.6861357776634,3294.9622859955603,0.9790998776341688,0.9992990427370579,37.7072495135935,18.04274505636192,2.8838265383742607,1.0463734361682582,1.0263335903126978,19.365822959999992,passed,
2025/05/25 10:00:00,0.7236495872314477,0.7019435743224838,104.31206338487702,127.80500653335464,2.9551692800804563,2.95,3233.929202495024,3320.992669687071,0.9798220474528146,0.999583980686359,38.20755575941289,17.064685330563673,2.9001830444806855,1.0265371411854511,0.9969383808395413,19.37090375,passed,
2025/05/25 10:15:00,0.7278134672860322,0.7006080359620872,104.25623633167966,127.72768118359488,2.9588051153448918,2.94,3234.3049132601486,3314.165206790449,0.9795648267272279,0.9993621896287453,37.76225471711599,17.36933220579809,2.8840450948930427,1.0224090265866461,0.9990146150496969,19.375646888888888,passed,
2025/05/25 10:30:00,0.7272145243641759,0.7016081327248633,104.24544785443707,127.82906263839482,2.9623865432195364,3.0,3228.141996305679,3316.3427842121623,0.9794675915726498,0.9994552905205155,37.931683185402775,17.31195319386343,2.8876225310713433,1.0322754752090624,1.0067247476480126,19.38729364611111,passed,
2025/05/25 10:45:00,0.7212050188670522,0.7009001597722524,104.79589898942751,128.01919506648986,2.949966793199333,2.95,3254.663320907538,3316.6290061866202,0.9801843817949307,0.9995485495993861,38.304087550955494,17.238245794371135,2.916362139105853,1.0330735399717135,1.002540715591335,19.385094153333338,passed,
2025/05/25 11:00:00,0.7330988453404428,0.6852374404867246,97.4936498427066,118.5825240836206,2.9380257477558676,2.85,2973.2150159595385,3166.8437842592434,0.9794168498766552,0.9994784169469734,38.49691888563658,16.736736816822543,2.9517583545228794,0.966073818868198,0.954992495563467,18.03965084777778,passed,
2025/05/25 11:15:00,0.7390723539049018,0.6861021383092806,96.71479607385233,118.0822122477772,2.973128831271336,2.98,2916.352875350327,3116.291934803885,0.9783886030463905,0.999557292513193,38.68001325418993,17.943067443046814,2.951053134516837,1.0166849144718269,1.0092803185009167,17.935830213888885,passed,
2025/05/25 11:30:00,0.7382616615012996,0.6855335728451397,96.48953421662223,117.74940054773866,2.9820218680458126,2.99,2901.5718756214183,3085.8503723472754,0.9783747433631209,0.9996429153728793,38.9289558859394,18.570467449308616,2.9650394627364656,1.0230044924111168,1.0148265458702928,17.854624076666664,passed,
2025/05/25 11:45:00,0.7389019363797198,0.6858339736819954,95.90718849574958,117.17627444684241,2.9838992338008543,2.98,2874.8133189984756,3083.7887874648277,0.9782030545715313,0.9997666159282427,39.111208279103145,18.300380039554756,2.96597425101314,1.0256491821593796,1.0169535133318666,17.779868260000008,passed,
2025/05/25 12:00:00,0.7409379132611734,0.6846512014717581,95.6569734075748,116.83109663197051,2.994119419556065,3.02,2860.733526860656,3052.46584411113,0.9780540644009145,0.9997246521741241,39.08829713596262,19.030104834884455,2.9686290127212835,1.0222515317800294,1.0170083931499942,17.70482506833333,passed,
2025/05/25 12:15:00,0.73491865181228,0.684232732669307,95.52781339539457,116.44222617659949,2.9848321057843856,3.0,2858.612946778885,3045.8149610428195,0.9785979033915058,0.9999514100006447,39.58957927398154,18.85060628665998,2.9957339244982615,1.0102845785792016,0.9985697760142653,17.623725985555552,passed,
2025/05/25 12:30:00,0.7395142718683838,0.6831588803395501,94.87166247982793,115.78902641056096,2.985926449177925,2.97,2833.2782447866125,3043.9839308173564,0.9782276653076933,0.9998377005470006,39.3613443249976,18.67191515836378,2.981826223575121,1.0002468601327554,0.994651896076555,17.549072578888886,passed,
2025/05/25 12:45:00,0.7381838978971678,0.6809318099867365,94.70700548960797,115.33323219247652,2.9755352997399593,2.93,2832.848023048108,3039.860790565072,0.978485960835139,0.9997488177288895,39.38772409661507,18.55315499344343,2.9951847402124843,0.9975940194050623,0.993064897637238,17.474452379999995,passed,
2025/05/25 13:00:00,0.7411391837896155,0.6814698437420111,93.8418063993702,114.6989900908698,2.985008349412098,2.97,2793.8519059119535,3033.086220327791,0.9778939740713524,0.9997961441258226,39.464842451840234,18.47608140571497,2.9851875388868074,1.0076537524734812,1.0053121583492384,17.393458958333326,passed,
2025/05/25 13:15:00,0.7481830584268391,0.6783116743007185,93.30469592112135,114.0022104531106,2.988360533395434,2.97,2769.9546787958307,3025.4995479959953,0.97723565382205,0.9993993253824576,39.04056282166343,18.564500496512753,2.9771577609542126,1.0191229395247583,1.0280775059922056,17.318906684444446,passed,
2025/05/25 13:30:00,0.742766158919268,0.6798722199582187,93.0356675033941,113.9153014500944,2.9977715226837875,2.99,2762.1271174590283,2988.1390640123896,0.9775792924856525,0.9997546399841845,39.53630901700415,19.40904253365729,2.987447633422716,1.0161802278826972,1.0172896970371874,17.237984206666663,passed,
2025/05/25 13:45:00,0.745965029555864,0.675606599787143,92.64087693003246,113.07620339119919,2.9839762751989554,2.95,2753.6086800718085,2990.873316697342,0.9775129350410087,0.999383194419391,39.204676831368076,19.048700699278026,2.9923962952671697,1.0009598359127239,1.0101804286070224,17.14139799166667,passed,
2025/05/25 14:00:00,0.7440086534545777,0.6768867016281602,92.05614881329343,112.67216814406771,2.987969274399262,2.97,2729.0588504640154,2983.4823659328904,0.9774156952189579,0.9996193853801726,39.57337013830107,18.96618300246902,2.9961126288434836,1.0091304710364994,1.0144575332225598,17.06889763333334,passed,
2025/05/25 14:15:00,0.7409715690613891,0.6780839899820217,91.52369930199673,112.28012862738139,2.990466171281551,2.98,2708.3984637823305,2973.2041348916864,0.9774585949786732,0.999882422173188,39.98092065845912,18.946667344327963,3.0027855951050886,1.008525961389685,1.0088034750618646,16.990640369999998,passed,
2025/05/25 14:30:00,0.7370781412405372,0.6774615826851738,91.47390229500547,112.136525511548,2.991056963210129,2.99,2712.5906821423887,2943.8675306381797,0.9778996963401291,1.0000011778848599,40.19827520954873,19.62734581356338,3.0155845411840287,0.9930461878938722,0.9898732305880101,16.918788724444443,passed,
2025/05/25 14:45:00,0.7372210254801657,0.675791230201229,91.07298756919243,111.54245609176837,2.979763568385347,2.98,2702.182717353409,2951.502011516191,0.9779540666782266,0.9999161150013245,40.17773450150605,19.115381047113964,3.0205810011067884,0.9796889153852089,0.9783016588586251,16.846643782222223,passed,
2025/05/25 15:00:00,0.7430131628847719,0.6731984231093968,90.51114773034652,110.88026815418995,2.9819780736613755,2.96,2681.2936682020304,2941.963155588849,0.9774469229468603,0.9995993255730874,39.80606057308698,19.232404804920385,3.009635792105061,0.9743623347152388,0.981958602110516,16.768428551111114,passed,
2025/05/25 15:15:00,0.7472945509865908,0.6710429296439553,90.00314961565172,110.2662148791907,2.981878849007529,2.95,2662.5655096176265,2936.7958076797577,0.9770571983094943,0.9993577579366693,39.54976425618144,19.198657467403137,3.0030594964980732,0.9737623896561008,0.9882069819168975,16.696617080000006,passed,
2025/05/25 15:30:00,0.7468949914006302,0.6714069238134404,89.26027145803717,109.65461553096979,2.9855796002328012,2.97,2628.9946325830656,2937.2375099812057,0.9766101063074596,0.9994481664442993,39.878455157540934,18.86706280879479,3.009164134594316,0.9814184113135319,0.9948004805340709,16.618429135000003,passed,
2025/05/25 15:45:00,0.7437723761592339,0.6716480421830293,88.76347326502064,109.194009520739,2.9825090643890593,2.95,2610.9919787954013,2936.9019023849123,0.9766154979567566,0.9996049532964749,40.24408080352786,18.566244670015763,3.0201531291213444,0.9833890292882917,0.9931211628499171,16.546643788888883,passed,
2025/05/25 16:00:00,0.744026996442691,0.6698256456290383,88.47931197653382,108.8141193673123,2.986512920756383,2.96,2604.037013536345,2912.3868734989273,0.9764816785730571,0.9994433210590866,40.191820879009384,19.165415163207225,3.0240409774169623,0.9858473021349874,0.9982167162452388,16.474871214999993,passed,
2025/05/25 16:15:00,0.7371732623586044,0.6664766637159837,88.92339602392514,108.7373553533864,2.9705384400348787,2.91,2635.0988234046854,2888.983510162121,0.9774750359058758,0.9993685719687281,40.31897218121976,19.717568061583567,3.0575466204640067,0.9674491386486345,0.9760110891473397,16.409498917777775,passed,
2025/05/25 16:30:00,0.7420263368865094,0.668067430097072,87.64849172004628,107.89890446988277,2.978282118981106,2.94,2580.083430631859,2909.834751178666,0.9763341487680315,0.9993784585654558,40.38244320747665,18.797383569154654,3.0328882656165144,0.9923327109101671,1.0048634268490895,16.350525155555548,passed,
2025/05/25 16:45:00,0.7421335844500857,0.6654105114414667,87.66538332178033,107.71185535672315,2.978492739358675,2.93,2587.60281644296,2884.274946192082,0.9764192115403368,0.999129132310151,40.19468564816555,19.542437826673613,3.0391491534138737,0.9892658907833065,1.0052785180091541,16.297948186666662,passed,
2025/05/25 17:00:00,0.7372391800630753,0.6666916775324646,87.23919634855925,107.38298402420375,2.9770010127049416,2.94,2569.129587495486,2883.442903206416,0.9765418222717651,0.9994459427706488,40.76452422537847,19.24093232332303,3.056648306225371,0.9889992847013646,0.9980371549102693,16.23231382666667,passed,
2025/05/25 17:15:00,0.7371160788646228,0.6663234469701136,86.95209043117465,107.14159808663541,2.9785543550219225,2.95,2565.807214080182,2866.276809592594,0.9766193530378742,0.9994451260043254,40.68866053184772,19.637646179384266,3.047821140598416,0.9757645913495042,0.9851932402985639,16.179757525555555,passed,
2025/05/25 17:30:00,0.7330167512469381,0.6647691539229783,87.41753168955297,107.33770439304418,2.9667259482183264,2.94,2591.8989255925385,2859.1751574348505,0.9773464196387329,0.9994293250444474,40.71804366101848,19.86982519175833,3.0663415086160977,0.9577572346677551,0.9644280330154924,16.171842927777774,passed,
2025/05/25 17:45:00,0.7414876504233633,0.6635392506407308,86.67024395506303,106.75646436039767,2.970295337314803,2.93,2560.060979693116,2881.00675588443,0.9761534841264496,0.9989995403987391,40.25482329039199,19.218268641804073,3.039613802564704,0.9785619091365056,0.9965040859980459,16.161578125,passed,
2025/05/25 18:00:00,0.7376907675634364,0.6655216251406135,86.74092411204103,106.99778551084007,2.974257811348473,2.95,2557.6830581240215,2874.908989438804,0.9764054426612162,0.9993253221822862,40.67915099348548,19.361505604713987,3.052415101409527,0.9808292801425892,0.9923587805769486,16.15792933333333,passed,
