datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/25 18:15:00,0.732806931428931,0.6720090528167206,86.32209427685703,107.26526440761691,2.996543883844694,2.96,2520.4613801055207,2868.344343845708,0.9761854175075189,1.0001377867543741,41.690910266642284,19.381053774712147,3.0636337813847208,1.0186163551478649,1.017239742362516,16.14779283333333,passed,
2025/05/25 18:30:00,0.7354206181784664,0.6683667146871195,86.67044047941,107.34362597693318,2.995865106915691,2.93,2539.073304840982,2849.686009699918,0.9761763806169174,0.9996854664564423,41.240010650850174,20.151876677997535,3.0673056878538376,1.0142861532274725,1.0206175408887779,16.143996,passed,
2025/05/25 18:45:00,0.7328762452215197,0.6730618693316428,85.86223638440724,107.06343172292082,3.0039200610596075,2.93,2493.7927485405557,2870.400860409675,0.9756789590504468,1.0002302554433986,41.990239948408586,19.206215071146687,3.0703821488979166,1.0409423888061649,1.0386969689707484,16.11360879333333,passed,
2025/05/25 19:00:00,0.7290147246870281,0.6740850446128125,85.61588600184068,106.9156812203166,3.007799416458312,2.95,2484.85601615593,2852.9528045585726,0.9758895765833442,1.0004910693408067,42.36378304808814,19.52244143193584,3.0805476115169665,1.0372619217015318,1.0293863347332999,16.05505825611111,passed,
2025/05/25 19:15:00,0.7292584775232239,0.6672259798344836,86.24974007110444,106.85708384851574,2.9920767593857485,2.94,2535.0293880831036,2815.476627625567,0.9767273450705285,0.9998509922095364,41.588957900491884,20.80094800398055,3.085041775562144,0.9961317553324376,0.9971702193525426,16.00912470055555,passed,
2025/05/25 19:30:00,0.7327795477683148,0.6654070589754809,85.68207484260363,106.25225965605719,2.990083643049013,2.95,2513.652590508179,2825.1727264502397,0.9760676703861976,0.9995451328772126,41.41395458445628,20.373464160224373,3.0801671504150367,0.999363625769987,1.0067370499195067,15.963534253333329,passed,
2025/05/25 19:45:00,0.7299857197351902,0.6675480203932875,85.2505257894162,106.05651857585349,2.9934050322786128,2.95,2492.41029411529,2827.4080949601303,0.9759798399956736,0.9998608097154384,41.869122102775165,20.081703992803323,3.0865596587319954,1.0135402029313525,1.0152868913772557,15.924371136666668,passed,
2025/05/25 20:00:00,0.7315794613710181,0.6672728062863622,85.6661791176291,106.48645060493418,2.9895679663518915,2.95,2511.245022010026,2833.634790562145,0.9761655555493526,0.9997494055169557,41.57162826957794,20.156377272196718,3.0783968713841774,1.004214027134333,1.0083273398740134,15.978881471666664,passed,
2025/05/25 20:15:00,0.7315881951539636,0.671101328460144,86.19501737158136,107.40395759180456,3.0007973075393726,2.96,2517.545285778597,2842.6734044077257,0.9761955558196183,1.0000771852527341,41.76333875521119,20.229273763070793,3.075529998480628,1.0159886047191884,1.0156709629964906,16.08492981333334,passed,
2025/05/25 20:30:00,0.7311610721559987,0.6696284507891871,86.04276086928913,107.0333891617744,2.997583651696801,2.97,2519.160369038197,2832.3025682022603,0.9763196302978409,0.9999849330339716,41.673018987161846,20.379575554885616,3.07426245419132,1.0104564354077419,1.0111399463524173,16.041457813333338,passed,
2025/05/25 20:45:00,0.7339548501599714,0.6672518704683318,86.09772991248173,106.82288153211948,2.9922752202752476,2.95,2528.421115405832,2832.594850777754,0.9762630453024579,0.999664374173201,41.26142361516809,20.40251583342748,3.065181007985723,0.9934316145972116,0.9998494247859715,16.04163523111111,passed,
2025/05/25 21:00:00,0.7319334665101332,0.6702199042225727,85.94626304368803,106.88665963183992,2.999893068870177,2.98,2515.3337776677045,2834.266590269442,0.9762484947026352,1.0000367528673937,41.64967953679186,20.242687382419337,3.0650206647497167,1.0001650316442838,1.000517271289624,16.048229064999994,passed,
2025/05/25 21:15:00,0.7286603115714615,0.6689385136554523,86.3201355914642,106.91905426886129,2.98518648266403,2.96,2538.016127207745,2840.1445143885235,0.9768980470852681,1.0000254691234693,41.637004624312894,20.02237910283609,3.0767734303487315,0.9828651039395427,0.980669856621105,16.05481244888889,passed,
2025/05/25 21:30:00,0.7318153803041765,0.6689425038082554,86.20033210689004,106.83672871353046,2.99303220651851,2.98,2532.2734357202903,2833.9853528746903,0.9765765695524629,0.9999329703629085,41.43917435598296,20.24596277347934,3.061828543312388,0.9791906738041248,0.980366126613748,16.061385382777782,passed,
2025/05/25 21:45:00,0.7325579843497424,0.6696149491030068,86.06651309385721,106.74206165016186,2.996854763917192,2.99,2521.4166991378574,2840.2835663533297,0.9763046177260752,0.999971908537587,41.53671665458926,20.01324108427905,3.061624021309042,0.9913385696763031,0.9923485514532325,16.06823698333334,passed,
2025/05/25 22:00:00,0.7303317109806253,0.6704163300795445,86.23375508686303,106.86614075392181,2.997307369214575,3.0,2528.5604689417883,2834.516093113775,0.9766308165298466,1.0001420307225466,41.67299060874721,20.156094791103257,3.06479443594136,0.992197472179393,0.9894927854743951,16.07478890111111,passed,
2025/05/25 22:15:00,0.732172463481659,0.6698188674930019,86.23146345259558,106.7801100052809,2.998286511963028,3.02,2530.1878122964627,2833.3190789646296,0.97652871244849,1.0000301318454659,41.485624642533935,20.209761384248907,3.056400571114295,0.9915823244608841,0.991442985906368,16.081330368888885,passed,
2025/05/25 22:30:00,0.7321812172524539,0.6695715277564515,86.18007393251978,106.62709706623191,2.996629074913526,2.98,2526.5055008605536,2839.988717283047,0.9764383127729089,1.0000071228221301,41.52957692039572,19.94142371980341,3.0597818813457955,0.9863142156859324,0.9861731070658866,16.081392604444446,passed,
2025/05/25 22:45:00,0.7327949133135908,0.6691519422835037,86.29820043615209,106.64148669937242,2.997605043781784,2.99,2530.1288365329797,2838.951385636563,0.9764178259910145,0.9999484223614173,41.4648299170724,20.004024665091126,3.0599800714575855,0.9894382474473179,0.9902397684743559,16.094381954444444,passed,
2025/05/25 23:00:00,0.7298011240525131,0.6707651422343162,86.36978376665341,106.74007803633698,3.0006660505204454,3.02,2526.882220799644,2838.8905113674805,0.9765727209166519,1.0002154476774237,41.829406012571376,19.92557693651322,3.071437745497276,1.0010832647509333,0.9962654962613724,16.100892072222226,passed,
2025/05/25 23:15:00,0.7319918800115743,0.6697355363754067,86.40908670877178,106.65913767845973,3.001657559508787,2.99,2530.8088292060797,2835.356837818217,0.9764705269798486,1.00004999829535,41.584868448595245,20.0735837355868,3.0630364961707732,0.9866732633649327,0.9853822559455538,16.107391739999994,passed,
2025/05/25 23:30:00,0.7321859365818084,0.669045913374422,86.55339374407795,106.67258401438067,3.001760912343553,3.01,2536.747351318948,2831.491403274571,0.9765230793189114,0.9999822218026208,41.51790476446211,20.216335170595375,3.065063229543258,0.9874178321111571,0.9869509621324072,16.114169261666664,passed,
2025/05/25 23:45:00,0.7331670831204269,0.668267002979156,86.57967013081861,106.57430511568569,3.001897995162961,3.0,2539.4469636483,2828.5411944987013,0.9764903783733614,0.9998838913908504,41.39069473474332,20.29915055933397,3.0618360803094182,0.9849665776618248,0.9862816690347268,16.11415289,passed,
2025/05/26 00:00:00,0.7385436050270768,0.6698584566239025,88.50750945114228,109.39283639015765,2.9998615504904813,2.99,2608.0065971268477,2849.0436615170606,0.97695838929944,0.9996475377489518,40.57271686731863,21.182713029514797,3.0481522051695253,0.9790560320900656,0.9875323744428833,16.370395249999998,passed,
2025/05/26 00:15:00,0.7430769421754708,0.6760769454937356,92.07673800628521,113.64023300210708,3.0074619791296517,2.99,2721.9647933435267,2918.3207325484964,0.9773584839825957,0.9995989988952474,39.787752967498136,21.276413347625606,3.024167510074422,0.9894429086126236,0.9983299695647111,16.962944270555553,passed,
2025/05/26 00:30:00,0.7372170199139131,0.6771111892109832,91.83968075557529,113.31644536522724,2.993440142519547,2.97,2719.726918672654,2931.391249775937,0.9778821368245637,0.9998875157066843,40.21146506396919,20.576966028270224,3.0372590406452216,0.9692578340507157,0.9700519800412672,16.91628397555555,passed,
2025/05/26 00:45:00,0.7441224808977344,0.6820822503838339,95.71847618607094,117.99615374830441,3.002755162793766,2.98,2856.3255110231057,3003.519213034348,0.97796474426571,0.9994793469795933,38.9132257980956,21.014024378684,2.9912199024458848,0.9750043603746903,0.9807574683330287,17.59567899833333,passed,
2025/05/26 01:00:00,0.7389927794621141,0.6836807220302686,95.42040343093474,117.69134854269149,2.9956160617496654,2.99,2847.9044874498327,3010.351451091016,0.97830543647792,0.9997833285659702,39.38104162864501,20.509443360089353,3.002792060111561,0.9663157973960195,0.9643177686553976,17.549085583333326,passed,
2025/05/26 01:15:00,0.7376155016628297,0.6838813187794635,95.04354167885053,117.25365246913334,2.9878642532854833,2.96,2839.49287331268,3017.7210802033724,0.9784505814230509,0.9998697322209794,39.477732015450194,20.04610503995931,3.0013729247279537,0.9523604808431652,0.9483937744387241,17.500560195555558,passed,
2025/05/26 01:30:00,0.7436050084370602,0.6822498905116442,94.53554134969077,116.72245980311247,2.9947316583918777,2.95,2819.124847853872,3008.4135023264485,0.9778910511405349,0.9996256388607462,39.096305868394005,20.226250822229076,2.9833194247808295,0.9549893910881292,0.9589504147925937,17.451913587777778,passed,
2025/05/26 01:45:00,0.7457934772374691,0.681943970628448,94.27897721086968,116.41906824094329,2.9964387612112926,2.99,2799.4271808270623,3020.5755790325356,0.9774477497774597,0.9995566639077214,39.15985641919123,19.78585135462557,2.9891012035314417,0.9772628341791376,0.9836730691113477,17.439281859999994,passed,
2025/05/26 02:00:00,0.7436421734642686,0.6804530921066383,94.65755444523433,116.5666638669235,2.9982865136836416,2.99,2812.926285740155,2999.2588330384538,0.9777170944095072,0.9995093218526956,39.26010861088071,20.429386149117487,3.007946744195199,0.9849995186911528,0.9909448065987008,17.426596256666656,passed,
2025/05/26 02:15:00,0.7450195146055669,0.6798725431528935,94.56186874560207,116.43578951286082,2.9994636254854052,2.97,2810.467458831526,2995.1894692333017,0.977629193990831,0.9994377628610049,39.13988062332604,20.52615134622598,3.0029084302521563,0.9842792447649046,0.9923451059791213,17.413856777777788,passed,
2025/05/26 02:30:00,0.744637185368542,0.6794936524412237,94.54760759311655,116.35060742442526,2.997275987222323,2.97,2812.95178581725,2992.7672338174843,0.9777334420449468,0.9994259308279957,39.11536944706842,20.54991509308041,3.0028726052443515,0.9779857828660177,0.985961512888578,17.401342206111114,passed,
2025/05/26 02:45:00,0.7450408137228748,0.6791297055414476,94.38346311209924,116.1150083370644,2.995200915930477,2.96,2808.2807416707333,2994.191784298489,0.977708394731949,0.9994021750871539,39.0882428250797,20.408626445951924,3.0012836891453953,0.9700012668444444,0.9785551282200248,17.37957102444444,passed,
2025/05/26 03:00:00,0.7446044459229906,0.678679737646437,94.35929743071905,116.02082163709585,2.9970433116131305,2.98,2805.9089165192177,2986.1884213478334,0.9777108532179721,0.9994004116249965,39.15739385479869,20.58058492889996,3.0072911271869347,0.9704250560841243,0.9789506111248598,17.359166586666667,passed,
2025/05/26 03:15:00,0.7435119149668321,0.6784511491829387,94.30840734519667,115.88924717510466,2.9944388018743893,2.96,2805.7241522397194,2984.587321977095,0.9778279369277978,0.9994269331191342,39.22770091761693,20.53348079856731,3.0116286423343284,0.967198222065887,0.9746571838151474,17.33873335333333,passed,
2025/05/26 03:30:00,0.7470933859465401,0.6770515139600131,94.07363205329533,115.590132352231,2.996394547798369,2.98,2800.0426189637824,2977.2362649563356,0.9776061040180926,0.999241296550566,38.90751583709966,20.713394275131794,2.998130758551988,0.9664152903148299,0.9792507147048694,17.31100694888889,passed,
2025/05/26 03:45:00,0.7445147474735372,0.6865765072765039,96.39762163230516,119.23708746723928,3.0259209017353985,3.03,2869.49050513435,3015.075351534692,0.9773924085670109,0.9996198127081916,38.95543673813767,21.299335479435747,2.9719825005866025,1.0111343731092934,1.012756620329444,17.806230823333326,passed,
2025/05/26 04:00:00,0.7255054284575891,0.6929255612929738,99.66222958931583,123.2733771766693,3.019767962626186,3.03,3012.5287170213514,3057.513932566512,0.9785437682924687,0.9998408285141182,39.427625970789975,21.82885784302066,2.991770897132886,1.051922030081063,1.0297685591967864,18.330120325,passed,
2025/05/26 04:15:00,0.7311590116111765,0.6915500509171196,98.88145270974384,122.36208950015916,3.0209007205076044,2.98,2991.24516493944,3045.516349076134,0.978339176172885,0.9997198421481664,38.96636313246919,21.853665186958878,2.961035933203538,1.019237976996733,1.0044366382372472,18.236457207222223,passed,
2025/05/26 04:30:00,0.7299394786625554,0.6916673202647549,97.46476149700369,120.770686432264,3.0233030547240176,3.05,2943.76087504264,3010.6332922477795,0.9784898459244823,1.00003965846919,39.30725426165837,21.930729468556354,2.9562691837439576,0.987071901383028,0.9690141158453096,18.001938074999998,passed,
2025/05/26 04:45:00,0.7274106734348663,0.6915676901089145,97.65490359121713,120.65565252565622,3.0078462229133103,3.06,2953.41074638235,3037.4363042624614,0.9787953495931684,1.0000492369361236,39.44073373419635,21.103784168585328,2.969832981441096,0.9970508667418676,0.9757942738921298,18.01954667333334,passed,
2025/05/26 05:00:00,0.7326616668483772,0.690368805621043,98.43000579018111,121.51930515582774,3.018173751448624,2.95,2984.538280338472,3034.829556531671,0.9784471454282917,0.9996786093461033,38.75187257175956,21.802875650072327,2.9446029861562732,0.9991335336749604,0.9861656364101664,18.16749800555555,passed,
2025/05/26 05:15:00,0.7309029268122514,0.6902418667038377,98.02060435155711,120.89911567343542,3.017813186421706,3.04,2967.630298662595,3023.576011741729,0.9785645505330092,0.9998218487907666,39.035679566075615,21.739022409812694,2.9549388871441353,1.0003093850754563,0.9845005554868872,18.080341406111106,passed,
2025/05/26 05:30:00,0.7300553049648689,0.6905725350981847,98.0463736145909,120.87345807413796,3.017713084596447,3.03,2970.685709670831,3024.261986579004,0.978613928888149,0.9998521914357227,39.06500373081855,21.698161166771616,2.953065370355575,0.9957903398452159,0.9785463688521605,18.09103210444445,passed,
2025/05/26 05:45:00,0.7283790520029455,0.6911554092941096,98.07814979388192,120.91483414785068,3.0197194106204726,3.04,2976.8905414102337,3017.4960447161716,0.9787279949045932,0.9999187270189239,39.1117411475645,21.875838850086126,2.948429171759218,0.9926605067191766,0.9729279028861317,18.101365528888895,passed,
2025/05/26 06:00:00,0.7264939453398626,0.6920992849940831,97.98397745588494,120.7273194504861,3.0092447527332933,3.01,2979.1022041244964,3039.1075562390265,0.9789140881429932,0.999997979604839,39.19510582506964,21.15976769733406,2.9466752031619245,0.9839370067416234,0.9607932685180929,18.110266142222223,passed,
2025/05/26 06:15:00,0.7275847891707593,0.6921198334648117,97.76934077744714,120.52527621353708,3.0189543207208547,3.05,2969.252641780802,3020.858104620436,0.978741776520047,1.0000250148100185,39.179331522355,21.575570619814236,2.939548019908677,0.9916470673516444,0.9690448067845385,18.083870719444437,passed,
2025/05/26 06:30:00,0.7255662276629714,0.6917970445078829,97.75960814458958,120.28948183140398,3.015139956029502,3.02,2969.2477647529827,3019.6001077981186,0.978932855566037,1.0000811858063134,39.35600053063399,21.4510243857693,2.9506359509839,0.9759448058887074,0.9514669372993261,18.057214511111102,passed,
2025/05/26 06:45:00,0.7231962740041477,0.6950825650505816,97.11689758613453,119.98546775835618,3.0203232282519274,3.04,2951.76014572184,3017.987229036236,0.9788830119703193,1.000396638954005,39.5856162390392,21.2515859242135,2.9303325800098383,0.973923243808514,0.9425682536030421,18.030566662777783,passed,
2025/05/26 07:00:00,0.7247449879340035,0.6927154221504266,97.19395370515933,119.57809749999875,3.0085871510502655,3.01,2954.5910142096654,3029.589024636631,0.979023049293691,1.0002196502606908,39.43887782600975,20.79662100941845,2.9403316987833428,0.9579630171235499,0.930758837477642,18.00392717444445,passed,
2025/05/26 07:15:00,0.7263344171999707,0.6921014300357344,97.046298988655,119.34871578789668,3.0150921423364743,3.01,2948.4664322153826,3013.970268700839,0.9789038000724142,1.000183094435858,39.34308823586913,21.15307135697599,2.934159013437087,0.9544013469438459,0.9292184626949203,17.97729604611111,passed,
2025/05/26 07:30:00,0.7236730046839783,0.6930377928832799,96.8278659846523,119.07290512088218,3.0121222551085323,3.0,2942.1892782442096,3017.3763744741345,0.9790466835849874,1.0003462151516733,39.59329140624828,20.851336617447256,2.9379491038840975,0.9542481034219281,0.9247200660255439,17.95094033333333,passed,
2025/05/26 07:45:00,0.7193717399659467,0.694543360732924,96.96838012227853,119.30592156270622,3.0160642952409566,3.03,2953.1030245843654,3006.2968291790435,0.9792756338428046,1.0005190306680345,39.83417414160968,21.180344284015014,2.9387618020794264,0.9693557482839213,0.9333309611164695,17.973933119999998,passed,
2025/05/26 08:00:00,0.7156014237217587,0.7009668860970198,99.39275593956032,122.70708033577883,3.042141317745265,3.07,3038.64767614315,3022.047182371377,0.9792169719746834,1.0006470573017465,39.876371964597126,22.234908883667273,2.920031077758757,1.0166709547894954,0.9712075696642085,18.437490243333336,passed,
2025/05/26 08:15:00,0.71751497924635,0.6936712849822709,99.2058456021478,121.9415069372033,3.0534159490499455,3.09,3021.374310290523,2975.445391892383,0.9789288577657096,1.0003587212077367,39.804509928227304,23.558407194957315,2.946824987022373,1.0545205743298556,1.0182467552687628,18.31078492222223,passed,
2025/05/26 08:30:00,0.7219989524006825,0.6900284941546956,98.45776785087322,121.0928560446548,3.0701871335890574,3.15,2984.564210375702,2941.700183104903,0.9783936632590398,1.0002909589563427,39.68326314820411,24.404789289961233,2.9396465075562253,1.0683593747486777,1.040718800542564,18.19474069111111,passed,
2025/05/26 08:45:00,0.7159900023572062,0.6932538549961761,98.0054595904107,120.53616586176415,3.072951413628775,3.12,2971.9870145304253,2913.378577436056,0.9787946775928889,1.0006299803773289,40.238892886467326,24.427965229412944,2.9536415210731084,1.0581246221036866,1.0181763273486777,18.085442515555552,passed,
2025/05/26 09:00:00,0.7177708214089017,0.6932858586320082,97.40859024091566,119.69448149711387,3.0805202104534435,3.16,2942.9892974503,2888.503341767922,0.9786405825211687,1.00067177520974,40.341492860589696,24.532032577281164,2.9585971803957825,1.0629532721697525,1.0230661473048142,17.964030932222226,passed,
2025/05/26 09:15:00,0.7216841989059342,0.6916262470494012,95.85220542258457,117.66346822585832,3.082193123176768,3.11,2870.919513984645,2869.079183792829,0.9783258553811939,1.0008074572899583,40.62505893651421,24.090801440144237,2.9709573799563627,1.0423182306568268,1.006394254482163,17.691784513333335,passed,
2025/05/26 09:30:00,0.7250907268072581,0.6882749874584876,94.48285026118052,115.8901712979747,3.095001243764805,3.12,2817.0520255738,2809.0150253133775,0.9782112054475977,1.0008901366457006,40.718673560078685,24.927130139375194,2.971593128753999,1.0309849452285915,1.0019597229717663,17.412684520000003,passed,
2025/05/26 09:45:00,0.7276332966479412,0.6865213111938275,93.21873480368286,114.40042238470267,3.108446129037826,3.14,2765.103698307206,2763.7165217269094,0.9779872940344899,1.0010389206853818,40.90400705923691,25.47154137865184,2.9705210189772977,1.009825408814697,0.9849450068550678,17.186039811111108,passed,
2025/05/26 10:00:00,0.7184357339643321,0.6932263520783581,95.54641429227817,117.46872981006416,3.104300878968603,3.22,2861.7158115477764,2827.0839843450985,0.9782771870408397,1.0010853335732781,40.92419291898804,25.037898720419665,2.9606116702065144,1.0488456462286235,1.0065608667346808,17.65974620666666,passed,
2025/05/26 10:15:00,0.7262289359718397,0.6898194798591468,96.1353178449244,117.53345113190092,3.0905421156893333,3.11,2874.5363252980615,2866.677540253502,0.9779433549189659,1.000546450877216,40.2934887814378,24.239130718213215,2.9639599601799986,1.0544314415374805,1.0246910373811136,17.74346324666666,passed,
2025/05/26 10:30:00,0.7136688134511906,0.6934328416369603,97.16802147009084,119.08569080865406,3.0965051865989657,3.1,2933.9865539542566,2854.165850824344,0.9786954051948263,1.000925099771747,40.74565514396501,25.163665025898823,2.9604584929797246,1.0486847828350523,1.0028436453103822,17.92304394222221,passed,
2025/05/26 10:45:00,0.7201667826978638,0.6911165483165611,97.64189770166253,119.05543038597925,3.0815510255825935,3.07,2949.351230290421,2887.188907963027,0.9785387827927908,1.0004500530744243,40.12374160919701,24.372416324734896,2.958472321375705,1.0474818173057705,1.011465402731531,17.985596248888882,passed,
2025/05/26 11:00:00,0.7184620118826403,0.6913178402235343,98.00807457300085,119.34223999123363,3.0860203734530955,3.11,2956.175300466078,2886.019138719149,0.9785097686845465,1.0004746247765126,40.30968851428461,24.50392852260714,2.972358069818798,1.059816513524499,1.0213095553267726,18.029131064999994,passed,
2025/05/26 11:15:00,0.7263723547488816,0.6870691854345068,95.80329114033704,116.5389849652073,3.0978959372799686,3.12,2859.070267140125,2830.9725958911067,0.978011194321048,1.0005426319253485,40.42343479200595,24.770413041380525,2.976236958663833,1.045730894169431,1.017973011243342,17.62716066833333,passed,
2025/05/26 11:30:00,0.7221524106588522,0.6891095403428189,95.8604701720432,116.71623052021391,3.1043241319990917,3.15,2857.933828030193,2827.249272346676,0.978052351575604,1.0007758693181934,40.824317595165105,24.84240622519632,2.9850239394412124,1.0492839882951654,1.0139648511599078,17.64865109333333,passed,
2025/05/26 11:45:00,0.7183704761213305,0.6884668879521421,96.16930047858435,116.77336373034755,3.090402469143759,3.09,2886.1002280542284,2828.8402111882383,0.9786817041529908,1.0007716571326317,40.777646067685566,24.804278401671393,2.985680372473286,1.0145720174598225,0.9771866971118239,17.66146604444444,passed,
2025/05/26 12:00:00,0.7241744817119056,0.6871011056093738,96.21811202547796,116.70910035644205,3.093332543739019,3.1,2876.173819812834,2840.1077012680043,0.978194907738959,1.0005262609099272,40.483356394927796,24.59158106875352,2.983757243212912,1.0317573234855602,1.0016587956002292,17.68235965833334,passed,
2025/05/26 12:15:00,0.7287089158731789,0.6844637372630261,94.98769006221066,115.2524110549085,3.102577771163597,3.11,2824.171609131589,2800.3793805406613,0.977936153062968,1.000555827266768,40.51049200693888,25.035118331719328,2.983718193968594,1.0132708068409613,0.9907283280569823,17.450606873333335,passed,
2025/05/26 12:30:00,0.7274799140132325,0.6846975294843972,94.78426998910376,115.07538911649388,3.10910170990392,3.11,2810.398563755793,2787.797304773737,0.9778739857034068,1.000682206441498,40.77920928982581,25.242985736406464,2.99454349976746,1.0103934984911889,0.9861429292751309,17.405360347222224,passed,
2025/05/26 12:45:00,0.730059241638448,0.6837303876819814,94.50153239766553,114.76367668242169,3.1101321323497526,3.13,2801.5702155983113,2780.2971326604047,0.9777833087658754,1.0006093899272486,40.599699900267446,25.35372700174766,2.985599206377574,1.0056720754455182,0.985375561195129,17.36034499833334,passed,
2025/05/26 13:00:00,0.7275471384079204,0.6849826329460477,94.23413377019564,114.49605954867536,3.1049818678107735,3.09,2789.176120851831,2789.9704434448604,0.9778710799048587,1.0007884280008863,40.922861648364886,24.87856542243452,2.9967621520350556,1.0069104377894698,0.9818736520494475,17.323148919999998,passed,
2025/05/26 13:15:00,0.7285981707174507,0.685523958001301,93.88901909741747,114.2615156377288,3.1118834318176285,3.1,2769.5248749301372,2785.2904406055177,0.9776081517428201,1.0008631141781321,41.04488296237857,24.883359849796953,2.99698555987311,1.0162434569250078,0.9912973229108105,17.285937747222217,passed,
2025/05/26 13:30:00,0.7292177356035495,0.6845990518011906,93.74630669053818,114.07072082066952,3.11663822673704,3.13,2761.3594437644247,2770.4411168832703,0.9775620365280399,1.0008601122382923,41.08369188935921,25.20874811865438,3.0017693722001657,1.0134989687178104,0.990348865671227,17.240621089999998,passed,
2025/05/26 13:45:00,0.7261650935393794,0.6847203235067013,93.64287790530764,113.9079850043617,3.11658250054222,3.12,2755.301054004217,2762.052109742553,0.9777366750034778,1.0010117117814348,41.405978700964596,25.288379860242376,3.018088105345044,0.9958582576753771,0.9694541268833271,17.19528631944444,passed,
2025/05/26 14:00:00,0.7303060570996369,0.6831402477255037,93.37168930542917,113.50210067810453,3.114326761287454,3.1,2743.5576905968105,2763.229088728111,0.9775512943817075,1.000853347868518,41.163385509616134,25.150330988255394,3.0126711559384884,0.9896818552419426,0.9694218342536517,17.149933435555553,passed,
2025/05/26 14:15:00,0.7289219762065853,0.6854311387723514,92.82761929048232,113.15239943253513,3.1140372019300915,3.11,2719.4418810511347,2775.9654329491327,0.9773829051566183,1.0010852682401208,41.48162181684605,24.557823615165365,3.012418852889628,1.0036203131873198,0.9783973094450472,17.112902815555554,passed,
2025/05/26 14:30:00,0.7287312453868956,0.6845705248065893,92.65469400201569,112.92257956290847,3.1164709406450766,3.1,2711.597018215418,2764.9547747703314,0.977337144895847,1.0010736662398694,41.55957874009097,24.765263423140038,3.0192606523957766,0.9973711179256993,0.9730220563313696,17.067514517777777,passed,
2025/05/26 14:45:00,0.7305739037040648,0.681400628349064,92.6663976616163,112.66583417282561,3.113404360050945,3.1,2717.6233515343397,2749.7384614966318,0.9774080046764867,1.0008196328755452,41.28756962236707,25.17343328146452,3.021210981478171,0.9943933536260368,0.9758825743903486,17.022108106666664,passed,
2025/05/26 15:00:00,0.7337568828112155,0.6801634755745098,92.35333501752982,112.29966100282785,3.1163616361357556,3.12,2702.1955471188007,2748.0009089192386,0.9770332123947567,1.0006618700088692,41.16016152796996,25.140435620902053,3.0188710549142592,0.9955267478865674,0.9817049875667224,16.984783144999998,passed,
2025/05/26 15:15:00,0.7301641248923464,0.6803069070749576,92.32695990311775,112.24836441527468,3.116731537095295,3.11,2701.457492440293,2736.1116042819167,0.9772918022955461,1.0008234586362146,41.46029831418488,25.364134078703312,3.0333151421791107,0.9941135327000793,0.9762286944940705,16.94744308888889,passed,
2025/05/26 15:30:00,0.7321994183288558,0.6786811074612144,92.11017049286687,111.95431009459485,3.1208251249050853,3.12,2693.579332447412,2722.291368472016,0.9771204086064929,1.0006938036645647,41.33295161437057,25.681245390053128,3.0311838348653706,0.9891627264759296,0.9754415601293308,16.901985356666664,passed,
2025/05/26 15:45:00,0.7318560846408563,0.678006784480045,91.89896317941043,111.67547803038997,3.1203133914508574,3.1,2684.55643838533,2717.7057409223453,0.9770814149921899,1.0006892716144606,41.42857069990054,25.68427847431787,3.0386889155277927,0.9845275183335617,0.9711141605301092,16.85675102222223,passed,
2025/05/26 16:00:00,0.7305877516119329,0.6780986870866551,91.60972792347289,111.34708044285557,3.1141397615517716,3.1,2676.773926662081,2721.5889131257018,0.9771803272089815,1.0007525191404152,41.54313295326474,25.397873640953254,3.0420673658732817,0.9876044574813534,0.9723677761430549,16.811256366666672,passed,
2025/05/26 16:15:00,0.7327017420733465,0.6789680117281496,91.06577908503597,110.94545365254999,3.1197037022963383,3.11,2648.5729995243005,2728.7108908538294,0.9766678840784386,1.0007794274915647,41.650362083634356,25.031284991645997,3.0386876306297284,0.9953584218586775,0.9808957684027493,16.77553246111111,passed,
2025/05/26 16:30:00,0.7296533242845638,0.679776725277693,91.02548021535796,110.97774385387224,3.1213798401025277,3.11,2648.076109626904,2719.5599573065583,0.9768851333646664,1.0009639254582123,41.894479482331874,25.218680836849934,3.04530219152174,0.9935321933088951,0.9749011271979168,16.75443100833333,passed,
2025/05/26 16:45:00,0.7305069047327889,0.6787700456959112,90.68040072462703,110.57333285461124,3.1237791826532106,3.12,2634.8682720313914,2709.5286960660655,0.9767397457042383,1.0009199921651144,41.909467412378724,25.34363267739898,3.04679365843276,0.9893687831942436,0.9727021016417678,16.694715992777773,passed,
2025/05/26 17:00:00,0.7289972306317702,0.679034766265706,90.35485806884124,110.2517219348521,3.118689606305115,3.09,2628.776144863112,2708.1220146556293,0.9769118887161301,1.0010180025701305,41.99671606543066,25.195125038491433,3.044729594044411,0.9791833342217422,0.9605353622255103,16.644128819999995,passed,
2025/05/26 17:15:00,0.7328396134588666,0.6779860322595112,90.30565180974246,110.16818945904276,3.1211587926383393,3.11,2619.349673597505,2716.1719648011235,0.9764530285229595,1.0008023203274439,41.833300552085575,25.029256327380004,3.045398058323394,0.9913435346847418,0.9778675850264794,16.653010274999996,passed,
2025/05/26 17:30:00,0.730079247192733,0.6740019586087971,89.02088429871266,108.42198298592845,3.1194493472432248,3.06,2576.368983135403,2673.2703240301607,0.9765101670318871,1.0008328159017916,42.25726835750365,25.41800026713288,3.07314242007381,0.972402871586918,0.9596360203998395,16.375983909999995,passed,
2025/05/26 17:45:00,0.7312799560010655,0.6764800351199559,89.60107903655947,109.35709647804772,3.128561213789818,3.12,2589.903862546674,2686.9109040446874,0.9763156520726288,1.0008853961114808,42.18573814046605,25.454825263089802,3.0630378277890222,0.9939368956105895,0.9800458717284437,16.508838011111106,passed,
2025/05/26 18:00:00,0.7310987238147985,0.6740452277177194,89.36795485348132,108.84019205765397,3.122006835011997,3.08,2585.930831971274,2676.767500456082,0.9764444219888498,1.0007620175527983,42.155432339937484,25.540184301017277,3.0729546900453,0.9847289847994378,0.9732967453119279,16.430180164444447,passed,
2025/05/26 18:15:00,0.7302419667699581,0.677307647519802,89.23309722035417,109.0970807186278,3.1307070514113504,3.1,2574.852053923373,2684.253563313333,0.9762356852702737,1.001018243745349,42.38742055165384,25.363375923212516,3.064754936831112,0.9959877338201043,0.9797885599394597,16.464719039999995,passed,
2025/05/26 18:30:00,0.7318636953987827,0.6745228812009731,89.42432259429211,109.0546782560272,3.1288952751690506,3.12,2585.66141437098,2671.636019181268,0.9763229441625653,1.0007786772270877,42.12924233629783,25.79041325172595,3.0678038084285344,0.9856610655302348,0.9748597944274833,16.449533100000004,passed,
2025/05/26 18:45:00,0.728795397181147,0.6744622093542427,89.83522422091082,109.38622367726137,3.123188173040343,3.11,2602.858379234651,2672.1743978102136,0.9767244403939551,1.0008400636979873,42.23900223435548,25.87169012120734,3.0810339034892644,0.9738958169339054,0.9602415066432411,16.474919981666677,passed,
2025/05/26 19:00:00,0.7328688075638778,0.6735147662078993,89.86732813485453,109.40219359323059,3.1196976619711805,3.11,2606.5574459838754,2682.581037432402,0.9765199681838058,1.0006009302854353,41.849493335894465,25.693449047230903,3.066293052082104,0.9718209242123977,0.9638122835954979,16.500512960555557,passed,
2025/05/26 19:15:00,0.733926976681761,0.6729273311181029,90.14084678728851,109.6529873017663,3.120269480958454,3.11,2615.8937764715743,2683.0815676669217,0.9765079591008646,1.0004981486908513,41.71108942865835,25.8325560480444,3.0659781565965583,0.9750324836966409,0.9691143154510155,16.53423104666667,passed,
2025/05/26 19:30:00,0.7343500955949218,0.6734864500145527,90.23226928536867,109.84207886088831,3.1211053725206903,3.11,2618.824919737434,2687.1390403474943,0.9764772036151176,1.000504314265603,41.666251840049334,25.805607699584748,3.0615920746583414,0.9767224006386783,0.9708074612241449,16.56047262222223,passed,
2025/05/26 19:45:00,0.7321540099749176,0.6754782371057614,90.44968438720099,110.20203709104689,3.1198179887163375,3.11,2625.1301584816288,2698.662287126378,0.9766151291964793,1.0006723918960754,41.83455082665511,25.568057170924938,3.063660687252713,0.9787439896458763,0.9682313217800391,16.609263440000003,passed,
2025/05/26 20:00:00,0.730082886023131,0.6776390245273197,90.59167390297648,110.5037794305408,3.1270544071680564,3.12,2624.1111471593763,2700.3680057920214,0.9765930812893581,1.000884918694245,42.09845245614627,25.573138540026967,3.0670773621454446,0.9927411179295937,0.9772429489053251,16.649936001111104,passed,
2025/05/26 20:15:00,0.7275380277597424,0.6792540867448638,90.87282332849243,110.82163032955529,3.124589451539015,3.11,2634.598648478513,2709.644018380795,0.9768252189061619,1.0010394402145408,42.24374337610822,25.38119298003973,3.0697052650384986,0.9890645258049854,0.9689161588554852,16.698564263333328,passed,
2025/05/26 20:30:00,0.7311590880789492,0.6783688982822871,91.03921898520478,110.91702370710944,3.12547407435544,3.12,2639.0454745253496,2716.7191467743273,0.9765771431499652,1.0008241059754064,41.93993717713884,25.32477299224848,3.0607534552518527,0.9957025157552204,0.9804343348256322,16.739303472222222,passed,
2025/05/26 20:45:00,0.7315120148459765,0.6779805940751923,91.36790724570884,111.14624567915092,3.1261496067889376,3.1,2648.7348298217703,2718.9143149577044,0.9765840364549877,1.0007541052823448,41.87937208643139,25.38882263423493,3.0644998045652643,0.9969443290052673,0.9825199226211008,16.780074263333333,passed,
2025/05/26 21:00:00,0.7314123871110231,0.675895458611903,91.18672429104555,110.7793640552044,3.1278037076021,3.12,2652.2503129989227,2690.538777649654,0.9768250715091595,1.0006935966715869,41.73277227610818,26.045864787052917,3.0582618305088842,0.9848553671566708,0.9728362302798453,16.71119552666667,passed,
2025/05/26 21:15:00,0.7318894853157721,0.6772724215073225,91.30260644756402,110.88556952021688,3.1211607614013457,3.11,2651.6618113306986,2720.3459492353372,0.9766859692553211,1.0006944317895237,41.7610607224338,25.255116966760955,3.059380199277873,0.9954805052018316,0.9818370045945348,16.766899832222226,passed,
2025/05/26 21:30:00,0.733297075772903,0.6764799248406915,91.26702832217863,110.8306188590939,3.129113876085496,3.12,2652.69288116916,2702.0871050723886,0.9766282571722393,1.0006398549908464,41.61080542839197,25.78057970829674,3.0493590434253544,1.0017833853095135,0.9905957420870303,16.75571635833333,passed,
2025/05/26 21:45:00,0.7307986610268976,0.6763039417702882,90.98607214287661,110.43211367758849,3.126923981798206,3.13,2645.9283623404895,2692.595225218415,0.9768310760398564,1.0007612439052298,41.81165317638681,25.811494190809217,3.0558209772880383,0.9892250269939379,0.9751994569987217,16.693157433333333,passed,
2025/05/26 22:00:00,0.7325395171964262,0.6762705767021671,89.69580765410159,109.0809951299458,3.1250472724684717,3.15,2599.280024176009,2694.333238064191,0.9763893798263935,1.0008106878924727,41.951458955689795,25.157218850407634,3.0471590193667515,0.999477761285,0.9859053522364303,16.542791686666664,passed,
2025/05/26 22:15:00,0.7270767726091865,0.6779325932835353,89.53404963835683,108.86780032758243,3.1176233614700046,3.15,2592.807053416116,2703.3142209044204,0.976711408725272,1.0011169893313583,42.44518288829909,24.654540177158694,3.065127683593456,0.9985056390969189,0.976390093081985,16.511311409999998,passed,
2025/05/26 22:30:00,0.7245072116262274,0.6701768250941419,85.82173339154774,104.37763309900362,3.1028763375448762,3.05,2486.752701471179,2635.583016668893,0.9764452129921356,1.0010211676527245,42.86315167079903,24.559549192088777,3.0708203862351375,0.9681424465260423,0.9514435881525485,15.893974292777772,passed,
2025/05/26 22:45:00,0.725396405595854,0.6710921350932629,85.88971014868525,104.59306398080595,3.1257842832015372,3.12,2472.285333890438,2618.1653365258603,0.9759660358765815,1.001124358210433,43.122950916087554,25.160837061554,3.0800770425280493,0.994774594555534,0.9775809893020032,15.911650699999994,passed,
2025/05/26 23:00:00,0.723750212170075,0.6724951623455507,86.07114640267974,104.86008920003266,3.132877217722899,3.14,2476.1410120357386,2608.3757969143576,0.9761794726589385,1.0013520154342705,43.28757365690947,25.483291947087096,3.0806864023547504,1.001110610655579,0.9802290694136412,15.92916687388889,passed,
2025/05/26 23:15:00,0.7243409223061399,0.6701350533157036,86.46325053688243,104.93857978793216,3.1206450799151435,3.12,2504.153104064541,2605.855373694828,0.976658466239255,1.0011257393557953,42.872406451977966,25.66334762957745,3.0735451910404037,0.9748419263198551,0.9577141683484187,15.946522814444444,passed,
2025/05/26 23:30:00,0.7258076257033551,0.6724032475740561,86.19826795095265,104.83731605721752,3.1212637715795806,3.13,2487.0356726255204,2629.8896153807345,0.9762673615959052,1.0012197241845857,42.974870606823934,24.88999637374072,3.065961159532481,0.9911870776627492,0.9724155971314669,15.971273523333336,passed,
2025/05/26 23:45:00,0.7226274985344165,0.6764607221826618,86.1109637203309,105.04191860182253,3.1280276862298835,3.11,2477.3582853506423,2636.3551781681654,0.9763508305179711,1.0016727751774062,43.404323761589666,24.62352815465654,3.064032055502692,1.000782554795638,0.973288495477492,15.99583729333334,passed,
2025/05/27 00:00:00,0.7256150970766312,0.6903640386591954,91.80704413370985,113.78461349551687,3.128154879599339,3.13,2660.9124144297803,2772.34892216974,0.976808074102816,1.0016103406705124,42.372730860733014,24.71627259225329,3.037509288114013,1.0692470371898821,1.0360649402253324,16.996082962222214,passed,
2025/05/27 00:15:00,0.725377718364173,0.6882462901706192,95.51834348653541,116.86580556906691,3.0270424487514234,3.01,2855.2109425984922,2956.104117504439,0.9786932887938627,1.0005254338217973,40.46421536944205,21.36155871677329,3.005461908117299,0.9519417726455578,0.9265955093473646,17.59109737,passed,
2025/05/27 00:30:00,0.7162198877350702,0.7003384557400218,100.76346839132495,123.70495484924402,2.9965843072918847,2.97,3075.3368926633643,3161.2420816305143,0.9792315374282843,1.0002754349680876,39.774477834780136,19.071340247627948,2.9585169582438837,0.9784317716084601,0.9373165840558719,18.688434685555556,passed,
2025/05/27 00:45:00,0.7149138089820751,0.7096418449541619,103.93828635808909,128.04118161114465,2.9979813507968087,2.91,3175.1702203701893,3275.5822115301744,0.9793003242410266,1.0005168467052314,39.9169357779599,17.874289271449076,2.9423712217198186,1.0016537573628503,0.9529681481842267,19.339235489444448,passed,
2025/05/27 01:00:00,0.7154362159319775,0.7118800542112689,103.44757624758684,127.90105130754559,3.0011720881328565,2.89,3148.5738601263224,3294.063412161815,0.9789402873707322,1.0006912569822208,40.10135488128621,17.270929039823432,2.9360688727099618,0.9995943026204522,0.9483608619400209,19.335463155555562,passed,
2025/05/27 01:15:00,0.7118157884523968,0.7056628668202148,100.30860901584698,123.821114054112,2.979543717375869,2.85,3046.9416162523403,3247.8804770171737,0.9791175227762121,1.0007903479757865,40.50138210911455,16.54909705018591,2.9651821168320884,0.9685454524408559,0.917372633740107,18.755697619999996,passed,
2025/05/27 01:30:00,0.7164947516442,0.70248113175643,100.46662098574849,123.747922127193,2.9747314226393566,2.92,3061.297004144342,3243.2882681190154,0.9790581389201407,1.0003818145919334,39.86053762318115,16.845084186774983,2.9534454262918195,0.9733257373759834,0.9305975837476497,18.75444791611111,passed,
2025/05/27 01:45:00,0.7191513072510429,0.6974025866682074,101.19989739513068,123.93261794579789,2.971933925346837,2.96,3098.242126678896,3209.2962358411637,0.9793426925111082,0.9998695113444549,39.256262134194415,18.043195927464758,2.9621643369524633,0.983662409765368,0.949779919035487,18.745587245,passed,
2025/05/27 02:00:00,0.7266343991474458,0.6951363870964219,100.9731809347284,123.72574942908457,2.9769144808162276,2.97,3088.0591114047043,3208.3725476579384,0.9787365206736632,0.9994875155572935,38.58411392049624,18.236307078957623,2.940862731268419,0.9971791704742182,0.9734744419298078,18.743938583333325,passed,
2025/05/27 02:15:00,0.7251427612840038,0.696175996723904,100.90420557886824,123.80405648184282,2.978970827263961,2.98,3086.843021997055,3202.240520129941,0.9788387123943766,0.9996173505466349,38.732682922326426,18.370915058948178,2.939958957088871,1.00297801498899,0.976417171505302,18.73499640222222,passed,
2025/05/27 02:30:00,0.7244511960687657,0.6967913974843186,100.87344853510746,123.88742614108035,2.9798798775683557,2.99,3085.1130394648258,3201.5661995647965,0.9788599331452951,0.9996841264003861,38.821182551584606,18.392744035962767,2.940741712472227,1.010579894558887,0.9824958195089553,18.733548961111115,passed,
2025/05/27 02:45:00,0.7242690984058379,0.6952039292288402,101.1396369969257,123.99023296427868,2.9794467541578875,2.99,3096.2039478463303,3188.36061975056,0.9789941096118747,0.9995659319023428,38.74732267465787,18.828383465352616,2.9500977658559107,1.0099543690327413,0.9839182701667735,18.72452550222222,passed,
2025/05/27 03:00:00,0.7325081507546123,0.6930405160540568,100.87550002680112,123.73279534838234,2.9837165555529004,2.99,3080.55910287594,3194.392821554694,0.9783242919683378,0.9991999167745695,38.10371441311892,18.799867910823902,2.9305872220508467,1.016889507996232,1.0021448872985883,18.722677942222216,passed,
2025/05/27 03:15:00,0.7275048651968783,0.6942076888910257,100.9735241462457,123.90277662670294,2.979641098930653,2.99,3092.7802469007515,3187.6986268969476,0.9787962129488822,0.999400796024699,38.40613848514255,18.920100079194587,2.937389370267687,1.0169797772200029,0.9956804854319258,18.713572973333328,passed,
2025/05/27 03:30:00,0.7255183398050161,0.6948481361606458,101.02719711956306,124.03468809814015,2.97858125002066,2.98,3097.24377876152,3184.106362306557,0.9789980048445103,0.999503318296861,38.554732323752496,19.00765429534609,2.940779566346048,1.0181746360968824,0.9941594067738406,18.709511754999998,passed,
2025/05/27 03:45:00,0.7253900111244543,0.694638542871253,100.97164832499263,123.88546126640061,2.9785612969652937,2.99,3096.1697886845573,3181.224446782612,0.9790203934848062,0.9995039523495678,38.55719834395244,19.015727892265183,2.9404861651447236,1.0148174628424302,0.9906876066342946,18.69760351555555,passed,
2025/05/27 04:00:00,0.7261771457836237,0.694244155098414,100.91772751750499,123.73785985217016,2.9795020112138912,2.99,3092.596577953612,3181.111313381019,0.978923595291071,0.9994614303924799,38.51118400941404,18.97931794526352,2.940064021787303,1.0123484715730318,0.9892941260061617,18.692525279999995,passed,
2025/05/27 04:15:00,0.7279623683010817,0.6934326423555272,100.82508253835533,123.52749714458028,2.9778095083582294,2.98,3094.315359722713,3181.2323827790506,0.9788906959460864,0.9993537344566262,38.26370359681214,18.952290577444867,2.928880753063642,1.0038022636469293,0.983523674504116,18.687385737777774,passed,
2025/05/27 04:30:00,0.7239425582376806,0.6948239041045247,100.89240967691948,123.58387613491186,2.9773456765173143,2.97,3097.8467437894533,3177.033703738745,0.979198584657806,0.9995813422288699,38.641686204017326,18.945500931317916,2.9381963053674265,1.0062684045415082,0.9797764372478122,18.68248817111111,passed,
2025/05/27 04:45:00,0.7258289428424832,0.6939565227211342,100.7537491086118,123.31702634039772,2.976891790353456,2.98,3094.5913177712846,3177.079047141223,0.979083885512815,0.9994747907206456,38.44178018926921,18.892541382382213,2.9307529065440314,1.0105223921777038,0.9865810090050622,18.67008402111111,passed,
2025/05/27 05:00:00,0.7262373139507654,0.6936475040661956,100.71698547030047,123.19184496473738,2.9769489610593842,2.99,3094.1359719389943,3175.731342526341,0.9790686339820546,0.9994472010428833,38.39106384991103,18.88932190696676,2.9286193097141116,1.011731147440036,0.9883142573793272,18.66507498777777,passed,
2025/05/27 05:15:00,0.7265532627045647,0.6918711598521415,94.84245443582147,116.91509685465269,3.055647193085451,3.12,2816.028493472187,2932.5113051500352,0.977954471284451,1.000822659347956,40.777864220996435,21.982035955520296,2.990805134418279,1.0721451010168617,1.0408671587715403,17.5655095,passed,
2025/05/27 05:30:00,0.731041552814059,0.6744364400750922,84.922252030778,105.36644991857165,3.090989666067491,3.06,2464.8625065528427,2674.290301561196,0.9758999623956364,1.001001240360443,42.33199330663825,23.96188875233819,3.017686727359899,1.0294520825453743,1.019392421983471,15.88506822222222,passed,
2025/05/27 05:45:00,0.71832754425293,0.6802194137664048,84.04742099482296,104.89330611907006,3.1111561964691328,3.07,2421.7909932463563,2638.1967602452455,0.9763397780577812,1.0021434162594827,43.81819769358566,24.370989486885463,3.046001237030818,1.0376829558994776,1.0054428520082082,15.742412253333324,passed,
2025/05/27 06:00:00,0.7189982483728434,0.6810661646478148,85.44474357469318,106.26388894080696,3.1127974442271165,3.11,2469.1107695230703,2645.239667563347,0.9768347098755761,1.0021067222664823,43.54294535270517,24.785287155301997,3.0472989455199815,1.0379257644342297,1.0053815275518934,15.919936969444437,passed,
2025/05/27 06:15:00,0.7246835721957651,0.6811863245255565,87.99653239167317,108.87208888625143,3.106676911657587,3.07,2569.2854825031595,2680.3233258033056,0.9772847840803285,1.0015539333896852,42.37450143978244,25.161371103086978,3.018266951009804,1.0294618915560794,1.0042371905252432,16.308838479999995,passed,
2025/05/27 06:30:00,0.7222673968260629,0.6839482621495921,87.9271653116555,108.94045633406098,3.1014659733884105,3.11,2569.3370814448817,2699.041973879258,0.9774521069261619,1.0017996917086067,42.54851332474391,24.5621011400868,3.0103544071386303,1.0280246654863736,0.9964841691540098,16.339698374999998,passed,
2025/05/27 06:45:00,0.7254351102742187,0.6804798187786277,88.54585099029559,109.1901907423762,3.0948792364689157,3.1,2600.2387545430397,2694.270595763925,0.9776648720612662,1.001388708976358,41.97872840083729,24.963474216938135,3.0059179132651503,1.0141851046371517,0.9906317074384737,16.385867055555554,passed,
2025/05/27 07:00:00,0.7232482250490148,0.6826133949284436,88.6419998227972,109.49343514563554,3.1006220703832006,3.12,2608.5369984746867,2686.136318545631,0.9779024142141582,1.001620426813773,42.05989665299968,25.249859469060656,2.9928613160404414,1.001340771430872,0.9732992377094585,16.416780942222225,passed,
2025/05/27 07:15:00,0.7253367993205516,0.6799804610302597,89.1593730952909,109.64245889948847,3.088647053941888,3.1,2635.010631340538,2695.1613872496996,0.9781332580544739,1.0012894624993343,41.61505191447793,25.177026584294055,2.9914812692864223,0.9882592522924383,0.9656944778094917,16.463020102222227,passed,
2025/05/27 07:30:00,0.7263398119361024,0.6811236563210818,89.13141578920225,109.68193808770214,3.0892425976915976,3.1,2631.9406326831454,2707.228260326587,0.9779749614275992,1.0013134557927554,41.583146246377275,24.85284363422224,2.983468526021095,0.9941347219815755,0.9709796025359543,16.49398798055556,passed,
2025/05/27 07:45:00,0.7253458010816759,0.6840141365611203,89.05186519453918,109.84745427383812,3.097856176751539,3.12,2621.7393133052515,2713.94981194706,0.9777714860949994,1.0015506383605077,41.83750234269821,24.65602773722151,2.9791581525582718,1.0120692718414872,0.983808542169838,16.52919751388889,passed,
2025/05/27 08:00:00,0.7225963992685543,0.6831455745214748,89.58315931394267,110.23988771353429,3.100209176502104,3.12,2645.5873061314715,2694.6150863877765,0.9782145321524426,1.001575524855065,41.864610417487086,25.355524591228935,2.9877030705340846,0.9931014199565891,0.9636961766018965,16.555744461666663,passed,
2025/05/27 08:15:00,0.723025757444809,0.6859116395836665,89.24812860506786,110.02390215331907,3.092121482320811,3.13,2630.423578898501,2732.2449666388743,0.9779849514228138,1.001707354158711,41.96599083536222,24.145172218948137,2.9777826604613162,1.0045205161379478,0.9712978026306155,16.582022612222215,passed,
