datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/27 08:30:00,0.7226690141103215,0.6861212818587404,89.44270781044048,110.19468709263329,3.094030584491161,3.13,2638.2255001921462,2729.622805087558,0.9780633840315732,1.0017194365328155,41.94259865813861,24.291675748419237,2.976218654134966,1.009419446662802,0.9754041183997574,16.60828682944445,passed,
2025/05/27 08:45:00,0.7227757687943627,0.6861501459098556,89.61975771572622,110.34368046367257,3.09430467508996,3.13,2648.32241568129,2727.5338299063305,0.9781783670006274,1.0017034623648435,41.8290868902421,24.428094168286865,2.9694559968613223,1.011636575368305,0.9776665821348146,16.634537113333337,passed,
2025/05/27 09:00:00,0.7202823960704539,0.6865051598287482,89.88153470867455,110.531246475971,3.0975993011409875,3.11,2653.4470897043966,2722.8159840462167,0.9782999179654481,1.0018047329217357,42.06534584192632,24.594209242106157,2.983687340742702,1.0059327702799725,0.9689073335265245,16.653508739999996,passed,
2025/05/27 09:15:00,0.7212876142588318,0.6877513237756286,89.84278014113603,110.55711693033626,3.096160290712159,3.14,2650.6611120318707,2738.999617654824,0.978157954300723,1.0018283511908972,42.02107172292036,24.14505392035263,2.9747247125593215,1.0222777970259118,0.984054186455603,16.687253531666663,passed,
2025/05/27 09:30:00,0.7220942109493921,0.686875768683038,90.03984312008599,110.6141598087532,3.095938374299232,3.1,2659.1821996421295,2736.901970513464,0.9781929516813048,1.001726822933163,41.884456947092474,24.27146190899994,2.9736836750797777,1.018618175377965,0.9823691166445829,16.70594405333333,passed,
2025/05/27 09:45:00,0.7241092479974447,0.6875176003341741,90.0219627597823,110.67362770233613,3.1040803059053426,3.13,2651.21835560396,2739.2347333515236,0.9778416763821165,1.0017087371937643,41.86156882201268,24.25577574056501,2.9689187940273394,1.0366550321759926,1.0011471801462337,16.732399273333336,passed,
2025/05/27 10:00:00,0.7223919148045744,0.6885526119883358,90.16598278056074,110.81340633130893,3.105354449774068,3.11,2653.0702916928312,2743.6027233088535,0.977892457905354,1.0018209720005624,42.0409958887519,24.144005696275308,2.975084473668061,1.044959347125332,1.0057792064166684,16.758582561111115,passed,
2025/05/27 10:15:00,0.7218675108046485,0.6877037451010011,90.379105194237,110.85115451449433,3.1015517589680415,3.1,2663.6694703765347,2743.2128205640743,0.9780683620325249,1.0017597525992654,41.983206322985914,24.187742939208558,2.978981217094507,1.0325196697673287,0.9941071476283481,16.76972528,passed,
2025/05/27 10:30:00,0.7211490524864712,0.687034319897953,89.83006563254605,110.15604917776449,3.1068620451165483,3.12,2635.5713541092155,2731.888317795129,0.9778062686931827,1.0018300353319467,42.30680482491012,24.166039689607526,2.994459862828074,1.0507954571746063,1.0108624574091019,16.67595673333333,passed,
2025/05/27 10:45:00,0.7225360120346241,0.6852576406942198,89.29303980219905,109.41528430804479,3.1099956630071657,3.09,2616.0657374104862,2715.7651149299827,0.977608576998004,1.001752732387945,42.30162600778385,24.328628131176266,2.994913590083651,1.0394964512498852,1.0029920491119924,16.58197082666666,passed,
2025/05/27 11:00:00,0.7226521254234295,0.6839622045436087,88.82545897985989,108.77370024274616,3.112940304842486,3.1,2597.437658946714,2701.5829818373227,0.9774682444357721,1.0017431734053792,42.41934419672124,24.4483101683413,3.001187694685661,1.0363360868834792,1.0011262012990136,16.495534928888883,passed,
2025/05/27 11:15:00,0.722375928111216,0.6825902070691406,88.24436054838104,107.97720530323267,3.108197642775447,3.09,2583.7752980796536,2690.7040940011843,0.9775611665069612,1.0017409028320894,42.42235244235308,24.39660111656253,2.9977234738003533,1.0292798275404154,0.9951730008862965,16.394124413333333,passed,
2025/05/27 11:30:00,0.7188313115602916,0.6855323696506298,87.35907859265612,107.35346044327547,3.110188347018096,3.08,2544.9726927690494,2698.4463938280815,0.9773636464026962,1.0021653741187204,43.03956790703125,23.738753756766155,3.0032993990643213,1.0362579980509892,0.9942016227809948,16.30802094166667,passed,
2025/05/27 11:45:00,0.720292999734796,0.6822151661366537,87.07803431721699,106.80019802350918,3.1053134468080628,3.1,2540.843250484079,2680.5939337932437,0.9774246318515712,1.001931398170924,42.853262539619244,24.060532265934842,3.0089081641070066,1.0255856704382136,0.98953094656983,16.2141991,passed,
2025/05/27 12:00:00,0.7193426118795025,0.6825298428799194,87.4048710758929,107.18530789974389,3.105711422223834,3.09,2547.1062977745664,2686.3690680816335,0.9774334622685478,1.0019421103317832,42.96415608495112,24.0586072983006,3.021751836994308,1.0386368693994297,1.0008919780559133,16.25366422166666,passed,
2025/05/27 12:15:00,0.7238056434421937,0.6795607421741123,86.42253893873767,106.13377958255921,3.118400092976935,3.12,2505.457108363848,2655.498322710196,0.9767473795388416,1.0017439059660256,42.927389700098885,24.568063903352574,3.0225653088720246,1.046601449406393,1.017521191418219,16.093923896111114,passed,
2025/05/27 12:30:00,0.7220847061818306,0.6825581701379355,89.08621633978534,109.03628598633793,3.101339690162609,3.03,2608.6269426073545,2710.875387877266,0.9776755125438858,1.0016101020082968,42.365751802891474,24.330076041715692,3.0165862583525827,1.034867073963243,1.0014487256624276,16.49758370944445,passed,
2025/05/27 12:45:00,0.7210311203706582,0.6857484349495935,88.98727518557041,109.40460627330428,3.1159456751289047,3.07,2597.6944568584627,2705.343728913635,0.9774601930791741,1.0018871998505847,42.62603790628622,24.564133544094375,3.009873286008848,1.0348291875618025,0.9969185055578941,16.5239789,passed,
2025/05/27 13:00:00,0.7273335388690383,0.6805912169672511,89.23641123499648,109.31763451225542,3.1088562699900484,3.11,2616.7890170286046,2694.731125160238,0.9774305093690814,1.0012982128212948,41.845106582946485,25.063708819619624,2.9993292790612633,1.0224969112031153,0.9987086719377358,16.51275269722222,passed,
2025/05/27 13:15:00,0.7236556303143672,0.6828848438825897,88.98008257307178,109.22662713696634,3.107604508358678,3.07,2596.5961434578703,2710.6956049234,0.9773291047700023,1.0015831043969698,42.41419015303159,24.440674010753536,3.0207700913304976,1.0370949762804484,1.0058092989220233,16.492963764444447,passed,
2025/05/27 13:30:00,0.7233542764727187,0.6835563417905594,87.78735468280715,108.20318995354033,3.1086172793311135,3.1,2556.448598443095,2700.7660022572427,0.9771161227824502,1.0017803323927184,42.64298490568118,24.195158774291713,3.0108412318509745,1.0353484943859461,1.0030354593757769,16.34266814888889,passed,
2025/05/27 13:45:00,0.7216261220247208,0.6836962846189686,87.2657445879728,107.74369599171494,3.1133413971182806,3.09,2532.1753402173504,2689.195480763989,0.976967848411967,1.0019308493607266,42.998896003722734,24.255397697385398,3.0238067417915335,1.047804710302906,1.0129972355998138,16.255909926666668,passed,
2025/05/27 14:00:00,0.7187493303841749,0.684182411878229,86.78289838401489,107.32752328320262,3.1160840636992884,3.09,2507.8102435061865,2683.457002815363,0.9768642650634851,1.0021415094671045,43.4660366439541,24.155559402208095,3.0424131728056656,1.045707803358638,1.007085954463146,16.17642513666667,passed,
2025/05/27 14:15:00,0.7203487798128992,0.6812588365983023,86.5501480829448,106.89681654491935,3.112714803202172,3.06,2506.0709262723267,2665.3469568480814,0.9769306145410481,1.0019266195747736,43.25137307810312,24.543222178572595,3.0436039387543246,1.030341816876768,0.997745855788274,16.097148998333335,passed,
2025/05/27 14:30:00,0.7218143768656249,0.6809307548792527,85.86441621713256,106.27797310893772,3.1170803200722443,3.08,2476.309412495693,2659.912598501101,0.9765144395773981,1.001933499543741,43.38101645591081,24.421090433374783,3.04480928680851,1.0324080062142753,1.0019017677901212,16.010016549999992,passed,
2025/05/27 14:45:00,0.7177260929040572,0.6823859382624373,85.09481926072156,105.69375319522001,3.1159536085063166,3.1,2446.6593567106133,2660.3064868909814,0.976517659311292,1.0023046932987691,43.917365697038754,24.05271757237705,3.0529127798735054,1.0341121497128998,0.9972665099128198,15.913068648888894,passed,
2025/05/27 15:00:00,0.7187445484765564,0.6808418921334481,84.64105085908774,105.17791386303419,3.116020823531177,3.06,2429.421883421603,2653.374217139387,0.976221705870949,1.0021647292032203,43.93734372679252,24.05031150767799,3.059357117301411,1.0273172462812061,0.9938332188047796,15.838098491111111,passed,
2025/05/27 15:15:00,0.7169313188265316,0.6795533861075322,84.35404221308775,104.80782513811907,3.1104769799230443,3.06,2426.455419552955,2643.6755094951604,0.9763769708333476,1.0021277985221015,43.98185905581878,24.16090921868922,3.0645324534323577,1.0159253033090176,0.9824280723516223,15.770525540000001,passed,
2025/05/27 15:30:00,0.715893987658026,0.6783288621996254,83.97784727686624,104.39110526539756,3.108068936952026,3.07,2419.684937517098,2630.138918117683,0.9764162345849207,1.0020684713313452,43.995169992034356,24.366136396673127,3.066321776372242,1.008889319665744,0.9761085089835776,15.695200662777774,passed,
2025/05/27 15:45:00,0.7162742369362862,0.6762002675508986,83.42302881578446,103.73882326517194,3.1074491088727103,3.09,2405.4063502992567,2614.8036290448313,0.9761864725480346,1.001874628096691,43.94427844308261,24.567267911607072,3.067736133232829,1.0083608923730394,0.9787083654160038,15.600047026666674,passed,
2025/05/27 16:00:00,0.7142552936521067,0.6736619245588963,82.5792940858674,102.72219641912663,3.1000008992298906,3.07,2384.786416397316,2600.960173925577,0.9761016107866513,1.0017568330789854,44.05686034582113,24.534992422907308,3.074970553218649,0.9982126841906347,0.9695258517996382,15.45581891333333,passed,
2025/05/27 16:15:00,0.7110733298965353,0.6729960791127292,82.06313139076171,102.17168920629636,3.094678369255702,3.09,2370.448060609796,2594.2138426796755,0.9761711418810338,1.00182937724673,44.31704015167635,24.431313683058075,3.086424327264616,0.9917684481592617,0.9605255505029279,15.364031802777772,passed,
2025/05/27 16:30:00,0.711300089354029,0.6709280063579655,81.5475583889817,101.56415823304755,3.091379172577785,3.08,2357.656242329958,2585.0593175463528,0.975980366160384,1.0016526950311235,44.26988151186873,24.482855229417822,3.0875747144394654,0.9869778512714419,0.958719412065483,15.279807937777772,passed,
2025/05/27 16:45:00,0.7109460058984479,0.6688835808838219,81.02634517756273,100.95078443869092,3.08856053223777,3.09,2345.6784682348784,2571.838269677023,0.9758697805963883,1.0015120255039573,44.2500553837311,24.63794468270486,3.0890793143661517,0.9847226158050219,0.9588505484176721,15.188048113333325,passed,
2025/05/27 17:00:00,0.7098122479955478,0.6669851077209588,80.77012570183231,100.5877695460693,3.0825511736632083,3.07,2344.9682270462426,2560.5490652090352,0.9760210014101353,1.0014056713896349,44.20225184140791,24.833860770266824,3.092432099240337,0.9692366807864451,0.9449904568087978,15.121508086666669,passed,
2025/05/27 17:15:00,0.7093801043102588,0.6682172869713556,79.96975980357617,99.98652912622971,3.085291268881971,3.08,2311.9939016245658,2565.31361931266,0.9755264294530496,1.0015272786526606,44.49260404030837,24.35783748526373,3.0911731783405436,0.9849002637015714,0.9586981444439496,15.047914309999998,passed,
2025/05/27 17:30:00,0.706727388217289,0.6662752358902017,79.80358232278003,99.69260436022714,3.080254991812556,3.08,2315.7362491164467,2545.512189124714,0.9758933724030627,1.0014970356376405,44.52063111754411,24.812200453462953,3.0991772226327425,0.9632327664022019,0.9371798442638429,14.97388476833333,passed,
2025/05/27 17:45:00,0.7066475251620536,0.6627168570469415,79.4511484856572,99.10063429980325,3.0677088166177975,3.07,2315.5830472792513,2543.8946559794877,0.9757761222333277,1.001094726286728,44.29135343043448,24.717395295053702,3.1021465976710045,0.9623221112807153,0.9405930078622101,14.90746259444444,passed,
2025/05/27 18:00:00,0.7045731871831948,0.6633945601241458,78.82028626238808,98.61852530400807,3.069906417618211,3.07,2293.831602659708,2537.9965202450057,0.975559530335537,1.001220760080338,44.561663504477636,24.61657791677438,3.1027944443086626,0.9632209230726012,0.9388018976459077,14.833260163333335,passed,
2025/05/27 18:15:00,0.7012859281047898,0.6557061499323446,78.13182456456845,97.40701472281422,3.0539221201574427,3.08,2296.2259894686513,2507.9887641658374,0.9754647746819395,1.000482079206306,44.28041017856155,25.208518668878515,3.1170337384789875,0.9570640904369402,0.9387202630860552,14.671697706111102,passed,
2025/05/27 18:30:00,0.6968656799948612,0.6510764474314344,77.09885197325573,96.06316869354612,3.0379753692902183,3.07,2281.655550170982,2491.0863765056088,0.9753375624552849,1.0000801080110613,44.283264832833844,25.19425506856335,3.1248643801370433,0.9504479609953457,0.9332640377745444,14.499472417222224,passed,
2025/05/27 18:45:00,0.697534711355718,0.6543238438020882,76.53869874194886,95.8866107113962,3.043794748923437,3.09,2252.7358216271527,2505.7176642578956,0.9748377070888046,1.0003402151719136,44.55842690146204,24.569758182343254,3.1144863454917244,0.96837506748479,0.9481352903321016,14.483755733333334,passed,
2025/05/27 19:00:00,0.6891163232988984,0.6548844337733537,75.29683645082912,94.70983121463098,3.0414479703823116,3.12,2214.067558169306,2487.6148284686333,0.9748014917894336,1.0006882873422518,45.32633576964301,24.374818582089127,3.1325694229762426,0.9658611282792372,0.9359377013634356,14.299922352222223,passed,
2025/05/27 19:15:00,0.6904987891673469,0.6470564816884842,75.66192311357763,94.43029112080586,3.0154776035909365,3.03,2247.9950203357694,2493.9902531946054,0.9748298527937077,0.9996785777248006,44.59315658608731,24.39132205351059,3.1477861107417415,0.9660959453966375,0.9470882222194451,14.299350388888888,passed,
2025/05/27 19:30:00,0.7129092812498676,0.6673766797264221,82.59568727101015,103.12326147536197,3.1008409970760558,3.11,2392.2031853737003,2552.419940349658,0.976118089972769,1.0012569970707916,43.945920860365874,26.345711200202764,3.1138273545219355,0.9821812085008195,0.9633600769297931,15.332490103333342,passed,
2025/05/27 19:45:00,0.7169050434530846,0.6655089898832389,83.55370921113074,103.77883367167573,3.0769652403124437,3.09,2442.690817014108,2581.584282472909,0.9767145631035571,1.0008495701721811,43.09601521392244,25.923251328402884,3.0921042178086493,0.9447418168612346,0.9328940570923098,15.459519838888895,passed,
2025/05/27 20:00:00,0.7221721794899065,0.6649300306610739,83.86073893381274,104.05469934295779,3.0770706963729118,3.11,2450.7801213275297,2598.6077131198767,0.9763418278534827,1.0005547691689474,42.665845400111586,25.683784073948665,3.0781364170328427,0.9460491573752476,0.940451889632944,15.537323339999988,passed,
2025/05/27 20:15:00,0.722224377911468,0.6685981895949271,84.08262768673703,104.56906991732707,3.0843067116749547,3.11,2446.7753134647846,2616.041951037712,0.9762172663601407,1.0008472934754515,42.89357092899581,25.310316024050884,3.075255890497419,0.9547758659353514,0.9448184965351133,15.615281268888884,passed,
2025/05/27 20:30:00,0.7230323491590379,0.6691476254379515,84.72491305850306,105.21888867326342,3.0898114357470696,3.1,2461.954021002307,2619.754372270653,0.9762563167211519,1.0008511713263575,42.861902233663365,25.498952786835904,3.0812420441926553,0.9773383030475634,0.9673378788952871,15.701520706666662,passed,
2025/05/27 20:45:00,0.7224806663312059,0.6724535112044076,84.7840773361461,105.53425116297502,3.0972672306796984,3.09,2451.840578962089,2633.8220125910448,0.9760772365792401,1.001139849493318,43.16667520874222,25.130668278532585,3.082722183646901,0.9866612662111561,0.9718746784577451,15.75165609111111,passed,
2025/05/27 21:00:00,0.7246052421095465,0.6688161832008973,85.13967855569874,105.54225556393239,3.0909710096670855,3.12,2476.5447431048947,2621.0612244585204,0.9763321798429334,1.0007651940832178,42.65863113544502,25.643251073048454,3.076633059577059,0.972926040992209,0.9649062335578649,15.75655226444445,passed,
2025/05/27 21:15:00,0.7271146492454563,0.6669997112861461,85.30603944491567,105.55347268042708,3.089961464314052,3.1,2488.358126126474,2614.915182512067,0.9763474748544606,1.000531879742925,42.293636525477666,25.921698192985072,3.0663180585645393,0.9582222528638459,0.9551359353250384,15.768917865555562,passed,
2025/05/27 21:30:00,0.720643270107189,0.6660043447267565,83.66767620363083,103.65938265872725,3.076571721569297,3.05,2439.322673154938,2608.088740449726,0.9762649656163863,1.0006994845372463,42.929181036615454,25.155610403083994,3.0838538989562565,0.962013696650354,0.952320279925638,15.52872322222222,passed,
2025/05/27 21:45:00,0.7077299599225345,0.661505974898918,78.91916436884937,98.52243778152042,3.0651436427856167,3.09,2297.6454401492956,2552.283776595867,0.9751805350487748,1.0008433454263115,44.25928560438636,24.283036810145898,3.100793954468543,0.9781716962197851,0.9588989615542399,14.86572970666666,passed,
2025/05/27 22:00:00,0.7020456789507169,0.6613304755890984,78.54829081005555,98.0587730354223,3.0687090063922575,3.1,2287.3555647832122,2526.4181172462327,0.9754685455697273,1.0010933463732308,44.7124811771381,24.732576462263925,3.1178568541564657,0.9767046292576481,0.9511726967871899,14.772070652777776,passed,
2025/05/27 22:15:00,0.7068080576704324,0.6587180122948862,79.45990661081117,98.75637350251786,3.069616882693454,3.06,2320.2253786050505,2524.6999971764712,0.9755492332428566,1.0006814834049997,44.13360007479842,25.294593755065254,3.1150066600766904,0.9760961227437825,0.9588631096136951,14.872064728888883,passed,
2025/05/27 22:30:00,0.707050099047366,0.6629661858259144,79.57562100528236,99.16076269210659,3.08000267001826,3.08,2307.8431352185685,2538.0236103812063,0.9754666073617363,1.0011312758326327,44.488455711716114,24.919562566801943,3.114811896943847,0.9868345201144406,0.9642882192332533,14.925282515000001,passed,
2025/05/27 22:45:00,0.7080863296477546,0.6635315927624764,80.03251457141687,99.59775008833068,3.080708620120149,3.08,2319.015357363728,2545.4529474331166,0.9755926300862086,1.0011619430267145,44.43349141384908,24.889827878664782,3.1176132427167125,0.9886749046689661,0.9662873969662338,14.986009438888887,passed,
2025/05/27 23:00:00,0.7090479479532267,0.6688623873396462,79.75799440215877,99.79252202313404,3.092775565811951,3.09,2294.553385999051,2566.641121461526,0.9751303503458296,1.0015912902154225,44.761861161444806,24.20101083535736,3.1017689301571294,1.0148506023156012,0.9865119328969101,15.034583593333336,passed,
2025/05/27 23:15:00,0.7072470982086687,0.6675737961039263,80.35336517059723,100.16367957635408,3.0894662364779935,3.07,2317.8560628916916,2559.6488178222085,0.9756040048003327,1.0015472142856674,44.72751376446579,24.593678650217367,3.116914119996625,1.006178282233203,0.977175411932425,15.06888664722222,passed,
2025/05/27 23:30:00,0.7111474927618682,0.6645281686605412,80.84105395241941,100.41638917717565,3.088383605154679,3.08,2341.551091646634,2551.152993573336,0.9756559814821031,1.0011374263977821,44.17685312343182,25.138814589062985,3.1084546014572916,0.9956967894188467,0.9750029807630479,15.110547081666676,passed,
2025/05/27 23:45:00,0.702402317997737,0.6539398348837285,78.29676776986419,96.92894674861142,3.0480510120868303,3.04,2300.6713113619644,2523.311486725512,0.9753007669837398,1.0002362248422616,44.16995685760478,24.570586200768794,3.122904931749933,0.9828475402645295,0.9654625384227611,14.703745649999991,passed,
2025/05/28 00:00:00,0.7129769563414877,0.6658842903608635,81.48465991517472,100.88996494886153,3.0917120632106503,3.06,2352.8482297141263,2573.4556154063525,0.9755237883742846,1.001141565278472,44.15081221592497,24.693793937825667,3.1112999023070915,1.026303562097355,1.004207213565603,15.230713024999995,passed,
2025/05/28 00:15:00,0.7118496668551205,0.6715752836947791,81.45534342232321,101.41287562921893,3.115551844056979,3.06,2338.232170944422,2564.762808268486,0.975434477816678,1.001758581225813,44.57709719276628,25.001971481869845,3.096794519141607,1.03331006587014,1.0029481532788487,15.275535048888884,passed,
2025/05/28 00:30:00,0.7093723702335468,0.6656949566390286,80.7509725663915,100.05072515020322,3.093312051577709,3.08,2334.818059060893,2549.0917323748854,0.9757170922126489,1.0013593057196688,44.42363232079021,24.934209690994145,3.1089183702727765,1.0064480732886862,0.9806573049230023,15.107457016666668,passed,
2025/05/28 00:45:00,0.7114622024614027,0.6637957836527787,80.71047574864018,99.86121413276943,3.0947114274519696,3.07,2336.7912800295394,2539.935644243708,0.9755829863681645,1.0011339217821928,44.186389847863104,25.21374129464219,3.1034602156932185,1.0026281498869178,0.981566784923958,15.092062541111114,passed,
2025/05/28 01:00:00,0.7129089033125663,0.6643799500902505,81.2469464203285,100.41701853996004,3.100144940007935,3.08,2351.7341648122206,2541.248440906802,0.9756484421495969,1.001129651582081,44.05845691760497,25.45068795375438,3.1005034063350942,1.0039794783495724,0.9836427895673182,15.168955266666668,passed,
2025/05/28 01:15:00,0.711772246666888,0.6671466694774778,81.0886293482804,100.43911799719378,3.102849626106352,3.06,2340.626931476228,2552.319717392288,0.9755888495787761,1.0014101767031423,44.3142607799019,25.024737548304024,3.096798320115527,1.0159726860628637,0.9905299493710895,15.182077680000003,passed,
2025/05/28 01:30:00,0.7110554528321221,0.6661059293794649,81.03707841055775,100.23050818617428,3.098807088369009,3.06,2343.2326972830338,2548.277718380466,0.9757239970469659,1.0013570162883185,44.28296597099998,25.057414209649778,3.099032014329573,1.0081395460778864,0.9831029486883962,15.157847148888887,passed,
2025/05/28 01:45:00,0.710185725386453,0.6654282451779193,80.9412387389692,99.99968157014872,3.096675255987118,3.07,2341.2905370485682,2545.768629486943,0.9757633196751396,1.0013375707527006,44.333844042519054,25.020768718996546,3.103981589396633,1.0077292274594005,0.9822596874338856,15.133635195555547,passed,
2025/05/28 02:00:00,0.7085531011519882,0.6692839717226975,80.39726884116027,99.77484962822254,3.107009185164826,3.11,2312.185393026773,2550.9104856330687,0.975452557720828,1.0017598031635946,44.7999434571536,24.60557548611729,3.0988377715701008,1.0306995118763365,0.9979957820131501,15.109683563333338,passed,
2025/05/28 02:15:00,0.710967231122686,0.6644890769703743,80.51141431633143,99.44415432952458,3.0978039554673273,3.07,2330.101871602723,2537.2997140877874,0.9755977124374221,1.0012644175580303,44.27295492867572,25.042222942811872,3.0952069833869555,1.0114886107419083,0.9877436177921165,15.078255885000004,passed,
2025/05/28 02:30:00,0.708459589202529,0.6640621813836222,80.51405843312342,99.30342008186241,3.0936240322268036,3.06,2332.8686460117174,2533.3025242407357,0.9758641568780148,1.001332952169031,44.409329677321324,25.05062077745286,3.1051688363048884,1.0015243773344829,0.9753629602118736,15.054104077222219,passed,
2025/05/28 02:45:00,0.7095078241554331,0.6647580040806752,80.16837524373311,98.98921036573952,3.092417977966122,3.11,2321.4245339737677,2541.260704722016,0.9756632182229077,1.0013513186877216,44.387606349632385,24.652892302816742,3.093301916919452,1.0124306903044704,0.9862087122142915,15.037455253333325,passed,
2025/05/28 03:00:00,0.7092946307194937,0.6639700113750637,80.0413398633691,98.7855675804476,3.09652024215437,3.07,2317.775219166497,2528.340975731363,0.9756269159102501,1.0013277604625208,44.40828142938402,24.960334405279713,3.0944711477413565,1.0105691000720687,0.9850492180101141,15.006096893333336,passed,
2025/05/28 03:15:00,0.7084170572805433,0.6627686759870601,80.01278036620569,98.61345244872629,3.0899872544043747,3.05,2321.9682884339095,2526.595590045449,0.9757989846618906,1.0012530670650361,44.36461802331299,24.943593672756847,3.0986468911183884,0.9991237972340815,0.9742348171621397,14.982000586666661,passed,
2025/05/28 03:30:00,0.7071311129151356,0.6645206865270847,79.70042411226517,98.47772466796144,3.0934128922102193,3.1,2307.8064790502417,2527.6822231964125,0.9757065857587288,1.0014668505793645,44.60477785323512,24.76467613883219,3.0969468642401443,1.012385158533037,0.9837037326216461,14.958163091666664,passed,
2025/05/28 03:45:00,0.7079649989380234,0.6630823885973166,79.60843787565581,98.30107668168932,3.0902887820027822,3.06,2309.843716043379,2522.747915944718,0.9757147246109453,1.001316254227788,44.438749726247956,24.886644536025976,3.0933018957778446,1.003819098926975,0.978194388847662,14.934103708333334,passed,
2025/05/28 04:00:00,0.7074984168901968,0.662431924468329,79.50603844169444,98.14230283807036,3.086559508381365,3.07,2310.749018395093,2519.8926271945716,0.9758183679004171,1.001282092560798,44.3972282210997,24.903030613349067,3.0922162596653124,1.0038512675532596,0.9785093398374427,14.910062902777781,passed,
2025/05/28 04:15:00,0.707493833523351,0.6613241013381501,79.34899668275035,97.92897406320107,3.0828704119869967,3.06,2310.044443438225,2518.6632941106886,0.9757549959231824,1.0011455571124512,44.3101837261442,24.88797985856225,3.090843050092148,1.003205809359566,0.9793701444466627,14.886280212222218,passed,
2025/05/28 04:30:00,0.7067540446780184,0.6599017895381856,79.22493401857204,97.70026667279238,3.0784771203361525,3.06,2312.292519798847,2513.166482381832,0.9758104974521663,1.0010181645635792,44.23480449810915,24.988478385713893,3.0916482916652233,0.9995351219148841,0.9767600288373681,14.85506513333334,passed,
2025/05/28 04:45:00,0.704382866804019,0.6634491056752237,78.8239748408459,97.58257947967265,3.083269157369878,3.08,2289.245149473795,2520.9364196191527,0.9757252625770647,1.0014585344979137,44.71726316478564,24.515390093617565,3.0937070093047296,1.0119388146398867,0.9818362123181231,14.83108447333333,passed,
2025/05/28 05:00:00,0.7045169118390359,0.6606984312415939,78.87449722314935,97.43934724127662,3.0784510106414635,3.04,2301.47489695789,2508.528921316324,0.9758643255428774,1.0011852475386152,44.45117266296869,24.933318200946125,3.0925564169856252,0.998092622167105,0.9720090916935632,14.807361115555555,passed,
2025/05/28 05:15:00,0.7047926059890525,0.6587410753369556,78.78854345575932,97.22588818228469,3.071507970214597,3.05,2308.05190468635,2505.0293317123324,0.9759223060501322,1.0009583171587992,44.22156024191191,25.020504623888485,3.087971661396152,0.9973689298830617,0.9741436534587997,14.78341737888888,passed,
2025/05/28 05:30:00,0.7037816060100162,0.6604461562654163,78.42390891401739,97.01833013948564,3.0727370477920566,3.09,2291.018252149565,2512.351509218586,0.9757372504922693,1.001138649737328,44.46978343673329,24.61998496116337,3.08773497276581,1.0121605066155275,0.9854186831362574,14.759492220000006,passed,
2025/05/28 05:45:00,0.7386749106368765,0.6685341902617584,89.06133020860686,108.09503585095437,3.0438606765159113,2.95,2643.8838299147724,2739.25901955063,0.977772881564282,0.9999385978016306,40.197700350413406,23.689759204908622,2.994390449967649,0.9416152799253165,0.9452068201332489,16.38553683555555,passed,
2025/05/28 07:30:00,0.7334296346379682,0.6749169289839057,88.0947344702471,108.06007690776174,3.084306727962384,3.06,2583.155864812669,2703.5058876774447,0.9770870237144799,1.000757434927923,41.40523564178306,24.436932691805303,3.0053876631172516,1.0216415913112267,1.0126538809419532,16.305686411666663,passed,
2025/05/28 07:45:00,0.7305399204494083,0.6780383968121069,90.63845654109272,110.85849331226667,3.0743076214303304,3.05,2681.6019348390914,2744.8711362709314,0.9779945873817076,1.0007235422559806,40.98408616185884,24.520870525506222,3.000710764072977,1.0193586655730682,1.005073829863187,16.682647519999996,passed,
2025/05/28 08:00:00,0.7273399562672027,0.6801829686499555,91.69733569578455,112.19287670213605,3.073189745571275,3.05,2733.0404327757387,2744.740384310202,0.9787090227848453,1.0008652776865528,40.79847135817861,25.058446914848243,2.9850919112258256,0.9950263226407192,0.9764151296873429,16.834259835555553,passed,
2025/05/28 08:15:00,0.7301181433469995,0.6818520687447642,91.51511612695667,112.28734708305812,3.0774217569806748,3.07,2725.459590630006,2755.7677916254306,0.9783986003600078,1.000880474036888,40.629981422489074,24.81749800943387,2.963640539298655,0.9853071234304042,0.9680473107280733,16.86804840111111,passed,
2025/05/28 08:30:00,0.7318841594621552,0.6831170077803467,91.44953684456085,112.26517975339604,3.0626907530886323,3.08,2722.4573968104187,2801.070835547521,0.9782410639471607,1.0008186660557317,40.50543344574725,23.56229359967065,2.9566458894125427,0.9938779358351935,0.9766250331581023,16.91685884166666,passed,
2025/05/28 08:45:00,0.7322229977945864,0.6822262273511845,92.04502108639159,112.87159523335364,3.068023320897697,3.07,2748.5955624163553,2783.9028328298514,0.9784550950360115,1.0007156911890003,40.26498983789724,24.359919337548018,2.9522262860415016,0.984126556723327,0.9692205321331406,16.973834099444446,passed,
2025/05/28 09:00:00,0.730772391900476,0.6819359046347092,92.52259197654409,113.28019058287384,3.0593838807296816,3.09,2773.457004149228,2790.725603735833,0.9788496056577416,1.0006719509235569,40.14451909703512,24.349360851246796,2.9534707562335463,0.9755579504536588,0.9599769596272699,17.02297058,passed,
2025/05/28 09:15:00,0.7269661588078045,0.6847337562148413,92.7289587314102,113.65179725425705,3.051690153003387,3.05,2778.879343608116,2818.0313770047364,0.9790651941226787,1.0009149088969431,40.47885282106628,23.6328195493026,2.962153811438985,0.9834108727911982,0.9604631515538202,17.080037333333333,passed,
2025/05/28 09:30:00,0.7289899975401786,0.6857969012882035,92.76964219514223,113.98296545549938,3.0617917684517337,3.09,2780.2873270213045,2814.1539206187313,0.9787740875295515,1.000883203949879,40.29660284200058,23.93905039684884,2.943721531918958,0.9912895579598453,0.9696180825067426,17.129014161111108,passed,
2025/05/28 09:45:00,0.7259571205612868,0.6869731615242063,93.07389568122792,114.38169269365505,3.0542586378847854,3.08,2797.970956219585,2828.9826685184794,0.9790402870731756,1.0009418687174583,40.361174116552036,23.671451231413027,2.9443753334668603,0.9906738865869452,0.9647923550863087,17.186171713333334,passed,
2025/05/28 10:00:00,0.727820564642921,0.6863156367050333,93.37473575678038,114.66266720406588,3.051942392662624,3.07,2811.3261343593854,2836.053441674718,0.9790109849826798,1.0007761737947953,40.08790012574689,23.67444018220403,2.9380076584129933,0.9864468896329442,0.9637693730713311,17.23547713555556,passed,
2025/05/28 10:15:00,0.7247594440703192,0.6872502366128779,93.79051053152124,115.1498735851768,3.051714113130456,3.05,2822.9017180905225,2843.659939480479,0.9791028361395065,1.0008465123938615,40.32678869291148,23.635560857818678,2.9528619533325497,0.9996432982447657,0.972649994838739,17.292726183333333,passed,
2025/05/28 10:30:00,0.7274906978127557,0.6875845309787522,93.86505746602786,115.37622098349128,3.051597556544922,3.07,2829.4041506896856,2853.478037080888,0.9789410715347103,1.0007254623516353,40.00135772748775,23.539256563536572,2.934008485152029,1.0037115370264218,0.9795336755470303,17.34186939833334,passed,
2025/05/28 10:45:00,0.7271218731547696,0.6873865784613461,94.24857317846785,115.8156705869489,3.049504616027963,3.06,2852.971043739285,2852.6956466961983,0.9791294039807261,1.0006279314223459,39.76581677641919,23.800964133811696,2.924093469451411,0.9952022392155528,0.9715752586246162,17.399456909999998,passed,
2025/05/28 11:00:00,0.7272730876614811,0.6874958406777536,94.36879972885782,115.90574875756057,3.0467786601113245,3.06,2854.555117253186,2863.736732461758,0.9790872571914145,1.0006000944286308,39.779526353986384,23.54347765863362,2.9285453945510795,1.0052664386931298,0.9813873160582202,17.422369580000005,passed,
2025/05/28 11:15:00,0.7219298944115204,0.6895769294653314,94.46200023989451,116.20492684126138,3.047541811371912,3.07,2866.934309196671,2858.372345571985,0.9794129663749671,1.0008309559575965,40.054173719479735,23.72353598252047,2.926770825100851,0.9975672448313444,0.9659227812864273,17.448111413333333,passed,
2025/05/28 11:30:00,0.7191612281178045,0.6922824665598465,94.3131225613624,116.36069408383122,3.0478730866283748,3.04,2869.410331477437,2865.186063523676,0.9794971056330849,1.0010299848535729,40.17671764351921,23.537017209006528,2.9118776991853115,0.9832301285268894,0.946162010539636,17.478322014999993,passed,
2025/05/28 11:45:00,0.7188234536819171,0.6924497690726834,94.57677558228963,116.47853976280645,3.0350591285034167,3.05,2876.6564685435537,2899.5489343329564,0.9795413041543871,1.0009702012978374,40.19520820821032,22.65672105867253,2.9213577030050404,0.9938402570477693,0.9555925371495936,17.53112493611111,passed,
2025/05/28 12:00:00,0.7171147263794504,0.6939759496040984,94.67807238065889,116.73315753239945,3.04018859931141,3.07,2875.8235820695318,2902.5763400716455,0.9794394031162068,1.001083464269959,40.40362183122141,22.641836108666322,2.925240887963449,1.0221627280352314,0.9792038972896046,17.567425565555546,passed,
2025/05/28 12:15:00,0.7203827211610829,0.6911207071835987,95.31719018327288,117.14321457389354,3.0439223943206244,3.07,2897.3704496713017,2890.640982400343,0.9793774381453879,1.0007537916193185,40.01688689444749,23.290599681470148,2.928828061879839,1.028388485270078,0.992555774046821,17.618257616666668,passed,
2025/05/28 12:30:00,0.7238856389421158,0.690034431382775,95.42821038752632,117.1974761383802,3.0434963897253264,3.05,2903.997864294168,2893.8879209911192,0.9792437143587964,1.0005561823067386,39.63724758056662,23.330818860564854,2.915477264285091,1.0226633892145494,0.9923053493371748,17.645844455555558,passed,
2025/05/28 12:45:00,0.7207336371384057,0.6930520583611318,95.28605210512438,117.30406427110077,3.044504572228054,3.07,2895.01322117762,2909.9939638609617,0.9791678395407906,1.0008068298731534,40.01075050166101,22.830000914037264,2.9178553175620854,1.0358184340226335,0.9977706451493155,17.673370916666666,passed,
2025/05/28 13:00:00,0.7207012090640308,0.6930322364329189,95.43703655699086,117.46098995813024,3.044092203534491,3.05,2903.8755170934232,2910.940794793444,0.9792111116344936,1.000767231921887,39.91862446452011,22.896332990250688,2.913351497468996,1.0327289194369726,0.9949066320932881,17.700836999999996,passed,
2025/05/28 13:15:00,0.7232233875392936,0.691018120435883,95.77319719055195,117.69591343029494,3.0480535881175324,3.06,2921.5095919963205,2894.7407438465116,0.9792228747948799,1.0005394795689566,39.52578858476529,23.554946702674115,2.9036695290914483,1.020491954587918,0.9886593046916401,17.728242705555548,passed,
2025/05/28 13:30:00,0.7217439851550852,0.6899308942247687,96.19883577342195,117.8614815753463,3.039685027490039,3.06,2937.255659495472,2903.919853567839,0.9794599887093954,1.0004564379671959,39.56640855864499,23.386317707168608,2.9200340868900194,1.020187302413639,0.9882332912400716,17.75533374999999,passed,
2025/05/28 13:45:00,0.7192010543929179,0.692052592731558,96.22467641580403,118.07222267391496,3.0399915281664245,3.05,2937.9344549054613,2915.38260704454,0.9794601002735446,1.000612391084131,39.78771189119826,23.10155720900207,2.920027641260797,1.024979871584632,0.9875869704466734,17.79403427999999,passed,
2025/05/28 14:00:00,0.7208777677631453,0.6918501214943581,96.39422803433446,118.30886016219524,3.0432197435989927,3.06,2947.5157403799294,2913.4323316102254,0.9793676840033664,1.0005068440539338,39.538964860851955,23.325133791942726,2.907326552956413,1.0336854235510224,0.9984664806124715,17.83615288888889,passed,
2025/05/28 14:15:00,0.7174865113468332,0.6931172499439209,96.69885135275712,118.70416956682814,3.0389547384946156,3.06,2966.1479129409095,2922.319664045763,0.9796182200341123,1.00058325241828,39.63807008573429,23.217566184408362,2.906903261768462,1.027659273863148,0.9878824264062057,17.894786445555557,passed,
2025/05/28 14:30:00,0.719804161834134,0.6923072464905295,96.94185801109039,118.861752115973,3.0373743433241978,3.05,2973.636062404894,2931.7884626663504,0.9794969690637485,1.000420549046641,39.40618469887345,23.110466175872347,2.903883421969939,1.0256195789650469,0.9896385103564558,17.936984938888884,passed,
2025/05/28 14:45:00,0.7182688018982453,0.6933011911078486,97.11011871053319,119.08732087185312,3.035353664719684,3.04,2980.3099936913095,2942.9598179865948,0.9795361586626369,1.0004680337772094,39.49712922061531,22.88414042769834,2.9056264859690737,1.028363715591549,0.9895724194170131,17.97921873,passed,
2025/05/28 15:00:00,0.7192554902951457,0.6933696376598384,97.26172042102658,119.24114864277927,3.0370574561779327,3.05,2981.5818069642783,2949.6922600959238,0.979384341807243,1.0004162017692866,39.453633886427504,22.798801696214987,2.9063672301701686,1.0384702935418986,1.0004106877872279,18.01362013,passed,
2025/05/28 15:15:00,0.7169615518109744,0.6942657104786512,97.51294087043733,119.59076270726077,3.038943430779421,3.06,2992.1047346644395,2949.4078272386773,0.9794695808788975,1.000481338321255,39.57995312550471,22.926380683538735,2.909459913385957,1.0437099480746188,1.0022410552340468,18.055920568888887,passed,
2025/05/28 15:30:00,0.7171749980520365,0.6946033474091025,97.6953350049871,119.84007757116737,3.041164548374227,3.06,2999.433702973642,2951.660365655654,0.9794091704620128,1.0004494184535264,39.50860929430989,22.997235801855485,2.904937889057713,1.0449051011278756,1.0035197034848722,18.098256305555555,passed,
2025/05/28 15:45:00,0.7160322137718003,0.6942860150539527,98.04744443003639,120.07529532266884,3.036773231867444,3.04,3014.0019338940338,2956.9703763596167,0.9796020500360235,1.0004206706602432,39.529742497129746,22.95450958588754,2.9118370846882953,1.0337887679593865,0.9922489908626944,18.132488879999997,passed,
2025/05/28 16:00:00,0.7197929496841484,0.6930576627303247,98.23761911835143,120.16570155609523,3.0358253782354585,3.06,3017.949910605486,2968.939220206152,0.9793347621697802,1.0001851990960793,39.18757088968383,22.797956917944653,2.90622269893521,1.0422843584684198,1.0062341497901783,18.17514996,passed,
2025/05/28 16:15:00,0.7188885461217883,0.6930631465812169,98.57448756157439,120.49806784489837,3.0401026359687435,3.05,3028.342176334019,2961.403046811758,0.979394125608533,1.000195116195729,39.25728535349485,23.13066499508253,2.9118069864691276,1.0467810931567194,1.0099574598214571,18.209440241666666,passed,
2025/05/28 16:30:00,0.7169755423745723,0.6944217366369515,98.82768558523527,120.82990901633178,3.0414030913593075,3.04,3034.8406271849117,2966.3069554221133,0.9794914209050282,1.0003208406289739,39.470984491508595,23.072624477402663,2.917215747833234,1.0491269356788875,1.0086287789348403,18.251908809444444,passed,
2025/05/28 16:45:00,0.7195129410047606,0.6938106336514506,98.93376709491197,120.9282909789948,3.0426864865440293,3.06,3036.646135183339,2973.344329487062,0.9792792948334073,1.0001885727758826,39.24934850012087,23.028966444001547,2.910419362326495,1.0495557131020203,1.0128016166035132,18.2865167711111,passed,
2025/05/28 17:00:00,0.7154993832899714,0.6955375904868127,99.24704446101119,121.33704539453328,3.0437883661849425,3.04,3049.553043780713,2969.5550640200177,0.9796239211588594,1.0004160138367963,39.59293845228151,23.178607476064006,2.917590308119783,1.0424492804127188,0.9997199443533643,18.320891233333327,passed,
2025/05/28 17:15:00,0.7173937476027791,0.6952957585599289,99.41730093806298,121.45364173077587,3.0408707741066823,3.03,3054.3345162499054,2984.5466788377353,0.9794910460693249,1.000289980299033,39.408836349828746,22.8839454556211,2.9142303757489962,1.0423178024857263,1.0020736484984567,18.36345733444444,passed,
2025/05/28 17:30:00,0.7197900233000922,0.6927302357578297,99.56944314843483,121.61533818717709,3.04497595128276,3.06,3056.920375901501,2985.2129388221074,0.9792757288616627,1.000166705857189,39.21048773157781,23.284113880638422,2.908623532457037,1.0471998650857561,1.0134094617892084,18.398150637777775,passed,
2025/05/28 17:45:00,0.7183348022153994,0.6933385591442904,99.90187380639273,121.93347420419991,3.0441502893775496,3.06,3067.599505149817,2990.177422295289,0.9794014846368763,1.0002148149151138,39.33471195512191,23.244199431226185,2.9153895518930932,1.0458228363597737,1.009974079718335,18.440783386666663,passed,
2025/05/28 18:00:00,0.7148951690282028,0.696271973219709,100.1738963641651,122.29942730926834,3.0397657718024123,3.04,3082.4737471962962,2998.077460002037,0.9797727709596614,1.0004068962313046,39.57294778855586,22.935496415715125,2.917024919687845,1.0417911984007142,0.9986870598708225,18.48345143333333,passed,
2025/05/28 18:15:00,0.7170039984745494,0.6957036466652045,100.12901027949435,122.32440319206134,3.0411101893256447,3.07,3080.8798764435865,3004.8783885498965,0.9795936288019591,1.0003448578297145,39.39089534560508,22.92313140456741,2.9053187939211105,1.0487866985590366,1.008658409230426,18.50746146944444,passed,
2025/05/28 18:30:00,0.7131445902225537,0.6983481427656648,100.35788761305957,122.68302216543778,3.0458689791442923,3.08,3082.6339772983083,3003.5784388696725,0.979733780965546,1.0006054762054017,39.8615932011749,22.898869573313526,2.9192744375133994,1.0628863530173855,1.0145640776755924,18.53780559888888,passed,
2025/05/28 18:45:00,0.7182833170533526,0.6947103676734578,100.34962810487417,122.53283436524433,3.0453189375904266,3.08,3081.7120600880417,3010.1914010285805,0.9793770614263189,1.000284913231327,39.360565202136556,23.042888747611105,2.9077865829608127,1.051092002143942,1.0139266502406252,18.551788976111116,passed,
2025/05/28 19:00:00,0.7170378462603075,0.6944489999207315,100.52240026978939,122.67459945962172,3.042386401667702,3.06,3094.4033923167076,3007.3553938277187,0.9796329534920573,1.0003103832118116,39.35657852724842,23.19366751916569,2.906055492502916,1.0414963381709244,1.0039151981787429,18.563907957222224,passed,
2025/05/28 19:15:00,0.7143796684798557,0.6983638988402898,100.33545138111187,122.6456379897441,3.043512658520929,3.06,3086.0901668727497,3010.419283499363,0.979720843887395,1.000553806457845,39.687981988638676,22.743018975746022,2.9079986098174206,1.0383972225305622,0.9924550559407082,18.554803685,passed,
2025/05/28 19:30:00,0.7164189795668426,0.6954926680052901,100.27689056264012,122.45377426498847,3.0457774946781013,3.04,3082.8199052117106,3001.363405085712,0.9795684579753673,1.0003986385347006,39.49694093057043,23.14167555337506,2.9077672711365423,1.027620491184401,0.9880347233342066,18.5310686,passed,
2025/05/28 19:45:00,0.7178190801964117,0.6949542620337685,100.15063693001423,122.16913210864928,3.0416488976249925,3.03,3080.6495223911684,3003.4242331683226,0.9795285373001067,1.0002703620160869,39.317336229389575,22.928154876047298,2.906065074307644,1.0216538285678143,0.9839922403487612,18.50561623166667,passed,
2025/05/28 20:00:00,0.7190599690878593,0.6930161511628126,102.27550332609235,124.8095579196614,3.0433139381807734,3.1,3150.851774603316,3061.720334160998,0.9795279713879773,1.000221040265793,39.131464404755356,23.35647728544756,2.8941190228322693,1.050572293756211,1.0205314456710548,18.906807290555555,passed,
2025/05/28 20:15:00,0.7198612713732867,0.692623760952367,100.61332455076943,122.9375379264055,3.0514042279151203,3.11,3091.8973147552842,3011.2701040956517,0.9792730102391002,1.0002687446751137,39.20183434773399,23.606268106170077,2.8928058525015956,1.036881297201844,1.0057414411041388,18.62323086555556,passed,
2025/05/28 20:30:00,0.7143330898417639,0.7008703766969335,100.10557891039745,122.84659861635508,3.0553918537755513,3.07,3071.4979255431094,3014.5478191366847,0.9794456165249166,1.000818859453963,39.89661446674594,22.773320116743392,2.8918685110329716,1.0278058569757964,0.9794179749323876,18.59525459,passed,
2025/05/28 20:45:00,0.7136934841816538,0.7004618737478263,100.21735851026594,122.44813270283383,3.036618860039756,3.04,3083.029312728251,3028.747685112375,0.9797697794764955,1.0006068240620374,39.75386625911576,21.96221787340185,2.907183426873995,1.0225727899101713,0.9732426421921204,18.559137300000003,passed,
2025/05/28 21:00:00,0.7144376551704695,0.6997693290660119,100.12891584217363,122.33204715517235,3.0444586148703507,3.07,3074.8340848684834,3012.030395381184,0.9796012208129081,1.0005774839378798,39.767304263408754,22.373843648726435,2.910883678472526,1.0373211843788834,0.9887687206192197,18.53120700444444,passed,
2025/05/28 21:15:00,0.7192199062132183,0.6948269155727359,100.04129218167311,122.01121700578501,3.0447554944899355,3.06,3071.8324953819156,3005.2719479567004,0.9793016384734321,1.0002269662201073,39.27657927364657,22.838934136989,2.9051309797944405,1.0386256076784581,1.001655028186336,18.50329714444445,passed,
2025/05/28 21:30:00,0.7159158415066306,0.6989647667470789,99.57163680216549,121.75050589365232,3.0516734859888355,3.08,3049.795827027562,2995.5048202080284,0.9793035851244302,1.000564337480132,39.766682202096455,22.59411993738604,2.9100197631236653,1.0501080077449223,1.002833415239132,18.448283699999998,passed,
2025/05/28 21:45:00,0.7158193791773917,0.6979346008716043,99.2911285857103,121.3388974150966,3.0510728929298967,3.08,3042.5660919334887,2983.1565719210776,0.9793514475789982,1.0005407270779378,39.745886538712874,22.749601941282123,2.911264181237214,1.0415458868639453,0.9953450889241097,18.384919079999996,passed,
2025/05/28 22:00:00,0.7141467784483588,0.6973402948955361,98.96571603131147,120.86852351557611,3.045415067975086,3.09,3037.2159442769225,2976.2648426363794,0.9795814035008957,1.000593507095856,39.824889737932324,22.698404718242333,2.914028837548548,1.0329515619230176,0.9854618901528446,18.313544999444446,passed,
2025/05/28 22:15:00,0.7136859138021344,0.6963255304203471,98.49509701541153,120.21877319131973,3.0375970755398045,3.04,3027.5607991009706,2973.770954436271,0.9797290756214827,1.000582166644134,39.78488229187882,22.48769872916734,2.9125291040229033,1.0163609959892586,0.9696133617161021,18.22962778388889,passed,
2025/05/28 22:30:00,0.7146176643390285,0.6972351073390924,99.40337373240148,121.26002560717474,3.043021808136481,3.08,3052.8928145080727,2987.2617699429475,0.9796196535364607,1.000512172703284,39.72708521329207,22.606936521565125,2.9148291150581604,1.0430184862511283,0.9961751808210527,18.380322124999996,passed,
2025/05/28 22:45:00,0.7172406700797371,0.6957571811708213,98.83506577300412,120.60972329301262,3.0472827141972956,3.08,3031.4800072062417,2972.5335996570943,0.9793360250824489,1.0004062102836901,39.54639033568451,22.791592333597542,2.9081501225879394,1.0356632715027407,0.9930923606975264,18.29592688,passed,
2025/05/28 23:00:00,0.7145227350843327,0.6968195633462491,99.23448492123438,121.08592032444442,3.046468322874614,3.08,3053.0004213793136,2967.902602823335,0.979727094976628,1.00053072642786,39.66211345875953,23.043963894182486,2.9066388283135414,1.0358613288024872,0.9896063617174539,18.342490338333334,passed,
2025/05/28 23:15:00,0.7149791894450551,0.6956075815136266,98.74679543449761,120.41525848137056,3.039247147518347,3.07,3040.964268293393,2967.8128609083888,0.9797699672735865,1.000474546762671,39.56249594990653,22.789336642898515,2.9041735648046005,1.021155069047111,0.9767378471044869,18.262158749999998,passed,
2025/05/28 23:30:00,0.7160413839470419,0.6956406811382626,98.9226225051467,120.61467944062332,3.0408850389251714,3.07,3045.258680715017,2972.179715487681,0.9796703220558772,1.0004199021790696,39.47781117457677,22.789440616911033,2.9019083960519896,1.0328242168476578,0.9892417940611365,18.29833839166666,passed,
2025/05/28 23:45:00,0.7127721961014043,0.6973071368262699,98.8941140958283,120.6710805710563,3.040374895238431,3.08,3043.986622279071,2973.281948334257,0.9798710284709813,1.000641451226264,39.81615214622187,22.666433647529328,2.908360685190847,1.035632391464624,0.9862004476300474,18.294752300000003,passed,
2025/05/29 00:00:00,0.7166328558739631,0.6967327338551662,99.80915896461063,121.77402741311,3.0397077258263536,3.06,3077.548569739147,2996.5841992382316,0.979733727454111,1.0003845489092014,39.34219159602396,22.732685330890288,2.894278193403808,1.0451026336498241,1.0020322776735526,18.463588305555557,passed,
