datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/29 00:15:00,0.7154237516319064,0.6975733433061354,99.7810410619034,121.77925169272122,3.0398026810608205,3.06,3078.4637516443413,2993.8370010781073,0.979845584108684,1.0004687110053607,39.44001840654249,22.729002454475513,2.8938459611935543,1.0420804965798798,0.9966538660561046,18.45859610833334,passed,
2025/05/29 00:30:00,0.7162155369584976,0.6970927017170996,99.68611474537639,121.6482694837175,3.0406513229934853,3.08,3074.2387802145126,2992.0438287352777,0.9797617633924609,1.0004286741038273,39.3838365000152,22.75490289111868,2.892671127869024,1.04440436317847,1.0001895042308564,18.44545024055555,passed,
2025/05/29 00:45:00,0.7148860124285215,0.697718361277649,99.75455334115092,121.73178599715702,3.0403218641469545,3.07,3077.5885183324253,2990.388550623445,0.9798827004845083,1.0004960291968736,39.492873108904604,22.76599495150012,2.8957056670849814,1.032640313395468,0.9867316058596325,18.448603353888885,passed,
2025/05/29 01:00:00,0.7133503811854153,0.6997177264278053,99.54209547578407,121.67331994465549,3.038968502462831,3.07,3073.2908597307146,2995.743018613093,0.9799918462857021,1.0006718137153001,39.64124382299353,22.49029578588191,2.8884590873430627,1.031252125292037,0.981067220454719,18.443602796666667,passed,
2025/05/29 01:15:00,0.7139906321061511,0.7001647012935471,99.37895741447497,121.56663043579684,3.038222977265826,3.05,3069.379125731348,3000.015633670378,0.9799461540832555,1.0006856593236448,39.57956157484245,22.334326682180233,2.880135587151674,1.0240344634624372,0.9741890946242373,18.44017461611111,passed,
2025/05/29 01:30:00,0.7122699020824578,0.700896644947432,99.3340853165852,121.56654325667662,3.0361664510758573,3.05,3072.280002030595,2998.531508803626,0.9801473042370697,1.000792705578692,39.687420027874026,22.316928988409526,2.8785863933104467,1.0180707294102571,0.9657874927853544,18.431994239999998,passed,
2025/05/29 01:45:00,0.7129636414914162,0.7008193199172669,99.22683513556689,121.41250588319937,3.0302362034873953,3.03,3070.957602281591,3011.7241386146566,0.9801402283938644,1.0007510257854688,39.58914953182399,21.92404414230835,2.8740299747095777,1.0128260767609316,0.9614467333572719,18.431962425555547,passed,
2025/05/29 02:00:00,0.7126888562477137,0.7007710589363394,99.28841112889219,121.4765678702439,3.0336891696541706,3.08,3072.3055161918905,3003.4400139025406,0.9801479595435567,1.0007657083419217,39.624454254621845,22.163847194995064,2.875572617438994,1.0297570908672191,0.9773369534008716,18.431923412222215,passed,
2025/05/29 02:15:00,0.7145361404202825,0.700270550463481,99.21416191019517,121.38463144854526,3.0344656272355555,3.05,3067.013820625009,3007.161821559385,0.9799532298052522,1.0006749269458342,39.492826407873736,22.078446102257146,2.8727882342613134,1.028592893094695,0.978733493379972,18.4318772,passed,
2025/05/29 02:30:00,0.7123631182209601,0.7009973803915455,99.26375897813266,121.42692506882781,3.0335770669582205,3.06,3066.4634547059986,3009.473758048104,0.9800635052450708,1.000791266102043,39.73536077826413,21.966839734238185,2.8823750732166484,1.0285792212657678,0.9754048321655735,18.431823788888895,passed,
2025/05/29 02:45:00,0.7126203448883449,0.7008599613330662,99.07910186381893,121.22665261517852,3.0346599698982675,3.06,3061.780808731513,3003.3440873079826,0.9800549182149748,1.0007992325800497,39.70341470617248,22.04598214887632,2.8779003467688384,1.031783415053453,0.9786241666081721,18.405591734444446,passed,
2025/05/29 03:00:00,0.7139485478772838,0.6997879550149853,98.76095270909748,120.80842220383114,3.036291483087618,3.06,3050.5821936063508,2993.6891087009853,0.9799314433834689,1.0007304803135844,39.596725486373394,22.165481898521385,2.8750211520520965,1.0298400917198285,0.979014497887916,18.35216947666667,passed,
2025/05/29 03:15:00,0.7123645810900175,0.6994198145070951,98.50076652667543,120.44630458234214,3.0362315668409097,3.05,3045.0396481378984,2979.0069546665304,0.9800972462059514,1.0008054288502761,39.71026627876822,22.360831967679008,2.8774712172509957,1.025597149924402,0.9732170329698852,18.290400455555552,passed,
2025/05/29 03:30:00,0.7126281549536299,0.6987340337977292,98.1758791320395,120.00106162818209,3.034724024395927,3.06,3034.550172200854,2974.8323460761094,0.980068959382469,1.0007892137421301,39.691891785672325,22.291083885829376,2.8770996616366,1.0222015925426067,0.9705028626777942,18.236817499999997,passed,
2025/05/29 03:45:00,0.7127240329401578,0.6983333301382051,97.9507199891937,119.69343536163522,3.034837307280754,3.05,3024.2556750893245,2972.588045405128,0.979990487237098,1.0007884687888966,39.735479852524996,22.218815256439886,2.8805838999245226,1.0187439058092775,0.967344060336064,18.199445048888883,passed,
2025/05/29 04:00:00,0.713264179367913,0.6967493528012543,97.38015703478165,118.95562137541364,3.037186272931956,3.12,3006.862121142312,2949.2490126316775,0.9799569298291527,1.0007569352303305,39.67986269152787,22.54812585124245,2.8785278666742933,1.0173191182344625,0.9676021693845008,18.089818975555552,passed,
2025/05/29 04:15:00,0.7106901035168314,0.7016380077788503,99.52135050280418,121.59694505167255,3.038886018857284,3.04,3085.0037266050435,2989.9936247262044,0.98038190632978,1.0008917183262307,39.7496288262697,22.50958917963323,2.8711753982551405,1.0223282174666768,0.9667924366282918,18.46122451555556,passed,
2025/05/29 04:30:00,0.7127716841830296,0.7013352554141062,99.80901928586245,121.84211023376221,3.034750056486496,3.06,3098.052941495003,3006.2047854540174,0.9803327825705395,1.0007458185008176,39.474820232834915,22.26130014394368,2.8620934572055234,1.0219900095434262,0.9693784267487257,18.52489648166667,passed,
2025/05/29 04:45:00,0.7131467567329147,0.7015170337003911,100.17379131335385,122.19767983951958,3.029368143903285,3.05,3117.4182328758825,3019.3270259855835,0.9804862048043823,1.00068255694915,39.30370772182124,22.094725742095857,2.854386014496257,1.0202527406091462,0.9683864553165474,18.590460594444448,passed,
2025/05/29 05:00:00,0.7127198868294823,0.7022375770174609,100.42832388736686,122.4566896869893,3.0284395147821774,3.05,3122.9831674899788,3032.1811371009717,0.980467475705574,1.0007061083412436,39.38205391458333,21.849565931195905,2.8584066798676155,1.0336779983776065,0.9799450294182704,18.6405428,passed,
2025/05/29 05:15:00,0.7130963327467577,0.701479648827842,100.95674138812228,122.84398451943585,3.0242666231732818,3.02,3141.8834637276964,3043.6616866585364,0.9805397950479856,1.0005781627073138,39.271084080313884,21.76294433910686,2.864185757282801,1.0491268463120444,0.9964257012649589,18.706737744444442,passed,
2025/05/29 05:30:00,0.7169892710108747,0.6984041586349439,101.35635163322115,123.11922598190309,3.0268140705888746,3.05,3149.0270013394984,3053.200000375688,0.980188895881008,1.0003057242561697,38.94630154061042,21.987022884985965,2.8643314118651415,1.0808706591647075,1.0356595805091706,18.772987957777776,passed,
2025/05/29 05:45:00,0.7133914183028839,0.7024321192929198,100.80538382141101,122.84898209578903,3.037223249682107,3.06,3124.17843634721,3036.873097141002,0.9801888338780252,1.0007085241469775,39.48907036117718,21.971671504659962,2.865323835632977,1.0811737783831932,1.025751380806949,18.712488959999998,passed,
2025/05/29 06:00:00,0.7139137941881729,0.7019692201823362,100.69817635245619,122.6879622393129,3.0385228811962746,3.06,3119.4858402919654,3032.8117554749706,0.9801231693520847,1.0006817291436565,39.45966013662453,22.03273462652043,2.8650989510438896,1.0745195782021901,1.020370481788766,18.69389701666666,passed,
2025/05/29 06:15:00,0.7158677509748488,0.6984531778767795,101.56290218587354,123.5325910793231,3.032913776306143,3.02,3160.3138182539346,3049.6264358357453,0.9803096772773325,1.0004733360646894,39.02508998809563,22.47812075658152,2.8505760531487097,1.0685805832339783,1.023394657453416,18.83421334666666,passed,
2025/05/29 06:30:00,0.7141921247088044,0.6990391201929644,99.67296208819646,121.25887882556366,3.0363305960128275,3.05,3097.1177200137995,2988.7089543274487,0.9803248196393648,1.000593217623452,39.267131690870016,22.55879520792087,2.8585942311412467,1.0468848560227306,0.9962970771477222,18.47858173333333,passed,
2025/05/29 06:45:00,0.7129420175970027,0.6994628022971178,97.02684173208804,119.16794499702216,3.0976847637532945,3.15,2960.380011908853,2881.467962055077,0.9789783807545391,1.0012989513266495,40.43731293524063,24.515635282143577,2.872913477827556,1.1466876054086488,1.0862640766530987,18.096203461111116,passed,
2025/05/29 07:00:00,0.7081712385897445,0.7001973321946666,95.15812986890744,117.12408196078114,3.1174675470930824,3.15,2885.7039544202785,2804.36826724799,0.9788586472291635,1.0017063790538674,41.206937501186324,25.257222853171847,2.8966793877446513,1.157702458443525,1.0867297403450282,17.73861549166666,passed,
2025/05/29 07:15:00,0.7124967602171521,0.6931819823451721,93.09254778897827,114.17472330274668,3.116740086222564,3.12,2810.4958578279425,2733.3648430592048,0.9790399000751214,1.0017249702077968,41.26425311312825,25.952544034458814,2.90921437038965,1.09703903070118,1.04127482824606,17.27877287888889,passed,
2025/05/29 07:30:00,0.7153657326697257,0.6919229506675958,90.39447356701947,111.04033487134191,3.1316528901458116,3.16,2694.804514144924,2666.6954042634125,0.9787213957845059,1.002174092616995,41.948455000131254,26.164022890172905,2.9256304743419026,1.069307205854503,1.0161319423417592,16.790356715,passed,
2025/05/29 07:45:00,0.7125780292529158,0.6898016091117577,91.30041732937754,111.80044643429561,3.111956477242953,3.06,2748.604927562608,2686.5107122887753,0.979391340244305,1.0019811067241486,41.59643548988054,26.12789530526642,2.9189834795352283,1.0506752235035584,0.9990061652608918,16.913843319999987,passed,
2025/05/29 08:00:00,0.7130140997106044,0.6934889897881859,93.16292680413795,114.20807411625137,3.114356935887756,3.13,2816.4437271829056,2741.6896327191216,0.9790306547924621,1.0016803173452693,41.140579558001406,25.763677376470085,2.9007515642464234,1.0954843252539272,1.039853112066917,17.310011179999997,passed,
2025/05/29 08:15:00,0.7074284237615042,0.6975232156156883,94.37064251008832,115.79802264877054,3.1092212311797285,3.13,2865.9454647285775,2782.576727542787,0.9791886535709677,1.0017327279696224,41.2543600202639,25.289333563581096,2.9006451219700553,1.1265169591159845,1.058592216303466,17.562505124999994,passed,
2025/05/29 08:30:00,0.6755551589019557,0.6561332409830406,71.38994454171062,88.7614485926401,3.0532692505487264,3.04,2111.062003556705,2403.1098842286974,0.9752905653518269,1.0018950355574163,46.47189364409332,23.310737883557675,3.0543931888713067,1.0949952056581702,1.0469283134982574,13.782982216666667,passed,
2025/05/29 08:45:00,0.6482696914125445,0.6492487157991961,67.31566294598386,84.40266409006298,3.0546389000714496,2.98,2000.5380421120117,2298.645823313689,0.9746218883261469,1.002199094194003,48.42186023424415,24.31063104629165,3.105648525169424,1.1319472203860852,1.0762519464987825,13.132454273888886,passed,
2025/05/29 09:00:00,0.6247654461645274,0.6279299056595641,63.93343054012977,79.6492783602244,2.9837825288118656,2.95,1989.7589056059574,2218.6119766826523,0.9741859942654932,0.9998063103774211,48.060143374185756,24.964862874570713,3.1240880524993977,1.091696072936461,1.0566282201890678,12.55686351333333,passed,
2025/05/29 09:15:00,0.594897044019324,0.6138225569065338,60.67458765236659,75.63975969240246,2.913049865915833,2.95,1970.2921520049692,2177.7422779518593,0.9739823802254998,0.9982405520427242,48.46911567318669,24.440576337597506,3.137761783263162,1.0789746963511118,1.041089394880498,12.083431139999998,passed,
2025/05/29 09:30:00,0.5878952105072606,0.612655702158797,59.99586291470061,74.86827545596462,2.9042928460752733,2.95,1955.5658872859512,2171.0804616317914,0.973916280652773,0.9982164446988505,48.87140937288532,24.16577438646741,3.151430530857623,1.0756627030036885,1.0329183662581656,11.984989469444445,passed,
2025/05/29 09:45:00,0.58036584271261,0.6015320948932268,59.58426784758303,73.8176711968936,2.8636868388833054,2.95,1995.0430061933457,2159.862727988655,0.9740186926124275,0.9966441380115926,48.16568222223329,24.498561574142435,3.1578215908701237,1.0554808179383337,1.0227371294105274,11.898348867777774,passed,
2025/05/29 10:00:00,0.5751220349668208,0.598663792478167,58.94703564837193,73.03545882155166,2.8539358490783377,2.95,1988.6885257492384,2147.9909434637593,0.9738567364774325,0.9962948529244168,48.25163016172597,24.52706301885615,3.160469168123824,1.0683001947420008,1.035423194583471,11.805817833333325,passed,
2025/05/29 10:15:00,0.5697853048473209,0.6012602303445816,58.146644509307826,72.39427683842761,2.8591467994139608,2.94,1951.8873379033962,2142.6681747021325,0.9736061622626279,0.9968120159511725,48.97714273264941,24.0650065321144,3.1686682089114746,1.0759294764438596,1.0344710190582516,11.706935288888886,passed,
2025/05/29 10:30:00,0.5642301079376139,0.6023914629392774,57.573596248293256,71.82190689947116,2.850922256866752,2.96,1933.6023532245315,2147.3056472107933,0.9737756435599318,0.9971527474567814,49.45762783722809,23.3627830107576,3.1740850074237605,1.0723238446923873,1.0236519338108199,11.63435144666666,passed,
2025/05/29 10:45:00,0.5580537144430467,0.5933937209926612,57.088517914480235,70.87515398179222,2.827703148782657,2.91,1962.2411148552033,2125.820054145713,0.9734387622508467,0.9956698763442972,48.848009555846,24.058919812717402,3.1684711853493783,1.071688627384588,1.0311308960851262,11.55982344,passed,
2025/05/29 11:00:00,0.5532726637101444,0.5969551023623935,56.46793469778326,70.38255955224051,2.835796569994776,3.0,1924.2375656653408,2123.594004761615,0.9733548328788647,0.9964393694889758,49.69247571867828,23.49099781588987,3.1822982503901467,1.0787859697705973,1.0276316006434403,11.47882688333333,passed,
2025/05/29 11:15:00,0.5434691346529216,0.5904169394865789,55.940418023241484,69.44398463265908,2.801569827434849,2.96,1943.2757780069749,2129.3089403662457,0.9733907580128361,0.9954659834916162,49.6060018563283,22.995832990912273,3.19721392730838,1.0764588467750265,1.0236710598652075,11.409630466666664,passed,
2025/05/29 11:30:00,0.5362218633536783,0.581574919019584,55.49309386491193,68.5186010897037,2.7765622453480012,2.92,1975.3678696818035,2106.645965588602,0.9732139716520454,0.9939679111223411,49.05579412126142,23.70350816078394,3.1965395588914975,1.0790065492760053,1.0320262646604559,11.333965500000001,passed,
2025/05/29 11:45:00,0.5142508408381794,0.5712826692368113,53.59718296542322,66.13190112542708,2.7243759875814417,2.94,1978.8965695567522,2087.8890892727077,0.9729800393910897,0.9923603755662924,49.319840014660564,23.17497325972422,3.21025678297397,1.0813859886595225,1.0212239482552696,11.079453195555555,passed,
2025/05/29 12:00:00,0.5060207933449875,0.5706521845821192,52.63051082633183,65.13618707173421,2.7168575990612145,2.98,1951.4770004474371,2080.25969189335,0.9727579112548158,0.9924186186231434,49.903874037673546,22.670225202763195,3.216790188918287,1.0986037453712183,1.0246397162776204,10.953654469999993,passed,
2025/05/29 12:15:00,0.4945591178867143,0.5621424634171361,51.693841549021116,63.8717018152278,2.680650578263647,2.92,1960.7137564767013,2085.684369642609,0.9725495499948384,0.9912649118654413,49.90784099570879,22.14921107552512,3.222467236987063,1.0959463901832216,1.0191419947958513,10.846979476666666,passed,
2025/05/29 12:30:00,0.4994380199677247,0.5658187252331025,52.11391633788332,64.31110106513306,2.70114834045782,2.92,1955.5130162556602,2073.287787463075,0.9726210388841058,0.991752022774315,49.947277017547314,22.603527401100614,3.2244111536995113,1.0934266838991515,1.0180073750134333,10.882388604999994,passed,
2025/05/29 13:45:00,,,,,,,,,,,,,,,,15.366186012222228,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/29 14:00:00,0.7110216592282892,0.6699438452112357,82.40592238282206,99.37258967824457,3.145501129175346,3.09,2396.939893352326,2493.462783872661,0.9772352473425675,1.002369269644458,44.08736855012524,26.1008080710844,3.011964349736642,0.9992001958731574,0.9600796852041001,15.382767143333332,passed,
2025/05/29 14:15:00,0.7145738465173799,0.679646400780119,85.67055241824823,103.34995172392594,3.1795042743335986,3.25,2494.5151923826315,2515.6230339276053,0.977455327338802,1.0025056817863935,43.55750546068894,27.060282383243607,2.9845690049340385,1.0222331892464103,0.9754448299651934,15.92975590555555,passed,
2025/05/29 14:30:00,0.7162736875518252,0.6723556556430244,85.08702676352799,101.8511752862474,3.1399016853774584,3.1,2491.660688270888,2532.3503488394745,0.9778509467995801,1.0020278875671922,43.16512769087467,26.09178991145499,2.996930913952307,0.9889516224379492,0.9527553618675911,15.774900722777778,passed,
2025/05/30 06:00:00,0.7064661874491498,0.6696024444366792,79.94871681380742,99.11141662163747,3.1354791742944577,3.08,2309.897984423494,2480.7586685733077,0.9760881415168358,1.002305398260686,44.84159371481026,26.363801635106782,3.053920372580878,1.0462404813749946,1.0091842477706587,15.021004166666662,passed,
2025/05/30 06:15:00,0.7077186971618755,0.6696025148595635,80.29365231630689,99.61703035746731,3.12625576952591,3.05,2324.976293000036,2493.1918999213376,0.9761914182682767,1.002124996170676,44.60543715313873,26.22426613493199,3.0559905623573407,1.0493539057566832,1.0143447218561024,15.062826111666674,passed,
2025/05/30 06:30:00,0.7094639617638278,0.6710900815521409,80.72422124799358,100.47007732740558,3.1346927391298935,3.04,2329.541863532264,2499.606107187785,0.9759577750373004,1.0021339599030576,44.60375709568929,26.434943274200737,3.060765292797002,1.0747813384692868,1.040244092396924,15.137895079999996,passed,
2025/05/30 06:45:00,0.7117822925206464,0.6724154198278864,81.27300329094103,101.37784252672284,3.1321390410775303,3.04,2346.815541334448,2515.885983699688,0.9760006646157294,1.0020698751738593,44.36292388617473,26.377266187304095,3.0550520677820883,1.0854785324280516,1.0527160467542673,15.230657291666665,passed,
2025/05/30 07:00:00,0.692272104052135,0.6518192881289054,75.10111220887823,93.60349930250266,3.0377153980287255,2.95,2233.495089589847,2459.1034421610425,0.9754307644411724,1.0004970852513653,44.582047766001764,24.771775116153787,3.078171177118452,1.0201288235854982,0.9934425014009844,14.254778816666667,passed,
2025/05/30 07:15:00,0.7286183727044291,0.6802865670274795,91.01329811215767,111.67822030641727,2.9987506873837773,2.97,2730.6236278280435,2877.415720275243,0.9791359031319163,1.000608725109137,40.36979614054288,21.084022465202093,2.9773248122087597,0.959099693532615,0.9430283946835912,16.81711185,passed,
2025/05/30 07:30:00,0.7291234679872001,0.689523103332287,95.55807276679789,117.653102978511,2.9781336943628594,2.96,2905.876378257402,3046.320509417596,0.9793500158397815,1.0002064123985335,39.2077075485427,19.397897033126092,2.931423174302567,0.98137948691842,0.9602428319164791,17.726438106666656,passed,
2025/05/30 07:45:00,0.7326639232168287,0.6891622308448295,96.20873023872056,118.56930424317048,2.969992888329624,2.96,2934.8801266812147,3077.860196762297,0.9792588550926862,0.9999023730128835,38.65094294281329,19.115710859843983,2.916607699453367,0.9733831253203317,0.9580838738280542,17.857795999999993,passed,
2025/05/30 08:00:00,0.7284059575473937,0.690654644065846,96.74502436397242,119.20644357463497,2.9673612283580595,2.97,2962.3606036922993,3087.583844740641,0.9795401090490631,0.9999760261596236,38.76542940572505,19.113523687761255,2.9174135290038317,0.9792960614278388,0.9584542405523853,17.952370589999994,passed,
2025/05/30 08:15:00,0.7276782068849,0.6906137716620496,96.77730486258788,119.16801557518534,2.965770145876149,2.97,2967.6014793478007,3086.698569820551,0.9796498150623881,0.9999804676258959,38.74745409105615,19.117024410056835,2.915094045467174,0.9679232592511295,0.9465024087318792,17.95566234,passed,
2025/05/30 08:30:00,0.7281816930481058,0.6915562982436297,97.41872229087359,119.94395940854636,2.9618991385992945,2.96,2995.5656646004363,3117.133018277544,0.979578601035564,0.9998433244511574,38.47899642765091,18.739266940478434,2.9031851592726543,0.9724370225437122,0.9512975023024894,18.10519696333333,passed,
2025/05/30 08:45:00,0.7255982687529315,0.6929845299305369,97.98881263498585,120.6162086274626,2.9588616164968577,2.95,3018.6722033104393,3140.191462198353,0.9796526903448873,0.9998612181060833,38.5489677686506,18.42110976786434,2.9049201825601707,0.9802906014009034,0.9553524950973921,18.223225301111107,passed,
2025/05/30 09:00:00,0.7287839657263123,0.6923556258828285,97.99284071466151,120.54055173546251,2.960609255724513,2.96,3014.5621079200787,3146.536638246455,0.9793957729896288,0.9997348828228935,38.33744483537693,18.291611396553375,2.898717658735132,0.9910206076187116,0.969676713841702,18.240605973333327,passed,
2025/05/30 09:15:00,0.7258371294172359,0.6930403342243445,97.96000284167543,120.4764341024302,2.9612466453781696,2.97,3014.4653447139144,3140.6064298348697,0.9795542492093863,0.99987185952618,38.591023273549425,18.346288647017168,2.9055852005125202,0.9976363597679515,0.9719710946335666,18.226685644444444,passed,
2025/05/30 09:30:00,0.7247239652017858,0.693138932584051,97.94467344549324,120.39578116480429,2.9631899559611803,2.98,3011.668821957169,3134.8723596814516,0.9795814321135681,0.9999288913434043,38.736430874585096,18.429542975455725,2.912023940602252,1.0010895375341289,0.9737869568426358,18.213369093333327,passed,
2025/05/30 09:45:00,0.7167935727285226,0.6972115805394715,99.39149262028869,122.20267772359351,2.9602058650074103,2.98,3070.9615480749594,3169.189549381222,0.9800236002711287,1.0001200391004654,39.100839294157545,18.23543006592066,2.9206139469246395,1.0175926323291995,0.9785403506094966,18.472131877222218,passed,
2025/05/30 10:00:00,0.7258087301702566,0.6952397006966501,99.98669369357506,122.81435846270236,2.97023947812493,2.96,3092.2295650206765,3169.2879387863086,0.9794488532601188,0.999615384801689,38.163740517076214,18.842825122587463,2.8896914208308844,1.0085102943534656,0.9826840645644829,18.59820648277778,passed,
2025/05/30 10:15:00,0.7207180682582138,0.6961369265938329,100.00242096831163,122.69296989904136,2.967069444650197,2.97,3091.441865343357,3166.2364000012226,0.9797992335921558,0.9998523383447883,38.675065446504355,18.697372262164464,2.9104909975112565,0.9980501622546786,0.965613741328724,18.566965975555554,passed,
2025/05/30 10:30:00,0.7224752361254211,0.6949177113123012,99.77130875780105,122.26883729673246,2.9628563596779056,2.95,3084.7819056186163,3172.0356730978006,0.9796950809586094,0.9997290622599393,38.48617102601578,18.409671147473787,2.9064806448297618,0.9860197041178698,0.9566829010360873,18.53805175444445,passed,
2025/05/30 10:45:00,0.7208751839263656,0.6945732806853544,99.62051093927437,121.96045359777901,2.9590821287723412,2.95,3079.625486664083,3172.599099804045,0.9798116209980964,0.9997842713553486,38.64162678484512,18.20661158568272,2.914785064307557,0.9823328681225643,0.9513760116082272,18.50084603888888,passed,
2025/05/30 11:00:00,0.7223160246929673,0.6944651753516227,101.84295980764045,124.09977733190631,2.9594558119480316,2.98,3150.525692817731,3208.808307078325,0.9798607252752299,0.9994751296099207,38.38314545186232,18.344099769125815,2.929017242682724,1.0223932491478949,0.9944706561153517,18.820167966111104,passed,
2025/05/30 11:15:00,0.7266881783893318,0.6943961553304786,102.13760010130507,124.49546379866501,2.9671931392106554,2.95,3156.3611914129237,3215.512319144615,0.9794540561150488,0.9992969230110231,38.02381995433897,18.49727409040233,2.9133584168759317,1.0336035485924153,1.0106603300077985,18.906579364444443,passed,
2025/05/30 11:30:00,0.7254371373069717,0.6967189862188974,102.7050299596254,125.34643605516817,2.9813922377958098,2.96,3172.4274776589227,3201.469110050848,0.9794669716653239,0.9994615326157164,38.20698463762219,19.192646144957816,2.909610241924127,1.022426927283893,0.9966221960504991,19.003085811111113,passed,
2025/05/30 11:45:00,0.7258657539700258,0.697835058224999,103.14586126514139,125.85081651167692,2.9765669124298393,2.96,3190.481233944195,3229.3142470632406,0.9795145891780969,0.9994501717333373,38.10392253858848,18.697742997629863,2.900872642391892,1.018423878509065,0.9926802185122688,19.108950813333337,passed,
2025/05/30 12:00:00,0.7218860549132805,0.7015770203083603,103.44985012742265,126.42912727345823,2.976257407223433,2.96,3195.1372728663505,3255.9439185509655,0.9796450452620286,0.9997886167682207,38.614577411813094,18.06644293544889,2.9073596317802894,1.018987031286279,0.9849428883106652,19.200078180555558,passed,
2025/05/30 12:15:00,0.7213020350647228,0.7018573164452808,102.08926827733787,125.01645303514418,2.9778760766723003,2.96,3142.6602883851297,3243.8046988524306,0.9794002264735648,0.9999846294653245,38.88929800252774,17.664593855722412,2.906452463862753,1.0064685316501598,0.9690643255794197,19.018101299999998,passed,
2025/05/30 12:30:00,0.7174591077591833,0.7014699949097049,102.13396902267345,124.82491961143562,2.9781916875642573,2.96,3144.3048332437484,3223.561600333763,0.9797168891689726,1.0001052014159464,39.23074590040905,18.00841410390403,2.9262754114978007,1.0069447488335475,0.965490587056419,18.96472688,passed,
2025/05/30 12:45:00,0.7218402418213876,0.700019281210489,102.22619881519594,124.80228268873483,2.9824576750788996,2.96,3140.9621517526116,3228.1069494162325,0.9792871649474262,0.9998568607481413,38.89327363235287,18.03527246372141,2.920990548958551,1.0047392802970185,0.9696334026443441,18.995479023888887,passed,
2025/05/30 13:00:00,0.7226509432552948,0.6997253230009352,102.483893163232,124.9976017416966,2.98424215609443,2.96,3147.998220377304,3229.9276988705187,0.9792227920017647,0.9997869701694686,38.81927500112104,18.11513896026274,2.9217018799804633,1.0061459518419473,0.9724447710042854,19.03327539666667,passed,
2025/05/30 13:15:00,0.7211535276955032,0.7004673262178203,102.7705984547255,125.26700520256303,2.986580225086058,2.97,3154.6408094434123,3230.9799624455113,0.9792856577524336,0.9998646594003132,38.998069588572875,18.15791434941829,2.929116103509652,1.0087221774502286,0.9728243852563843,19.07116872222223,passed,
2025/05/30 13:30:00,0.7223738320249572,0.7000037510400599,103.01134162727381,125.42474567417764,2.988100149587649,2.96,3161.8857966995524,3232.998278489025,0.979207096693357,0.9997709207171812,38.87305031992353,18.231134381618304,2.9276339033315897,1.0055788393260348,0.971910562836984,19.108554061666663,passed,
2025/05/30 13:45:00,0.7120316384403471,0.7103927699633166,109.58894225495308,134.34224457816856,3.0112204746106705,2.92,3377.4892262936005,3379.563240896781,0.9800190123859874,1.0006878596913353,39.817344763336855,19.28984308655183,2.908853319519678,1.0400954155807227,0.9976299125914444,20.346974737222222,passed,
2025/05/30 14:00:00,0.7143947367667964,0.7132712029960029,108.73138855402057,133.68143310135642,3.0181214011875865,2.92,3337.29022452843,3387.0193637740704,0.979487081342889,1.000785692643092,39.857235064587634,18.611034392036874,2.895468633196514,1.042995885390602,0.996520871100194,20.294782676666667,passed,
2025/05/30 14:15:00,0.7119414757802862,0.7141362622339137,109.28208841339773,134.22830255525446,3.021138826555936,2.92,3349.185732877431,3391.2124304840772,0.9795763683421467,1.000892245002124,40.15341981726319,18.684387111364448,2.9113144860053723,1.0409933632043118,0.9922028168851167,20.363678597777774,passed,
2025/05/30 14:30:00,0.7127356383081526,0.713260235988245,108.70989449016606,133.37958533314668,3.0229613942760336,2.91,3328.3063577199746,3370.1381559970496,0.9794667640412352,1.000825765989903,40.11626160646794,18.76031904071711,2.9146291361832235,1.0362720919674808,0.9874610887600606,20.24913916666666,passed,
2025/05/30 14:45:00,0.7156690843566222,0.7114288499498665,107.86955257164112,132.20347959779744,3.024605059125223,2.92,3297.945668570773,3348.420417553206,0.9791791590063039,1.0006495305835248,39.89395902713064,18.784443081289947,2.9121908731184964,1.0282120631214409,0.9830994812410249,20.102632488888894,passed,
2025/05/30 15:00:00,0.7159785870363234,0.7112648834176217,106.21595036611622,130.03257930005097,3.0288563643627446,2.91,3237.124732688652,3294.822714723664,0.9789637855332217,1.0006197549926756,40.004935660181715,18.73594336747968,2.9246436308311607,1.0117825118558914,0.963704879198068,19.784330597777778,passed,
2025/05/30 15:15:00,0.7295136995418665,0.6895660844395933,97.67143877438403,118.51985460051105,3.051446901009692,3.07,2912.9522125094986,2996.3975981328053,0.977697673709192,1.0000504089620192,39.99856532288891,21.311940638857884,2.9947516591744714,1.0205420146439836,0.9961523412043737,18.032067166666668,passed,
2025/05/30 15:30:00,0.7335103322901599,0.6896050464953245,94.2336157736684,115.18284308432501,3.110025405312909,3.08,2743.3450903345815,2874.147011583907,0.9764044615585601,1.0007986710008936,41.270120049978075,22.88174993862445,3.0163048931443814,1.0577312286545768,1.0331272739565218,17.470543151111112,passed,
2025/05/30 15:45:00,0.72944225683601,0.6856672209652723,91.27404914121814,111.39820987664827,3.1227901031851766,3.07,2630.9110298560126,2788.9337720953486,0.9762025889199163,1.001237172882924,42.36147259952593,23.349501185088272,3.0522002393325525,1.040476915533753,1.0122777016826334,16.925037708333335,passed,
2025/05/30 16:00:00,0.7252478424592932,0.6786760689077329,88.59428125485718,107.61808692858513,3.1211878526627492,3.08,2546.4101359819533,2708.974049954967,0.9762593656353239,1.0013424420869077,43.03629057826645,23.826069826767505,3.082102381716971,1.0081918037664717,0.98104311891487,16.403041282222226,passed,
2025/05/30 16:15:00,0.722110199081665,0.6756091983585825,86.79291365012114,105.17063368619681,3.1259400895682803,3.11,2484.543175435487,2661.0747486322457,0.9761323971197116,1.001535429493353,43.61817245111784,23.9766217323879,3.099273553060686,1.0072642609136062,0.9784460086190778,16.084893354444436,passed,
2025/05/30 16:30:00,0.7209425889648742,0.673621702888533,85.62634716945678,103.65508139042925,3.1478563776906614,3.08,2437.969413401436,2612.3489787174867,0.9755780332745855,1.0015994531964598,44.038619945950906,24.697940779065323,3.1079716103571116,1.0103880274093746,0.9814124125124047,15.897676959999998,passed,
2025/05/30 16:45:00,0.7211846879382693,0.6686445990484038,84.42376801692065,101.81553613813024,3.15048632556471,3.08,2403.4600370002167,2580.6810710367986,0.9750430243203434,1.0012483691868008,44.062447440721655,24.909816201167803,3.1123927811886,1.0121284227835845,0.9879374194637748,15.702468405555559,passed,
2025/05/31 01:45:00,0.5737702279003328,0.607153195747429,57.9201106656348,79.92674193389628,2.803112344544381,2.99,1962.6061987263843,2253.165177567651,0.9696940940455553,0.9950454918887169,47.77976537873071,25.857631695502057,3.2383774193411816,1.0562780820361135,1.0112901108113739,11.817280786666664,passed,
2025/05/31 02:00:00,0.555461121540147,0.606811471738896,57.74112595518013,79.29143846847863,2.7794919686185517,3.02,1972.1909194491195,2256.3651843794446,0.9707458991026926,0.9953364530680109,48.939093952934634,25.215194454587287,3.3081252542074617,1.0773093236721827,1.0037763384747886,11.75323772944445,passed,
2025/05/31 02:15:00,0.5447066649570731,0.6044535076954145,57.262895427078114,78.37111624798243,2.7653830078602595,2.97,1973.5346511011705,2245.2799572008726,0.9710959337022081,0.995227820191479,49.43389414881984,25.05226679467319,3.335045813623936,1.0824875028653258,0.9978036406735964,11.666638231111108,passed,
2025/05/31 02:30:00,0.5381579005158131,0.5974365443396479,56.84944788890813,77.34882836317541,2.7495690719294967,3.03,1996.3139214275689,2217.3837385894317,0.9711175845342905,0.9942549118180157,49.11280515461772,25.701704395244725,3.3347359082799,1.0779983748684399,0.9968372559670288,11.585852764444438,passed,
2025/05/31 02:45:00,0.5268585748462116,0.5878449199447323,56.20682888908732,75.86337243152171,2.7082199835908303,2.97,2030.104805144487,2215.5689841591807,0.9711168539176726,0.9927530778747848,48.74855890184203,25.35901791438645,3.3459053787682693,1.0745086775577264,0.9946540765352021,11.498218599999998,passed,
2025/05/31 03:00:00,0.5240140017915815,0.589047409661226,55.6749890978376,75.19210668226876,2.7169825041573454,2.97,2003.0633200447428,2199.1716885342667,0.9709832821631511,0.9931248909400652,49.2187132564528,25.32969120849142,3.349126997216419,1.0833768621079212,0.9990818272939113,11.417398996666662,passed,
2025/05/31 03:15:00,0.5249288319500022,0.5893974278801934,55.62146033833954,74.95898415967525,2.726313334155049,2.94,1988.9297748519627,2194.337145191583,0.9707337356782966,0.9932663804000929,49.40825166752298,25.28262531776006,3.357775360882554,1.1162483050809815,1.0306207208893614,11.404896384444443,passed,
2025/05/31 03:30:00,0.5269037195121141,0.5902808340900769,55.61220773305345,74.82222067858098,2.7341669851542383,2.94,1978.5207146840783,2193.1554057002395,0.9706369017691225,0.9934668869291087,49.480609743488166,25.167221144009677,3.353007709191491,1.109371900359501,1.026234593813101,11.406059121111118,passed,
2025/05/31 03:45:00,0.5266157968321666,0.5875370841890388,55.64951243238484,74.53100616824024,2.7313708529193774,2.95,1993.6647719472123,2180.2053127936547,0.9707555442316683,0.9930659811615078,49.18799356846777,25.561570540021627,3.3429612703498153,1.0916796153958215,1.013957558899841,11.400387093333336,passed,
2025/05/31 04:00:00,0.5236790391844638,0.5798879714452693,55.6613026523967,73.93162163531342,2.706601935624832,2.96,2033.4100759162657,2179.0141117461653,0.970822021690697,0.991816761545419,48.49667645228706,25.70335679083938,3.336366169911729,1.076162806347274,1.0077299802259612,11.401355459999996,passed,
2025/05/31 04:15:00,0.5260083145411045,0.5860778990209567,55.698968680988486,74.10521934180322,2.730097714373301,2.98,1999.0485314548775,2177.548313401081,0.970871366317648,0.992915291704318,49.15871393158278,25.41572372115695,3.343130114340848,1.0903103750946874,1.0140287785178344,11.402517499999995,passed,
2025/05/31 04:30:00,0.5263453956745258,0.5904796049411857,55.66307339470339,74.09566288131322,2.7427446119893277,3.01,1970.1146530310452,2187.6474259285565,0.9709209197313472,0.9937898147616712,49.79357789490854,24.764585694331153,3.3554677012202223,1.1066341438347416,1.0224067618538937,11.403679539999994,passed,
2025/05/31 04:45:00,0.5259897132674466,0.5850446905063961,55.74249017556379,73.70224326213842,2.730434611454831,2.94,2001.1051045824674,2176.4659649266264,0.9709611946799984,0.9928461093852406,49.15427514699231,25.211688006726686,3.3416729040332873,1.0880522786108424,1.0135838699530804,11.406584640000004,passed,
2025/05/31 05:00:00,0.5255896447313265,0.5826683145968996,55.75743047565692,73.39637341329747,2.7242046897201857,2.95,2013.314527858244,2174.2840055342967,0.9709938274607705,0.9924473130681674,48.912477966727906,25.21426150346817,3.3361934018554744,1.0883602279367492,1.0173185657550956,11.407875563333333,passed,
2025/05/31 05:15:00,0.5304655574726381,0.5892556853664002,55.839757355000316,73.6943529029397,2.756333271083304,2.97,1971.8982979283696,2169.8377854516743,0.9709412266366263,0.9937280073443251,49.56075831746301,25.135472215087688,3.336314155159395,1.0982270822303692,1.0228950132430197,11.41600496666667,passed,
2025/05/31 05:30:00,0.5307421846299587,0.586059048938554,55.867172404611615,73.37377102443033,2.7501185987317425,2.99,1987.562376845711,2163.997219625962,0.970922957526109,0.9931877351199812,49.18591052736934,25.30937521942989,3.326413907445312,1.086976704368455,1.0183101502312641,11.417281259999996,passed,
2025/05/31 05:45:00,0.5271996540847449,0.5821831486363276,55.993736058777806,73.08017898634411,2.733173765510013,2.99,2019.5326826548671,2160.7378624689513,0.9713455620090101,0.9925518503462671,48.8523309408544,25.43655154142885,3.3242384511187413,1.060376671435719,0.9935901267560039,11.425405786666662,passed,
2025/05/31 06:00:00,0.5271634843690675,0.5824961118010328,56.039138338524474,72.9452459490335,2.734783969289077,2.99,2017.1554160256912,2162.917317541608,0.9714340856044099,0.9926737178908915,48.955072853324964,25.233267876130693,3.326205839084341,1.061041920185905,0.9934481555880078,11.431595902222222,passed,
2025/05/31 06:15:00,0.5327549671239457,0.5894884052933512,55.96354544765693,73.11358691256697,2.7661152724546745,3.0,1968.9979621910438,2162.9944528818446,0.971237701127113,0.9939656300119927,49.5786656105438,24.896484786807473,3.319109103712567,1.068870511006586,0.9985891423024014,11.429567324999992,passed,
2025/05/31 06:30:00,0.529567764262747,0.5837843039760741,56.00134470917494,72.63807504110818,2.7449302583680395,2.98,2002.0009445512562,2162.5859480120703,0.9713764566173663,0.9929949577666046,49.090093955605596,24.930425950991445,3.3177903096526604,1.0557715710533202,0.9906279384784964,11.431500575000001,passed,
2025/05/31 06:45:00,0.5312806415053775,0.5846008472834725,55.92914431698269,72.46429010579492,2.7562938530409236,3.01,1991.4558830349315,2150.1057177457865,0.9713442040072892,0.9932236583011096,49.15144783806211,25.168611668282068,3.3077377775467056,1.058120520445596,0.99470508343101,11.415360782222221,passed,
2025/05/31 07:00:00,0.5283797106690445,0.5832494770203575,55.83828826415015,72.09804080292673,2.7460482524924736,3.02,1998.7001692841511,2154.936513976139,0.9715339991635873,0.9930422105796924,49.16794249767049,24.812284552610397,3.3097246703299987,1.0433744378163878,0.9790100011266367,11.406086755555553,passed,
2025/05/31 07:15:00,0.527842498978611,0.5830555257960339,55.696014798743875,71.77020124844094,2.741701005970936,3.0,1997.0612282837628,2159.778888150765,0.9716037318364876,0.993026550479421,49.1583175188347,24.41997344704395,3.3007736775959904,1.0392122757833486,0.9754071177499316,11.396812728888888,passed,
2025/05/31 07:30:00,0.5262192460307256,0.584133520423414,55.725873157938466,71.66128413753671,2.752739118875876,3.04,1984.9494063403922,2149.437410115281,0.9716574552657504,0.993402668406753,49.597241310003454,24.57354370412049,3.321577344298156,1.0568235881563,0.9873129227371052,11.380888322222226,passed,
2025/05/31 07:45:00,0.5253047647459015,0.577150266582289,55.62780142835631,71.0326138285107,2.7320701204435442,3.0,2018.1726414944637,2144.099689584188,0.971507508692911,0.9921104685713016,48.79774655177132,24.773791589771584,3.3037243026771486,1.0360590139644028,0.9787290701215963,11.371619868888885,passed,
2025/05/31 08:00:00,0.5251263383723752,0.5740179689680206,55.55044342027675,70.67015879647141,2.729809518146917,3.0,2025.8678052105395,2133.95319982494,0.9714289029720745,0.9917019552605345,48.56308543883099,25.086281414128308,3.2967141819353625,1.04156271387534,0.9893966236964786,11.355518973333325,passed,
2025/05/31 08:15:00,0.521277910169262,0.5749063806725434,55.54427835379837,70.48166752060865,2.726770413421847,3.05,2026.8051712706658,2134.255120965241,0.9718086076293639,0.99192635275021,48.8964073109247,24.817111527655968,3.309510473198717,1.037733706058646,0.9780816380334764,11.346256093333336,passed,
2025/05/31 08:30:00,0.5242290084040042,0.5799908640725217,55.58478883203212,70.63117322466006,2.757251825922929,3.04,1987.5124007891263,2124.187918618053,0.9716226600442288,0.9929940081670386,49.58929896265866,24.893289685960898,3.3249585032435,1.0632614157320919,0.9980305504334831,11.336993213333335,passed,
2025/05/31 08:45:00,0.5215023781103076,0.5722352863282251,55.39656819808029,69.89988889225735,2.7306441110427615,2.98,2019.9693699540608,2125.9076285640463,0.971496479868322,0.9916725596190892,48.89266963120712,24.854807911551806,3.313275121692563,1.0469636237612157,0.9926631617290445,11.320914611111109,passed,
2025/05/31 09:00:00,0.526501870276572,0.5797415516579038,55.300715608768186,70.02729143051404,2.7623899603553332,2.96,1971.594740555491,2123.3557651091496,0.971324444065926,0.9929919829242949,49.55058447259596,24.492140816043438,3.30792154950917,1.056485874148285,0.9975933949828828,11.311850165,passed,
2025/05/31 09:15:00,0.5308033296571825,0.5804009741039617,55.74892110322822,70.33113442480696,2.7721967992485412,2.96,1974.8829126505275,2126.4522936914786,0.9713188519745276,0.99311070005705,49.451839980318994,24.556135027404757,3.309390129283165,1.0531520755643184,0.9979228386124316,11.369708331666665,passed,
2025/06/01 13:00:00,0.7418321689781929,0.6630060095596759,89.44540958602457,107.7251682605446,3.0595617739271224,2.99,2550.371729315341,2833.186060027185,0.9742550622385394,0.9989822573527114,41.85969497745496,21.092429961198327,3.181505953922573,0.9641269729956494,0.9766897317228318,16.471327619999997,passed,
2025/06/01 13:15:00,0.7405408762571978,0.664479704955264,89.60677173539955,108.293439063989,3.0608651858638125,3.0,2546.94629309342,2843.1169471504186,0.9741787758282079,0.9991040388253274,42.110536629812884,21.022621217306124,3.197032841492431,0.9812204800752117,0.9919956579538113,16.498256921666663,passed,
2025/06/01 13:30:00,0.7410077192581158,0.6642605248434907,89.93912395782428,108.86821659810435,3.0557645084551868,2.98,2559.627145286359,2850.547382171998,0.9742860013052519,0.9990107762762425,41.977429234462,21.113712026029706,3.2010427190528374,0.9693744644118576,0.9820681439454213,16.532219305555557,passed,
2025/06/01 13:45:00,0.7456013852277281,0.6620787011313402,90.1668551021491,109.29271617963359,3.0560772601209516,2.97,2568.8195698403083,2849.5723236836334,0.9739577585992042,0.9985939920372112,41.51528942895635,21.55444476825264,3.1958904144265015,0.9766075437409335,0.9985395442418166,16.559024252222223,passed,
2025/06/01 14:00:00,0.7437768529460886,0.6625263664971417,90.52805950193584,109.92142806209527,3.051801685528182,2.97,2578.246322347023,2856.5538050976525,0.9741448259884844,0.998638321914337,41.644651051571124,21.6009049593927,3.2131824453371474,0.9766739877732666,0.9973488330664692,16.58593218944444,passed,
2025/06/01 14:15:00,0.7468823428849164,0.6676040596812528,91.14068988615934,111.39560248450336,3.0585661683327205,2.98,2582.0345168750573,2897.794814113851,0.9738662281118821,0.9988931214146602,41.66697060083435,21.065809337034505,3.2005815437362193,0.9952663186787016,1.0152544166542103,16.7604206,passed,
2025/06/01 14:30:00,0.7430952875672973,0.6670810478440174,90.5889699700724,111.06755355904896,3.0549807514978924,3.04,2565.425885021217,2885.158946415135,0.9739092685517491,0.9989672555477427,42.005939655893684,21.214490341088062,3.219438948847328,0.9903817886385661,1.0074935484264658,16.651431744444437,passed,
2025/06/01 14:45:00,0.7399886445051486,0.6663030264468771,90.54410854121573,111.22572947603584,3.0476888259196016,3.0,2583.738607818654,2855.5767970268503,0.9746778437437416,0.9990421562443385,41.86899160533678,22.068853936848672,3.21192134266094,0.955211789287493,0.9705305139624518,16.577340779999997,passed,
2025/06/01 15:00:00,0.7424628911704957,0.6599859025546495,89.56175259448115,109.85711371590288,3.029756862311139,2.98,2567.773851483432,2848.9704168386397,0.9742675240773786,0.998352236250219,41.42481849929061,21.89370549415319,3.212988859369752,0.940693407821805,0.9658053043499549,16.411418118333323,passed,
2025/06/01 15:15:00,0.739200444648962,0.6557288642915899,87.82137053435417,107.23981282612063,3.0310916860960355,2.99,2516.349690430904,2807.9588177420187,0.9738434888121041,0.9982200281376803,41.802500433279064,21.86718337490033,3.224689439018108,0.9406250553014874,0.9647979973490952,16.13846725333333,passed,
2025/06/01 15:30:00,0.729467257383446,0.6502429957018505,85.77923600866143,104.14279045751849,3.0209471350108794,2.97,2469.411652494607,2751.4986713608932,0.9739845222063431,0.9981801584738135,42.414926994964546,21.95151547560597,3.2493806192347856,0.9158311171399716,0.9334491164585357,15.772094084999997,passed,
2025/06/01 15:45:00,0.7020557986549468,0.6465506003920042,78.53974459480594,96.8579019953447,3.0853117394138714,3.04,2237.4791766792628,2546.672239239181,0.9715682013985242,0.9989018792605497,45.39231361377556,24.362652984405422,3.2887730958083936,1.0130760961027807,1.0047389218820033,14.760598526666671,passed,
2025/06/02 15:30:00,0.6954028748003901,0.6420271622822515,78.76187608125765,95.17369743910342,3.158207668888151,3.13,2237.497837245986,2382.667055774995,0.9726051194701283,0.9996200663827786,46.07698294877215,28.25647024245968,3.3063162257474676,0.9575287947142829,0.9415989345621366,14.591440196666664,passed,
2025/06/02 15:45:00,0.6970440947898219,0.6476988457806813,78.64217699214242,95.70164103753316,3.1779829041722887,3.15,2210.677911518665,2396.8169811619086,0.9721321790245369,1.0001314576811913,46.48788227365891,27.92582257045344,3.2995128653762547,0.9813642823213468,0.9604894082564202,14.642539999999999,passed,
2025/06/02 16:00:00,0.7000464373844483,0.6422825257117551,79.3517119489898,96.18645839015797,3.1759563035938525,3.12,2244.1742449987933,2377.8911513355583,0.9722271249805687,0.9995206940259282,45.90271160194339,28.945153953187408,3.3065805935778316,0.9780626932412907,0.9681137891240027,14.679477731111104,passed,
2025/06/02 16:15:00,0.7005998624707613,0.6460903160045175,79.49747454179587,96.73844039932014,3.179710452653106,3.12,2240.3453537448386,2391.964991591791,0.9723268693429289,0.9998880326040563,46.05646454393079,28.656492160157693,3.29900461534419,0.9695833954648418,0.9560275893480094,14.729405625,passed,
2025/06/02 16:30:00,0.701949897551869,0.6489435113771398,79.60219038700059,97.20030142670922,3.184380903483234,3.14,2233.2004796470596,2408.0108125106576,0.9721434017730433,1.0000833831604738,46.17603898804189,28.330988993422075,3.2965822288393634,0.9841977071912968,0.9688846161883379,14.779384607777779,passed,
2025/06/02 16:45:00,0.7023243178493801,0.65009421072724,80.08250134370857,97.8762216493738,3.1857352569343576,3.14,2243.751425620989,2413.7502159834435,0.9723348778205343,1.0001998620898127,46.192255696823615,28.428698767293486,3.3028936734087058,0.9830567937125826,0.9671531403478628,14.83756718888889,passed,
2025/06/02 17:00:00,0.7043276980398867,0.6499326258201013,80.32005434725599,98.24257157242067,3.184056685980931,3.14,2249.8189354703136,2423.2398448099693,0.9722056258717313,1.00006131570824,46.03487962126856,28.370189326076876,3.3024615232320986,0.9857204096960078,0.9727670926962676,14.879284053333329,passed,
2025/06/02 17:15:00,0.7085284809291643,0.647928878900362,80.73486377836056,98.76100776815326,3.191041828500578,3.12,2262.9429759418376,2415.596674927396,0.9719662076162816,0.9997342329317569,45.65327297551955,28.96661851384255,3.297063363917259,0.998736012610843,0.9939037532693765,14.929415722222215,passed,
2025/06/02 17:30:00,0.7092593727490359,0.6496496376680635,81.17883408478198,99.17167850086267,3.1924838083169873,3.12,2271.422352982571,2425.2837282211067,0.9721880700662661,0.9999185550910227,45.68015114420585,28.79515471782527,3.296989489157605,1.0000179736699917,0.9931390336188833,14.994158116666672,passed,
2025/06/02 17:45:00,0.7096561460673184,0.6506485366847798,81.74070451217314,99.21218240968265,3.2012653648455607,3.13,2279.574208277364,2425.9533791288773,0.9724006182035144,1.000123663281747,45.798823545349336,28.707786295817304,3.303038717003571,1.001271827181813,0.9912728903293342,15.063642488888892,passed,
2025/06/02 18:00:00,0.7105451617429249,0.6489981062190717,81.74114188833921,98.58004755544671,3.206295244251978,3.12,2280.604064678131,2415.601547388908,0.9723516062259915,1.000014514862103,45.712168060496495,28.76306928140979,3.2985025697548185,0.9995991758375675,0.9906821554668892,15.057421719999997,passed,
2025/06/02 18:15:00,0.7110980900439844,0.6461460107387494,81.61123323554239,97.8079970899223,3.218036349034758,3.15,2278.5977851518,2388.009524597467,0.9722312987562883,0.9998546834941797,45.63718067804222,29.28770186101669,3.295288590614374,0.9969359224482722,0.9905017436089254,15.017311949444446,passed,
2025/06/03 13:00:00,0.7182937901508466,0.6550837509072382,83.26166304914688,100.01164149685926,3.2128264592508575,3.11,2329.159439985625,2447.809221648758,0.9730548391736659,1.000405792241783,45.02857437343205,28.345700225230352,3.2314647080898498,1.0311480310895644,1.021236286391494,15.347571311111102,passed,
