datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/03 13:15:00,0.7174244243388963,0.6543485561142409,83.8100348008489,100.59373639344027,3.2086349750424192,3.08,2349.887217951363,2445.4609796855552,0.9734162802650499,1.0003727151420185,44.946832284281456,28.674656302057755,3.242091777004146,1.0210620788031581,1.0118819390709435,15.386521944444443,passed,
2025/06/03 13:30:00,0.7189281691927987,0.6562554612752023,83.88962445463598,101.01455679374385,3.2112995638405453,3.1,2346.4838278910315,2459.5336425591368,0.9731976601135419,1.0004280073085876,44.94795953950373,28.44409545002892,3.236472436620341,1.0326133484867508,1.023327870821599,15.433561806666667,passed,
2025/06/03 13:45:00,0.7190798290529692,0.6574348405478407,84.17767069669577,101.54251381580671,3.213955147111034,3.11,2350.7613006655542,2465.9182131947355,0.9731819837367462,1.0004963874738526,44.99612375494142,28.470278716207062,3.24073043809424,1.0336168296565746,1.0236640050935444,15.480591915555548,passed,
2025/06/03 14:00:00,0.7215558724481953,0.6570452656228605,84.46424155778675,102.04454653011318,3.219075365831633,3.06,2361.083552065926,2460.0956255736587,0.9731482332869111,1.0003929067614494,44.74831811429498,28.907645075321884,3.230940665884945,1.024895778374701,1.0194415766717853,15.519739125,passed,
2025/06/03 14:15:00,0.7195980231432129,0.6606240634156485,84.47312802307856,102.42611090836506,3.2190509347727456,3.11,2348.330485517354,2484.974894697329,0.972974770781388,1.000671983981571,45.156855916456756,28.253721291508324,3.2452608856804113,1.0506973661460546,1.0384483478378963,15.558656202222219,passed,
2025/06/03 14:30:00,0.7189252474765894,0.661631734541315,84.94448689283615,103.0908613865455,3.2172247580591042,3.11,2363.8167806964084,2489.3578555759727,0.9732734407550508,1.0007711784383722,45.139639033895335,28.375907389411896,3.2479443416136116,1.0415672480941982,1.0280276145743725,15.613753594999993,passed,
2025/06/03 14:45:00,0.720265974863367,0.6621303916001505,85.16475130089975,103.56058956767278,3.220748476236142,3.11,2368.1363690053367,2491.806251973017,0.9731922880349845,1.0007530930797794,45.06261868077866,28.5249030004174,3.2455095179301705,1.0422255468821913,1.0304775771781791,15.652652791111116,passed,
2025/06/03 15:00:00,0.7215662446825654,0.6643604095692367,85.13661820341527,103.9109218826228,3.2236238037859266,3.12,2359.796862762987,2507.8753020273934,0.9729098068718105,1.0008367049595612,45.12116956237279,28.19755376534036,3.2407115723269464,1.0591572314867563,1.0465505099047763,15.691543859444444,passed,
2025/06/03 15:15:00,0.7213062527441848,0.6625381938422896,85.80045993293751,104.48615105673659,3.2137479820774777,3.07,2386.477316358438,2510.840241588456,0.9732800882042596,1.0006555187183706,44.92430805631156,28.410904995934914,3.2540555941314757,1.044242255356908,1.0343562186915531,15.738744419444432,passed,
2025/06/03 15:30:00,0.7192693144901167,0.6687440113342783,85.48219439633183,104.86123366705382,3.2251028709813983,3.1,2357.0758704205014,2532.525680553082,0.9729198029003119,1.0011985619007064,45.51991847640768,27.764472537829455,3.2564032998172237,1.0751889212738703,1.0549128671817145,15.769468,passed,
2025/06/03 15:45:00,0.7202718331294465,0.668463075236832,85.670152730868,105.2547094331882,3.2330140756865107,3.09,2355.902788342494,2529.014692253312,0.9726754792519715,1.0011316428285628,45.54569633108055,28.06778099850533,3.2655295604063475,1.0971895178755091,1.0789983482036227,15.79300697333333,passed,
2025/06/03 16:00:00,0.7249416562590382,0.6618442276276443,86.34340235818775,105.56697692013725,3.220470640434191,3.08,2395.606346967167,2515.5990158203003,0.9729033559778953,1.0004075812679285,44.714303609217914,28.844781702617354,3.2618235957102293,1.070554636143195,1.068128922345001,15.816392679999991,passed,
2025/06/03 16:15:00,0.7418314787686998,0.6701756889393532,93.67564796482137,112.81772370464172,3.0968795824676025,3.01,2663.9276271629387,2837.8960288574062,0.9750214068592257,0.9993802198289918,41.741375537266926,23.210249337394615,3.197845743147384,0.9687753607146421,0.9768530422316476,17.038485346666665,passed,
2025/06/03 16:30:00,0.7380098145479062,0.6644337356548028,90.8480293186428,109.45662119082328,3.0573497112284946,3.02,2602.244560861375,2821.3638863833244,0.975315338220841,0.999218717122494,41.84734184410889,22.1055779949554,3.1966113756725263,0.9068985033367967,0.9153077588646177,16.581867720000005,passed,
2025/06/03 16:45:00,0.7409513383185441,0.6631917299183893,90.7377213594685,109.41907978956206,3.0485483403063474,3.03,2603.335717983167,2837.686433308043,0.9751073217243568,0.9989458137410591,41.51888404425657,21.741318860588148,3.1870874942480416,0.9041697409499752,0.9173967081594362,16.58721904888889,passed,
2025/06/03 17:00:00,0.7427120987825518,0.6639159642613345,90.84057504881743,109.80334017346739,3.0512140491716395,3.04,2600.036533658405,2849.28732630285,0.9748285679130813,0.9989035787845235,41.49488807849163,21.630917507127897,3.187379597042837,0.9024933542223944,0.9173547811638991,16.627053520000008,passed,
2025/06/03 17:15:00,0.7428642944993314,0.665053144849947,91.1652309030291,110.33973449068941,3.052121134744593,3.03,2608.9666561870445,2855.0125942287577,0.9749348268330114,0.9989785020575745,41.47782728534231,21.690684544644935,3.1860873236288487,0.9043817863232592,0.9187628384261997,16.676726549999987,passed,
2025/06/03 17:30:00,0.7447637832100704,0.6655105469466123,91.45961060999392,110.75455991719393,3.055875839916412,3.04,2613.3127157270796,2862.4457694271155,0.9747671225721048,0.9989261549978299,41.38839913795403,21.712369796880225,3.184793035837721,0.9140819944802493,0.9304160971660596,16.733238059999994,passed,
2025/06/03 17:45:00,0.7422266960187267,0.6673889259055945,91.88274392779148,111.30927534780405,3.058884109256275,3.04,2619.501081935148,2867.046583634755,0.9749722361016622,0.9991691417283627,41.69123744635333,21.71333855493985,3.1998579278149353,0.9127524717734308,0.9246425815318973,16.782713468888886,passed,
2025/06/03 18:00:00,0.7444202283181439,0.6679525846643793,92.04310807478296,111.59437910968404,3.0590489047448863,3.04,2623.2482989057285,2879.0535588902876,0.9748476261544846,0.9991175117174397,41.52791445757151,21.546386975129963,3.1904786371026117,0.9152346442257596,0.9290215494306923,16.831810471666657,passed,
2025/06/03 18:15:00,0.7481966053903696,0.6670556013164616,92.35575896212492,111.92104070401739,3.0624626403556072,3.04,2629.7508362989706,2884.76901892124,0.974535623881632,0.9988712527991847,41.24083230901236,21.665016207271556,3.186430747767493,0.9206885521374942,0.9398347239715028,16.888011036111106,passed,
2025/06/03 18:30:00,0.748282687817375,0.6678762076783822,92.78930758401391,112.45726395926695,3.0642506861709626,3.03,2641.7685238470426,2887.839368484508,0.9746684754351643,0.9989262350841803,41.21894840007923,21.796949108192507,3.1877569979811025,0.9181136969015005,0.9367850586605887,16.944104778333326,passed,
2025/06/03 18:45:00,0.7489170758583495,0.6680647204854219,93.11690511377381,112.85053396923757,3.0654342494373683,3.03,2651.916347261824,2891.567060715018,0.9746644302427626,0.9988762211073396,41.12486323390574,21.899502966103714,3.1869375879170523,0.921604554147419,0.941173156051755,16.993183899999995,passed,
2025/06/03 19:00:00,0.7435246798814208,0.6717752262929658,93.3553655011541,113.4306635984766,3.0684224017113757,3.06,2653.848739394497,2902.4492883411817,0.9748861734521598,0.9992956155120266,41.643665183327315,21.676772527789858,3.1988081809841784,0.9371126189360236,0.9474855190213864,17.04906933888889,passed,
2025/06/03 19:15:00,0.7428669992449807,0.671868932546471,93.8270188403427,113.91089222633586,3.064780779558133,3.03,2671.221154706268,2909.878827923371,0.9750756276573747,0.9992646098066097,41.58014942830095,21.682451631249233,3.20305082070853,0.9361346776856654,0.9461599588374684,17.104847955555545,passed,
2025/06/03 19:30:00,0.7476453904461334,0.6728254895407038,95.37998532773236,115.62707526775344,3.0578724783594553,2.97,2720.9284736272034,2965.28589536718,0.9749512541784926,0.9989360877433447,40.96593243482014,21.094523467524965,3.1893506715272872,0.9478312496267004,0.9631550317464108,17.387718425,passed,
2025/06/03 19:45:00,0.7518352046866544,0.6681589863430748,94.76936353194255,114.63842707967672,3.0637230953955927,3.03,2695.2068351598627,2932.4868123433525,0.9744875032327064,0.9985630417147847,40.81559846376709,21.71324742594616,3.2023523108452014,0.9469332324789074,0.9716810700922087,17.241695001666667,passed,
2025/06/03 20:00:00,0.7506145756800914,0.6671452898483317,93.4889235633296,113.2190354013337,3.057582063120907,3.01,2647.1859690516994,2932.6708666275813,0.9741580550802632,0.9986230751281567,41.23138026453395,20.985138049438234,3.2188283722028,0.9738062171145663,0.9980132023284496,17.060870175555554,passed,
2025/06/03 20:15:00,0.7514878165247137,0.6668616667494133,91.98646820994291,111.95893269549926,3.0707085494950315,3.0,2593.209338894083,2908.403079770051,0.9733572457331782,0.9986302326927561,41.484517758707604,21.163515613559362,3.2101038481332114,0.9855533868481291,1.0109017170949306,16.893848289999994,passed,
2025/06/03 20:30:00,0.7505504246987563,0.6616477970716689,91.35164944276895,110.90280469596497,3.069775359524238,3.01,2586.748533210209,2859.9862389148366,0.9733685321381353,0.9982568611424399,41.327720198430875,22.184165537033305,3.2191090500627317,0.9830713629171771,1.0135587065080418,16.72025219333333,passed,
2025/06/03 20:45:00,0.7423874134987628,0.6612016835052564,90.48995761611475,109.83833564093722,3.051603422803745,2.99,2570.5907515340296,2853.9266923741743,0.9739533311038987,0.9985314746935452,41.85965535571211,21.654758136308814,3.239402745090194,0.9640568149039672,0.9848838390393603,16.553475998888896,passed,
2025/06/03 21:00:00,0.7406319809425087,0.6616589169655912,88.97109739155059,108.52925698865467,3.0568292582625625,3.0,2518.2216726134893,2840.3129321034344,0.9734036744016282,0.9986856719972953,42.28772837641136,21.401477198652348,3.2363769282725006,0.9711857023642881,0.9890375916747107,16.38012536111111,passed,
2025/06/03 21:15:00,0.7407557970434391,0.6536966430329175,88.58539000384093,107.39779181937824,3.0436965384381622,2.99,2526.756740719204,2800.274007442465,0.973523595236946,0.9979853727476261,41.83459652018387,22.250837617989784,3.251567057304578,0.961697745632477,0.989115766985444,16.21386504833333,passed,
2025/06/03 21:30:00,0.7374414618463605,0.6539792446976292,87.18585117398587,106.11239477788311,3.0460846447321606,2.99,2477.539102387187,2788.397846091574,0.9730898429704659,0.9981656839351147,42.37941765736395,21.911327920363295,3.2596917767262585,0.96656822881884,0.9901110790227293,16.040489678888886,passed,
2025/06/03 21:45:00,0.6671417842642667,0.6391129025800699,73.18763571590084,91.61952834633794,3.077392941814505,3.04,2093.3715801842195,2424.7663814682,0.970563487782433,0.999094696176442,47.90415695790286,25.32858215611062,3.392606248532495,1.0966695976980692,1.0568121760029578,13.904085873333331,passed,
2025/06/03 22:00:00,0.606805107234501,0.6090700847633987,63.844009943097554,80.54694305847346,2.9838183538148346,2.95,1952.5142269053722,2229.763979973321,0.9689193589537842,0.996603510664817,49.48568267747422,26.38040079625497,3.443011053357116,1.1001448658517585,1.068180703337767,12.47915847444444,passed,
2025/06/03 22:15:00,0.6001413515555941,0.6154366513324312,62.774504240122035,79.93757086949127,3.0066155717874863,2.95,1896.273511044207,2206.420910799185,0.9688784881919889,0.9978066105011131,50.60532942098984,26.35810475689241,3.449196497744059,1.1106421589208055,1.063154394460152,12.335224935000001,passed,
2025/06/03 22:30:00,0.5904412276556777,0.5981498975046025,62.02147315661823,78.18014585418831,2.944691073248527,2.96,1960.857632685383,2174.616019115014,0.9690150867769701,0.9953441347206098,49.276146118332605,27.25077772202336,3.4376733810771194,1.0742251344519516,1.0466354158065572,12.177692346111115,passed,
2025/06/03 22:45:00,0.5756768153529637,0.589811730683788,60.79957864121418,76.42949988747772,2.8950182867744365,2.94,1976.4735288410798,2165.9055727988984,0.9691910549492901,0.9942121700164029,49.17496702428456,26.850151905908827,3.450811449552189,1.0489694631803883,1.0203132176276295,11.992263249999999,passed,
2025/06/03 23:00:00,0.5656773520888164,0.5970534018527434,59.15216004056552,75.24701444432401,2.9071215296371835,2.96,1895.4069028607062,2161.276387081748,0.9688822374146019,0.9956171087133272,50.700427863021794,25.76712944065563,3.4660693184901152,1.0820344476557113,1.033256470833273,11.793271331111109,passed,
2025/06/03 23:15:00,0.551195564254491,0.5909562144248848,57.77335779584775,73.55669635871618,2.8725838325889024,2.93,1892.8530606002364,2145.799965735714,0.9687572930209255,0.994810582922576,50.878235094510956,25.48928168782908,3.474580719728907,1.0796806671955521,1.0258298296385397,11.601369388888891,passed,
2025/06/03 23:30:00,0.5352230208108604,0.5760152462287864,56.472984043545864,71.47053135114163,2.8149185728633643,2.94,1934.6462826438326,2116.0820292910234,0.9684722628143622,0.9924160946734985,50.16861702456872,25.95351969901704,3.479130901008365,1.0779998174485075,1.0312405694863966,11.40247035888889,passed,
2025/06/03 23:45:00,0.5289077550101033,0.5729284034600409,55.838858798562526,70.70618900138172,2.798720271252782,2.94,1933.7674791751379,2109.1430053060035,0.9683625837446626,0.9919564148050212,50.21781095903043,25.836162316039832,3.4831862689561115,1.0762783908290592,1.0280362483830285,11.314975527777776,passed,
2025/06/04 00:00:00,0.5773930721049951,0.5943411638496057,60.465452676640425,76.44714812236253,2.917411885281662,2.94,1935.6326913239236,2164.6809259974266,0.9687389389746972,0.9949616990586694,49.75428156176085,26.653463233804853,3.456385242396716,1.0797257025338154,1.0468763754435833,11.962303680555554,passed,
2025/06/04 00:15:00,0.5788933261258452,0.6010784181221982,60.41277073757134,76.82675444663575,2.9417584045530503,2.93,1901.297512049217,2168.476184950473,0.9686505109466741,0.9960196359607919,50.42324082244145,26.38751957889101,3.4601114506640642,1.099797364037545,1.0572985217502693,11.972290977777776,passed,
2025/06/04 00:30:00,0.5794214914112784,0.6021994691352041,60.47346650962469,76.96835977481811,2.9400921512025437,2.93,1901.9879563222976,2175.8103986966244,0.968758784108562,0.9961428144029241,50.423665161297585,26.178496705642434,3.4550374100622108,1.0982365465753785,1.054389513676135,11.989102937777776,passed,
2025/06/04 00:45:00,0.5798924124574732,0.603379033690646,60.53348397042485,77.10889662870217,2.9392563754134526,2.91,1900.8584847463128,2183.821402461952,0.968815733854757,0.9962762347507427,50.463492343988385,25.940291100715875,3.453453193681943,1.099096924503725,1.0536185302836907,12.005921399999995,passed,
2025/06/04 01:00:00,0.5809320932849165,0.5955990229585975,60.80977916804944,76.95909084677277,2.917136787787661,2.92,1944.4943533760586,2176.9939487836755,0.9688362550471281,0.9950096643365041,49.531180672445444,26.53837408354463,3.444084726637597,1.0862539464866945,1.0547256430496181,12.022945146666668,passed,
2025/06/04 01:15:00,0.5810726839256114,0.5961602981993798,60.93402578907648,77.03137101448857,2.9181926542679193,2.94,1945.6233705594116,2180.1415366845035,0.9689317688062178,0.995110976081697,49.585923964911224,26.439746957768307,3.4467251459726715,1.0867171981047197,1.0537214356581044,12.039776845555554,passed,
2025/06/04 01:30:00,0.5834556413604528,0.6057772426507715,60.939378075378286,77.57652858302572,2.958565193958422,2.92,1896.3583346175114,2178.7977820322235,0.9688231216925978,0.9966614510073312,50.582554079502415,26.267768193410287,3.4552336984041774,1.1020056371095064,1.0555958265908603,12.056615046666673,passed,
2025/06/04 01:45:00,0.585029508015477,0.598541147465417,61.24757728706994,77.42350938813594,2.940259807470781,2.95,1941.9570381036842,2164.366899057051,0.9690624566656649,0.9955433504648451,49.61850189747173,27.07049677405273,3.433337117108237,1.0750913259681159,1.0427810341812962,12.073659228888882,passed,
2025/06/04 02:00:00,0.5841387801082366,0.5892539340452542,61.65136862971717,77.17867911803087,2.912047265835471,2.97,1999.785997244421,2152.1076922963225,0.9693550795640408,0.9941035590591227,48.587176999656606,27.814037851407466,3.4283562160674097,1.0440389468071327,1.0247997047689164,12.090510666666667,passed,
2025/06/04 02:15:00,0.6790967375741231,0.6328444523674427,74.06684365866577,92.42687519684377,3.1201232566393307,3.06,2138.2522888545755,2329.8231721607217,0.9708020301759652,0.9985303116787513,46.59719117945886,28.973706221340297,3.328797024907292,1.0392158998370307,1.025898764363943,13.940946158333327,passed,
2025/06/04 02:30:00,0.6752631583809284,0.6337561506896249,74.62118487379897,92.7094281920334,3.091164105845217,3.08,2174.2561157916407,2348.715725933339,0.9721334189131288,0.9987515881756512,46.45882462113672,28.40959803948996,3.3259551552009725,0.97681223599687,0.9575920743019823,13.981248208888893,passed,
2025/06/04 02:45:00,0.6781168067020046,0.6370994695640083,74.74193405427528,93.01126610552639,3.103182988223209,3.07,2162.2522769766324,2358.7341767955236,0.971977802133069,0.9990987260682559,46.613341247387545,28.13774303163814,3.3183863017663975,0.985205306392557,0.9644935992198973,14.029448253333326,passed,
2025/06/04 03:00:00,0.6768273080275844,0.6436809308590392,74.66481789438927,93.32978677262642,3.1224800920978795,3.08,2127.551048212689,2380.995650883743,0.9715075191407551,0.9998198942645437,47.43369839303113,27.358509977675034,3.3369353052863016,1.0406763712856018,1.007906739123428,14.077847312222218,passed,
2025/06/04 03:15:00,0.6798167912809489,0.6437081277750338,75.00950454906342,93.6677825332555,3.132255632416444,3.09,2135.902376886815,2374.024856248939,0.9714834754117457,0.9997899171580582,47.239716486509565,27.763398441086053,3.3263006411427427,1.0426220132695787,1.0132750062547786,14.126244977777775,passed,
2025/06/04 03:30:00,0.6844816629896854,0.6398724067237378,75.63897545755437,93.97601190483476,3.1312743703012322,3.11,2167.216396162601,2359.5799090223654,0.9717240708861379,0.9993335506620129,46.57341214756089,28.51676319775841,3.3128067139191946,1.0207095761678386,1.0023895117242663,14.174641249999999,passed,
2025/06/04 03:45:00,0.6853296259848906,0.6419991160675781,75.93004467859093,94.28747144245325,3.1285726199649377,3.08,2174.1889839569885,2371.920045769534,0.9720699974539443,0.999577497240587,46.559560375045464,28.198366895404746,3.3046523760883093,1.0101322439374745,0.989702319745805,14.222832237777766,passed,
2025/06/04 04:00:00,0.6864831592794869,0.6423288227668728,76.14723437086741,94.40895544096752,3.124939223441731,3.08,2180.2102677860553,2384.0786863814906,0.9721008392292008,0.9995443996269303,46.469183632654065,27.894948125185657,3.3026491710729733,1.0095315509787697,0.9895668774683193,14.26312558,passed,
2025/06/04 04:15:00,0.6904214592870744,0.638316227810923,76.64965666850604,94.64349063474941,3.1339225205954193,3.07,2199.1608469018493,2364.9014957732898,0.971882437460549,0.9990550524677968,46.017429411328415,28.779821009130806,3.3025021589781707,1.0216167881730052,1.0114317679572025,14.303417761111106,passed,
2025/06/04 04:30:00,0.6900137382009884,0.643248205334535,76.78270706464528,95.0148431067239,3.138279273736439,3.08,2193.023057163395,2380.1225247682846,0.972163832164085,0.9996235980784857,46.30854477387761,28.288000280463287,3.2941573717814023,1.0152563344251953,0.9976321527312427,14.351807995555555,passed,
2025/06/04 04:45:00,0.6908412956645082,0.6451674824301619,77.01031338910772,95.27891306771564,3.140561864489399,3.09,2194.3700581318662,2390.793684042117,0.9722304381552305,0.9998024510670681,46.36378192487112,28.02675353691644,3.290943819206451,1.020848466370149,1.0011384962690615,14.399990391111114,passed,
2025/06/04 05:00:00,0.6913622982359133,0.646568498511843,77.35884718031308,95.6677203373475,3.1507576672360296,3.1,2195.575137859448,2390.108265363658,0.9722332108741367,0.9999819565439608,46.500804201609576,28.170925164571752,3.297366555219297,1.016588566072852,0.9954130945875929,14.448377142222213,passed,
2025/06/04 05:15:00,0.6954309752075618,0.6438172267566473,77.84764020767805,95.915450279863,3.1483634541044223,3.1,2221.1690933946393,2383.369966764069,0.9724070349741466,0.9996269472453375,45.92427643958617,28.62704942824495,3.280627556919694,1.0086875214317028,0.9958254526960304,14.496762500000004,passed,
2025/06/04 05:30:00,0.6954404181912983,0.6443420463732334,78.23933815371909,96.1598032693317,3.140201927274083,3.1,2235.404036747389,2396.5103436984136,0.9727420291004089,0.9996666629697233,45.84767631559564,28.315341092626213,3.2820538354483326,0.999796332527832,0.9856906843015955,14.54514646444445,passed,
2025/06/04 05:45:00,0.6957307710570169,0.6499555552474896,78.26225070242867,96.58004500567006,3.159452307311504,3.1,2215.9784700913847,2402.96126498926,0.9726316240353385,1.0003026849644387,46.30024099809782,28.10580000340198,3.276012314285591,1.014405894792445,0.9929586538902198,14.59331980333333,passed,
2025/06/04 06:00:00,0.6979285041655375,0.6506995151556402,78.53452104707172,96.86032334251605,3.166337324784477,3.1,2219.4487276929485,2404.7270257356786,0.9725721962031277,1.000342252781178,46.22365259251943,28.1789987421227,3.2699838191748447,1.0151054505889126,0.9949929689439145,14.641700284444441,passed,
2025/06/04 06:15:00,0.6994018007151012,0.6519749586039598,78.7343631379558,97.09411733290312,3.172708242663691,3.14,2220.1727627700257,2407.413538846953,0.9725549853218661,1.0004591950147117,46.22373717747561,28.171437632595207,3.2645294972981485,1.0203175549411785,0.9998820713441122,14.681981202777774,passed,
2025/06/04 06:30:00,0.7000342146598855,0.6519645758989251,79.20354640713133,97.45098267163405,3.1722977295062886,3.15,2235.473619325132,2407.961603139264,0.9728507398071929,1.0004888334520838,46.120043941572845,28.304772745468455,3.265201053661606,1.0075155189460299,0.9876256905251861,14.730359013333329,passed,
2025/06/04 06:45:00,0.7022111052781048,0.6512436954029425,79.61468676168666,97.72318043918042,3.1715711883992244,3.11,2251.388969841973,2408.296293359351,0.9730186331088935,1.0003839932419885,45.853755765080365,28.458916479591036,3.257707124321937,1.0008104230983705,0.9841051282122777,14.778523527777777,passed,
2025/06/04 07:00:00,0.7044199858680936,0.6516203349621841,79.83479101596039,97.88855501426734,3.1731772700162866,3.11,2253.8384694092615,2418.7330868983663,0.9728568362625101,1.0003210487794187,45.75589379841085,28.250214711986633,3.2549847947666883,0.9988959600533562,0.9839005827368845,14.82689785499999,passed,
2025/06/04 07:15:00,0.7059678082870778,0.6521407721316946,80.2592042728274,98.22674079212904,3.1697228744292,3.12,2266.859233907738,2430.303568591561,0.9730328273751264,1.0003197926947334,45.607140542454054,28.056273903649938,3.2513469897797487,1.0069552155439174,0.992459560299944,14.888704379999997,passed,
2025/06/04 07:30:00,0.7098065498653388,0.6573270245915421,80.82432100919272,99.27888728900471,3.2049824616722695,3.16,2262.550191830371,2416.2554148895138,0.9730243913410589,1.0009403875259433,45.784735563750516,28.76018877340713,3.2323192450902893,1.0067806365999166,0.9902491266376313,14.995489911111113,passed,
2025/06/04 07:45:00,0.706500329070625,0.6569387738383653,80.92577947407759,99.06351003578764,3.1826380017954823,3.14,2277.5858013618663,2430.4803924308576,0.9736547286832502,1.0009713066460248,45.777980797068636,28.19961729906071,3.2388524873237805,0.9749698657365896,0.9548474064201025,14.984070383333336,passed,
2025/06/04 08:00:00,0.7070449519696874,0.6548851294679949,80.78990587632049,98.66954955323607,3.1716424147161684,3.16,2282.7094048599783,2435.4186431088683,0.9736260356117288,1.0006866761129665,45.540264406985564,27.96801154630409,3.2341644433621313,0.9751895263149705,0.9578364979824427,14.964215034999995,passed,
2025/06/04 08:15:00,0.7080366550818542,0.6496542282423111,80.32561882355937,97.78139182439033,3.164486984372336,3.13,2278.2659130828793,2427.5843211598617,0.9730768862878957,1.000024944078615,45.24243541690552,28.03367597701112,3.2387420648776346,0.9859792091223616,0.9759734184902936,14.891601816666665,passed,
2025/06/04 08:30:00,0.705182938860615,0.6540801651721075,80.25214655347968,97.99457399962309,3.1833374871446245,3.15,2263.2208037431265,2412.0155564507213,0.9733757161989919,1.0007436739313813,45.790343804588396,28.342974671510092,3.238157726370879,0.9757375789840377,0.9569543838636551,14.882855166666664,passed,
2025/06/04 08:45:00,0.7056077478641625,0.6510669564036156,80.64505936841203,98.03194978135201,3.174360629685272,3.15,2285.895532669096,2407.5785489409304,0.9736546974262603,1.0004416423474431,45.476530058246276,28.587817434660156,3.2421144895353935,0.9666193032969913,0.9517194291668983,14.898779341111108,passed,
2025/06/04 09:00:00,0.7079195647878582,0.6509480946998805,80.7875858583661,98.15760289578252,3.1695354399516567,3.14,2292.5024961482327,2419.419439924032,0.9735981855927497,1.000304147663124,45.241778012647835,28.344665641028755,3.2326809435195583,0.9701727859421708,0.9578914239138545,14.934603566666668,passed,
2025/06/04 09:15:00,0.7080495613654285,0.6525622100837717,80.21809394848387,97.83547366725485,3.17422128004379,3.15,2269.838889007131,2422.72527373071,0.9732257418491727,1.000419799180497,45.40758526628838,28.069672518823857,3.223845560023384,0.9727844293321456,0.9590705561243378,14.895237023333326,passed,
2025/06/04 09:30:00,0.7062357176654263,0.6535966574300724,80.42751846478913,98.10818027117104,3.173129994326083,3.15,2273.691844777147,2425.4867461467356,0.9734658294565152,1.0005955476468187,45.58243727415505,28.039159779217858,3.2345909558204147,0.9739498026646344,0.9569113117891859,14.911104535555552,passed,
2025/06/04 09:45:00,0.7068365002712069,0.6571214413274951,80.23453031621212,98.27786708871608,3.1844741733476982,3.14,2254.493069214999,2432.905471923882,0.9731957414614316,1.000929300949477,45.86066284561346,27.7886407274548,3.2290017925456174,0.9882250479093391,0.9675488288234204,14.926899594444446,passed,
2025/06/04 10:00:00,0.7058167012906059,0.6561769378788227,80.55357114939827,98.50833946462241,3.178012729911397,3.15,2268.9881873639765,2432.820535540857,0.9735000268288565,1.0008722936232968,45.79796283047143,27.906486777585773,3.2378418048994817,0.9874988972931107,0.966840703169151,14.942407975000007,passed,
2025/06/04 10:15:00,0.7136597005261486,0.6536330617928037,81.39510617435559,99.34191715413236,3.188488825255429,3.12,2292.6191314175844,2430.3632017272475,0.9731297177057375,1.0003809914485855,45.14848098078025,28.563842989734464,3.2267001695213047,0.9951901936441399,0.9869773712629364,15.05917639111111,passed,
2025/06/04 10:30:00,0.7101589886870604,0.6618569594096476,81.74227247914223,100.52391770629829,3.219348693751992,3.27,2285.752202119608,2419.9425779253593,0.973445837023008,1.001382945262366,45.79940972970259,29.058782589515406,3.2152894180176594,0.9889844860891219,0.9674512729734355,15.149272343333331,passed,
2025/06/04 10:45:00,0.7138552840435284,0.6693566998543458,85.7941868242209,104.9379971273162,3.1989461538767254,3.14,2415.717227723492,2503.725490010217,0.9751341661315581,1.0016644908039107,45.02305039329372,28.42236970452717,3.2015262544184298,0.9601058661386532,0.9349427107064815,15.737032361111114,passed,
2025/06/04 11:00:00,0.7224742263088542,0.6688877473080279,86.10532395121247,105.26194716498053,3.1904703341699006,3.16,2417.08825291398,2554.4761180573255,0.974240901061167,1.0010995037074073,44.466897490682534,27.3356959145498,3.1899028285990716,0.9884321116377238,0.9727098765793927,15.86162863999999,passed,
2025/06/04 11:15:00,0.7205403724789005,0.6635728058006416,84.76450292368509,103.60458550541803,3.1895342904444517,3.17,2383.579785328437,2513.596000426617,0.9739197348810651,1.000801259507571,44.57388798655178,27.89514439838743,3.201514044268919,0.9944019888173814,0.9830977815386266,15.619710094999997,passed,
2025/06/04 11:30:00,0.7177108990435,0.6679978303862029,83.93670116929644,103.21283849408499,3.196302966209838,3.16,2345.236398274056,2524.29873656702,0.9735806529244068,1.0012715533912384,45.15972800986499,27.250361570918738,3.2002956838453813,1.006441352352656,0.986337992601697,15.564509595555553,passed,
2025/06/04 11:45:00,0.7175426366715008,0.6612525107315249,84.29137098325364,103.02354899723792,3.1883154131459146,3.14,2369.562457010189,2494.854666753495,0.9738770629758502,1.0007369781235806,44.81895705386607,28.192603714548653,3.2236431240830212,1.0003149177757462,0.9886471889723054,15.509296091666672,passed,
2025/06/04 12:00:00,0.715936361689756,0.661968801138612,83.76485161766219,102.61805433344675,3.1910602447873955,3.14,2349.9254710216155,2490.449234187293,0.9737154817981718,1.0008708050030846,45.07050690748226,28.097224546515843,3.2263134575577017,1.0072004414456017,0.9927827621040939,15.445927291666658,passed,
2025/06/04 12:15:00,0.7153148783427857,0.6623010543440349,83.26248833824796,102.20509879591302,3.189996781104647,3.13,2333.0146024918668,2491.6569900200348,0.9735222485646216,1.0009102335396154,45.202387376835546,27.86846823030073,3.2255845582888028,1.012385915417711,0.9968309063659572,15.390686849999998,passed,
2025/06/04 12:30:00,0.7167744306807913,0.6569536332940166,83.25804187847429,101.86079645455,3.188639969710408,3.16,2341.2194905650113,2465.6227368553728,0.9734654915923926,1.0004391295499708,44.88891963511653,28.63532108193355,3.2356977625917542,1.0149522562728415,1.0081289990893894,15.327289254444445,passed,
2025/06/04 12:45:00,0.7157145231265197,0.6600699254331059,82.42062710728256,101.35135825353822,3.1917102253394107,3.13,2305.1025332984404,2479.799853438734,0.9729822458900215,1.0007003912741452,45.28469685861589,27.91626955758576,3.2317500640802566,1.0290455972047003,1.0168528708959264,15.272021874999991,passed,
2025/06/04 13:00:00,0.7142790313851226,0.6562138051403916,82.52025848043436,101.1317013053319,3.1826985417259093,3.1,2319.5244247668875,2461.557192488447,0.9733464270463831,1.0004534047768159,45.1288702446857,28.41936257514575,3.2454605121165274,1.0115226522295797,1.0028596021033884,15.216741491111105,passed,
2025/06/04 13:15:00,0.7128072520787508,0.6593362803997196,81.72076835571548,100.65244478731307,3.188193783132341,3.11,2283.1435064320767,2472.3541621826384,0.9728601541326608,1.0007422046634002,45.579327174291414,27.795498578288303,3.2449705689024606,1.0275139707935799,1.012934959425842,15.161448102777776,passed,
2025/06/04 13:30:00,0.7095156822118767,0.659161995415374,81.45404430669731,100.39152625026999,3.1879396575155394,3.11,2275.8347424394983,2460.137536523378,0.9730356092322681,1.0008862582303322,45.83555984645556,27.974482088666,3.256619541708778,1.024768358962834,1.0066887875247297,15.097993845000003,passed,
2025/06/04 13:45:00,0.7102373049851749,0.6558428207540535,81.13236842859023,99.9283825898349,3.188645439422178,3.1,2267.889386348673,2449.6182398688265,0.9725719149425349,1.0004935159563688,45.73318103303747,28.223923281967267,3.2656272575007,1.0390376696597883,1.026302916399928,15.042459177777772,passed,
2025/06/04 14:00:00,0.7082273077647477,0.6536455481763809,80.87004862790918,99.53715087773071,3.180999545564709,3.1,2270.3563704153366,2438.5336620333096,0.9727113317220941,1.000336626280727,45.67523093654736,28.423011066342937,3.2686923558551593,1.0271279830333424,1.015278526472209,14.97897705333333,passed,
2025/06/04 14:15:00,0.7069227878568051,0.6511322812418971,80.59748615612081,99.12155897023851,3.175106405050816,3.09,2271.0162024574843,2427.7092924462613,0.9727090029624066,1.0001123726217267,45.58921617044266,28.6308023993762,3.2721251431075964,1.0244883030558525,1.0146580836714867,14.918953414444447,passed,
2025/06/04 14:30:00,0.7052986278458826,0.6485568709670096,80.27671741135168,98.66000313713047,3.1688727688087064,3.1,2269.730796163179,2417.298320161036,0.9726694580564583,0.9998802517252422,45.536981782561426,28.807138457647635,3.277958407756115,1.019829177553837,1.0117770709474918,14.852598933333338,passed,
2025/06/04 14:45:00,0.7039689284557274,0.647109256484307,79.82306452157692,98.1672863221022,3.1645011561466005,3.1,2261.4367811135758,2411.121466478245,0.9725353700017926,0.9997397605341809,45.546923858420044,28.816297395366004,3.278928299704974,1.0149322536094008,1.0075833307380038,14.786315976666653,passed,
2025/06/04 15:00:00,0.6992877644450878,0.6509576255991275,79.03425486063612,97.69590393397806,3.168633363048962,3.1,2225.52010527657,2417.4821623772846,0.972326782960229,1.0002332948920338,46.23719202015793,28.23155309434844,3.289106915108917,1.0262209727301932,1.0083622742817664,14.71197188999999,passed,
2025/06/04 15:15:00,0.6985969140229877,0.6484345178270671,78.63293602748092,97.17680728249381,3.161534988185009,3.09,2222.8790521509127,2409.6292534171585,0.9722147090021406,0.9999599888589271,46.10330119328761,28.323197204781692,3.2875650456322347,1.0224533872793498,1.007481262698198,14.645837091111106,passed,
2025/06/04 15:30:00,0.6951588969174856,0.6472717615851145,78.26725953611674,96.73258963259235,3.1564429802411658,3.09,2217.2962225799215,2399.1823487791153,0.9723319940897726,0.9999551507019163,46.26426335096887,28.419183871071446,3.2975709746679196,1.019260100266993,1.0019085306929003,14.571651379999997,passed,
2025/06/04 15:45:00,0.6929595642180287,0.6462670360440697,77.8603705159036,96.29311626007707,3.1515324957326354,3.09,2210.1311464366163,2392.6025263179645,0.9723282987881906,0.9999039781792203,46.34505472405992,28.42369021700175,3.3011157137653346,1.0172927418039892,0.9989245585878355,14.505664738888882,passed,
2025/06/04 16:00:00,0.6915299622225453,0.644367401118922,77.44241181362337,95.79654706739133,3.1474282092216104,3.1,2202.0628202055977,2385.7960093278452,0.9721362242954615,0.9997104629326619,46.36627418215546,28.46218582909212,3.306969146184918,1.0127713219868815,0.9955643183528188,14.439956299999997,passed,
2025/06/04 16:15:00,0.6887619637906146,0.6428968390739179,77.0388154070502,95.31759589613695,3.14235546365784,3.09,2195.288118578856,2376.4431304906643,0.9721429476262532,0.9996336322254891,46.475342325391566,28.53653908957902,3.31536960648443,1.0089553968714282,0.9906729320294909,14.366004668888888,passed,
2025/06/04 16:30:00,0.6866749127950337,0.6408168186794951,76.37916720116439,94.56386154602141,3.13438717142918,3.09,2184.4606232930314,2367.570650440028,0.9720159647956322,0.9994402199865862,46.47470705950051,28.510459537748325,3.314793398386446,1.005662010410093,0.9880158282497624,14.267828428333333,passed,
2025/06/04 16:45:00,0.6789726050264862,0.6472444310442341,75.19751317033105,93.83961543185843,3.1401003305044304,3.09,2130.6540093436456,2379.2871022274794,0.9717701320821208,1.0003016342191726,47.558657107892635,27.494367092031887,3.3264039855305434,1.0257507943217083,0.9901135643958976,14.161667575000006,passed,
2025/06/04 17:00:00,0.6783811426580352,0.6415930304739081,74.773280559827,92.99110288787433,3.125983840814795,3.1,2138.705709627358,2360.268677514295,0.9717969968142489,0.9997194175413737,47.161951261903084,27.86520513651936,3.322432883628282,1.0091626120837354,0.9807268302651887,14.06372123444445,passed,
2025/06/04 17:15:00,0.6748678442404707,0.6383257998964197,74.14374458190281,92.10001155022367,3.1162075019270223,3.09,2131.1995083589914,2347.8990401996552,0.9716750833238965,0.9994213110967763,47.18997847091989,27.90438608151987,3.3304015102506077,1.0046899842917412,0.9764566979024907,13.957800498888894,passed,
2025/06/04 17:30:00,0.6702066936669969,0.6357076571243071,73.54331793773359,91.28855234675646,3.1052228215067648,3.09,2126.645767018277,2336.8291122523565,0.9716711533115784,0.9991952782661454,47.25596566109786,27.915271631613027,3.3362106643425733,1.0005616806619029,0.970352082835883,13.860084058333324,passed,
2025/06/04 17:45:00,0.6661338417229374,0.6327846579291282,72.90174256484433,90.42675158901761,3.0937780686378606,3.09,2120.947069669823,2327.490959174541,0.9715563171535174,0.9988919473264508,47.27328860843736,27.873153461518122,3.3404051084285507,0.997073738418507,0.9669923773066211,13.762480013333327,passed,
2025/06/04 18:00:00,0.6894517946212566,0.6344775958854803,76.75355874983936,94.41814434516188,3.1276316432234026,3.06,2207.4089206112935,2360.4215380322885,0.9717095120300425,0.9986127712411992,45.91478561748847,28.95376640730584,3.3248234788974353,1.011540383122313,1.005236835682933,14.286491083333335,passed,
2025/06/04 18:15:00,0.7092037512954568,0.6580130466822747,81.7609416126584,101.2932076591478,3.205634712524151,3.15,2282.809351520843,2424.3010363369617,0.9730732738561618,1.000896332426839,45.86300367437723,29.42551334103196,3.268403730200955,0.9854010130930514,0.9717142943874442,15.089276454999997,passed,
2025/06/04 18:30:00,0.705053404518052,0.6512394353151284,81.03016258615813,99.64549788640959,3.145890334732106,3.02,2288.0100340972235,2473.0102875500606,0.9729233237798729,0.9999253681127787,45.568876035152094,27.56138478793649,3.29782581626155,0.9925727260755951,0.9812835367865053,14.977647813333336,passed,
2025/06/04 18:45:00,0.7051459028827924,0.6515491756691556,80.02615560171189,98.88869924054735,3.1712133266009466,3.09,2244.438144507589,2445.9458215382597,0.9720094564951987,0.9999966434460676,45.9225164849576,28.032645545760598,3.294258649785637,1.0257860060141784,1.0145649808204633,14.874208139999999,passed,
2025/06/04 19:00:00,0.7016755143945193,0.6492564861234684,79.48821194179712,98.15726792129283,3.1677893612074963,3.08,2236.0005270018696,2426.825057578556,0.9720310535296005,0.9998957563442887,46.04662679483848,28.29199690048199,3.302770816193142,1.02032846486444,1.0080654104074795,14.770849279999995,passed,
2025/06/04 19:15:00,0.6996736237817702,0.644566127832218,79.00887295823134,97.32217670167978,3.159927658786033,3.07,2233.123678604547,2411.6470473158524,0.9717656259723945,0.9994093157983187,45.941073312575945,28.528423492429415,3.3145200379730415,1.0409291908506022,1.0323246288280485,14.677139485555552,passed,
2025/06/04 19:30:00,0.6959828522537341,0.64433554677133,78.34372893160757,96.65781288226748,3.1635387523103606,3.08,2216.0219081893347,2389.2550113237094,0.9718374626596131,0.9995873770939088,46.22058403693136,28.82220336759701,3.315366350821439,1.0373700152662704,1.0247946285949074,14.568971999999999,passed,
2025/06/04 19:45:00,0.7082463896256496,0.6556011628122494,82.17139042953308,101.1665690777575,3.1840499492666607,3.03,2302.1456963380188,2445.3674048212233,0.9733330561936209,1.0005955282193475,45.719507412484404,28.838358857748236,3.288964814749209,0.990084445427051,0.9772054663990964,15.116318848888893,passed,
2025/06/04 20:00:00,0.7131113866184673,0.6517044868807992,81.77437057501695,100.61066752530243,3.18758062530912,3.13,2292.6931098221053,2440.994353528303,0.9724425729452781,0.9999492213860302,45.29326749577501,28.977713806196277,3.2783346397363964,1.0116313263226686,1.0093813587139544,15.089010444444435,passed,
2025/06/04 20:15:00,0.7109995283933134,0.6523891677170417,81.68198178113037,100.51475100007022,3.1879002587359353,3.14,2287.8706237524557,2439.3164169034103,0.9725434181230519,1.00010103447415,45.50545110842854,28.924002051781255,3.28609078646492,1.0094804451595674,1.0036828649437246,15.069800789999997,passed,
2025/06/04 20:30:00,0.7096668316026662,0.6566634927479984,81.33831177295934,100.46781057413583,3.1926708334571656,3.14,2267.250377484933,2451.4279807075422,0.9725038435401111,1.0005665481764792,45.88712539464712,28.387982399856348,3.279865134035186,1.0110911543223813,0.9980367544882301,15.06518676666666,passed,
2025/06/04 20:45:00,0.7094460185190306,0.6578209267612911,81.472213504449,100.65173656270413,3.1947546061474426,3.14,2268.231147759301,2453.6850825636625,0.972616326690823,1.0007137609728576,45.96659462366028,28.3488415312434,3.280287308366392,1.0111765391069094,0.9962384373260725,15.085363626666656,passed,
2025/06/04 21:00:00,0.7101076231028527,0.6576733100728307,81.43302984179212,100.57434670907296,3.192048497826068,3.14,2268.062667929666,2459.0741873074185,0.9725478389258532,1.0006471462919193,45.898298760451844,28.18131981137689,3.2770281111026027,1.0153393021424457,1.0011896478956122,15.08925009777778,passed,
2025/06/04 21:15:00,0.7103069781471741,0.6575795333315312,81.47383436161569,100.59982009222061,3.19479194643613,3.12,2267.737565114138,2456.527914017367,0.9725083037127746,1.0006449818576353,45.91012567568862,28.269565194085093,3.2784808879783234,1.0098746728416332,0.9960956557831077,15.093045305555556,passed,
2025/06/04 21:30:00,0.7098482272016803,0.6560575011912856,81.345868799686,100.32422151466803,3.1897830044723086,3.13,2269.7522752073755,2453.1189056465773,0.9725179486869533,1.0004925153180841,45.82238930947131,28.298024966148446,3.278955323736753,1.0064261956558818,0.9940064445622746,15.064934225000004,passed,
2025/06/04 21:45:00,0.7076899900297164,0.6536164386401703,80.76799865182144,99.53895417204592,3.184591954916115,3.1,2256.593511385472,2446.8367298245726,0.9722111240463447,1.0002469716453493,45.91041119783667,28.21454957168195,3.2899950408153007,1.021578230159384,1.0095746695678312,14.97850610666667,passed,
2025/06/04 22:00:00,0.7053631549144085,0.6547634736325884,80.70951166087686,99.53210325319125,3.190959633366615,3.11,2247.8221717806728,2441.477921931486,0.972233339609424,1.0004735474968915,46.23491898833287,28.283289077150524,3.3028677662858046,1.0336890464930057,1.0171312584815044,14.963367307777784,passed,
2025/06/04 22:15:00,0.7067403801780494,0.6559011907790915,80.61089908413739,99.55428884266243,3.1989301321062853,3.13,2239.6726692668212,2440.3719767599664,0.9720451170448026,1.0005649167701578,46.26266435272621,28.304743245708053,3.2941479141693883,1.0409234839840118,1.0244843078346018,14.971135837777787,passed,
2025/06/04 22:30:00,0.7077564168739454,0.6520211947322223,80.81974187882516,99.42713836903698,3.188027777706779,3.14,2260.8886891102707,2433.0188722695207,0.9722364791984293,1.0001409116733821,45.835629601096606,28.609288384015148,3.2916524098425612,1.031096786527032,1.0209524652262283,14.964307691666663,passed,
2025/06/04 22:45:00,0.7074519063937015,0.6503642132531221,80.9659807733022,99.40341696919909,3.183353735768638,3.13,2272.8539509164752,2425.924293632484,0.97246658275266,1.000015188168714,45.68160634036644,28.844247491932414,3.29215722762193,1.011902587784601,1.003588213771856,14.957873278333333,passed,
2025/06/04 23:00:00,0.7061290942510076,0.6526404364119747,80.70230291733778,99.27341142110984,3.184068650038293,3.14,2260.5294121522716,2432.6770737758134,0.9724765112886208,1.0002778184858776,45.91561414601706,28.49335986363933,3.2893160112116875,1.0137075053917628,1.0007689901003387,14.943491639999998,passed,
2025/06/04 23:15:00,0.7055873363792134,0.6519252401992705,80.78479442081999,99.26042700910855,3.1811549125142884,3.14,2267.9451911233705,2427.5890670358112,0.9726898636368044,1.0002561122081173,45.84802702954169,28.639310462370318,3.2887156228234065,1.0029659814869825,0.9903184742991282,14.937221872222214,passed,
2025/06/04 23:30:00,0.7066267719468204,0.6512863141906651,80.64243546413428,99.10762698081193,3.184265157839242,3.13,2264.7428796049126,2421.669672348094,0.9725406182437083,1.0001707874716883,45.759653546489844,28.7836417826066,3.281880373566314,0.998237445670731,0.9877720360120716,14.922780204444445,passed,
2025/06/04 23:45:00,0.7060355264828057,0.6503648879602774,80.74862201903308,99.07594571941507,3.1793871527517306,3.15,2270.699791578842,2423.3469433136293,0.9726262247575087,1.0000793694371923,45.72470348691471,28.744266417628047,3.288431478041998,0.9966787008513555,0.9864865159098146,14.92419188333333,passed,
2025/06/05 00:00:00,0.6909584100396284,0.6402865647816601,77.45187776912078,95.38696644835127,3.1324590118950333,3.14,2220.1874114467364,2376.921982584353,0.9724371045819233,0.9993097422286823,46.00647655249472,28.661752875325167,3.306186092763772,0.9762812950341153,0.9638488984188229,14.40025675,passed,
2025/06/05 00:15:00,0.6860138654174628,0.6452440050021836,76.32088250934581,94.62683382234178,3.137904557873088,3.13,2171.5635769672826,2386.17755625873,0.9720824497332835,0.9999299778183312,46.80700098628623,27.801691985331647,3.3082571530588263,0.9921021090562879,0.9674663723438793,14.30175667555556,passed,
2025/06/05 00:30:00,0.6879338190179796,0.6330488187517698,76.19032806614102,93.65735505529088,3.1200469331597223,3.1,2202.3153878692056,2347.464744608754,0.9719161143665809,0.9985678000833699,45.83062677473309,28.988880619190144,3.311348373126,0.9852425082720401,0.9789354105349659,14.195527548888892,passed,
2025/06/05 00:45:00,0.6590224880470757,0.635860035381851,71.87514971744899,89.41695346018538,3.091928593075707,3.12,2084.65431939368,2327.334678704612,0.9715729916591807,0.9994419816666417,48.01122273169267,27.13757527212397,3.347101440077851,1.0148048447493874,0.9753520235647608,13.641554935555549,passed,
2025/06/05 01:00:00,0.6425339192152263,0.625139019501452,69.12770934587405,85.9649363565804,3.053145992769179,3.07,2046.9723425517773,2287.7473568479827,0.9708780351756902,0.998366769598489,48.29507492933164,26.93720756785368,3.367240431842872,1.0228392412563685,0.9910596916149947,13.234532079999997,passed,
2025/06/05 01:15:00,0.6424396716416353,0.6170057843490171,69.08467797283681,85.40998616930871,3.0439654668305116,3.05,2072.112160632609,2256.911816563639,0.9707444152141761,0.997365630771397,47.65036044719726,27.98921081135908,3.3682483882111454,1.017908432655303,0.9990299494221806,13.177399491666655,passed,
2025/06/05 01:30:00,0.6419477091932504,0.6153780588212193,68.83841133632545,85.06505993051098,3.042543005661122,3.06,2072.747155828661,2244.496405087175,0.970748329204784,0.9972057965036147,47.51912608558303,28.26231746567349,3.3590450162003465,1.003092554226528,0.987614967415332,13.135399199999993,passed,
2025/06/05 01:45:00,0.6358834125859263,0.6236986757754684,68.30291639792785,84.96690155894872,3.054806171770029,3.08,2028.2085766984558,2257.9629691970445,0.9709244116561805,0.9984705974047416,48.69487119094225,27.31668651246741,3.376491368954813,1.0235889767758044,0.9890713049300821,13.09342329166666,passed,
2025/06/05 02:00:00,0.6341645298659746,0.6226089836980081,67.93891395349797,84.50819044119757,3.0525340705069146,3.06,2019.786049175279,2253.3611989952274,0.9707430948684603,0.9983599983934923,48.77052228493355,27.252127209759813,3.3795425989124634,1.0242008225150205,0.9908240395119436,13.043927563333336,passed,
2025/06/05 02:15:00,0.6333282096291011,0.6173030843521504,67.73853905342312,83.91641673326339,3.030803980829301,3.05,2038.2707103467037,2251.6810457686315,0.9707573728084203,0.9976132418179114,48.262196753494884,27.23671825743537,3.3729894561331557,1.00615285614929,0.9814779776418068,13.002002860000008,passed,
2025/06/05 02:30:00,0.633546147496449,0.6103183498919998,67.64558202433452,83.38634378402288,3.023772740000337,3.04,2055.561497224583,2228.0154535127576,0.970464565133022,0.9966967935079809,47.73193569113796,28.032228556334324,3.376715192772451,1.0183796927867306,1.0052600839543089,12.952563213333336,passed,
2025/06/05 02:45:00,0.6307640574470996,0.6096495878709113,67.30021897989123,82.95338072669554,3.0176438938840247,3.03,2050.987981165203,2224.9809742972393,0.9704993567361618,0.996654506289232,47.82306154850729,27.897139465725786,3.3777702609715567,1.015124623154254,1.001044116835614,12.90335160888889,passed,
2025/06/05 03:00:00,0.6279890812159605,0.6132413370903208,66.8485876136821,82.68604385809475,3.0206811346129117,3.05,2026.7731962143778,2231.0427659840984,0.9705724212458973,0.9972306523511264,48.3294476173843,27.352195994536313,3.377407047231409,1.0109516274499155,0.9896994935246185,12.861504351666659,passed,
2025/06/05 03:15:00,0.6257410010541423,0.6141896261463257,66.55654802701082,82.4331799786614,3.025467963560588,3.05,2013.533074052539,2223.722660326697,0.9705542885128391,0.9974613978527259,48.61876801537556,27.36911502288393,3.3819774939061005,1.0107044793079514,0.9863124058188676,12.819681477777774,passed,
2025/06/05 04:00:00,0.6273298128062216,0.6140671029298763,66.6289859719584,82.40242126507589,3.024946682291145,3.04,2015.9452245774744,2228.3316200893355,0.9705121825449011,0.997394313984328,48.49496945070635,27.223795393103444,3.3746766118360743,1.0125357571874523,0.990161322447124,12.838711159999994,passed,
