datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/05 04:15:00,0.6302927775826698,0.6108899556846881,67.19307369819494,82.72166188673415,3.02076117152368,3.05,2045.5635804347605,2222.13963562719,0.970701513225763,0.9969175445391983,47.946874941092325,27.77008993371609,3.368849907179711,1.0000317515707589,0.9841615173055868,12.891712166666672,passed,
2025/06/05 04:30:00,0.6318166479876108,0.6120848940109489,67.61979596484782,83.1663374166998,3.027970017630646,3.04,2050.642241655206,2224.382351706646,0.9708105735571962,0.9970901701543852,47.99573765764578,27.88413529406766,3.3750673358867314,1.0026774576563178,0.984804888525855,12.944646293333335,passed,
2025/06/05 04:45:00,0.6362882864388443,0.6128304793417001,67.920300592065,83.53378722488152,3.0384831319824652,3.04,2053.656845140622,2224.0415865281216,0.9706610800101967,0.9970972229661494,47.790690842080714,28.105791296353967,3.3614588217911208,1.004256578478159,0.9897704559084102,12.997714528333322,passed,
2025/06/05 05:00:00,0.6366849297355602,0.6167832336411416,68.18346513482918,83.9599690294193,3.0406337633970724,3.08,2051.667197644094,2240.370857379186,0.9709966519068933,0.997619136623747,48.01573882903993,27.627588957517034,3.35828554703365,1.002754083382402,0.9813672328693946,13.050515823888887,passed,
2025/06/05 05:15:00,0.638837162908342,0.6182218477619301,68.46297371764202,84.30982027673689,3.047642311296553,3.07,2052.840206948064,2244.1698986862493,0.9710040288933907,0.997773183839186,48.015230693809535,27.64596353656301,3.3555661563896844,0.999746351042724,0.9776988861579471,13.095749810000004,passed,
2025/06/05 05:30:00,0.6420466412804832,0.6167737999424195,68.94072863174254,84.66533596898229,3.0490677464977107,3.08,2071.7948872702877,2240.4810668007212,0.9711094733834706,0.9975388815136145,47.64420430171582,28.042573106093233,3.3486188555263667,0.9906913582847793,0.9729976263048171,13.148421525555559,passed,
2025/06/05 05:45:00,0.6435359213122193,0.6203230786933405,69.25493591654426,85.16055137544912,3.058287091754603,3.1,2070.14479692988,2246.3323568017527,0.9713677278813045,0.998022631844298,47.80791813549614,27.955356438035718,3.342773005401947,0.9839914914909512,0.9614600735730692,13.201026361111103,passed,
2025/06/05 06:00:00,0.6456309939759507,0.6226250976058262,69.55290341280711,85.5583418400414,3.062335961496357,3.09,2073.047968969684,2254.8783210610627,0.9715552989562177,0.9982893483816956,47.80173884333768,27.803720456004417,3.3338038812430053,0.9724135246464759,0.9480247347879921,13.253564316666667,passed,
2025/06/05 06:15:00,0.6473340495805938,0.6240649707377556,69.91083191428643,85.95268868096996,3.0682688665457225,3.11,2075.3352248601773,2261.5927802221795,0.971581943988621,0.9984481790457056,47.8506260718009,27.744024179557822,3.3376125430817782,0.976777932707049,0.9506103633563169,13.306861174444444,passed,
2025/06/05 06:30:00,0.6510390665125754,0.6245313629611687,70.6198192833671,86.62184685358231,3.0713965833531565,3.13,2093.780102036266,2268.744771595791,0.9717765038926303,0.9984404350033925,47.60613576568567,27.872617820558833,3.3348646249617158,0.9724711032435465,0.9471142691213424,13.399043991666659,passed,
2025/06/05 06:45:00,0.6568508449300534,0.6224211669177674,71.39364510975072,87.22218596406572,3.0675866990529377,3.11,2124.7345031114146,2275.815179894677,0.9718914507404703,0.9980246243707496,46.946870459091045,28.120692925619803,3.3206975375314314,0.9664587294428714,0.9481196844467003,13.499067676111105,passed,
2025/06/05 07:00:00,0.6611267229627725,0.6290705177801121,72.00642800227308,88.24335239888167,3.0932980025492274,3.13,2112.261513039889,2287.8206247176045,0.9719247618224343,0.9988453731788353,47.334202540148446,27.993305253205623,3.3196315264788896,0.9812184193544841,0.9551659328305085,13.610765287777786,passed,
2025/06/05 07:15:00,0.6661807109766364,0.6347821632706103,72.63040185987994,89.2038719968299,3.108881426541406,3.14,2113.2952398043185,2299.3100177204697,0.9723046194083546,0.9995371615605085,47.39008085654318,27.88711732616842,3.29934557810125,0.9611887430806978,0.930836973994115,13.718266527777772,passed,
2025/06/05 07:30:00,0.6704822404340615,0.6364399748772348,73.50528226229441,90.10989964100395,3.115597316194408,3.15,2133.3208789431987,2304.4104793852894,0.9727259881232602,0.9997456017198261,47.185575667143766,28.116802176990003,3.2929780233291037,0.947305554068287,0.9163460744094616,13.826183910000003,passed,
2025/06/05 07:45:00,0.6750652381862479,0.637125683786299,74.15570369799549,90.73324832370852,3.117077461484914,3.16,2147.0011822461647,2320.929575321342,0.972715340493938,0.9996856843469734,46.93266186950094,27.935991297862,3.2892677710877396,0.9485645075007786,0.9193334494430694,13.926886263888889,passed,
2025/06/05 08:00:00,0.6795594688342457,0.6377430831441231,74.89836525700359,91.48210916056797,3.121870298973847,3.14,2164.1095255557925,2331.856484930576,0.9727375706602542,0.9996325523520672,46.662427154013365,27.997248365574677,3.2845367113249506,0.9510686507617788,0.9252518963371811,14.035822753333331,passed,
2025/06/05 08:15:00,0.6823957053479839,0.642249732356716,75.34209371252835,92.22302098399523,3.1348520274875606,3.13,2159.089875174224,2353.3459273480617,0.9725273008184938,0.9999957883340013,46.837999008842836,27.581608981152417,3.280545496605048,0.9725789147709579,0.9435287497916692,14.145818524444442,passed,
2025/06/05 08:30:00,0.6868342192489679,0.6397301543081273,76.10540519514356,92.83764121814417,3.1382586036656943,3.16,2183.2175986070906,2352.2026075887516,0.9724129626800005,0.9995831927411253,46.39278171039258,28.07795615283542,3.283536782463875,0.9842785946182975,0.9631960123076118,14.23332148333334,passed,
2025/06/05 08:45:00,0.6845879681441179,0.645171538808955,75.99339019576969,93.1328060787303,3.1465284589557463,3.14,2161.2104206276276,2370.5123781474754,0.972328029151254,1.000200827060808,46.995344978611335,27.436105542282863,3.292324819217617,1.0081107413398713,0.9768671845177631,14.259194754444447,passed,
2025/06/05 09:00:00,0.6856680014601279,0.6455329703511663,76.2151722236168,93.4824083420568,3.1543701770472166,3.14,2164.589414763342,2364.0193683252937,0.9723199119374772,1.0002462247244435,46.971065229771824,27.80306915431443,3.291750386071107,1.0047775343145213,0.974775842444766,14.284908488888881,passed,
2025/06/05 09:15:00,0.6872610265583667,0.6442176533524556,76.49824554619487,93.72242671217452,3.1517885889117543,3.14,2178.358185795956,2362.0677606054073,0.9724242390986257,1.000063412574853,46.71298042189261,28.046844325974124,3.2882995702836397,0.9945043032963515,0.9685193887356217,14.31046268666667,passed,
2025/06/05 09:30:00,0.6873738855742576,0.6471142636778898,76.48543592460256,93.99082796887215,3.1576241098833835,3.11,2168.7292461936336,2371.347991912844,0.9723398953579196,1.0003496418040503,46.920666318093566,27.796238052651532,3.2860616348945304,1.003092707468255,0.9735567550482416,14.335857347777779,passed,
2025/06/05 09:45:00,0.6885840439382548,0.6443723354478806,76.7911677858996,94.1282487864665,3.1547759097699277,3.1,2178.6979638714492,2373.477177236922,0.9721032303110653,0.9999537407208565,46.74369145721576,27.936238260428066,3.3024939145506407,1.0227120508671401,0.9977054183756244,14.36109247222221,passed,
2025/06/05 10:00:00,0.6896420585803074,0.6445522857467048,76.95086757380588,94.4028950932797,3.159514434447745,3.13,2184.4965974262723,2365.563326316239,0.9722154642111627,0.9999931881897748,46.64334814683906,28.302754391337853,3.2952139546262167,1.0002318082095025,0.9771422401995357,14.37598000666667,passed,
2025/06/05 10:15:00,0.6896236843904272,0.6442889317877732,77.03150632099278,94.47471436824321,3.1525207868850744,3.13,2190.972289120878,2371.7803240176277,0.9723473082345571,0.9999374451201734,46.55143623315557,28.16228992233556,3.2943771376930533,1.0014676193901666,0.9787525865227014,14.384172458333332,passed,
2025/06/05 10:30:00,0.6897760798870541,0.6437996738572317,77.0936564747528,94.524368080267,3.147833972129039,3.11,2194.425072320643,2377.623194196249,0.9723318515426733,0.9998377354401345,46.49104435724282,28.03992399263333,3.2975802132138856,0.9993221973485406,0.9775741764386434,14.392048855555554,passed,
2025/06/05 10:45:00,0.687741927572603,0.6501741228084742,76.73940734306967,94.71633246553297,3.161638520909081,3.11,2161.9772012716485,2392.63350464012,0.9720987282303177,1.0005550638357477,47.169355307489404,27.426117172892035,3.299479732445589,1.0262544103202123,0.9934526643893007,14.40003265555555,passed,
2025/06/05 11:00:00,0.6873324835568921,0.650983061743713,76.71102182259341,94.78440161528137,3.16085322641192,3.11,2159.1161800574823,2397.6512661786996,0.972092157467937,1.0006316338393513,47.246398635913295,27.276194146979584,3.3010081057601313,1.0283534244179706,0.9941111702297484,14.403273084444441,passed,
2025/06/05 11:15:00,0.6866865622581853,0.6472488322455116,76.67654742367075,94.51686320890128,3.149986456215059,3.1,2172.6755469329114,2385.999858903909,0.9722726407112837,1.0002617813567658,46.96614063010886,27.629625749850334,3.303624808509961,1.0105340044059168,0.9811286958318653,14.35976578666667,passed,
2025/06/05 11:30:00,0.6875222569457744,0.646066541971692,76.51999671828325,94.3915254658566,3.1524747579757544,3.12,2172.3704416254072,2373.8791154765,0.972197897558171,1.000136972390444,46.82288119940215,27.993427944472387,3.29525161302963,1.0097595476244359,0.9833285917844176,14.331936972222216,passed,
2025/06/05 11:45:00,0.6877598291891001,0.6423441212362115,76.56154502081638,94.20976708830118,3.1421874891386468,3.11,2191.1558331688107,2358.678610007278,0.972505749517445,0.9997757553437008,46.41670096981096,28.490509503013612,3.2885248520597283,0.979715706978126,0.9592773037471026,14.296432865000007,passed,
2025/06/05 12:00:00,0.687298231836449,0.6413989572663822,76.55330856311897,94.14089480612628,3.133308424433528,3.13,2194.4018300817584,2367.031861501685,0.9724931471586837,0.9996205891955038,46.35937442057426,28.2499953681958,3.2948388837765856,0.9758513855777191,0.9562431914670367,14.29237861333333,passed,
2025/06/05 12:15:00,0.6866305039790493,0.6434544900520881,76.40291840757544,94.23237457450524,3.14297511375153,3.13,2180.0195636694143,2366.157435150303,0.972305179543674,0.9998674183714268,46.64055776326066,28.242426667512042,3.2982076916264442,0.9837319828310125,0.9608958756677642,14.288521169999989,passed,
2025/06/05 12:30:00,0.6878107548021688,0.6417464439370275,76.40302420914708,94.17877915608928,3.1383243493667212,3.13,2185.3342870909123,2366.346524710682,0.972204150857837,0.9996068834965837,46.42234348156536,28.303396553484554,3.2959471158842875,0.98506582481561,0.9660115619716749,14.284650722222226,passed,
2025/06/05 12:45:00,0.6856559257707614,0.6415193546842906,76.5683268512658,94.31612253426486,3.1347504179007264,3.12,2192.4637162639424,2363.1005517013364,0.9725142911359278,0.9996831753518574,46.52136345469846,28.429367886902277,3.307796903674775,0.9733267342891355,0.9523395260523352,14.280556992777774,passed,
2025/06/05 13:00:00,0.6858965013526921,0.6452936336994748,76.1299056276589,94.27339121142035,3.143258998972182,3.13,2165.986002965392,2376.007012776657,0.9720929826137782,1.0000124117060953,46.84277084722579,27.915107857566273,3.2998525603680617,0.9911283479584166,0.9656499856202349,14.276660419999994,passed,
2025/06/05 13:15:00,0.6863380325146575,0.642181328033991,76.39157697354186,94.36550962690792,3.1414507978072086,3.14,2181.9058237964937,2361.390013685934,0.9722142494798781,0.9997064559304014,46.593404348349665,28.508584261941458,3.3063135356355695,0.9812596310856266,0.960682587148938,14.27254033333334,passed,
2025/06/05 13:30:00,0.6823151803824459,0.6432490890372667,75.98953272645878,94.05833939412584,3.1383757968294597,3.16,2172.2443231582397,2354.2024462241748,0.9725090433217057,0.9999952042187299,46.890950205983735,28.47238044884664,3.3092417439299417,0.963517529135839,0.9376094389690995,14.205690986666669,passed,
2025/06/05 13:45:00,0.6831503388769578,0.6356060175475328,75.45200907516417,92.99445682605516,3.112385811462089,3.09,2176.1371450772235,2361.6081310133213,0.9718550536107476,0.9988927691804781,46.34361521711961,28.107502044355876,3.318644292789482,0.9751023324937802,0.9597424200175174,14.12321401333333,passed,
2025/06/05 14:00:00,0.6810237377301254,0.6326995637495387,74.89654426266218,92.37950033900265,3.1147375120271663,3.11,2166.7398650357686,2338.549491962022,0.9715324384443916,0.9986070290208501,46.35016579799392,28.621199072825735,3.3219916528823794,0.9951705408826965,0.9814105925362184,14.032793762777768,passed,
2025/06/05 14:15:00,0.6764998720735713,0.6382605001531731,74.0914698762945,92.08586897738141,3.130883504981743,3.17,2125.6308183391743,2330.1588635410576,0.9714861445349215,0.999455482536377,47.16886470568971,28.44929936892769,3.3216941572196483,0.9958146450176549,0.9698992085866283,13.950558416666667,passed,
2025/06/05 14:30:00,0.6715615370895934,0.6348533663505799,74.0726550438462,91.69272116997531,3.0961997857183987,3.09,2150.414119437157,2344.356956158041,0.9720615684966075,0.9990598174092856,46.948940946808726,27.92220871467592,3.332868245662353,0.9700829799471846,0.943233206870847,13.916709241111109,passed,
2025/06/05 14:45:00,0.6713868561600461,0.630100454882087,73.69156322489115,91.13598486355909,3.095056746297414,3.1,2148.9438314920103,2326.7545013466693,0.9715109713154622,0.9984328472661849,46.70863503706785,28.421976729490783,3.3378203346775837,0.9884914725872197,0.9677201719993545,13.852540319444444,passed,
2025/06/05 15:00:00,0.6690833565395031,0.6339551671455392,73.02249487721416,90.86756952360241,3.1089331492086374,3.17,2118.8166150607767,2313.257349017236,0.9715126091282189,0.9990542654138411,47.1987302953424,28.500892653386785,3.326612201225246,0.9741211858906818,0.9465727213468624,13.779021666666665,passed,
2025/06/05 15:15:00,0.6623280540376913,0.6302875271121029,72.55234202257084,90.04214505918318,3.074493868450706,3.11,2129.784867799989,2325.4713638766657,0.9717901001510237,0.9986039536873982,47.13414686379362,27.83301624294985,3.340642722246659,0.9626886845255449,0.9341717804147659,13.697657966666672,passed,
2025/06/05 15:30:00,0.6601870058806891,0.6266128006903577,72.09819953013599,89.43096787359947,3.0681037332842074,3.1,2126.3643206850456,2314.227115494822,0.9714450411588539,0.9981448530442564,47.04825441654317,28.037481452443778,3.348827346346487,0.9767055448941205,0.9525913281557,13.624195163333333,passed,
2025/06/05 15:45:00,0.6571293974635343,0.6220524670928094,71.6794496317049,88.77353080607939,3.060983439944634,3.05,2125.682284113618,2298.676944667972,0.9711231914364175,0.9976110341689723,46.977708229619395,28.372173437882847,3.364458275116188,0.9934490542452517,0.9738461963735369,13.54289033166666,passed,
2025/06/05 16:00:00,0.6541340720739597,0.6250816988085284,70.91319769902537,88.28987154060935,3.0632801382493273,3.07,2094.2573977682787,2303.145608470421,0.9709029595912905,0.9980134447088264,47.455634144725984,27.84261593434889,3.3622376459309335,1.0016832996443092,0.9771048920261161,13.47047728888889,passed,
2025/06/05 16:15:00,0.651643655798105,0.631659922137274,70.34113198630867,88.27319029010637,3.090770143559262,3.17,2048.781697106143,2292.2021144181376,0.9706993224482666,0.9990094946897667,48.35071208676972,27.83514462120075,3.3667566720698905,1.0221547987347421,0.9864004427136341,13.41698315833333,passed,
2025/06/05 16:30:00,0.6601093584465166,0.6314328861650895,71.95292906480341,89.82033609845969,3.0880148927068665,3.15,2105.6054145637095,2303.4795696442643,0.9715485337262392,0.9988651216819145,47.48241900703539,28.333329865850693,3.3409158082013364,0.963165990746442,0.932930053845924,13.615320094444442,passed,
2025/06/05 16:45:00,0.6663880687330839,0.630151118419959,73.62428750955877,91.26541464935067,3.080407320896009,3.12,2159.029055344192,2325.3465599500737,0.972110582494454,0.9985578788559557,46.82568576640707,28.470466399001833,3.3463377922841904,0.953615679880234,0.9287363269422794,13.813703475,passed,
2025/06/05 17:00:00,0.672273204607771,0.6325965237182231,73.99532880060663,91.83364691200863,3.0946147152738486,3.07,2148.1725758336647,2346.6672587817707,0.9714833238165699,0.998622705459108,46.841230567061196,28.086964874925226,3.347424639270043,0.9869353494693208,0.9648209671685873,13.909797495,passed,
2025/06/05 17:15:00,0.672047261488222,0.63892988718109,73.75306935326977,92.06385260487936,3.1174851766332177,3.09,2113.069472445381,2349.3218633461706,0.9713133975107767,0.9994720424836889,47.53709833293488,27.82776331441325,3.3496856426006767,1.0124177263731158,0.9810513308410007,13.911438841666666,passed,
2025/06/05 17:30:00,0.6708926852348677,0.6392416761598401,73.75092317640912,92.08010198356153,3.1249846591613153,3.09,2104.9385368543462,2347.268979603458,0.9710589593224187,0.9995172562326676,47.77379220618745,27.8860561995354,3.365346983101332,1.0331774777965428,0.999256523320671,13.913080188333334,passed,
2025/06/05 17:45:00,0.6736248183302299,0.6325397665712926,74.00988624652764,91.89571905447801,3.11314023655936,3.07,2136.734815233935,2330.4095170442592,0.9711051487266122,0.9986667293134338,46.99027488521123,28.614248233778994,3.355594597938564,1.0172239982509248,0.9961930648652353,13.906846763333341,passed,
2025/06/05 18:00:00,0.6731843303139043,0.6363570885386883,73.78199040268645,91.93019592858195,3.121298889805697,3.07,2115.554180092449,2340.4391970675706,0.9709619678421718,0.9991178539045875,47.38028434640828,28.169753633647503,3.354992184795207,1.0296588441307661,1.002602775117642,13.908487181111107,passed,
2025/06/05 18:15:00,0.6730651246852427,0.6353915157085798,73.82212565286285,91.88539718963918,3.1196680398709145,3.08,2119.8518848945637,2336.471926410592,0.9710215871285836,0.9990297584616324,47.31356629400038,28.29836268928207,3.3566404172022684,1.0288715944959368,1.0029308185476844,13.902250969444438,passed,
2025/06/05 18:30:00,0.6737567787165276,0.6322800650923878,73.99396670114592,91.82767598894587,3.113699037012951,3.08,2136.662605786301,2328.796396244603,0.9710852410253261,0.998640939843301,46.971991938948584,28.639617097220313,3.3546751645737656,1.0158735502423482,0.9952360149448224,13.904095394444438,passed,
2025/06/05 18:45:00,0.6744573661626825,0.628834784535713,74.08453468627476,91.68159825908668,3.1051132584186045,3.09,2153.8232599145035,2321.973634875093,0.971138332541397,0.9981974665756507,46.571604495794816,28.932460232595627,3.3489478683088683,1.0040715110036869,0.9891849331285288,13.897856279999997,passed,
2025/06/05 19:00:00,0.672969941667418,0.6292505925167458,74.09918537135216,91.6871001148629,3.1054774077856164,3.09,2152.7618944936657,2320.5005008310177,0.9712435398969462,0.9983041823033194,46.715268225744985,28.935240996021125,3.3565169661604117,1.0035524401775415,0.986188648259474,13.891615307777773,passed,
2025/06/05 19:15:00,0.6720901110570715,0.6332452101318551,73.85850701633551,91.69198597499071,3.110002072222756,3.1,2135.405169660875,2329.341848290061,0.9713467321951008,0.99882355392145,47.06454465030559,28.48818661403402,3.3497214691120196,1.0063869937742245,0.9824520574453423,13.88537247777778,passed,
2025/06/05 19:30:00,0.6721148161168033,0.6347088088354473,73.77176779725485,91.69482886544297,3.112496668175581,3.11,2127.4055306026266,2334.288941873711,0.971294934561448,0.998991070623345,47.198940096816365,28.279654027245748,3.3486715568904257,1.0061886703308636,0.98028734098487,13.887009180000005,passed,
2025/06/05 19:45:00,0.6714782570746004,0.6315401719295404,73.86865843319879,91.55690833211652,3.1053202848533887,3.1,2143.0116648041153,2324.4441760994036,0.971417681167652,0.998636057407537,46.935881834484405,28.634132293629268,3.3506269286589943,0.9930864559348327,0.970913574923111,13.87288124444445,passed,
2025/06/05 20:00:00,0.6707526674069495,0.6311067636567539,73.87458897119058,91.51078293094075,3.1037810216392376,3.1,2145.0114865083424,2322.646748539296,0.9714716675807147,0.9986088786033595,46.94467618553714,28.673192907399812,3.3537651520893417,0.9951251266095887,0.9725468599287641,13.866632841111112,passed,
2025/06/05 20:15:00,0.6703198964353307,0.6336430530460236,73.48986845868193,91.2955272365454,3.107223295695377,3.1,2125.3791601160415,2330.2434035556585,0.9713055296646433,0.9988963651904376,47.20335793411437,28.236655691541515,3.3479746129498773,1.0070282092032794,0.9802536152580842,13.844614226666666,passed,
2025/06/05 20:30:00,0.6704178904437073,0.6328584124501194,73.48178152827575,91.23344256392944,3.106039545976334,3.13,2128.679143339551,2326.6280236044963,0.971326817417228,0.9988073702620677,47.115923405861594,28.349533044512793,3.3454611164987598,1.0064644601095654,0.9808746461465868,13.838360249999996,passed,
2025/06/05 20:45:00,0.6695488118441412,0.6304858253488876,73.4755830428648,91.0510457733678,3.098477570782271,3.1,2141.332696028333,2317.738583670639,0.9715200791945393,0.9985589555549474,46.887985020009026,28.616430263008763,3.3416707958648595,0.9924276130932218,0.969303327679142,13.816332346666663,passed,
2025/06/05 21:00:00,0.6688719011355874,0.6329254510080493,73.28317266543658,91.00256862714306,3.0998891484466635,3.12,2129.181056405941,2325.8404412456143,0.9715337107140037,0.9988576824902027,47.11528957256124,28.237029262288853,3.3385522333941076,0.9939673624093723,0.9667090254737543,13.81007279666666,passed,
2025/06/05 21:15:00,0.6676421058952423,0.6306745938525725,73.2699664412293,90.79841016381745,3.091694948394227,3.12,2140.581808753854,2319.1850171511514,0.9717122882346637,0.9986226320355032,46.93490763487374,28.41812791707924,3.337960314765127,0.9810597650168632,0.9555680521220918,13.78823856666666,passed,
2025/06/05 21:30:00,0.6671910109997956,0.6343446787350916,72.98032734324394,90.7518322438261,3.099185341823333,3.12,2116.960308754123,2330.0061702219036,0.9715128021059491,0.9990540623024994,47.340678222893615,27.90834568946933,3.3388118972668464,0.9930119434056199,0.961861675541817,13.781973327222223,passed,
2025/06/05 21:45:00,0.6661762278734401,0.632897476196787,72.90245696413515,90.56163131139589,3.0947602848878533,3.11,2121.4059805513702,2324.7950919418413,0.9715705340577294,0.9989060749357405,47.261720695894276,28.024919742054067,3.3394724697045657,0.9909721672162237,0.9609379408593377,13.759926497777773,passed,
2025/06/05 22:00:00,0.6661512711389839,0.6362512843920464,72.7088430479512,90.58235547117526,3.102791567569038,3.13,2102.0210416409136,2332.998560974988,0.971427816687772,0.9993079571979016,47.59950707717116,27.63671554223489,3.338828344597004,1.0073656668431687,0.9727318142334955,13.760941425000004,passed,
2025/06/05 22:15:00,0.6656440371725978,0.6361431089333552,72.66170723045619,90.5111671390571,3.1013252819705763,3.1,2101.9362723299087,2332.68953531661,0.9714595734511761,0.9993066981141678,47.610967201251675,27.608616237584084,3.3389683768473675,1.0031709723322313,0.9684241311944939,13.753217133333335,passed,
2025/06/05 22:30:00,0.6673265525397308,0.6276187116086963,73.05345600550496,90.33675835288479,3.0883154563751334,3.09,2139.981037894996,2313.512688109346,0.9713689248616589,0.9982092581937205,46.80143223757723,28.507971372900446,3.343807277707145,1.0028411929899161,0.9811410136169832,13.753793508888892,passed,
2025/06/05 22:45:00,0.6663966503192416,0.626706497613007,72.95585651746097,90.16394352966475,3.08452860646001,3.1,2142.52357668574,2309.790954946672,0.971435197169124,0.9981227604373404,46.75189248772743,28.564440534375027,3.3427929753612373,1.001067639409859,0.9800740668319888,13.733291537777776,passed,
2025/06/05 23:00:00,0.6671311460637704,0.6256452569574724,72.89861376121907,90.0288308437856,3.0820112580541674,3.09,2144.6383252237392,2309.726470279852,0.9713350023784065,0.9979471100027063,46.60624992362562,28.56153048930306,3.3382483317964318,1.0008538146100372,0.9827238113079709,13.728402447222217,passed,
2025/06/05 23:15:00,0.666040972762199,0.6253200303970106,72.78395968527312,89.87537530082753,3.078140453835221,3.1,2146.2716599648916,2307.0281332876452,0.9714720027893216,0.9979436331036683,46.587874117151785,28.56672975604124,3.3348194958226434,1.0016375366965509,0.9831544444779733,13.707882246666658,passed,
2025/06/05 23:30:00,0.6658153814514279,0.6247437775989299,72.78704409246912,89.82732692652522,3.076644139901623,3.1,2148.95807464402,2304.9803580183616,0.9715048822879411,0.9978829129719518,46.54323594800161,28.62579061859537,3.3348861025478604,1.0014488236406853,0.9835460415646458,13.703183578333336,passed,
2025/06/05 23:45:00,0.6653254595572743,0.6239168969481733,72.73306366383194,89.69712740563429,3.074346749670823,3.08,2151.032163450497,2302.064170779521,0.9715232913605101,0.997794675964932,46.49536142741356,28.679668040180253,3.3347904331430533,1.0000010092813192,0.9830235301448011,13.690362241111115,passed,
2025/06/06 00:00:00,0.6649457454860119,0.6280493658135959,72.61039086440401,89.85673006328737,3.0864789576553013,3.09,2130.4115142489973,2306.9184015646965,0.9714791274804434,0.998353283070051,46.94380295580417,28.419905880368027,3.3365743823773704,1.0113134793509204,0.9878673354529897,13.695725413333335,passed,
2025/06/06 00:15:00,0.6639091446705556,0.6273246294922994,72.44194850639873,89.61325519669657,3.083794459422088,3.07,2129.5908207745856,2302.8753351879977,0.9714990857355776,0.9982935572136148,46.935325268640305,28.44214282133179,3.335266009706773,1.0056161432757929,0.9828904059499514,13.668814573333334,passed,
2025/06/06 00:30:00,0.6633467329223474,0.629841228851317,72.1834376661068,89.49776752409267,3.0889631524097623,3.09,2111.2526788486493,2310.1999120243368,0.9713312565276373,0.9985955894971753,47.243766729731014,28.049020223159985,3.336271347002179,1.0179995324261517,0.9916651302300328,13.65770413333333,passed,
2025/06/06 00:45:00,0.6629123115049109,0.6286271016314834,72.16589291280334,89.35954813259575,3.083323237367889,3.07,2118.427610439137,2307.5754759741203,0.9714596902083742,0.9984599128724302,47.104323386019146,28.10555402159083,3.3322949896142444,1.009680675091647,0.9849506608461527,13.646798164999991,passed,
2025/06/06 01:00:00,0.6652809498444283,0.629304681214386,72.54368811168763,89.75164533329007,3.0872151518680493,3.08,2126.331543393836,2310.943665458624,0.9715548329656026,0.9985147019675776,46.99134314817621,28.183152435777497,3.32828544425341,1.0089813187679781,0.984479663695154,13.698823257777777,passed,
2025/06/06 01:15:00,0.6678238926299787,0.629356315314104,72.9364540435405,90.12128708928152,3.0918255281875004,3.08,2134.1589549760597,2313.383313489039,0.9715377030014978,0.9984783016717745,46.8630945558673,28.309912970807403,3.328297159199448,1.0126519377357344,0.9893631667971762,13.75102472333334,passed,
2025/06/06 01:30:00,0.6703570686160331,0.6294252894578548,73.32663883833587,90.47443466375766,3.0949370006639256,3.08,2143.4742207735985,2316.3899406455494,0.9715790083098066,0.9984450548560626,46.70474758987065,28.407324815864943,3.325595511574425,1.0124924616682742,0.9905313610499399,13.80299861111111,passed,
2025/06/06 01:45:00,0.6716761543585252,0.6303075536558269,73.69964853548198,90.85828684646503,3.0973202814919265,3.09,2152.8893923781034,2317.8348313502606,0.971832697051846,0.9985739788996671,46.63914293578639,28.507305433698154,3.3223173083573228,1.0056843434438314,0.9834255242994078,13.847264811111112,passed,
2025/06/06 02:00:00,0.6749630467186624,0.6308802899050301,74.10050356577415,91.27578913978142,3.1018166573014443,3.08,2160.8884184397716,2322.6367916218196,0.9718479599707074,0.9985800120722345,46.46552324770034,28.567831288955027,3.315788000846548,1.0049373688841317,0.9857017058402021,13.90707318,passed,
2025/06/06 02:15:00,0.6764309182464765,0.6315992167964765,74.44809807809277,91.62657556775896,3.105453149630074,3.07,2167.1169866404534,2325.397544342536,0.9719541557657287,0.9986650960783257,46.43343780936785,28.624883227740934,3.316608614963162,1.006449396873853,0.9877486989634526,13.9512934,passed,
2025/06/06 02:30:00,0.679148824719161,0.6355422450421395,74.56596084450126,92.02658803337218,3.1210706740761562,3.07,2152.8010379125208,2331.328918807955,0.9718467626984698,0.9991237139408696,46.65765511338222,28.489707195018084,3.309235553807781,1.0219040034572733,1.0007837458540263,13.995286506666659,passed,
2025/06/06 02:45:00,0.6814510676760946,0.6325047754064675,75.13599575082094,92.30623735240502,3.112159508611023,3.05,2182.2289090652216,2331.467345369899,0.9720828672055414,0.9987045563933598,46.153171396800765,28.76005068492825,3.3060226102044523,1.0050664100852686,0.9907766685928389,14.04734271722222,passed,
2025/06/06 03:00:00,0.6838134286124145,0.6365221084553702,75.25033753192632,92.70078236050306,3.125575241064901,3.09,2167.8104438344626,2343.0925478183303,0.9719071266038032,0.9991233133930522,46.39521346117006,28.461601010551696,3.3008983534012084,1.0166990817819015,0.9995551165334664,14.099166705555561,passed,
2025/06/06 03:15:00,0.6854203032813656,0.6385176416458036,75.58041891249147,93.15582678646791,3.1326353040473394,3.09,2171.155968796157,2347.7142318654383,0.9719888353465725,0.9993290828095974,46.414139910445535,28.474495675469964,3.2955956688129233,1.0236837435995736,1.0055417610636883,14.155972324999999,passed,
2025/06/06 03:30:00,0.6844787381527613,0.6421799472518289,75.8437930809677,93.61059095034128,3.136964949883814,3.1,2171.3482948842243,2356.2421320323097,0.9723310911490249,0.999805298051581,46.66941359426477,28.264447599057487,3.2943269242977475,1.0112740130677629,0.9871315433965006,14.202892476666662,passed,
2025/06/06 03:45:00,0.6854107318255166,0.6418138228245042,75.96214560031828,93.67786445399177,3.1372110858360878,3.09,2175.8016938928977,2356.2814263213263,0.97233539554534,0.9997420561067032,46.57071308621578,28.31896234957924,3.2918480064138818,1.010969950145706,0.9882993952436102,14.218101406666669,passed,
2025/06/06 04:00:00,0.6849351489974214,0.6463914563941862,75.77812484125994,93.79088563352829,3.1430055792675575,3.1,2157.127394882575,2373.9521630080935,0.9722198403439354,1.0002118224939245,46.93531166647093,27.66961507625337,3.2861346622193386,1.0272303442184556,0.9974401020903645,14.24120833055555,passed,
2025/06/06 04:15:00,0.6849169916165553,0.646013316218193,75.95367526085434,93.87256671503448,3.1417257923768127,3.08,2163.040783724885,2374.798677395327,0.972311287024683,1.0001808893693784,46.90544258964129,27.690289097097782,3.2901094003032507,1.0267496045500226,0.9971767627935243,14.25664727666667,passed,
2025/06/06 04:30:00,0.6873751145098443,0.6418006800393597,76.29672929273616,93.87837360247032,3.1341560530015324,3.08,2186.20480738808,2367.456378796963,0.972379926197661,0.9996553604767778,46.39160294228331,28.102295196789772,3.287868046846849,1.0125658540867066,0.9916521975239602,14.271884769999993,passed,
2025/06/06 04:45:00,0.6872564598264423,0.6456156336896164,76.22489017716376,94.09431294307824,3.1473057508715225,3.09,2169.6143349683007,2372.3760836751862,0.9722295175342669,1.0000881160485624,46.74292748037067,27.913334852583393,3.285508979875736,1.0264768091030143,1.0000706805964976,14.295032565,passed,
2025/06/06 05:00:00,0.6876392766537703,0.6445174512289965,76.48951255079383,94.21298581616168,3.1412034591821802,3.09,2185.7260708541316,2370.0121119296946,0.9725706622122304,0.9999977858979271,46.52504611895945,28.068365490157483,3.281038971493744,1.01527026485569,0.9908042012350089,14.310500538888894,passed,
2025/06/06 05:15:00,0.6893255321576872,0.6430363562122492,76.61283338267549,94.199149223634,3.1374828474945633,3.08,2193.6430435311004,2372.363303561887,0.9725059762971675,0.9997596225349803,46.286822273018075,28.074235818425866,3.2775346937007424,1.0152244546692035,0.9945626692028035,14.325766595555555,passed,
2025/06/06 05:30:00,0.6880279044136746,0.6479944863404161,76.48288139262922,94.41798811940423,3.1517725085002857,3.09,2173.903320348566,2376.247663366917,0.9724981379196738,1.0003807413377503,46.775190706160444,27.84846233318875,3.2747525327252274,1.0259214622659811,0.9968846482316045,14.34104077999999,passed,
2025/06/06 05:45:00,0.6900106503147081,0.644225172155681,76.88873877064093,94.49664173090457,3.1438950288383682,3.1,2197.32820537592,2371.670483057015,0.9726108224949263,0.9999163062018479,46.32747079751623,28.18522335281501,3.276256784027899,1.0147614943617165,0.9930554663085325,14.364452263333332,passed,
2025/06/06 06:00:00,0.6903940074713715,0.6451823493382424,76.95654651449786,94.58207924228327,3.143017045414453,3.07,2196.354462631628,2381.3075102424837,0.9725837768778101,0.9999774730912158,46.362423946258914,27.90994874612387,3.275807912868098,1.014454380974519,0.9917485897924413,14.387669608888885,passed,
2025/06/06 06:15:00,0.6769840173149733,0.6383483436497506,74.19139253841267,91.31973181501657,3.115561163075093,3.12,2153.4184329796763,2319.5482852715922,0.9729339525920591,0.9997745771036234,46.70109164813984,28.25919000230704,3.2686030533456125,0.9665445277338814,0.938672525423078,13.935801391111106,passed,
2025/06/06 06:30:00,0.676109867000539,0.6344293637493436,74.088028507893,90.86018279679408,3.0961786308363792,3.1,2163.6184903612534,2333.918237541197,0.9726521339635705,0.9991367116585572,46.41581125577826,27.79490196720647,3.2779786949942036,0.9837323728664594,0.9591605641861667,13.925177108333337,passed,
2025/06/06 06:45:00,0.6767152361005794,0.6354207396762518,73.98573134864317,90.85755066359161,3.108972940296992,3.1,2152.8938397058873,2322.7857398317146,0.9725042769244103,0.9993117832630155,46.55926459078775,28.09086433886247,3.2754524678720944,0.9890664235180502,0.9639006522209418,13.914766702222222,passed,
2025/06/06 07:00:00,0.6754795162129545,0.6374313970516506,73.839783938891,90.80540922268416,3.112657099343686,3.1,2141.4616887364687,2325.5092501720605,0.9725260169730863,0.9996003097493538,46.83481142249996,27.872935704268063,3.2784350075449344,0.9985307999286962,0.9692337966261672,13.904148805555563,passed,
2025/06/06 07:15:00,0.6730139665152058,0.6420185519033358,73.60416202605148,90.80443677819446,3.1185430349957883,3.15,2119.659177595492,2335.5445497284395,0.9726185340989372,1.0002237981059496,47.39482985197442,27.318881261872463,3.2845344509356025,1.0188624065898115,0.980010782507467,13.893744553333322,passed,
2025/06/06 07:30:00,0.6737837610589485,0.6410596065620389,73.48526250841883,90.62321833793234,3.1179353607062184,3.1,2118.7436526892766,2333.925000336685,0.9724614378564013,1.0000684296869577,47.28025281549458,27.33899066218494,3.279310716757166,1.0063926527953195,0.9709416590721109,13.883133042777775,passed,
2025/06/06 07:45:00,0.6739031505500483,0.641304236850453,73.44464401895814,90.57944003043568,3.1197184400076385,3.11,2116.2727572435456,2332.9747328135704,0.9724335805546948,1.0001036860296566,47.30538730459477,27.33473329086255,3.2778183295671064,1.00858025983148,0.9730414127165253,13.880399438888888,passed,
2025/06/06 08:00:00,0.6743863800627949,0.6367904395698029,73.60970351332126,90.4466861284876,3.111489868774498,3.11,2138.330960610525,2319.274004804869,0.9725425643761288,0.9995737863841887,46.850401869633586,27.89434002225644,3.275176465678848,0.9962864783661415,0.9676791223899949,13.869792688888895,passed,
2025/06/06 08:15:00,0.6745302285216299,0.6345437025256323,73.6400009415697,90.3450377722729,3.103762407671765,3.11,2150.888766446881,2314.4656694283826,0.9726662848951121,0.9992967527730594,46.568888708502605,28.092015261010605,3.2694013999975646,0.9876565586974901,0.9626719851811443,13.859399235000001,passed,
2025/06/06 08:30:00,0.6733050684715828,0.6333580697059801,73.67247844919987,90.29725852104471,3.098189199795247,3.11,2157.5965658328314,2312.3689456428215,0.9727898492173552,0.9991828791188112,46.51994095092654,28.167850600297086,3.2745871524415207,0.9887893189052186,0.9638601278300893,13.848798871111104,passed,
2025/06/06 08:45:00,0.6741099978881886,0.6368975224842093,73.41795433499723,90.33241984025099,3.105963220789754,3.09,2136.8691234633434,2323.2601389065053,0.9725576399894927,0.9995470137205996,46.794274755392784,27.72036015178516,3.2676384896341433,0.9953253890105999,0.9671204253171346,13.852997448888885,passed,
2025/06/06 09:00:00,0.6735795318780641,0.6394562891494686,73.23903971162375,90.3372641860916,3.109123225440677,3.1,2122.544285904369,2332.4770002308346,0.9724625195944974,0.9998344816874674,47.06039754751052,27.325200785156447,3.268289080903134,1.0073320659323963,0.9751708098149309,13.851210150555561,passed,
2025/06/06 09:15:00,0.6727408153013614,0.6398877395898129,73.27896348881823,90.41049542645601,3.1103097884981423,3.1,2122.1837592713887,2330.5612377751577,0.9725586189734132,0.9999337678381204,47.15803087153973,27.38455337445932,3.2730470421517808,1.0093361855916407,0.9751971119465348,13.849416350000007,passed,
2025/06/06 09:30:00,0.6962408018438717,0.6509136070704816,78.32810082196002,96.22489378908408,3.152147795213566,3.09,2224.012545190622,2412.4442268740536,0.9730484213943549,1.0004505060313822,46.17011843294232,27.586969667103798,3.255798946416493,1.0353710207126654,1.010902750699385,14.614796991666674,passed,
2025/06/06 09:45:00,0.6930671073703168,0.6574683701080581,77.42183318085061,95.88443470893363,3.165563696707461,3.09,2176.479155945369,2422.8184750751266,0.9726866944097391,1.0012168154372705,46.95460655698237,26.837087005578947,3.2506248789312933,1.060012319936346,1.0227516320323675,14.559369611111109,passed,
2025/06/06 10:00:00,0.6946369954371266,0.6469763657876026,77.86584722302126,95.5996957465176,3.1532973147583885,3.1,2220.0879830172253,2381.942431965038,0.9729247515023712,1.0001373810425627,46.08526687632214,28.327584196891102,3.2604511265285296,1.0447920621062279,1.0239403918746157,14.511570150000002,passed,
2025/06/06 10:15:00,0.6935606313821884,0.6476020608055829,77.15389213270896,95.00646148293607,3.1551390061281768,3.07,2194.4631883533984,2383.6023269677353,0.9724767744083349,1.0001719737767112,46.30761335271667,27.99135789852981,3.2586325068545676,1.0508181871818005,1.0280030861718568,14.444433080000001,passed,
2025/06/06 10:30:00,0.6897027275042527,0.6503223672761624,76.65979273387889,94.67439778730665,3.150208914873607,3.08,2177.5598454707992,2391.228424708528,0.9726579895171631,1.0005700842662,46.70491595848473,27.44599392829247,3.25900690899233,1.050912104656528,1.019746913421368,14.392637538888884,passed,
2025/06/06 10:45:00,0.6870479587852207,0.6487792222048411,76.48536987019813,94.36624271466616,3.141301508699718,3.13,2181.016480731875,2384.2337278397604,0.9729143390351711,1.0005046719092339,46.72323275347532,27.52186421430754,3.2654890408349604,1.04651473506637,1.0143198887845466,14.340827367777779,passed,
2025/06/06 11:00:00,0.6867688897130243,0.6485316185246337,75.97101865540004,93.93102443768382,3.1458626209012133,3.08,2165.1014752116303,2374.682323003458,0.9726211736480758,1.0004862949240836,46.79295193838147,27.619849289800854,3.2591865530651316,1.0430579961365563,1.0113487412805402,14.281536157777781,passed,
2025/06/06 11:15:00,0.6848449866546547,0.6474476592196688,75.60230709494668,93.49959251425147,3.1421915372765192,3.07,2157.655916857063,2368.48810702386,0.9725677938667203,1.000420953497963,46.87582452889702,27.618416010625342,3.2637063929640195,1.0364135760776485,1.0041405817730729,14.222011448333328,passed,
2025/06/06 11:30:00,0.6833513703513537,0.6457606376328014,75.25314259104128,93.05017356059376,3.137687416858996,3.08,2152.4570599452745,2361.207986098835,0.9724947229740732,1.0002746651133714,46.88490996564577,27.670936493599967,3.267310972852882,1.0354155645318213,1.003737420154377,14.16247001888888,passed,
2025/06/06 11:45:00,0.6812020763350377,0.6451331831002912,74.96260337945718,92.72730948864064,3.133542991342701,3.07,2147.8737567709763,2355.2070750492708,0.9725797365349764,1.0002830667314377,46.97545743782798,27.68789702518625,3.2705928812309266,1.0335282781677169,1.000260136911884,14.110597379999998,passed,
2025/06/06 12:00:00,0.6794349836950707,0.6438505821712915,74.54259339442547,92.23190599389234,3.1274838808575214,3.08,2142.0902296938434,2348.2763621075574,0.9725969293458914,1.000197021214269,46.98640195814023,27.68262482116458,3.269486595825097,1.0339732314601937,1.0003936303229461,14.043549135000006,passed,
2025/06/06 12:15:00,0.6785014221972103,0.6421244554926063,74.21533316021448,91.8096610788623,3.123134565937499,3.07,2137.489507785389,2342.1049844232384,0.972488520040819,1.0000216676919311,46.95183434423055,27.72444999908652,3.270992162529063,1.0279375433138056,0.9958591076962243,13.990376400000002,passed,
2025/06/06 12:30:00,0.6764358577796227,0.6409439971805801,73.82052540935972,91.34517785602885,3.1190757483520173,3.08,2129.5840794244596,2335.3815183785186,0.9724333451227075,0.9999483701939572,47.03746306818596,27.721713672561368,3.2756416225077145,1.024596908554556,0.9918085739421499,13.926565913333336,passed,
2025/06/06 12:45:00,0.6740470292429971,0.6396364987503705,73.4434387553149,90.90238765497065,3.1125154667755153,3.08,2126.1084461090204,2330.242205265319,0.9724107379188027,0.9998222303398514,47.055711916704674,27.701255480590756,3.276003301639722,1.0224640543352554,0.9890825840867125,13.870460327777774,passed,
2025/06/06 13:00:00,0.6875278204424341,0.6455084672138158,75.77719791559201,93.74567405594844,3.140469020701729,3.1,2169.145998221792,2364.7625052272233,0.9724758865662686,1.0001057142085104,46.51367738427577,27.976157253776822,3.256507398731989,1.0292379416406598,1.0037645048644857,14.238599197777772,passed,
2025/06/06 13:15:00,0.6879748091337786,0.6447986899129573,76.32397383552602,94.18754455747937,3.133214939454958,3.09,2191.3748013923073,2369.3953110317307,0.9728847442430516,1.0000330370262578,46.31370938208488,28.064050431255488,3.2597418651813252,1.0035560807318178,0.9799635318479006,14.289873051666666,passed,
2025/06/06 13:30:00,0.689150270797581,0.6430154699957772,76.47845943345337,94.23305059306519,3.1295927400496484,3.1,2201.6069362576586,2367.1504219977205,0.9729012993682072,0.9997972461603135,46.078990991884034,28.236728103615597,3.258680305825472,1.0016959534415897,0.9818979949683408,14.298349859444444,passed,
2025/06/06 13:45:00,0.6884593013168872,0.6395004546583899,76.25373300546049,93.77070461691933,3.1205841868444693,3.09,2207.712402627754,2355.1032223096936,0.9729461151733496,0.9994419156264094,45.84454345800925,28.499513392969952,3.259081231165163,0.9918093318687177,0.9760647082243736,14.238650286666664,passed,
2025/06/06 14:00:00,0.6870373850513194,0.6430061315510905,75.62616130670628,93.45256466684339,3.1236086826497536,3.09,2179.336510637811,2367.2853638543093,0.9726623120525208,0.9998012379118328,46.23023253124047,27.85422192943888,3.252186532433836,1.0004687641089263,0.9786196183890988,14.201867563888884,passed,
2025/06/06 14:15:00,0.6832465330538685,0.641241565462374,75.2657529685905,92.94818688199705,3.1181030920289223,3.08,2174.6113631686476,2354.053513060643,0.972797602950145,0.9997572566738335,46.39428943893297,28.017666112374005,3.2653348506269286,0.9985608458122499,0.9746283541228924,14.12084395333333,passed,
2025/06/06 14:30:00,0.6798480943931893,0.6379399917542784,74.58022531708029,92.04372122858922,3.1079736274842786,3.09,2166.903015155983,2337.693819999087,0.972782203625475,0.9994964234773057,46.39418675384662,28.160421451539698,3.269605253340595,0.991078104070175,0.967800783739701,14.000168166111104,passed,
2025/06/06 14:45:00,0.677311778652287,0.6361781662471786,74.23877085186199,91.6053369409052,3.1021140515245107,3.08,2164.020224077097,2331.401572706941,0.9727023777204684,0.9993148306838389,46.421503934367,28.199692409714853,3.274741835711883,0.9898333801883479,0.9660745136004626,13.945311123333328,passed,
2025/06/06 15:00:00,0.6759332047963322,0.6347440213877817,73.87716161401691,91.19547643424566,3.095434061967675,3.09,2162.1373771404033,2327.124010090604,0.9726479134272134,0.9991366929453618,46.33941394394922,28.19224697405306,3.2694890301844994,0.9853990370612733,0.9622634394927543,13.896212611111116,passed,
2025/06/06 15:15:00,0.6732990672351808,0.6339500781500368,73.58355055922355,90.8568840718337,3.090145382335322,3.08,2159.310559301983,2321.765711859557,0.972722220539174,0.9991034534355313,46.41802966831099,28.196306883835746,3.272369341018933,0.9863875049846407,0.9612940792888098,13.847177147222219,passed,
2025/06/06 15:30:00,0.6721549163169717,0.6327302783223041,73.27354506920472,90.49786832184489,3.0839091944828305,3.08,2157.911174011918,2318.819017881825,0.9726823695146758,0.9989476122342146,46.33952516738624,28.16300076339451,3.267273309243325,0.9861490971790009,0.9625170247005533,13.805829400000002,passed,
2025/06/06 15:45:00,0.6695043360747004,0.6313849075433328,72.88878249109511,90.04676481444127,3.078399421725447,3.08,2153.2241141180584,2312.4403456453497,0.9726361890060846,0.9988253990120194,46.39534696428258,28.174642610854885,3.2702432920291407,0.982251165120933,0.9591932078411202,13.747098890555556,passed,
2025/06/06 18:30:00,0.6134559369814682,0.6046658452352084,65.43676226740808,81.18284623660188,2.9520843471368234,3.09,2077.924355591802,2205.665251956056,0.9718366419077159,0.9960545783365802,47.37946412665945,27.73370291035819,3.3165257981741,0.9364574826181157,0.9174026693607262,12.645517830000001,passed,
2025/06/06 18:45:00,0.6380178969354405,0.6169302769164915,68.52269813294369,84.95449319394073,3.0061140194940577,3.1,2102.8835551508523,2246.637076871149,0.9724994625250268,0.9975535355119632,47.06664438975497,27.989209333874822,3.301037895423127,0.9287107242845746,0.9089198658134923,13.075154949999993,passed,
2025/06/06 19:00:00,0.6571449889311343,0.6252867003758382,71.34523023516513,88.31254805757943,3.0394529695141745,3.14,2145.077480781965,2298.102866840021,0.9727266632521515,0.9981992563827714,46.501078153874744,27.93131470911042,3.2841427012262705,0.948904970346494,0.9273656055104542,13.504837701666666,passed,
2025/06/06 19:15:00,0.6667044325539035,0.6284823765246652,72.7540134958628,89.95900308195772,3.0574531527524567,3.08,2167.4515094912135,2316.7833080440564,0.9727885426050483,0.9984142173268655,46.16992861769732,28.1298003013308,3.276862660457665,0.9555950446798869,0.9345333011157545,13.710337880555548,passed,
2025/06/06 19:30:00,0.6671468503527068,0.6253149524637293,72.58882257351084,89.67343442640828,3.0568519036604647,3.07,2168.9372672051836,2307.6185519993737,0.9723820157274251,0.9979538796729353,45.95417322758988,28.44137397246409,3.2789518954440005,0.9694969826643102,0.9540967614765076,13.684168177777781,passed,
2025/06/06 19:45:00,0.6645530288035308,0.6291773799607936,72.25376360962423,89.60327257929458,3.0631287979052564,3.08,2145.4891501642987,2313.2876775631025,0.9723864874415867,0.9985045782519303,46.503701814785316,28.033121800605542,3.285247055922878,0.9828670594480087,0.9597821726450532,13.657807704444448,passed,
2025/06/06 20:00:00,0.662666692905409,0.6286880672744075,72.1864354306045,89.50428383740207,3.0605304477932003,3.07,2147.6830383997167,2306.3336457001888,0.9725855319744772,0.9985341289773734,46.55901266395682,28.18458995828108,3.288863145349656,0.9780288775582907,0.9537161963075889,13.631653676666668,passed,
2025/06/06 20:15:00,0.6627387667065792,0.6276948720569795,72.13462812169682,89.42506051581768,3.059782480744558,3.08,2149.2708820448474,2302.446751714999,0.972515325143676,0.9984020288234845,46.475746259136194,28.315314923304683,3.2879059380535796,0.9789803489625761,0.9564427556462773,13.621287624999999,passed,
2025/06/06 20:30:00,0.662115027733533,0.6296269442578537,71.74532651224017,89.2179525702466,3.061431284276302,3.08,2132.3525015284704,2308.428772120648,0.9723354388910138,0.9986025986814234,46.67676606925368,27.954892737600428,3.281958336925955,0.986810430332057,0.9622916749730778,13.595146717777773,passed,
2025/06/06 20:45:00,0.6600830908704521,0.6295695653860998,71.62600124793451,89.09317807049372,3.059304114854966,3.08,2130.563455787654,2304.698842989847,0.972455650042054,0.9986659670896328,46.798315540202005,27.979964424316318,3.287367862321661,0.9864069092074574,0.959956596474484,13.568816201111105,passed,
2025/06/06 21:00:00,0.659680324986447,0.6281408632619062,71.43103909116621,88.83384957521304,3.05346419731782,3.1,2132.1805429796846,2303.008505834073,0.9723946926564724,0.998460485166952,46.66090482847038,27.97332275721999,3.2825215137540047,0.9863114956517263,0.9624228037789073,13.542690968888884,passed,
