datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/06 21:15:00,0.6574414609026152,0.6313615544835653,71.14605604288596,88.74035070439997,3.0515347487314637,3.09,2119.7128785604123,2309.72165618277,0.9726801357374049,0.9989285194520668,46.97821741919625,27.534215562063064,3.277270311942304,0.969847943028569,0.9402312448828476,13.516573400000004,passed,
2025/06/06 21:30:00,0.6577079366444061,0.6291920042617717,71.10533121146334,88.65333750633717,3.0552144077143377,3.09,2125.039833585755,2290.449708687969,0.9726568568655217,0.9987242023247233,46.80264836596387,28.184336735337364,3.2732918060470726,0.961966205204254,0.9362105652469165,13.490267266666669,passed,
2025/06/06 21:45:00,0.6552303157160412,0.6255628990398894,71.019206147456,88.23873380736286,3.03026640888438,3.09,2142.4512708832435,2300.7769988498903,0.9728441733782799,0.9982164793623168,46.50976393300649,27.801408992584395,3.2787601769022325,0.9573850618145423,0.9343847441211608,13.46416537277778,passed,
2025/06/06 22:00:00,0.6562490694336379,0.6309545082144595,70.68612104986792,88.37251515830172,3.0512503652854757,3.16,2108.8130849337776,2303.1795263009103,0.972478104096,0.9988753528673824,47.023239579187155,27.575816293409943,3.271662803793407,0.9863470728298969,0.9574930388743997,13.462094066666662,passed,
2025/06/06 22:15:00,0.6566244516951423,0.6278798830886865,70.83869734753318,88.34923264325357,3.044932827879001,3.13,2127.3455929831584,2291.4453661866564,0.9726928933249162,0.9985323248830675,46.66067606734531,28.060717212331564,3.2665968444698805,0.9616744275153698,0.9377551375765711,13.454921651111107,passed,
2025/06/06 22:30:00,0.6547978787143818,0.6301799772421035,70.65764838848717,88.2695017997351,3.0358540888981906,3.14,2120.951547627395,2308.735742666077,0.9729036053406204,0.9987967827342603,46.8554781926154,27.3582572258718,3.265085241377474,0.9500246502102858,0.9217402798322889,13.447884272777783,passed,
2025/06/06 22:45:00,0.6555261697961025,0.625413630284754,70.78496286417864,88.08997742116937,3.0227492118374966,3.11,2141.3834770056155,2307.7488147725962,0.9727921871091408,0.998108897506585,46.366123722738955,27.543072877028003,3.2667760066328,0.9544283416361612,0.9332078047807689,13.448611128333344,passed,
2025/06/06 23:00:00,0.654930401649109,0.6267745253620723,70.62903453483372,88.08067700612656,3.0334245032263505,3.07,2123.608626229602,2307.445647810801,0.9723907622873494,0.9982680660831437,46.70199403743921,27.4976913379908,3.2794841123683467,0.9930107430755142,0.9687926740755749,13.441268610000007,passed,
2025/06/06 23:15:00,0.6536408452399897,0.6276807483578666,70.57790102433938,88.0780968996098,3.0319095345753992,3.08,2120.4844411611807,2310.406403964699,0.9725000646757422,0.9984136911610448,46.84719112576305,27.34252066313935,3.28340059845943,0.992400071360264,0.9654181162544748,13.434060200000005,passed,
2025/06/06 23:30:00,0.6534230480116205,0.6338320705542826,70.28775692156194,88.26271798110467,3.0518748399735722,3.08,2085.351994011302,2316.744333658509,0.9722273787402375,0.9992020398840156,47.513640513539194,26.960357565519974,3.2845491743579207,1.0103848709849539,0.9747155212077269,13.434647025555552,passed,
2025/06/06 23:45:00,0.656786980143445,0.6262238132415675,70.94074714658201,88.37013712535503,3.041925010491831,3.04,2128.164175247238,2301.821942888554,0.9722529791900174,0.9981924424361532,46.638694680543,27.86340952629501,3.2850904514729207,1.0117684425781066,0.9888019842742616,13.475685568888887,passed,
2025/06/07 00:00:00,0.6470525228883014,0.6193780859057403,69.44150647413439,86.43777253069004,3.0158103800381055,3.08,2116.8329642883295,2273.6156527281432,0.9721232343728975,0.9974970343168569,46.636404780232084,27.972996341385944,3.2890882134943347,1.006290617484234,0.9885414478015316,13.240760512222224,passed,
2025/06/07 00:15:00,0.644187213308319,0.6223339850074145,69.13622620765821,86.24248703706544,3.0155836938478546,3.05,2101.7223431574635,2278.277663788588,0.9723444146834166,0.9979650840921352,47.04129353658757,27.53861774570736,3.290164787087138,0.9829035515450134,0.9588748340512815,13.208256600000004,passed,
2025/06/07 00:30:00,0.6432204080189082,0.6217961447544603,68.89268634809872,85.94357882118477,3.012848120975457,3.07,2098.0452627319137,2275.40897754817,0.9723134573559669,0.9979115075222451,47.042898394031226,27.4868894340587,3.2866722679029365,0.9879689999012558,0.9645626991350914,13.176553389999995,passed,
2025/06/07 00:45:00,0.6417397353763644,0.6211669399285398,68.65053945639697,85.63727554746418,3.012504398928677,3.07,2093.952775975056,2266.7590804696138,0.972328775772986,0.9978988887767422,47.095510407223664,27.60328175374359,3.2856820628405186,0.9845102724858372,0.9613742329918445,13.136663650000006,passed,
2025/06/07 01:00:00,0.6395985775982831,0.6204630742880102,68.3526325745459,85.22499908065764,3.0019240812489074,3.06,2089.6428081719127,2275.8429263392973,0.9722728928256629,0.997789608795006,47.1546875844499,27.1184329854139,3.2892957460825927,0.983623156092637,0.9602406212392094,13.104856752777774,passed,
2025/06/07 01:15:00,0.6391212280147915,0.6124470596259833,68.43150003885097,84.78433083271393,2.9877282109000145,3.05,2121.919176384318,2253.7391361663117,0.9722071614795187,0.9967292390120288,46.43188409888158,27.970017773449005,3.289152254786082,0.9839664673936211,0.9718059787163043,13.073277781666668,passed,
2025/06/07 08:30:00,0.625385385510103,0.610906784226493,66.07927391415087,81.46310824745161,2.987322443427391,3.05,2066.2693752931314,2203.2055500443403,0.9722765049281267,0.9970765128914668,47.2858841486199,27.63242642177287,3.264949823398708,0.9877477040482249,0.971281109184771,12.75429826611111,passed,
2025/06/07 08:45:00,0.6304499558176055,0.6129698805535148,66.88613696095446,82.23487647806618,2.985836834010164,3.06,2081.480721678871,2229.717925673667,0.9725698868008404,0.9972585615191928,47.10134728806015,27.126278667466018,3.2646646348342956,0.9818908525938932,0.9652499317018515,12.872535720000004,passed,
2025/06/07 09:00:00,0.6377515853415355,0.6184533447018508,67.7378901485594,83.370480407304,3.0119658910030744,3.07,2078.454675568822,2237.1041887685105,0.9727112776468203,0.9979831779144765,47.224320579683756,27.27464220640417,3.258862137883941,0.9850295094807604,0.965456331421845,12.998316100000011,passed,
2025/06/07 09:15:00,0.6429882400229499,0.6216224293306335,68.57530111736598,84.34598940698272,3.0261988399715922,3.06,2087.37897138773,2249.3093827687558,0.9728005639507302,0.9983089246010904,47.18353558543116,27.30705952294344,3.2575006263817845,0.986431451724145,0.9648103443425707,13.12368126666667,passed,
2025/06/07 09:30:00,0.6457315237675619,0.6224743851605296,68.86837104607933,84.63978486962353,3.0298564748034615,3.07,2092.140740825024,2255.7437563804365,0.9728011403552976,0.9983522201624404,47.06301808621655,27.246495055106326,3.2509225853900205,0.9914526548125167,0.9706203016219146,13.173465995555558,passed,
2025/06/07 09:45:00,0.6461096996525698,0.6186916784915247,69.26956636301833,84.68097254939933,3.0193860848404146,3.02,2116.1601270576375,2255.8434795879443,0.9729059339178887,0.9978422021969648,46.70328355387664,27.436813959378423,3.2616581991535503,0.978257886006501,0.961977087274792,13.200766852777777,passed,
2025/06/07 10:00:00,0.646981931580365,0.6237035311823289,69.22808107641256,84.94823019626284,3.039802704193535,3.02,2089.2041304261174,2262.329721343831,0.9726130103438543,0.9984889590533024,47.251350694946346,27.151951705148733,3.2662650655395504,1.0246628193659166,1.001039110100595,13.227804369999998,passed,
2025/06/07 10:15:00,0.6486078907707455,0.6240538550074186,69.40465784936588,85.11067826217719,3.0438993922134148,3.02,2091.537098809092,2263.0028519367984,0.9725901788187987,0.9985095459745355,47.19081350344237,27.214629459577456,3.2633607337169295,1.0231230231605444,1.0002962902323138,13.25478150944445,passed,
2025/06/07 10:30:00,0.6502056268717021,0.6289356981749787,69.46499917137649,85.46994229271412,3.063824909827781,3.04,2071.889250736543,2264.7914582694702,0.9725135144043254,0.9991609802119116,47.59483623833501,27.126096437366503,3.259548115369139,1.036637125117075,1.0076774776608861,13.286830382222226,passed,
2025/06/07 10:45:00,0.6525155363981513,0.6258817537391349,69.87480960106309,85.59385302507556,3.054037377237891,3.03,2095.9457069251407,2268.621991016858,0.9726172980988,0.9986914279310772,47.1122979397918,27.23575771458292,3.256161968731976,1.0224606437600743,0.9997071962792641,13.329552885000002,passed,
2025/06/07 11:00:00,0.6540821824536915,0.6285466306267559,70.14933243641413,85.98154358092589,3.0643903869955884,3.06,2093.2206581032065,2270.485097778102,0.9727528498164554,0.9990632064974068,47.25830151072658,27.254701971826265,3.254015316922942,1.0137814573103712,0.9878396736833819,13.37209797,passed,
2025/06/07 11:15:00,0.654124423988179,0.6236722819215335,70.13408467577231,85.5970144693818,3.049037845124826,3.05,2113.8292179912405,2264.1517288722566,0.972809175058165,0.9984090344217119,46.74472691768525,27.480318757962873,3.2482304045242767,0.9987353665933603,0.9807618737260344,13.34862959222222,passed,
2025/06/07 11:30:00,0.6611472686460932,0.627696108191941,71.43159981918984,87.03283294260193,3.0656541947365974,3.02,2131.230876772368,2283.312488849946,0.9730296786809516,0.9988182030261418,46.66375625822565,27.490851352733934,3.250459074467037,1.0055324468756883,0.9840781812679226,13.533463386666662,passed,
2025/06/08 06:45:00,0.5894338260309864,0.5986039230756914,62.11827791128193,76.0846677066276,2.912001381486634,2.97,2018.2493462741422,2175.3854995342213,0.9720323721031655,0.9958627367477072,48.4253715665742,25.726024337109294,3.2971758536122016,1.0300808425124188,1.0020484699451646,12.211870464444441,passed,
2025/06/08 07:00:00,0.5922097981830137,0.602239557964362,61.968205321071885,76.51378291806166,2.9295725306292524,2.98,1995.676768197688,2169.8159009252213,0.9717130012141443,0.9963273240663686,48.637787565833435,26.025365800367535,3.2903781685472957,1.0356029666852613,1.0062295768907121,12.2031129,passed,
2025/06/08 07:15:00,0.5909589416254589,0.6003558644752988,61.8764509357038,76.43477338182181,2.9182290253823098,3.01,2007.92090442802,2168.4972449181796,0.971828739092348,0.9960018563960015,48.3840944123846,26.13892840421643,3.282883197777875,1.036699877644837,1.0090535224899675,12.18774466555555,passed,
2025/06/08 07:30:00,0.5903530475301008,0.6011675921130843,61.75620465479664,76.39446233387645,2.914916004646523,3.01,2005.9174707984475,2172.245085945122,0.9719363110646968,0.9961043282124358,48.41139884968824,25.944720878132745,3.275931129012167,1.020062109264651,0.9913477250693878,12.178992906666668,passed,
2025/06/08 07:45:00,0.5886401088664001,0.6070767052344518,61.58507428431944,76.55924213318077,2.9254145260659747,3.06,1976.419934279462,2183.757490684052,0.9721064849619695,0.9970972253699869,49.15558122379534,25.292976420244994,3.285777219609163,1.040687760733472,1.00010778512955,12.170243470000006,passed,
2025/06/08 08:00:00,0.5895660929360899,0.6012769917053581,61.82805300101262,76.51855306157115,2.9157415625739085,3.0,2007.2517088709133,2170.527638441677,0.971984064608598,0.9961458387150065,48.488228327007675,26.06752872833877,3.2838128175614125,1.0351582526739682,1.0042263409373309,12.181324882222217,passed,
2025/06/08 08:15:00,0.5935917002638619,0.6033888255860445,61.851408169835146,76.71749953123461,2.9252374784142283,2.98,1994.5812788755586,2177.940930217777,0.9716973044436968,0.9963585586031315,48.488798434511416,25.863406625558202,3.2738367519669263,1.0499910049866135,1.0210346443580651,12.205618345555555,passed,
2025/06/08 08:30:00,0.5932422811416922,0.6011591935301006,62.10635872899575,76.86393714353825,2.919680515863011,3.01,2013.5563659575328,2172.9617365959994,0.9718665335793479,0.9960367971535385,48.23914391375217,26.247692052232882,3.2771496898901953,1.034764477459769,1.0079690945408044,12.223295333333333,passed,
2025/06/08 08:45:00,0.5939878086234682,0.6028567052147764,62.279949394587796,77.14353001347827,2.925072132085892,2.99,2010.4980106076596,2176.602623818803,0.9719225153048849,0.9962909610334075,48.38120283549909,26.203991907397686,3.2823052872882283,1.0321575633375892,1.0027975725150338,12.247571380000004,passed,
2025/06/08 09:00:00,0.5933818966857839,0.6040133323735989,62.21423563786747,77.17242366983236,2.924727385064117,3.02,2007.2050901299165,2178.2119539267587,0.972050378894999,0.9964737721081384,48.47711170093103,26.097431187063236,3.279526638492088,1.0439710912183517,1.0118433767722554,12.241203846666666,passed,
2025/06/08 09:15:00,0.5939464565159596,0.6047826822489057,62.12960738146284,77.16745757675324,2.9241898339472807,3.0,2003.4549134675178,2182.428010833085,0.9720263963625396,0.9965459113256223,48.47074804530395,25.923889444761507,3.2723086704646787,1.0364955022249531,1.0046541621879954,12.240316293333336,passed,
2025/06/08 09:30:00,0.5966016805114789,0.6097203639489424,62.17885673178873,77.55486029237824,2.94254625266775,2.99,1980.1579243702133,2187.3446878067716,0.9719243084403575,0.9972736195312538,48.86936818868786,25.7360384985356,3.2712299634528788,1.046650214649232,1.0100691087148614,12.263069194444446,passed,
2025/06/08 09:45:00,0.5970008308611161,0.6099179878197862,62.3806348618395,77.76209657514804,2.9391811182905143,3.0,1986.3243044710532,2196.0058628794254,0.9720172584549952,0.9972684904255245,48.8328304144262,25.56852355173667,3.2750885265412166,1.0509323741458039,1.0133754916037696,12.292625858333333,passed,
2025/06/08 10:00:00,0.599434426313911,0.6075040910534849,62.66471324066927,77.94364738912958,2.9330434235433493,2.98,2008.5856459517368,2192.5783588652644,0.9721514266565742,0.9968371725016516,48.318671299152946,25.95517534597388,3.2620694492556046,1.0432374487799376,1.011975856262745,12.322196455555547,passed,
2025/06/08 10:15:00,0.6020938595582376,0.6174841892939531,62.6633880395234,78.54839406454913,2.9643725985835867,3.0,1959.7154861607105,2208.7192189749126,0.9719798188873798,0.9983097740022199,49.29912293409265,25.225757332325145,3.270933709075505,1.064560461115699,1.0202069171804196,12.356793618888894,passed,
2025/06/08 10:30:00,0.6039365928452507,0.611322316818328,63.161900392733315,78.70508104015884,2.9469032560524813,2.97,2003.7189345867018,2204.1282679824026,0.97217565317354,0.9973268181677724,48.44419675817296,25.852360945416976,3.263788371184192,1.0464388341065611,1.012772048370918,12.40011862222222,passed,
2025/06/08 10:45:00,0.6074336913502022,0.6188245004030835,63.29187368224937,79.3072532345336,2.969482262891582,2.97,1971.242514601342,2221.4503897872532,0.9720293464688193,0.998364339531727,49.05676047567366,25.24033579054364,3.266648088314376,1.0710766348467478,1.0287783116163287,12.450127213333326,passed,
2025/06/08 11:00:00,0.6105467297427939,0.6166418705473612,63.83595013972877,79.76968506107063,2.977398390244912,3.0,1991.4732203256688,2205.4296227167856,0.9720587289285094,0.9980468601706208,48.69874338221741,26.194105702470463,3.2691299605667328,1.0700878298992762,1.0329190092886897,12.495851768888896,passed,
2025/06/08 11:15:00,0.6142691243136946,0.6141355609229108,64.48328110341677,80.28987434970574,2.9725499472665695,3.03,2023.537764518751,2202.4194284503615,0.9724113655644646,0.9976672745263667,48.109700999168375,26.757746386603152,3.259558090269828,1.0471373907176669,1.0167377414714631,12.561868831111113,passed,
2025/06/08 11:30:00,0.6157107749276113,0.6157987959884499,64.433000199108,80.36710139738405,2.972548301674668,3.01,2018.1465649982144,2211.5529148965998,0.9724040024964257,0.9978302525354612,48.10875704039367,26.434029816114844,3.2491282093600686,1.0327976551633569,1.0025344761769925,12.572986005555556,passed,
2025/06/08 11:45:00,0.6120264382227517,0.6146170015966147,64.24620675663238,80.09799630263399,2.9600802907156623,3.01,2021.0550737957303,2216.579997909464,0.9725041112610541,0.9976872141737657,48.185853649170795,26.146556174966644,3.2590603095829707,1.0297121302139478,0.9971694035265147,12.543740054999997,passed,
2025/06/08 12:00:00,0.6182374548031037,0.6181557001041437,64.64755638869076,80.78309741688615,2.9806327163888047,3.03,2013.3650709811739,2217.4807303129023,0.9723930553783056,0.9981162777870534,48.18571811095313,26.376782219534007,3.247652064596542,1.0450219146246658,1.0131009676234448,12.610597413333332,passed,
2025/06/08 12:15:00,0.6208066178889334,0.6153814540028929,65.25735224245145,81.21108507415592,2.968574163867079,3.02,2046.0212254524813,2224.9624784754515,0.9727010803731588,0.9976557244185409,47.62800397432922,26.5496436895302,3.2442621277469468,1.0202966294567608,0.9940278990330063,12.678731877777782,passed,
2025/06/08 12:30:00,0.6246260772785684,0.6212404194093246,65.4673904966032,81.80369603695074,2.989239689035811,3.03,2022.9589749382087,2235.6313865071315,0.972586578624361,0.9984350057361393,48.04925113577308,26.249757657822226,3.245058417373593,1.0343176863791343,1.0026642654994633,12.729947327777772,passed,
2025/06/08 12:45:00,0.6256557777334191,0.6215954814316316,65.647497696484,82.03450317618928,2.9913328077620465,3.01,2026.098760352138,2236.7152692041313,0.9726337485326512,0.9984752364287246,48.0198748439232,26.335249033460187,3.246392742561325,1.0366487429292934,1.0048768405383501,12.751495459999997,passed,
2025/06/08 13:00:00,0.6261330839546764,0.6213515512961031,65.79096580499538,82.16799467150624,2.9881697954862743,2.99,2031.058187013159,2243.472077991138,0.9726352329361708,0.9983977929738478,47.95573759080664,26.213903756318892,3.2495635037370274,1.0387936512471723,1.007273737407309,12.773022227777783,passed,
2025/06/08 13:15:00,0.6268748766940757,0.6307314592187628,65.6820624561157,82.68325871156541,3.014706801512131,3.0,1988.6600590392468,2257.5111524516683,0.9724920721232033,0.9996621585242501,48.859273768631915,25.55872566691567,3.253288554900107,1.0644639492001349,1.0187493793919817,12.800961231666667,passed,
2025/06/08 13:30:00,0.6285216476453784,0.6261634031866447,65.92211154105831,82.67398189329045,3.005897671243493,3.0,2010.4221377033061,2253.125541449162,0.9723917643118937,0.9989848534292186,48.353490716351466,25.96564433502655,3.2542709407063235,1.063549648080829,1.0262118637404785,12.815788040000003,passed,
2025/06/08 13:45:00,0.6296942880076024,0.6275866311695921,66.05815217894197,82.96907717227865,3.017062738921794,2.99,2005.2817738461263,2249.601654460583,0.972262572302295,0.9991619805079764,48.47118791976416,26.197171983617988,3.2571098829712284,1.064987262888026,1.0262295325998376,12.837250249999997,passed,
2025/06/08 14:00:00,0.6314703766313632,0.6260992193497449,66.16280360571281,83.0183758669017,3.0107543050245433,3.03,2017.6576505439614,2250.428203001974,0.9723571520918696,0.9989100288547884,48.1245232047709,26.297963844008024,3.244510339451068,1.05705310023883,1.022967078267753,12.850157857777779,passed,
2025/06/08 14:15:00,0.6245537118039264,0.6309298399799991,65.57168634725241,82.70002581829331,3.0148115452572077,3.07,1986.1272534680827,2249.800605247815,0.9726206127967663,0.9997715469529553,49.02040591365658,25.786517348557705,3.2614060408834504,1.0630061269972464,1.0142671890928832,12.77052421333333,passed,
2025/06/08 14:30:00,0.6331607442889642,0.6305845593517402,66.54152705137953,83.72452614862497,3.022451974453697,3.02,2011.8154251854799,2261.776493177868,0.9724734476029702,0.9994639088596479,48.40479267160972,26.116263689167557,3.2479463180757344,1.0544707414104628,1.0137682032660895,12.916726331666663,passed,
2025/06/08 15:15:00,0.5173774205263587,0.5707625189399812,54.802387487438295,68.7732678879253,2.7359185956632284,2.99,1995.8639777179144,2108.1896928841084,0.9712641327409248,0.991702836271703,49.335634992326995,24.665499025836347,3.32291719307783,1.0311916756598931,0.9768154212282187,11.228356755000002,passed,
2025/06/08 15:30:00,0.5539688576781936,0.5890302286475114,58.09528555646099,72.90114643434424,2.830776014094331,2.98,1982.9446010999952,2140.0210333725145,0.9715776099614092,0.994448881082937,49.14157860053979,25.377804624523037,3.306884417934373,1.0252178281620006,0.9808732024944053,11.671192224999995,passed,
2025/06/08 15:45:00,0.5554838652758406,0.5895605810538719,58.12690093903458,72.93599485387267,2.8352081527834323,3.0,1978.305767252364,2140.6168391812075,0.9714874159720832,0.9945323756279472,49.14895799140403,25.35258239271035,3.3050319362700815,1.0297697516213786,0.9865251386425109,11.678002954444446,passed,
2025/06/08 16:00:00,0.556697231119335,0.5899723181419373,58.14248459441594,72.9518669250931,2.840516398339228,3.03,1973.6091707912224,2138.0694780260246,0.9714014363302292,0.9946113937784381,49.17036527867797,25.424950016305466,3.304010378043459,1.0307527327703208,0.9885820122563694,11.679290626666669,passed,
2025/06/08 16:15:00,0.552165098218887,0.5833689524442679,58.24007758828969,72.64273574039184,2.8150938306692446,2.97,2014.6011182738234,2134.2071600322392,0.9715770240847127,0.9934996866000022,48.620464114218585,25.747568812216617,3.3091304170055746,1.0193463032303713,0.9810803672618492,11.679284588888887,passed,
2025/06/08 16:30:00,0.6174534124473925,0.6156634157024706,64.74834112917776,80.9518222276975,2.9919881733076976,3.1,2015.0902654341012,2195.6117277734033,0.9719872917524036,0.9978134766889134,48.215560331695215,27.336101304442224,3.2693576903951502,1.040807822225974,1.0111749361995346,12.598370565000005,passed,
2025/06/08 16:45:00,0.6910409379740803,0.6463262102367315,76.45549594821775,94.43930670368594,3.109481077944524,3.05,2226.1862901650225,2377.68357627042,0.9741196035837504,1.0001933513522452,45.50506035291928,27.872819033317455,3.191081814944434,0.9928593053697394,0.9713581612522766,14.31564623499999,passed,
2025/06/08 17:00:00,0.698607418215924,0.6536761485614667,77.96841146619994,96.52569256291106,3.139042759024989,3.12,2244.389614153625,2398.689540501488,0.9742141629948727,1.000822608124118,45.47916024982568,28.029360176126747,3.1744322889960537,0.9975356184699232,0.9751659677540018,14.574824,passed,
2025/06/08 17:15:00,0.7006397174999065,0.6598887900205122,79.74432559191864,98.52540063690151,3.138921828571619,3.06,2283.8215366030577,2440.014806935569,0.9751030759228398,1.0014328439755078,45.54334959944674,27.48102984640645,3.180920115067661,0.9738218155020735,0.94574400891395,14.82775301333334,passed,
2025/06/08 17:30:00,0.7123775775890003,0.6618830332520098,80.86599629070955,99.96530063334735,3.158766775899676,3.11,2299.7048361748984,2471.9130100673533,0.9741794461065874,1.0011028920422278,44.924405865471826,27.362185573546313,3.1563205734790927,1.0150053852981418,0.9970474897719056,15.072427919999994,passed,
2025/06/08 17:45:00,0.7094376362763318,0.6643454161939163,81.61405806513905,100.79095034074555,3.1610651364802043,3.13,2319.3937073230204,2477.5132952871872,0.9746887881127013,1.0014285935676954,45.15310340144105,27.444763648282912,3.1682857518686838,1.015138769552185,0.9903178700917422,15.163335488888883,passed,
2025/06/08 18:00:00,0.7088983390558979,0.6653222730300511,81.89564648564607,101.03357438043,3.1536518521112016,3.07,2330.9598422540384,2491.367386922151,0.9749597845800337,1.0014965179863617,45.11388988603279,27.110273985798596,3.166335407854637,0.9982181605599925,0.9717368237421288,15.207941197777771,passed,
2025/06/08 18:15:00,0.7123284768653616,0.6667095611320764,81.59070688617776,100.98102043040524,3.1714265869934253,3.14,2312.638927623608,2484.274175265614,0.9743832849577302,1.0015387748427682,45.08048052131737,27.3127612465803,3.1468268790595615,0.9987835108613276,0.9747165975800951,15.213057750000008,passed,
2025/06/08 18:30:00,0.7111831239214825,0.6624924337216433,82.09479165519333,100.99916993046301,3.159683880335858,3.13,2340.429373037384,2472.4556736729082,0.9748868536179913,1.0012268069705839,44.836347801883335,27.760643481521157,3.164475955655256,0.9808405675118128,0.9606942758582133,15.2071953,passed,
2025/06/08 18:45:00,0.7118435303982403,0.6660759366991614,81.46572488606611,100.67021923373169,3.1664279580270427,3.1,2309.661009861317,2488.623052831673,0.9743650488977723,1.0014820480814628,45.106381378576565,27.054349013227338,3.1511501200219603,0.9995390296989324,0.9751872432244957,15.193420806666666,passed,
2025/06/08 19:00:00,0.7103308735000342,0.6638031811575876,81.78681195744402,100.7069994433762,3.1607130244257724,3.11,2326.0077799985256,2479.0983382406926,0.9747231126972881,1.0013575625147373,45.040730275117966,27.383552356729886,3.165076964826171,0.9975529639240678,0.9740417390029769,15.187561491666663,passed,
2025/06/08 19:15:00,0.7136312992566254,0.6598047180146753,81.89385182454699,100.51879980442448,3.1627545849818177,3.1,2333.234340315169,2464.4177580054306,0.9744878748280655,1.0009134911710638,44.66834833202693,27.899537509006123,3.1658746472212447,0.9926335295011626,0.9778657890401878,15.173796171111114,passed,
2025/06/08 19:30:00,0.7118595997808895,0.6638091156139586,81.44324208020512,100.36547373212541,3.1680303051673238,3.12,2312.6895055260375,2472.5614701865206,0.9744096289368788,1.0013363005587057,45.021101617176335,27.44232981114,3.1547608230732718,0.9937929057457117,0.9719357215262856,15.159820108888889,passed,
2025/06/08 19:45:00,0.7107801057772377,0.660236911243893,81.9047862220766,100.42826132507201,3.1601888784833827,3.13,2338.243054271085,2457.098118692612,0.9749044985143691,1.0011026485320225,44.80232206361133,27.994441549573235,3.167646301148135,0.9824200813658079,0.9636906187175374,15.154183843333334,passed,
2025/06/08 20:00:00,0.7101253738070883,0.6636085640562537,81.61216315297828,100.37641833972938,3.16667491722447,3.14,2317.8229033506595,2470.94883979521,0.9745988629898067,1.0013896533354134,45.13351524445832,27.46490023532868,3.165354385723134,0.9934985174111565,0.9694408506246605,15.16448336333333,passed,
2025/06/08 20:15:00,0.7102771644498487,0.663567413574608,81.83026457464592,100.5482233934143,3.1664166079475335,3.11,2327.5126687626635,2468.971249961038,0.9747798177310207,1.0013986566835282,45.0438493197995,27.598411111616606,3.161543221116639,0.9971128880355221,0.9731132133809098,15.187666339999996,passed,
2025/06/08 20:30:00,0.7111023064481203,0.6632283134829854,81.80531858914443,100.47844334222646,3.1665185163031255,3.12,2327.2120116279816,2469.254387816481,0.9747115361460894,1.0013385742833638,44.97271442584092,27.58248781001818,3.1583332307810514,0.9970145697762025,0.9742610618186394,15.188099666666675,passed,
2025/06/08 20:45:00,0.7109836672533173,0.6630150238626219,81.77514603303884,100.38976251985447,3.1663769467645912,3.1,2327.609256222358,2466.7061947399848,0.9747522073849968,1.0013379856111266,44.95937700341445,27.61695667148335,3.156867390387858,0.9947711045938589,0.9720297346599186,15.180609919444446,passed,
2025/06/08 21:00:00,0.7117729580051974,0.6625157867784645,81.70216902068795,100.24818984827012,3.165501951503682,3.12,2327.302511095761,2465.9035197003927,0.9747133531122495,1.00127084345877,44.866802083921534,27.602313527532782,3.151831926317006,0.995715568550957,0.9742944144870492,15.172903044444443,passed,
2025/06/08 21:15:00,0.7122494715306231,0.6623445202945611,81.67357318638018,100.15979680799123,3.1639440310077642,3.11,2327.3570286760432,2468.3459793299894,0.9746897854006016,1.001231939790323,44.81406129812179,27.503258547773353,3.1490422086237384,0.9937448514231131,0.9729145935697517,15.173335906666667,passed,
2025/06/08 21:30:00,0.7101228792258846,0.662375184944491,81.7809213705815,100.1960583951478,3.164541730732645,3.13,2332.0692041687853,2460.2924157517423,0.9749550644819425,1.0013489343435165,44.9402577657442,27.708389623125317,3.1559664230597937,0.9898421757453602,0.9665000095789907,15.165628335000008,passed,
2025/06/08 21:45:00,0.7088745671545453,0.6658326527481871,81.46523462689423,100.1169832028584,3.1679478736355504,3.12,2315.9384469359265,2471.475325309988,0.9748649762564883,1.001685106042377,45.224806548759645,27.220906877307165,3.1477318113227257,0.9915380089074868,0.9623762131899902,15.166277279999996,passed,
2025/06/08 22:00:00,0.7093447908636914,0.6651160008802197,81.42067001749827,99.97654153164716,3.16621992375849,3.15,2315.0985681116754,2472.4933429269713,0.974795743236156,1.0015957970897924,45.17633543249984,27.156538901287604,3.148840674012034,0.9933945616446094,0.9654113691568929,15.158568895555547,passed,
2025/06/08 22:15:00,0.7083085330898224,0.6644777243251435,81.51631990508086,99.95239555039689,3.163942211090692,3.14,2322.2391987736937,2466.362816003237,0.9750339272713291,1.0016037348415259,45.16040882754387,27.31885846356701,3.151067154241758,0.9882482984486152,0.9597989770662437,15.150860046666667,passed,
2025/06/08 22:30:00,0.7080796340087215,0.664657386078099,81.57961017546793,99.97788049694569,3.1642742781674023,3.16,2323.635624596408,2467.1733756558524,0.9750673837426714,1.0016292420460216,45.18376382670819,27.295546838209805,3.1521814850798693,0.9839453384834412,0.9549545782273192,15.159433691111113,passed,
2025/06/08 22:45:00,0.7082045596376284,0.664784041931086,81.48695691494235,99.85761350151914,3.1635747652977755,3.13,2322.0217668509654,2467.4779556660583,0.9750750678698421,1.0016420059408961,45.16329358899291,27.22653463865141,3.1474512351510806,0.980651586027874,0.9516087074372199,15.151940460555554,passed,
2025/06/08 23:00:00,0.7105034994664872,0.6638280264257672,81.4120903059141,99.87405720349639,3.1665703235221327,3.11,2322.0998180336887,2460.434286505616,0.974920573863714,1.0014940662570444,44.94474066605187,27.511925834811883,3.136856302747069,0.9835004578683723,0.958637962769689,15.14423056666666,passed,
2025/06/08 23:15:00,0.7080038106857298,0.6645058050220294,81.46989301448743,99.96270025455935,3.1565945498654018,3.12,2324.529270073592,2473.2558938923557,0.9751420922564094,1.0015851520935155,45.112547658855576,27.118303700408195,3.1496720679343335,0.978223066392856,0.9499542286474769,15.144662499999994,passed,
2025/06/08 23:30:00,0.7109024773917954,0.665306245460503,81.00223229367671,99.71539628690527,3.1582908456005296,3.12,2304.7109048289185,2485.8690104891034,0.9745768580781856,1.0014987974791982,45.05070226563925,26.673121020993776,3.136938901209035,0.9958727689562042,0.9699144506479768,15.130044691666669,passed,
2025/06/08 23:45:00,0.7107261997222124,0.660657182598012,81.04799186999675,99.48790922420241,3.1545244733643054,3.12,2316.270555258043,2459.8047371927682,0.9747587171084178,1.0011503258459005,44.82038540575184,27.4673538687098,3.1490136083965257,0.9896198571325563,0.9696356571355296,15.066246396666665,passed,
2025/06/09 00:00:00,0.7173260169892428,0.6730314142090584,84.65667695364554,103.72351918084108,3.192472344760292,3.15,2388.899007857059,2528.0010263356353,0.9749116256857856,1.0018693045794433,44.781785840972134,27.14834411309553,3.137410123194486,1.0499996823086852,1.0201461128563838,15.69706738111111,passed,
2025/06/09 00:15:00,0.7217695639016435,0.6755684159961501,85.96806846972719,105.32393263547964,3.20523764629949,3.2,2424.6838255474413,2538.7765384014765,0.9750210337986474,1.0019063299722921,44.411328542062485,27.534948842243097,3.120074449042855,1.0444874426471524,1.0172318617810847,15.909070014444438,passed,
2025/06/09 00:30:00,0.7184873274340062,0.6769176834732099,85.61028436606175,104.96013071386925,3.1972744187695072,3.13,2414.80713157368,2545.9045046322126,0.9752290820357205,1.0021251882441757,44.690055227619695,27.07637369473532,3.125209363360913,1.035949700820626,1.0030781362915036,15.860756413333329,passed,
2025/06/09 00:45:00,0.7176786045490144,0.6737072634344535,85.75939177775746,104.79825821806541,3.189075090877756,3.11,2431.0458826795407,2532.0518083326856,0.9755840610943736,1.0019202598873083,44.49346874236393,27.475694955158,3.130821718025833,1.0214902018151792,0.9920283344051594,15.827691219999995,passed,
2025/06/09 01:00:00,0.71958119716905,0.6717254189569676,85.4040428214009,104.30294743102415,3.183829224718534,3.13,2426.9627862945113,2528.878311605599,0.9754473593317705,1.0016837371979745,44.23954410275891,27.44299277407921,3.1202155511831164,1.019331130463559,0.9945041668927558,15.778551720555553,passed,
2025/06/09 01:15:00,0.7184771368945563,0.6736112077099863,84.8773465436655,103.92500167884413,3.1846838726422386,3.11,2406.296950862974,2535.3595031813334,0.9752758399326303,1.0018796893673518,44.48085045418836,27.020085397814647,3.1159952397339654,1.0258139608118568,0.9970989950010103,15.737613613333336,passed,
2025/06/09 01:30:00,0.7166308102779075,0.6732440658393397,84.62291439073249,103.61299955207498,3.1821947328941445,3.12,2400.445496248514,2529.6599991281173,0.9753678778102234,1.0019316935452542,44.60893949372135,27.02228324636224,3.1208843491211753,1.0235413633980652,0.99312393224404,15.688555739999995,passed,
2025/06/09 01:45:00,0.7156929348619154,0.6727720303688277,84.23202014523439,103.1669680425269,3.180026319778794,3.12,2389.846965313653,2525.644108350233,0.9753214349631639,1.0019366371462737,44.69117930014932,26.9363493095151,3.1216319348529455,1.0198608042768524,0.9888769386798734,15.631390988888882,passed,
2025/06/09 02:00:00,0.7141120631933076,0.6748238121117592,83.62582786437264,102.78812408911908,3.18953327367988,3.14,2363.6015616564023,2519.3315996404244,0.9750883791750407,1.002225684728226,45.04288824845124,26.87260943108455,3.118037270930616,1.03661810078769,1.0007427818491186,15.574277791111113,passed,
2025/06/09 02:15:00,0.713177333408821,0.6725759212838587,83.39101847380653,102.29593157223847,3.1767770210342543,3.11,2367.566981354952,2515.8270408650196,0.9753241711294195,1.0020642964087831,44.90699951023575,26.79419852660265,3.118296584353107,1.0221010136154263,0.9881189131301712,15.513453914444444,passed,
2025/06/09 02:30:00,0.7123027861201364,0.6706157602449576,83.01985472117161,101.7354010648411,3.1732420485667356,3.11,2360.5388626486833,2504.14559618425,0.9753092246688532,1.0019391388966723,44.911320611110774,26.910634549704643,3.123440346200475,1.0175237931356842,0.9848626532072305,15.436821277777778,passed,
2025/06/09 02:45:00,0.7143952364415748,0.6636592445990784,83.01590142425854,101.17150882605526,3.163911381783936,3.11,2376.768912488393,2478.027076774119,0.9753983705160602,1.0013037320875582,44.376146560588445,27.651043767160875,3.128517315305791,1.0097391426648359,0.9882045091160127,15.360144286666666,passed,
2025/06/09 03:00:00,0.7151214634583715,0.660873416306203,82.53230720823208,100.47955370777413,3.1603584387902415,3.1,2366.837692292075,2466.7178982717046,0.9752149410731129,1.0010534565687512,44.24922133328806,27.760670971559666,3.1281962969716086,1.0033128478927105,0.9860255792194702,15.27576819999999,passed,
2025/06/09 03:15:00,0.7130679264395636,0.6627271946181782,81.86362949625318,99.96706107128057,3.1638593469427665,3.09,2341.080389629555,2465.561757800475,0.9750377004443955,1.0013064918852528,44.597391943611036,27.470534939791193,3.126442219113216,1.0086774532847491,0.9864498253910523,15.20753968555555,passed,
2025/06/09 03:30:00,0.7117824344383288,0.6645136456180066,81.21985750232099,99.43141410985399,3.1608535735389602,3.1,2316.8499954368845,2477.4393468034123,0.9748055182908585,1.0014742270750399,44.86248573541321,26.801074057245373,3.123858473380344,1.029875524133077,1.003276225288683,15.154046599999992,passed,
2025/06/09 03:45:00,0.7093607472896278,0.664234617725844,81.04166845110183,99.20275057375903,3.1605157019140186,3.09,2314.1418385874445,2465.6683454721524,0.9750183518853883,1.001585388961726,45.01305825507106,27.000339595153523,3.12869414357703,1.0248329408135448,0.9958664490278327,15.10666513888889,passed,
2025/06/09 04:00:00,0.713187983702848,0.6565353173589832,81.25670186666979,98.83263016451616,3.1535277935980583,3.06,2336.229454243459,2439.0765730480175,0.9750106519214223,1.0008110779038482,44.32442916833671,27.90126099781097,3.133403890424021,1.018456420154569,1.003752734282212,15.059060279999999,passed,
2025/06/09 04:15:00,0.7108743294049229,0.6640983080413124,81.22841814149565,99.5114844752213,3.176210932494845,3.11,2321.733528080827,2438.933443152998,0.975096650513816,1.0016386339152428,44.85644942328969,27.943950686760797,3.1133101743302047,1.0181275268819991,0.991672423650571,15.120882479999995,passed,
2025/06/09 04:30:00,0.704600901902934,0.6661121984478423,80.93965212427608,99.12697846192444,3.152658294830864,3.12,2318.2030379153557,2464.5699643159933,0.9756739828725592,1.001966906506523,45.267919286328976,26.84276450622528,3.1273953507344694,1.0034642353532606,0.9671503630350831,15.078448977777773,passed,
2025/06/09 04:45:00,0.7072650543084165,0.665838713013599,81.60050120548928,99.8431166873595,3.1610338100695214,3.11,2343.245985270196,2452.0638432711157,0.9758947613703286,1.0018972441918854,44.91263371108811,27.589677070176663,3.1127683994935693,0.9833314795894782,0.9512184857145387,15.158136497777768,passed,
2025/06/09 05:00:00,0.70991597301844,0.6668666330304995,82.19299450251707,100.50724882689222,3.1592819946499606,3.14,2362.6635183086905,2468.3210959736966,0.975980864363301,1.0018440175094028,44.633973219037614,27.435545977726647,3.1011814690138726,0.9795899781121434,0.9494383481622042,15.262442708333332,passed,
2025/06/09 05:15:00,0.7114862080240971,0.6682414597741091,82.7922033204838,101.17788380587264,3.1547218517991924,3.14,2384.908122502037,2484.856085998635,0.976246959044166,1.0018648967288861,44.39060338654209,27.24474319558176,3.0891379295772903,0.9699869066083012,0.9403184630851099,15.36275156166667,passed,
2025/06/09 05:30:00,0.712468285622852,0.671345138599474,83.35097864410008,101.98407255361529,3.1592360831589827,3.15,2394.845756457151,2504.806638156577,0.9762643350083112,1.002065366474323,44.426729102436774,26.97031329128292,3.0838922613535944,0.985385777980719,0.9528195314361538,15.479158640000005,passed,
2025/06/09 05:45:00,0.7129005669021501,0.6720243892571,84.11228696991932,102.71172272304864,3.148502591357173,3.17,2428.850685420117,2519.3859174124213,0.9768470491244804,1.0020709764475493,44.12043644799524,26.859934763596666,3.0735991742747237,0.9717902244960783,0.9394198351649183,15.579535766666663,passed,
2025/06/09 06:00:00,0.7205109393665863,0.671531127065255,84.61464357357838,103.31838549020449,3.160849536697035,3.1,2439.025990181923,2523.9426857622375,0.9762823756154562,1.0017242415538132,43.57356137894526,27.140570197356915,3.0536129508418464,0.9760560296645692,0.9528082215700792,15.687197239999998,passed,
2025/06/09 06:15:00,0.7180182389788611,0.6743160706435348,85.31396406107025,104.20938683660869,3.164566802974547,3.21,2461.584518631947,2525.6578158212933,0.976788463987256,1.0020435497883233,43.70431945908603,27.363888701623356,3.05319673400339,0.9793938955121144,0.950240391741498,15.782461530000006,passed,
2025/06/09 06:30:00,0.7186624106733522,0.6781633884535645,85.48973525052578,104.68608062019365,3.165921751815143,3.13,2455.6911339213516,2561.9979585392703,0.9763892837736081,1.0021739470851252,43.85929313422287,26.48195040085413,3.0502762642646073,0.9981378599135127,0.9644996331568475,15.885611041666667,passed,
2025/06/09 06:45:00,0.7173632915518983,0.6798778630540995,85.56715133122762,104.8730184026627,3.167117496208321,3.14,2452.687315703577,2572.5308079437714,0.9763209265990819,1.0022993092542873,44.05791143495031,26.20501522783432,3.056478787678522,1.0176225548196438,0.9797292762791169,15.915456241666668,passed,
2025/06/09 07:00:00,0.714607693607742,0.6820604233713512,85.71008567879639,105.13189392085593,3.1696993872397505,3.13,2457.7331222912712,2570.307770076822,0.9765239924170199,1.0024978984227984,44.249480485233406,26.261920223535526,3.058764522146074,1.0242726699516347,0.9802743738916697,15.937378135555555,passed,
2025/06/09 07:15:00,0.7143960788601802,0.6836420019677566,85.8195993252652,105.36375731752516,3.1736897929907193,3.13,2459.745209940669,2571.371232272591,0.9764914488632667,1.0025642976879883,44.28202407759034,26.269448405604905,3.055532942291585,1.0245716969586327,0.9784199660770297,15.967202900000004,passed,
2025/06/09 07:30:00,0.7158771349046594,0.6833674971999619,85.91596564470379,105.48349039854807,3.176565968119704,3.13,2460.7544662840796,2572.702418331181,0.9763432296691995,1.0024892918833834,44.1907953824965,26.32612579254975,3.053054638359419,1.0294072561681524,0.985169090619217,15.989107841666668,passed,
2025/06/09 07:45:00,0.7127885266992566,0.6845047152534225,86.28969904361867,105.846169431315,3.1731734900016035,3.13,2479.3146679684005,2568.9161397796684,0.9767991467757422,1.0025991630739035,44.257775320665,26.485814363986442,3.057747035243834,1.0259813020470208,0.9769042300161487,16.018912170555552,passed,
2025/06/09 08:00:00,0.7153810137395963,0.6825711572911176,86.42854775146824,105.90723822847264,3.172432887169662,3.14,2484.391162533452,2571.917585517343,0.9766701928570993,1.0024106378983195,44.019305177408626,26.567762704750752,3.053058414977256,1.0275339476794787,0.9838706771624415,16.040800160000003,passed,
2025/06/09 08:15:00,0.7172239530661267,0.6813477355821429,86.63610651365853,106.06546337295471,3.1734018292161608,3.13,2488.885212532333,2575.2651592794887,0.9765276045828164,1.0022658263267443,43.88190160477363,26.63332600644816,3.054389657587498,1.0284923123773586,0.98851931324159,16.070584053333334,passed,
2025/06/09 08:30:00,0.7157056811259509,0.6818621383493714,86.861589608364,106.29365153525465,3.169663633757411,3.14,2502.888879481836,2574.1340951860134,0.9768484112600581,1.0023166625019169,43.84426084031706,26.722246513865745,3.0516607700223832,1.0196060426395868,0.9776618677051647,16.092455090555553,passed,
2025/06/09 08:45:00,0.7156244486186675,0.6842537515970687,86.82520593333597,106.42666409464194,3.172006341420735,3.17,2498.203715938164,2584.4527522428607,0.9767168478258701,1.0024268462213,43.92740088992411,26.406814368919367,3.0460985903216558,1.0344608301110267,0.9887992204433841,16.12221854833333,passed,
2025/06/09 09:00:00,0.7159321752063124,0.6830419839925509,87.08884103679098,106.60508323503939,3.171276788639847,3.13,2507.2468801231157,2583.470111583396,0.9767704767133998,1.0023349710288019,43.85149859287189,26.572507196506812,3.0511664830006273,1.0280329656549982,0.9845683789834838,16.144072633333327,passed,
2025/06/09 09:15:00,0.7163432072262579,0.683341255959499,87.23380965788957,106.78158348233055,3.1715446687761975,3.13,2510.409153237519,2589.255945219548,0.9767188797912149,1.0023163754862237,43.82665753135059,26.495113515717932,3.051161874347795,1.0319976602611738,0.9885155956403298,16.173815655555554,passed,
2025/06/09 09:30:00,0.7149155941658192,0.6870629319680123,87.19795447672168,106.96446054718149,3.17625281751536,3.12,2502.927637288551,2598.611814266238,0.9765985295174725,1.0025263322492848,44.06891948993155,26.13716784183855,3.0511504726415177,1.040253391443992,0.9899793992351279,16.20377905666666,passed,
2025/06/09 09:45:00,0.7204872380723955,0.6779900545925056,88.02336059406471,107.20383515122346,3.1706032020180994,3.11,2538.820427445829,2581.183311800798,0.9767078841989109,1.001819432742407,43.31319001598877,27.167040637266023,3.0590968283981,1.0359814829624372,1.0039618795597829,16.23350025,passed,
2025/06/09 10:00:00,0.7218380424316291,0.679035217919506,88.0250168069594,107.35226785302395,3.178588130175563,3.12,2529.7831837500175,2586.7786622834374,0.9763470047326254,1.00183391392206,43.37901242204607,27.076424919342802,3.0590609979605317,1.0418788676936663,1.0100410985485784,16.263442751111107,passed,
2025/06/09 10:15:00,0.7167582607964477,0.6831538919234621,88.17030549089155,107.70680380009497,3.1751305325881125,3.12,2537.8500357352655,2596.1953689153943,0.976766095992472,1.0022020482637064,43.70827166986733,26.753246447219354,3.059741923483896,1.0386407612701312,0.9957959015439178,16.30126432,passed,
2025/06/09 10:30:00,0.7209476939552031,0.6835827923026954,87.97742880466431,107.66370794232536,3.178931253162718,3.11,2523.418522225226,2613.8272512392937,0.9761994467337756,1.0020918466738498,43.558044045893205,26.328436072716848,3.0472027674332285,1.0562654151094037,1.0172158516717422,16.33095114444444,passed,
2025/06/09 10:45:00,0.7179481774510991,0.6834587872333969,88.47957850583217,108.08508690135861,3.179173118841306,3.12,2542.6324067470687,2603.6305284635973,0.9765847479071624,1.0021481047884102,43.665525727990726,26.741613056954087,3.061334255147547,1.0477602364896523,1.0056980964807825,16.360860786111108,passed,
2025/06/09 11:00:00,0.718831966028842,0.6859506745619357,88.36373842349838,108.17273779334973,3.1845124262846722,3.11,2531.2111277182657,2615.7387307218437,0.97626219971727,1.002237027377979,43.75881778728132,26.371658859480227,3.0558701417962406,1.0569137753453,1.0123172182192888,16.390525781666664,passed,
2025/06/09 11:15:00,0.7165494870480303,0.6810181985668947,89.09359436811079,108.53720365978864,3.177656514430876,3.12,2577.888020625585,2579.355059479665,0.9772058667536726,1.0020568725510004,43.40167289990801,27.66803010150259,3.0581688578290174,1.0094777535028467,0.9707607097035048,16.387947070000003,passed,
2025/06/09 11:30:00,0.7192002472552594,0.6813138585486608,88.45992086009687,107.89901447706603,3.170734087939358,3.14,2550.568112938384,2604.2497073797613,0.976745911963145,1.0019950101040802,43.40625616496235,26.749197326444637,3.0536850526663,1.0104668783658446,0.9739037768928392,16.344556580000003,passed,
2025/06/09 11:45:00,0.7201616758862839,0.679899761493419,88.1842204622179,107.50173118871912,3.1705509859606495,3.14,2543.247049525361,2594.5823061848087,0.9766985900052421,1.0019132496625642,43.336468873402175,26.883792021640783,3.0523846722145054,1.0037707095693,0.9700762866532008,16.289749929444447,passed,
2025/06/09 12:00:00,0.7203610478969216,0.6787118311493725,87.90753677939081,107.1169457825376,3.1714094944415616,3.15,2533.1262567147774,2585.0106800159892,0.9766323631514717,1.0018749723332083,43.37928558749946,27.001724276843017,3.057418365168581,1.0006349538804666,0.9685528992368414,16.231708075000004,passed,
2025/06/09 12:15:00,0.7213213525884163,0.6789420711299766,88.4995673299785,107.74096344102395,3.173086855202975,3.14,2549.711315917103,2594.6150230339395,0.9765877443312752,1.001782016367235,43.26337688033042,27.035469461561974,3.0601129222451733,1.0022505933195063,0.9710624836148694,16.323394284999996,passed,
2025/06/09 12:30:00,0.7204714217276055,0.6747537401736733,87.75108093615684,106.57989315330056,3.169262189171711,3.15,2533.05868443354,2558.6725956316022,0.9768084612074818,1.0016831193212838,43.28617385092342,27.57889680659298,3.0696767862731233,0.9712491424803288,0.9446169955684052,16.13703142333333,passed,
2025/06/09 12:45:00,0.7190451891874373,0.6779396007144631,87.6533805925274,106.69193629628849,3.1697982512191123,3.15,2517.5605097797907,2584.9346433779256,0.9765225797018513,1.001894919163886,43.65283638187078,26.79892338505392,3.0786546957867413,0.9908820147945172,0.9581663494069553,16.173880213333327,passed,
2025/06/09 13:00:00,0.7230422027079809,0.6758412504153869,87.74739379176913,106.7171481224381,3.174783303631331,3.16,2523.217335763051,2573.1053390070174,0.9763422902179778,1.0016318084405837,43.26899426591152,27.25955290867333,3.0666320211051863,0.99046054953473,0.9648696126465967,16.179720137777778,passed,
2025/06/09 13:15:00,0.7208514314566207,0.6787207263216156,87.45136132283058,106.64149245897663,3.176651301270763,3.16,2507.0174089240463,2584.9074821209615,0.976225549950638,1.0019033211396169,43.61962076251875,26.787804270813098,3.0684943606054773,1.001611957641398,0.9697582862201278,16.175269831111112,passed,
2025/06/09 13:30:00,0.7196347302270939,0.6790288436366582,87.37793429856117,106.5349980001033,3.175384060150521,3.15,2501.285961298687,2588.734223468947,0.9762129941207333,1.0019678477766236,43.788919313297995,26.60239992856771,3.077604060594114,1.0025001707547039,0.9687100133450883,16.162768960555557,passed,
2025/06/09 13:45:00,0.7164416162936087,0.6760686869176793,84.66973084222134,103.56039530976945,3.181170138920864,3.15,2401.1410549662396,2546.660546639603,0.975527283323162,1.0022014921850424,44.66670034375191,26.424297041156464,3.1037186422587193,1.0037047996413275,0.9690703546541487,15.739798708333332,passed,
2025/06/09 14:00:00,0.7170162915819823,0.6688786595989574,84.3826403962397,102.70446813932601,3.1774875499051807,3.12,2404.734753967871,2507.870439549193,0.9754811662679675,1.0016175101744995,44.35387947668126,27.362223235611584,3.1191911524717972,0.9937571874350994,0.9685894355755941,15.609741840000003,passed,
