datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/09 14:15:00,0.7150847468885826,0.6714341071999063,84.07270079832192,102.59076476282742,3.181876758457428,3.12,2388.3470022446954,2512.1389877362685,0.9754050737075796,1.0019122054294842,44.688365301319905,27.079052929414352,3.1196507263605353,1.0005487250822143,0.969831928607477,15.592742476666668,passed,
2025/06/09 14:30:00,0.7139951430611412,0.6729764869642576,83.87111652179091,102.54337999256362,3.1859638918219844,3.12,2376.0071919192687,2515.3134222287135,0.9752876146003306,1.0020960016051241,44.92309739735359,26.91493614453689,3.1216025946282655,1.0094982128318604,0.9754462979904662,15.583570860000004,passed,
2025/06/09 14:45:00,0.7180333492020479,0.6666696454936037,84.19900409350242,102.41931163013932,3.182302837361976,3.1,2397.278910874933,2494.329812955794,0.9751965227811867,1.0014128974480947,44.30962658749623,27.709676918071416,3.1261599397361306,0.9995877785601487,0.9782366578502211,15.566580321111116,passed,
2025/06/09 15:00:00,0.7206299355489253,0.6748106819332292,86.08019432811302,105.03406276685294,3.203521929066772,3.12,2433.420638472264,2532.9293312906366,0.975268626954521,1.001913479811781,44.38529733299881,27.57018946429728,3.11854890515843,1.0182800139478934,0.9901434618092576,15.909811035555553,passed,
2025/06/09 15:15:00,0.7188579806541919,0.6728729345057022,85.94382347268072,104.65260788696088,3.1912032744883696,3.13,2436.3397917971206,2531.247307386897,0.9755405403878563,1.0018251838733534,44.38827024895426,27.470799269461942,3.129272311193689,1.0041764516323592,0.9765715796297545,15.852580217222217,passed,
2025/06/09 15:30:00,0.7187018567602985,0.6730263256144345,85.4149437611596,104.18786226075702,3.1896594296624983,3.12,2419.6255106437256,2532.4499407693834,0.9753486338586006,1.0018387582401889,44.464930618289415,27.231689361014233,3.1252390221283366,0.9995796176549566,0.9718001793757339,15.795434159999996,passed,
2025/06/09 15:45:00,0.7180757462830519,0.671819592718226,85.16587235296717,103.86467090526425,3.1896090767505636,3.13,2411.9199354490543,2524.8180712025855,0.9752512905502538,1.0017687144877159,44.52825127369466,27.33461611293571,3.1323023288947462,0.9949653114951439,0.9681031019420427,15.746264355555555,passed,
2025/06/09 16:00:00,0.7168806230147259,0.6712536472706999,84.8844609992837,103.56134265748554,3.1890960453199235,3.13,2402.6618005604732,2519.544322091837,0.9751907675150716,1.0017705315242897,44.65427392043315,27.3503774610433,3.1392226333435995,0.9912792591776532,0.9639093907214512,15.69738808,passed,
2025/06/09 16:15:00,0.7166002530285488,0.6699633352543677,84.62695118231882,103.22795411485549,3.1878174984456216,3.13,2396.6612084609765,2512.2081421099315,0.9751239501485461,1.001681978812913,44.655256422399034,27.447600256262948,3.1422976586487135,0.9895207502687821,0.9634445049997791,15.648579613333334,passed,
2025/06/09 16:30:00,0.7160363545619853,0.6728551932570707,84.10273833772862,102.99748898440482,3.1909701906791827,3.12,2373.2629841045487,2523.3237100809415,0.9748566328610987,1.0019316763460355,44.91569573643294,26.93570492186173,3.134454455554002,0.9995394163286242,0.9691026434395809,15.624862177222223,passed,
2025/06/09 16:45:00,0.7148964892527495,0.6724200047767356,84.04104722432113,102.91539850816655,3.1907656013080237,3.12,2370.9765715333015,2518.8382789435473,0.9748837622850838,1.001941050022263,45.010946597433865,27.022749342950366,3.1423182470591806,0.995027094337834,0.9640438761915088,15.602253021666664,passed,
2025/06/09 17:00:00,0.7139718682753374,0.6716919465646526,84.00727362417933,102.80530927264736,3.1874117353401994,3.13,2370.6266472145526,2518.4855852020473,0.9749191734198341,1.0019003383134228,45.06212408375447,26.9921054636138,3.1507465408974626,0.9955278594778464,0.9643296068694606,15.58361370499999,passed,
2025/06/09 17:15:00,0.719695932337803,0.662991605772076,84.37790910053953,102.56301603509995,3.181279127559672,3.13,2396.4307703258405,2493.6742093232697,0.974720288333642,1.000953475654544,44.23385840566541,27.954899690577392,3.1567231691639908,0.9884878026523998,0.974670295120694,15.556788903333329,passed,
2025/06/09 17:30:00,0.7194741195046714,0.6619086558016374,84.35285197495925,102.46781535599072,3.1815094971362363,3.14,2395.265997302662,2488.587789568555,0.9746660719124323,1.0008705480364821,44.24965250323099,28.08744712537635,3.164364665420784,0.9876118222835981,0.9749384708577794,15.538027205555549,passed,
2025/06/09 17:45:00,0.7183855624991298,0.6658539032848729,83.59391001840844,102.08275467766937,3.1862687556025993,3.11,2358.3688623463013,2507.1727860390256,0.9741736123325164,1.0012010302176968,44.70531995749976,27.265191241619938,3.1609468771697786,1.001182195945408,0.9821358727204064,15.502923333333335,passed,
2025/06/09 18:00:00,0.713204375944813,0.6705281545253005,83.1396154043427,102.01591270905513,3.198156055251408,3.11,2329.4160991802623,2506.9685013015446,0.974112350701862,1.0018208346108781,45.47018763377019,27.010202024495825,3.1733178340437393,1.0152899392195138,0.9842503613338981,15.467512695555552,passed,
2025/06/09 18:15:00,0.7135835942271977,0.6672439292986094,83.27494549374035,101.89970811430445,3.191517445935842,3.14,2343.470683638929,2494.4766506807337,0.9743175688486461,1.0015429251085037,45.21293800105749,27.420576380218407,3.177589788801148,1.0089704979076297,0.9826908244386172,15.440393320000004,passed,
2025/06/09 18:30:00,0.7145003014171738,0.6639656458956594,83.29314380596018,101.67454221188756,3.1857378606833926,3.13,2353.1749670137892,2482.4514583282835,0.9744158059171439,1.001245035069598,44.940394090559344,27.776027325520634,3.17893328600426,0.9973083916033328,0.9764496372999939,15.405038183333335,passed,
2025/06/09 18:45:00,0.7133557534233473,0.6631689949394773,83.09015422382379,101.42022647647961,3.1822409664808324,3.13,2350.476692469578,2476.6495455498725,0.9745062421711939,1.0012307342228537,44.974241718171164,27.83163732870972,3.1818390651234654,0.9898840249542484,0.9688934506391954,15.361078865,passed,
2025/06/09 19:00:00,0.7106004819484846,0.6639261066431356,82.77640716059449,101.11589813961893,3.173633041068466,3.13,2343.469065562466,2482.5453980306224,0.9746958286091492,1.0013764883313498,45.168757512891275,27.453836404610747,3.1860423292752005,0.9738185862373157,0.9490556089358302,15.315998958333333,passed,
2025/06/09 19:15:00,0.7156038892829668,0.6599535391257759,82.73768318662727,100.8704380274803,3.1749270079121548,3.11,2343.847589754317,2476.287306147263,0.9741769412535521,1.0008290660650347,44.72712656126298,27.739672665719414,3.1831895232923983,0.986492057683946,0.9720543172924958,15.303576462777768,passed,
2025/06/09 19:30:00,0.7125343725043528,0.6631626122928465,82.40731315147596,100.82332753490724,3.181790287186604,3.13,2323.497443303094,2479.7647188797955,0.9740831784457034,1.0012228495280742,45.218430687776106,27.473273879082033,3.190149690665513,1.005787248525729,0.9836035486965875,15.282972894444447,passed,
2025/06/09 19:45:00,0.7163517062238701,0.6569693734602634,82.77917313551939,100.76602957838016,3.177395153851654,3.11,2348.096054001849,2457.894655204675,0.9741181501638241,1.0005806633374714,44.58284657363432,28.321224656902032,3.1911731751006327,1.0009579957641852,0.9912299394638916,15.270531588888884,passed,
2025/06/09 20:00:00,0.7148485518898066,0.6609579308964098,82.29581059306918,100.6661155862932,3.1855917902723885,3.12,2320.7571242532526,2468.959489760454,0.9737980666287896,1.0009615879460803,45.025116587685076,27.825485443029763,3.1887498655980338,1.0106778901475983,0.9941564207253946,15.258081923333327,passed,
2025/06/09 20:15:00,0.7125608541948467,0.6610432439916297,82.30505688232446,100.6584746285258,3.18180053019691,3.13,2325.8564557185814,2463.0813706438453,0.9741461356997632,1.0010814476504128,45.10645543519771,27.941853160043593,3.1915621338732136,1.004379169099677,0.9852583800600674,15.237444915000008,passed,
2025/06/09 20:30:00,0.7132092602067842,0.6592509461674139,82.34939064013282,100.56932299445255,3.1756268566684853,3.11,2332.947321976931,2461.374280220624,0.9742175055267733,1.000891820215062,44.924451656952755,28.01484809644188,3.1924469719564557,0.9920252422082951,0.976147647105767,15.224976439444442,passed,
2025/06/09 20:45:00,0.7146021747865495,0.6616710209220338,81.78410234302582,100.26011729609041,3.178085259823153,3.13,2306.0557262543985,2480.63133850213,0.973654250017384,1.0009848118307634,45.081681637321196,27.285070780602098,3.1827726333152553,1.0104789356468558,0.9928249244993161,15.212499603888878,passed,
2025/06/09 21:00:00,0.7112823235531647,0.6632508810661011,81.73749637087262,100.33322057323304,3.181496246937975,3.14,2299.689281159257,2477.4670944384748,0.9737933238152707,1.0012603134293094,45.443884485408184,27.30394301744072,3.195493894654895,1.0170102463949873,0.9934726183136571,15.198505080000004,passed,
2025/06/09 21:15:00,0.7095610641523523,0.6562011179819909,80.6619707132767,98.7297991778422,3.1709198527242455,3.14,2282.2483434423593,2440.912485467568,0.9736472938384316,1.0007442133902953,45.32285324648269,27.824427284291342,3.207937886764945,1.0125197433435233,0.9960828467208908,14.976764439999993,passed,
2025/06/09 21:30:00,0.7096754362280231,0.656919344676577,80.7399149002103,99.01125443033138,3.18663990131736,3.2,2282.123717015322,2416.7161286892915,0.9737633598808803,1.0009531722147893,45.38208241006473,28.612209774971188,3.200609834360064,0.9967619998792332,0.9803196545152159,14.973510542222227,passed,
2025/06/09 21:45:00,0.7056638455386329,0.658566869444225,80.73689692610617,98.93973444632097,3.162371652001618,3.11,2290.7536550918176,2443.1755697852827,0.9743807883613468,1.0011506148019358,45.516755185648584,27.686346840107756,3.2058425673783604,0.9802207339657125,0.9570411915344522,14.970443583333333,passed,
2025/06/09 22:00:00,0.707465763414471,0.6610223448237607,80.18310222466432,98.68580925567834,3.169532990208435,3.12,2263.21038152983,2456.6262756521337,0.9737595068670616,1.0012585428229774,45.66659178364429,27.14634242844455,3.1933241249397684,0.9987127863060087,0.9744678536895903,14.959677993333333,passed,
2025/06/09 22:15:00,0.7096355593117296,0.6558615569862719,80.66149296205025,98.82728275159761,3.1670721263899413,3.12,2288.640191364165,2437.5278204966025,0.9738321258728999,1.0007203170740948,45.18923552816244,27.980159558121656,3.2005789430964176,0.9976206179597746,0.9824536978071037,14.968114975,passed,
2025/06/09 22:30:00,0.707379141059692,0.6574842400616983,80.85124083496679,99.09398582916242,3.1684737154620866,3.14,2295.6802668655682,2431.1105741779556,0.9743169571601434,1.001036544150289,45.343857057280665,28.171849392651588,3.2001699907323418,0.9843587177760755,0.9647333903014821,14.976712538333336,passed,
2025/06/09 22:45:00,0.7087810849844474,0.656221879842447,80.79710097911874,98.90844246805801,3.1632448059347382,3.12,2295.546586098461,2439.1179003002662,0.9741078066766573,1.0008054248424445,45.19333818856301,27.930199276896783,3.2004257018594715,0.9785032208054275,0.9619594572535294,14.976902844444437,passed,
2025/06/09 23:00:00,0.7099706362503225,0.65848022676931,80.48439834734513,98.7741936603314,3.1646563599471653,3.13,2277.8185266433934,2457.3452015371813,0.9737288723152966,1.0009116391068675,45.31559899677314,27.291533903969917,3.1931038879981086,1.0011788928011165,0.98277548423906,14.985166007777783,passed,
2025/06/09 23:15:00,0.7105239772032121,0.654556992194092,80.96926686581753,98.94876821498868,3.1637285152307877,3.12,2302.811792646602,2436.3356050580537,0.9739954412171872,1.000579141131706,44.98606163446366,28.11760477927735,3.1999713314767497,0.9998123133322738,0.98692771744629,14.99337576,passed,
2025/06/09 23:30:00,0.70876316985492,0.6578593077623207,80.58951805703114,98.8279434340108,3.1698603165620307,3.14,2284.418886582042,2437.5870711549546,0.9740106442808211,1.0009947954549796,45.333988577178715,27.8782782847169,3.193636747096147,0.9990954101967816,0.9801185936796831,14.968099299999992,passed,
2025/06/09 23:45:00,0.7067091214199172,0.6548135332674709,80.56093033005347,98.50111653996301,3.161179520306354,3.11,2294.8004577070265,2425.02924992855,0.9742581943317067,1.0007746495561813,45.231103996508125,28.167811829406194,3.2027943193919994,0.9835450625785906,0.9661405689276839,14.920229011111113,passed,
2025/06/10 00:00:00,0.7109239872852647,0.65723553197547,80.82140419395583,99.13981939498258,3.171545091537198,3.13,2290.0802668305896,2440.6348552829495,0.9738447898860698,1.0008341234283262,45.16584445991932,27.997285241311165,3.19332811146136,0.9984575929743973,0.9831667682824892,15.00367632499999,passed,
2025/06/10 00:15:00,0.703793603477451,0.6603586863635965,80.309725981267,98.79206454959218,3.165668984557444,3.1,2281.0143407689056,2431.655581273583,0.9745797068927373,1.0014466824926704,45.66219255181402,27.86472961767919,3.191178843365595,0.9720898587559491,0.9454615476166393,14.918753006666657,passed,
2025/06/10 00:30:00,0.7065916682697784,0.6614677453024327,79.88294602280378,98.48261852641835,3.164289881408769,3.12,2260.8044228811805,2454.197139780077,0.9739677073733947,1.0013544499909823,45.639739716538365,27.08842408574971,3.1813115897456195,0.9868134525123953,0.961647733992436,14.919631735555551,passed,
2025/06/10 00:45:00,0.7024086454214128,0.6626813296153033,80.00184080528349,98.63013493371199,3.163397667653204,3.14,2265.9807614829388,2447.387548243068,0.9744554044351976,1.001659494475108,45.9228088155717,27.23977951543196,3.191464766908206,0.9811403100220161,0.9498471180613407,14.910258317777775,passed,
2025/06/10 01:00:00,0.7038522800589946,0.6623842268080243,79.97833640154391,98.60021927536762,3.1623441030288757,3.15,2265.890300111826,2451.204469043491,0.9743381222200022,1.0015631418672448,45.802255949450156,27.14931540224589,3.185945877631802,0.9810453117709415,0.951757503573993,14.917076826666671,passed,
2025/06/10 01:15:00,0.705103350188999,0.66184038646862,79.8565942100805,98.4620009927525,3.1601272932363536,3.12,2264.059745241912,2453.3521650371517,0.9742311349750062,1.0014574695563487,45.67977060034143,27.060758942553793,3.179791730959814,0.9790043761555677,0.9519095476654096,14.907622131111113,passed,
2025/06/10 01:30:00,0.7035299391571643,0.6620139252476075,79.91390611487537,98.53689045230368,3.164259786192081,3.15,2265.410452932931,2442.837186499201,0.9743858176845793,1.0015724115865487,45.80389878220445,27.369524061882696,3.1850991825518706,0.9786901694369954,0.9496730308527473,14.89811866888889,passed,
2025/06/10 01:45:00,0.7036314469646952,0.6612402838172825,80.00127023569148,98.5558494094249,3.1616462659537783,3.12,2272.5578767736006,2439.136575074286,0.9745366669145343,1.0015137983517441,45.695131803205044,27.50822698749013,3.183148259625187,0.969511904579568,0.9417816316405115,14.896711170000005,passed,
2025/06/10 02:00:00,0.7044247981328745,0.6601237069404949,79.9772140472432,98.44859535527588,3.1578809692313676,3.14,2275.136862838633,2439.1378192263383,0.9745259833597634,1.0013773734541473,45.56278887718881,27.505447291437104,3.1816740470614047,0.9737545442791611,0.9481357805959163,14.887118302222227,passed,
2025/06/10 02:15:00,0.7050651989098183,0.6591521724164083,79.8909478484175,98.29684372575099,3.154896077398447,3.13,2275.3267606050817,2440.35207723666,0.9744225510932921,1.0012292949379271,45.45245910930944,27.452718390777896,3.179581834776556,0.9701996041242952,0.9465791999525687,14.87747666777778,passed,
2025/06/10 02:30:00,0.7043786054072859,0.6603761187434887,79.6949485241217,98.18657592301666,3.1550784326982,3.13,2265.677229884745,2446.5907094354843,0.9743352272534536,1.0013534275039764,45.6066807104223,27.168382139902874,3.179696192553956,0.9728777101329424,0.9469442282116406,14.867574944444444,passed,
2025/06/10 02:45:00,0.7076107033782946,0.6549874351054473,79.6874646799553,97.88770146116605,3.1533339212053586,3.11,2279.176723430327,2426.1657714515236,0.9740884699709377,1.0007029317363323,45.02720425010494,27.890898444430878,3.1716047308571067,0.9788887476215108,0.9633646542719551,14.837516099999991,passed,
2025/06/10 03:00:00,0.7011999086725881,0.6549055630845938,79.28666136747663,97.29296896707424,3.132948237622009,3.11,2272.888344847959,2440.49686720448,0.974414321368785,1.000810661821386,45.40912139365163,27.105791801539862,3.1940456911832285,0.9909976478582834,0.9676277171589497,14.766791893333329,passed,
2025/06/10 03:15:00,0.7031726310067485,0.6578588009658071,78.67871995836208,97.08238673835062,3.152900751286603,3.11,2241.1988476967804,2432.8129145361618,0.9738293584150871,1.0010824093624904,45.62410146287564,27.170272186833913,3.1749976251880607,0.9988046631638797,0.9743727688282376,14.736695196666664,passed,
2025/06/10 03:30:00,0.7037564360355226,0.6548514771166644,79.53870321732298,97.67252394505765,3.149279986630506,3.12,2277.246957649876,2419.4186750989247,0.9743562487956955,1.0008328848077026,45.275876486222074,27.93013065015258,3.184808833021216,0.9917242278533307,0.9716814812102645,14.791115081111101,passed,
2025/06/10 03:45:00,0.7036102320558426,0.653824860835629,79.63324135921583,97.65427110907996,3.1428058795280633,3.1,2285.907229672782,2420.690119359901,0.9745069826489415,1.000722074627647,45.1489453213605,27.91655012274886,3.185008714554333,0.9810909098054295,0.9622694628934756,14.791921821111114,passed,
2025/06/10 04:00:00,0.7029073480054409,0.6558666492817277,78.91517323917932,97.11873820563125,3.142790431236028,3.1,2257.1376519055593,2434.371790400618,0.9740642695174101,1.0008677510435695,45.42041897832514,27.208003632603923,3.179540444358153,0.9943475957532172,0.9720489645533384,14.744430983333329,passed,
2025/06/10 04:15:00,0.7062987493018698,0.6579834798675482,79.83860352990824,98.229008128941,3.154822136171129,3.08,2277.5038151775157,2435.3474201417484,0.9743291957865738,1.0010658396630614,45.27625575495939,27.63548340688339,3.1736520822015,0.9950374827382465,0.9739256136863808,14.868207401666664,passed,
2025/06/10 04:30:00,0.7067116482487311,0.6645505336171896,80.47579875600321,99.36953302133384,3.16533606726399,3.14,2280.487076309105,2464.806725300772,0.9743773108435785,1.0016155543123868,45.56730281433846,27.094357708145072,3.1674386201843276,1.0095790421779451,0.9803891627213024,15.020449619999997,passed,
2025/06/10 04:45:00,0.7065449936377444,0.6654686669247537,80.58028705239484,99.49142848657961,3.1595747165627928,3.1,2282.2783309863307,2481.281696040204,0.9743971971691952,1.00164938989517,45.59861867301114,26.639330071439016,3.1694008832512703,1.0183720370088958,0.987419439788539,15.050823822222215,passed,
2025/06/10 05:00:00,0.708934116343478,0.6638926224788511,80.4942185982143,99.3566053492375,3.164412144194809,3.08,2277.871710865622,2474.604755973787,0.9740555794124267,1.0014237229476899,45.44880615309608,26.86834296250656,3.168319242416712,1.0337832651523085,1.0073588920732992,15.038794246666662,passed,
2025/06/10 05:15:00,0.7085722324804958,0.6556043614740711,80.10579255254274,98.34810787101819,3.154858616639092,3.05,2285.441150471019,2436.8647973851266,0.9740388973765992,1.0007038317419747,45.04671522026533,27.782413020720593,3.1811315111116176,1.0206291788276984,1.0047258604076903,14.898207609999993,passed,
2025/06/10 05:30:00,0.7084896492419391,0.6604637030863505,80.24339089157168,98.92558419998883,3.173005106657373,3.09,2274.890538191224,2436.742930090455,0.9740559803166907,1.001260461161496,45.398014815868585,27.86655631506336,3.1736382232032843,1.0273113434000112,1.005174867041342,14.950037055555557,passed,
2025/06/10 05:45:00,0.7093312522938974,0.660217934547755,80.77973749682275,99.41802937048467,3.165774727080677,3.09,2300.00576251204,2441.983170428678,0.9744804005975205,1.001201810774971,45.10708316618286,27.95430147236578,3.1652736445287655,1.010113789185468,0.9895412904069245,15.012068719999991,passed,
2025/06/10 06:00:00,0.7078074880273484,0.6624583930144968,81.10377234088803,99.8582996734585,3.1631220764255605,3.1,2309.2268097344513,2453.8253454825804,0.9747809889806256,1.0014292251341994,45.2202859007811,27.715423748858512,3.165737918485205,1.0114829529906713,0.9861655504252945,15.066115423333336,passed,
2025/06/10 06:15:00,0.7084545102339671,0.662978847567926,81.24094412411411,100.02527512584476,3.159162224616038,3.09,2317.1554849276235,2460.5662771734083,0.974926228427168,1.0014374531767654,45.08986640575657,27.58864859638076,3.1566943155029192,0.9944522747330137,0.9696286126701448,15.093598110555554,passed,
2025/06/10 06:30:00,0.7107426307444088,0.6611348439650081,81.25586542612831,99.9447131609907,3.1586187743804297,3.09,2325.0644081249307,2450.8113653549544,0.9749490394345763,1.0012295469066328,44.75799142814633,27.92442409022027,3.1435803072256423,0.9850649058743092,0.9654093383300956,15.08517088222222,passed,
2025/06/10 06:45:00,0.7088073337690023,0.6626521105214151,81.09709761128241,99.8198065243265,3.15314519169136,3.13,2318.411444457622,2463.082187239579,0.9750198922080408,1.001392472138562,44.96583985120347,27.432809887530283,3.1476851375645536,0.9856340346014137,0.9617181404527821,15.076743653888888,passed,
2025/06/10 07:00:00,0.7092808453894632,0.6627425135698013,81.08181716328407,99.83618667568103,3.1554412502898073,3.14,2319.2663175370335,2458.711886076158,0.9750406181974537,1.001407963275385,44.9102626729797,27.570515287531908,3.141090778762555,0.9853126458985617,0.9618989604231997,15.076629516666658,passed,
2025/06/10 07:15:00,0.7080558889859375,0.6630921264560824,81.04601988875045,99.77674907697711,3.151912781637295,3.13,2319.7478293463355,2460.9040490259636,0.9751838183608247,1.0014787573276067,44.97883332644488,27.444824541520227,3.1428360401870483,0.9797993699721081,0.9545951741173164,15.068197759999991,passed,
2025/06/10 07:30:00,0.7084882566584151,0.6643203446932348,81.02954355550509,99.88053072304548,3.1569198125379083,3.12,2314.8057344449785,2463.6740395138286,0.9750528109292613,1.001570149964781,45.04639513600373,27.38428960213556,3.1392750207536495,0.9770258872828643,0.9509563107392606,15.085277472222225,passed,
2025/06/10 07:45:00,0.7082577887216762,0.6662001640213863,81.52319542497199,100.47308143175485,3.15521595904119,3.15,2329.7283985301383,2476.523620938059,0.9753175802708483,1.001714275066888,45.03295175143246,27.219284540802278,3.1366819956257657,0.9812836252073261,0.952437338779012,15.164763075000007,passed,
2025/06/10 08:00:00,0.7090209303791885,0.6686022482802904,81.80319603110689,100.94043628380365,3.1590004076370204,3.14,2331.7880463959996,2491.4400918989227,0.975239744225824,1.0018585846592694,45.09166919736198,26.943458056537096,3.1330154511904964,0.9894476971025233,0.958355366659192,15.236579655000007,passed,
2025/06/10 08:15:00,0.7102714795356915,0.6661608224565975,81.9424229557587,100.87031872901841,3.154896186832652,3.14,2342.0013655473076,2485.7872138579883,0.9752899877746096,1.0016043074726249,44.84524663235011,27.170313932624705,3.13414845370303,0.9876898963151396,0.9609547540264013,15.231171779999995,passed,
2025/06/10 08:30:00,0.7142610012612449,0.6646735501476247,81.85851881798857,100.75776620917797,3.159186727891981,3.12,2339.5665106519155,2482.540547243605,0.9749095633296471,1.0013343644293902,44.534846614285385,27.33112533412612,3.1216657931568963,1.0012352815144947,0.9806211878630727,15.233936617777777,passed,
2025/06/10 08:45:00,0.7116352803464052,0.6669770912578132,81.70799934157917,100.73917025578618,3.1622776304543083,3.12,2326.483428739036,2489.267764151411,0.9748603432098534,1.0016145113687251,44.93356078805052,27.014444341806744,3.132106819941231,1.0113300503947478,0.9844643492134423,15.228742271111111,passed,
2025/06/10 09:00:00,0.7076251765391123,0.6650766988971679,82.1809350616706,100.89360992710652,3.148438902570899,3.1,2354.0538345926334,2481.146073813569,0.9756854359084025,1.001614491290432,44.91912732200211,27.294742794904014,3.1489552691699125,0.9842720654431522,0.9557241627205302,15.223331493333333,passed,
2025/06/10 09:15:00,0.7131750092128122,0.6622710571431948,82.1141446484255,100.71118512771724,3.1534018850924466,3.15,2350.6407217121864,2478.0284529215364,0.9750796761147942,1.0011548941460342,44.502522396099955,27.492691163975902,3.139733474931268,0.9986881115770231,0.9795850974446383,15.22673447777777,passed,
2025/06/10 09:30:00,0.7124460307330104,0.6647863659991282,81.5708110709984,100.39326512792073,3.1597364086061406,3.1,2324.29812648999,2484.515661391949,0.9747182169072803,1.0013913273769472,44.825995417745766,27.075847803918634,3.1366633551722325,1.0126047015669537,0.9891634189272128,15.194584007777767,passed,
2025/06/10 09:45:00,0.7096361948321991,0.6654885273660929,81.49754793225729,100.33708784713981,3.162611949483702,3.11,2319.3431256249596,2477.417404062079,0.9748523375508108,1.0015834943586424,45.10725538794801,27.183462424009285,3.147453396003509,1.0096059997050055,0.9820637670884831,15.170292170000003,passed,
2025/06/10 10:00:00,0.7095123339904844,0.6668687488496572,81.65887991917677,100.61558867731965,3.168125418962498,3.11,2319.5208687536465,2479.606451878893,0.9748284248141373,1.0017111413894966,45.204841658741046,27.204347266394226,3.1478747452663756,1.0118114175146808,0.9823856870702726,15.204237253333336,passed,
2025/06/10 10:15:00,0.7045322657204824,0.6608780184209979,79.16972024127669,97.62157342620499,3.150854989993825,3.13,2257.68330562303,2444.425963252708,0.9744260498867959,1.001428879797811,45.50354843006574,26.942797760282904,3.1548031999592276,0.9959251112603362,0.968699773357944,14.815664453333333,passed,
2025/06/10 10:30:00,0.7101949434711647,0.6567628821025702,79.66991740805659,97.9745721463257,3.165118049258493,3.1,2276.7855935109274,2416.569190990762,0.9741463531534277,1.0009206915193811,44.91705917417899,28.156785393423057,3.145616604747455,0.9999041242445773,0.9845720546259117,14.85502194,passed,
2025/06/10 10:45:00,0.7061177153017986,0.6613515550521869,79.97183351228335,98.40477910234226,3.1535345974834015,3.09,2277.6909959805735,2453.985206235666,0.9745425007512486,1.0014015316074494,45.396914836834064,27.033184883560956,3.1624672840912136,1.000981090509632,0.9745533497709811,14.921504607777779,passed,
2025/06/10 11:00:00,0.7024949728831257,0.6580198837859667,79.12988981204003,97.31558074919027,3.1477438008722105,3.11,2262.894512578664,2429.4231772877433,0.9745097325642963,1.0012234042466361,45.49531414640761,27.319582304409572,3.16878162278539,0.9898218602598271,0.9638133399864781,14.770213919999994,passed,
2025/06/10 11:15:00,0.7023891905269924,0.6570859933559281,79.0653135946045,97.18033169007046,3.147612264810259,3.07,2262.125675410369,2425.6823672010914,0.9744323738471122,1.0011259709545157,45.4721190714995,27.404449648290072,3.171477386624036,0.9875434446840264,0.9626179780557766,14.755402090000006,passed,
2025/06/10 11:30:00,0.7042713393827671,0.6493030114270496,78.76230009097021,96.36430053689357,3.1386380994157146,3.11,2271.593514033467,2403.4756882065512,0.9740095272812922,1.0002043915924017,44.87492316643955,28.02415634287346,3.173338250627416,0.9949696354665839,0.9820238653857789,14.673350315555552,passed,
2025/06/10 11:45:00,0.6968373660227941,0.6505279436625196,78.02429058037075,95.56536581535917,3.1264830057889146,3.06,2245.3041631996516,2416.607058774878,0.974014622020368,1.0004755746763008,45.57392018129525,27.118960567253055,3.2019919836081647,1.0009628644451098,0.9774195857262029,14.57538621,passed,
2025/06/10 12:00:00,0.7015478547467893,0.6525700154386458,78.28684236428143,96.16170504962128,3.1540303011368582,3.11,2237.9181851516055,2402.903213443514,0.9735811841126071,1.0006282646091946,45.54533532612787,27.800980700516373,3.1884390544359755,1.0160495121446445,0.9955178168219098,14.637291313333337,passed,
2025/06/10 12:15:00,0.7076371321667557,0.6634275866092406,80.68700483317643,99.52203553108536,3.1979398390064846,3.2,2283.7564125222502,2411.1881091490136,0.9743678343455136,1.001723836082479,45.55554039409703,28.74760192913514,3.158429160032335,0.9908192275081397,0.9644742152137062,15.014150127777778,passed,
2025/06/10 12:30:00,0.7118813173197024,0.6604354528110212,81.68022925043196,99.97451091337032,3.1617941211572305,3.17,2319.1379490911054,2475.159262563137,0.9743122120581739,1.0010022067621986,44.97426957635397,27.28609407843063,3.178995968730525,1.0020601576121126,0.9828339713168278,15.158580738888887,passed,
2025/06/10 12:45:00,0.7025795016384071,0.6567461429569221,79.7024268168328,97.67615618118572,3.1521053991514796,3.11,2271.5234242867846,2432.2865884650246,0.974346507606647,1.0010667427169837,45.58435364732203,27.45154720694236,3.1972343893755224,0.978334060060071,0.9537585888907599,14.826904937777769,passed,
2025/06/10 13:00:00,0.6962635984723452,0.6523869124628001,77.83044598325544,95.54526774275007,3.1402619506405047,3.11,2232.5577880503033,2402.3374241250126,0.9739818446076293,1.0007809219623025,45.80755766797744,27.447456578515382,3.196524473410916,0.9736600222042702,0.9479047484748685,14.554785079999991,passed,
2025/06/10 13:15:00,0.6939833317573317,0.6403324985665816,77.03698257211389,93.88507462058635,3.116942215922978,3.09,2243.8472068037686,2361.7377887511816,0.9737692662659162,0.9995408349987721,45.16964491814356,28.312811112904317,3.20993562946772,0.9597668218891304,0.9468648388954586,14.355342301666665,passed,
2025/06/10 13:30:00,0.68750550885113,0.6418846379521623,76.14932258729563,93.08347915066417,3.1162656475938304,3.12,2215.768031605914,2350.229554100522,0.9739028780015302,0.9999561150656128,45.77884704420494,28.120871764383793,3.218762416741513,0.951248608745458,0.9293874751561568,14.228861423333333,passed,
2025/06/10 13:45:00,0.6845122466314786,0.639467172816528,75.8082870381199,92.52996814388914,3.1092563490511353,3.12,2213.448365260781,2337.9798900256274,0.9739931999234398,0.9998057612522387,45.83664412174468,28.268201709389846,3.2292739499117187,0.9391552953676265,0.9171714523227605,14.151557199999997,passed,
2025/06/10 14:00:00,0.6845103637868394,0.6367221701064991,75.30539037313044,91.81510710184003,3.1027170796094388,3.11,2206.3054711162445,2332.4289645436074,0.973721815810482,0.999462846642672,45.67275677484034,28.20785084065487,3.224828686765578,0.933901248001088,0.9153425311995496,14.08240885333333,passed,
2025/06/10 23:45:00,0.676232946802802,0.6324606183947916,73.5666017851614,90.16997041336035,3.112128013219646,3.04,2141.965858895649,2312.6858974302736,0.9718985978267761,0.9989102184600417,46.53747590195701,28.209648316515377,3.2816572290698205,1.0266960378782675,1.0064348314777736,13.863446520000002,passed,
2025/06/11 04:15:00,0.621626350812401,0.6144063175115761,66.15058754807006,82.12994062353195,2.9712695467980272,3.06,2059.265176460136,2244.4138778732545,0.9723064752634121,0.9973952996461882,47.76610012932916,26.52639269017763,3.298123697169466,0.9820511612380298,0.9548430655886904,12.787390513333335,passed,
2025/06/11 04:30:00,0.6409527567257948,0.6217982698370357,68.36705176754764,85.17480635199455,3.0117917678552963,3.06,2082.779039497499,2271.805868315393,0.9722379841186253,0.9980004769560447,47.23804098361955,27.15123453957804,3.281668783677763,0.9938847547429254,0.9699635619558091,13.115102977777784,passed,
2025/06/11 04:45:00,0.6538233536564019,0.6299412405472387,70.46325773988006,87.76493313050813,3.044565467970676,3.09,2110.4933783214283,2296.404826961602,0.9727914457744279,0.998885034051956,47.04602993794715,27.450082630597436,3.2679171940428557,0.9973787640966146,0.9677263051081979,13.417090096666662,passed,
2025/06/11 05:00:00,0.6765781659547256,0.6346676706761456,73.38998980489713,91.10607724192037,3.0864785424868564,3.03,2164.204344801686,2319.7873965740378,0.9728680820795541,0.9990849237290392,45.9829958058502,28.408164131726505,3.233600909893948,0.9980444289327023,0.9771989695972257,13.839744294444445,passed,
2025/06/11 05:15:00,0.6803506590746952,0.6425100312450016,74.8235844713837,92.93991980011589,3.099136721027358,3.22,2185.138936823004,2345.172951956128,0.9738172217648067,1.0000640574157889,46.19557976623379,28.172959080509756,3.2306900336370554,0.9757464589874353,0.9490376327216324,14.040055932222215,passed,
2025/06/11 05:30:00,0.6862007141423312,0.6531761084512357,76.79650241423631,95.57249648092528,3.1123751009963145,3.13,2219.8076929839635,2397.6674492705033,0.9746228205988106,1.001050880189818,46.249650411718214,27.48815198521825,3.2132330721223985,0.959173251272034,0.9258807261735277,14.371314662222217,passed,
2025/06/11 05:45:00,0.6917796030188822,0.6551803374189886,76.84079872244399,95.81368936472836,3.1183549789793075,3.14,2206.958423116804,2428.0236274933836,0.9738198658641946,1.0009327333336018,46.123314939836035,26.736816940110817,3.2013521041793944,0.9950560786231442,0.9644673088380612,14.453519355000001,passed,
2025/06/11 06:00:00,0.6933451323953749,0.6531180069845486,77.20399006004668,96.07857534720519,3.127014377715,3.12,2223.086332615578,2402.6669783368798,0.9740020716986971,1.0007882327920807,45.8639381621739,27.701642399264,3.197401751099127,0.9867233581738856,0.9608510179803628,14.464797111111105,passed,
2025/06/11 06:15:00,0.6923318070614211,0.654826287889371,77.35094650812385,96.32742181040962,3.1315998187425045,3.17,2226.214334287362,2396.3681860394686,0.9743482741257167,1.001086594261319,45.987615601733765,27.903035221975834,3.1938978835482392,0.9716775292750426,0.9428967208722427,14.476078582777772,passed,
2025/06/11 06:30:00,0.6899056745236011,0.656545611036845,77.56431976690266,96.57939197736545,3.1254282892851957,3.17,2239.6378527803236,2394.5199413116907,0.9751232413254121,1.0014363740860868,46.04857517889102,27.940406750399784,3.187163799450529,0.937378399634348,0.9047727140132708,14.48372786666666,passed,
2025/06/11 06:45:00,0.691708149082398,0.6545198034692229,77.38053316601764,96.18301972974103,3.1091603524682765,3.15,2243.6962935132974,2412.6950618841556,0.9749436845423507,1.0010397550063446,45.698361670549325,27.335018616801424,3.178031486173993,0.9250713212850981,0.896996227774334,14.477467387777782,passed,
2025/06/11 07:00:00,0.6942847646745737,0.6551869384744476,77.32459309822488,96.22124548808645,3.114186201357929,3.17,2238.7800064471985,2416.1254439401905,0.9746842840801326,1.001013235748026,45.584101701512864,27.271596235168783,3.165363501201397,0.9348951363527744,0.9086067087483001,14.496242322222221,passed,
2025/06/11 07:15:00,0.6940560564950257,0.6548126930372629,77.6359851619282,96.45161834710133,3.112979648123257,3.15,2250.282405717311,2414.1138131124094,0.9749266091884923,1.0010140504524148,45.53286456142531,27.43705143817352,3.1694719259235766,0.9335111431181576,0.9072538088577302,14.520170499999992,passed,
2025/06/11 07:30:00,0.6965730456870168,0.6545637706166799,77.48570241812051,96.32786092651975,3.116896471406875,3.16,2242.35531192311,2417.947939128546,0.9744998682889351,1.0008620898142688,45.41617665729451,27.328614690071195,3.161925573624767,0.9479589213812587,0.924414363638561,14.525682758888895,passed,
2025/06/11 07:45:00,0.6968864658893161,0.656496795363825,77.26742225797221,96.24750539774818,3.1204888777608986,3.16,2227.649901979804,2428.36665832802,0.9742310247523281,1.0010127655857275,45.59377432512419,26.92152831657992,3.159497751999091,0.9675939455443074,0.9415291750073008,14.529047891111121,passed,
2025/06/11 08:00:00,0.6947329900223468,0.6536652106029821,77.7297990337799,96.40403479974513,3.115309828119542,3.13,2250.2971405175076,2413.735177825131,0.9747038738835085,1.000853272390997,45.51189056708078,27.484423449565977,3.178036987913988,0.9642901746805402,0.9390397018070006,14.529905719999997,passed,
2025/06/11 08:15:00,0.6981826977382648,0.6536763026189438,77.67175271053243,96.39395453910407,3.1189642101707267,3.12,2244.751143322063,2421.9092558732164,0.9742624422410059,1.000686777094903,45.32845269207775,27.305499770159983,3.167138373793847,0.9787247433577866,0.9570558252675161,14.555146766111115,passed,
2025/06/11 08:30:00,0.6975416954257848,0.6519230705223771,77.53453163847729,96.11175218032098,3.1187063824091714,3.09,2241.458714823095,2415.8383326297794,0.9740793798954561,1.0005067345430514,45.3436487708662,27.41859592047241,3.176452235405705,0.9935843596892058,0.9729991954880455,14.524742026666669,passed,
2025/06/11 08:45:00,0.6970497423020627,0.6491452678827342,77.30684141577517,95.67569509941711,3.116902562963196,3.07,2238.5618667778967,2406.176775297107,0.9738469150212269,1.000208678055782,45.2779241447025,27.60961834788346,3.1846069327890607,1.0066243619009578,0.9887478344611258,14.477197777777777,passed,
2025/06/11 09:00:00,0.6921917761269147,0.6543481322020539,76.82954282763713,95.53522031893745,3.1271985135164324,3.09,2207.2925077744653,2409.640045555078,0.9738626256362453,1.0009452289553211,46.08837747492553,27.165745896324978,3.195429697914018,1.0314851666019356,1.0004678879226836,14.438064617777775,passed,
2025/06/11 09:15:00,0.6919633593216972,0.6524172079843135,76.70768432564374,95.27531044221853,3.126739053879383,3.09,2208.8032128498294,2397.8003272101164,0.973837373151649,1.0007738280869445,45.99026922486931,27.466088703990266,3.195944914424866,1.0251025087261352,0.9965110072168913,14.40364719444445,passed,
2025/06/11 09:30:00,0.6854791397296225,0.6552334992098655,75.8668896328269,94.55764419215681,3.124607864201321,3.13,2176.42543361078,2400.798049542168,0.9738334998446497,1.0012535311847073,46.7076860182017,26.829001734758695,3.21019119007706,1.032883408266085,0.9925310743508943,14.302028491666665,passed,
2025/06/11 09:45:00,0.6852652735018607,0.6486034525215076,75.07901840109196,93.34303841238997,3.1144433588488876,3.09,2172.653888829544,2374.6447286782886,0.973504655194707,1.000542944917785,46.30382317394494,27.303286186188906,3.2040170927821237,1.011523104764589,0.9804573266467045,14.162303979999995,passed,
2025/06/11 10:00:00,0.6833622876578164,0.6438250217845355,74.93509121015653,92.80356083854808,3.102332682190998,3.08,2186.6582438509076,2354.2814650127725,0.9738079807463128,1.000141891719445,46.03076864690632,27.800102184734257,3.208567701123043,0.9968122769281792,0.9699541575868732,14.087505666666672,passed,
2025/06/11 10:15:00,0.6813341347263294,0.6423837777779745,74.4853124933303,92.22093633822097,3.098117577508801,3.09,2175.813098976349,2349.494806845647,0.9736436848105053,1.0000218197880404,46.1380701017293,27.695724981456678,3.215721445649788,0.9911967508047396,0.9639101113823784,14.019935966666667,passed,
2025/06/11 10:30:00,0.677297779031104,0.6426899347424437,74.01855179313954,91.69787398385927,3.0936435595331164,3.09,2160.266848936416,2349.7980146573104,0.9736268814927186,1.0001558079891,46.50246177786307,27.358249119866727,3.229772719107101,1.0025678534936902,0.9696181474836195,13.952533118333331,passed,
2025/06/11 10:45:00,0.6775149188116447,0.639152794401356,73.45925132467822,90.94240466019147,3.0841072134390703,3.08,2160.1014926972653,2339.4054988156254,0.9734308586774574,0.9996924489932928,46.13294192567091,27.476615809466757,3.211918882775535,0.9871736724375706,0.9600860359726818,13.876961969444437,passed,
2025/06/11 11:00:00,0.6731460011726199,0.6362059428205479,73.21753968249763,90.45750537698676,3.0775580657204364,3.13,2163.4755809355906,2323.2188651946176,0.973547863443898,0.9994797913440331,46.2095528346596,27.805135149225393,3.227207112533927,0.983148374887143,0.95614708261604,13.80806268111111,passed,
2025/06/11 11:15:00,0.669126133551708,0.6323763886724089,72.52541157829323,89.49728066709535,3.062779693158584,3.07,2160.725706839101,2313.4851889214983,0.9734192362150611,0.9990398213663154,46.11237141525001,27.771321727316792,3.227795371817483,0.9766449540047991,0.953682717702746,13.703522274444442,passed,
2025/06/11 11:30:00,0.6670682310678162,0.6285324520843941,71.94240246175465,88.72140804847152,3.0586837904764836,3.03,2157.680464569788,2291.894868613301,0.9731970926687409,0.9986181834307265,45.94249325213558,28.210787616249387,3.2224186127442827,0.963249034692726,0.9463650644471359,13.609843946111114,passed,
2025/06/11 11:45:00,0.662066506917659,0.6335156768714167,71.37793420072205,88.39248279845914,3.05949157111867,3.1,2124.294155643607,2309.3266612717766,0.9731630788001474,0.9992975991818224,46.75716962498508,27.223422781371003,3.237590606856038,0.9804233003398666,0.9522647875983788,13.564625518888889,passed,
2025/06/11 13:30:00,0.7013339029280182,0.6502376836398447,79.27564834783277,95.83815837019041,3.171495429089451,3.1,2256.4205962499873,2385.2180972752444,0.973788258897237,1.000629281789077,45.706106563889776,28.16106720599197,3.2173723952413713,0.9971389249828805,0.9750567741448296,14.720935900000004,passed,
2025/06/12 06:15:00,0.6750807902042524,0.6314725486409628,73.6411712236591,90.2712762109852,3.1006123888910553,3.05,2152.8628853608675,2318.319744633669,0.9720873520987826,0.9987614122077263,46.414271613133245,28.130448637930883,3.2848183359656846,1.0247519733088344,1.0042243250915162,13.863404255555551,passed,
2025/06/12 06:30:00,0.6721988760628659,0.6320199927938962,73.31796685154796,90.07292744713888,3.0975580350026393,3.05,2144.6708167400852,2315.9477341312495,0.9721582860918315,0.998889381174962,46.621992335279366,28.055045495142735,3.2890178224463082,1.0256451507825668,1.0019873067980638,13.817024833333333,passed,
2025/06/12 06:45:00,0.670843309165978,0.6291361533203589,73.14886757984466,89.82405943282883,3.088462477000393,3.06,2155.3334523362605,2303.479304567088,0.9723028030840087,0.9985765057975706,46.368957382145844,28.428969584921855,3.2840664246575932,1.0074323991461451,0.9876395560354754,13.770875891666666,passed,
2025/06/12 07:00:00,0.6672470454655302,0.6275149280382187,72.94092196545633,89.51897450979092,3.06894302076174,3.07,2165.348216652056,2306.7332591150544,0.9726819603687,0.9984185638359699,46.284527183244194,28.210361337802812,3.2859301176467395,0.990465981834791,0.9699090199102773,13.724563233333336,passed,
2025/06/12 07:15:00,0.6668022143201267,0.6294772101557337,72.3469879078689,89.22817822927873,3.0726300388335375,3.08,2142.707061295092,2308.9464324053456,0.9723707758026162,0.9986027707567439,46.47654902222382,27.939802587421095,3.2741971963558516,0.999485597479672,0.9780728163732343,13.678284247222228,passed,
2025/06/12 07:30:00,0.6650682507871051,0.6275544191029275,72.18690822098256,89.0396673571472,3.0638585023786167,3.1,2149.362061754115,2302.5906741939466,0.972494205246308,0.9983939403158625,46.347109792623975,28.11410003813875,3.2739105786796565,0.9851788855762018,0.9655064324627978,13.640153242222212,passed,
2025/06/12 07:45:00,0.6617627850846811,0.6270183656890386,71.7972244699716,88.67135761624434,3.052044954908008,3.1,2145.8378461507573,2305.547206293909,0.9725895175229201,0.9983446094467553,46.430845293755546,27.838259265016177,3.2765337962836134,0.9917419496605668,0.9704036295729785,13.585827291666664,passed,
2025/06/12 08:00:00,0.6585446916438593,0.6277672233008899,71.41948280199594,88.39602107084464,3.043116856653228,3.06,2137.8358330599485,2311.4344250375025,0.9726991759490995,0.9984600351386416,46.62741203494429,27.45494289289063,3.279332208810817,0.9852915836271995,0.960691709101839,13.53964932222221,passed,
2025/06/12 08:15:00,0.6588640150162909,0.6243020031137639,71.18265770842862,88.10558785513601,3.041362294904513,3.09,2140.076846557895,2299.2526127580054,0.9723166941958279,0.9979649366710139,46.36037650766986,27.881584045150273,3.277684547296836,0.9925199144829993,0.9744848064632666,13.501609232222217,passed,
2025/06/12 08:30:00,0.6555741886577053,0.6218892091952948,70.97086541862713,87.80141135307832,3.0312625405941893,3.06,2145.706778534981,2290.5922765143514,0.9724544849192301,0.9977359911933897,46.32958584044401,28.069004290673305,3.286344628958778,0.9901637513333797,0.9725895866076042,13.447587144444439,passed,
2025/06/12 08:45:00,0.6538689441675479,0.6220890010833414,70.55704494703201,87.53562943408886,3.0302782681332956,3.08,2133.4184651401247,2289.115845336474,0.9722611125181826,0.9977490390959188,46.4711678678118,27.976158851261324,3.2867612116625917,0.9920300118991628,0.9738881157957178,13.401509611111107,passed,
2025/06/12 09:00:00,0.6521763472351653,0.6197003163375876,70.24234106954857,87.18312951832046,3.026605231268911,3.04,2128.5019021706603,2284.1864828291536,0.9718907445555592,0.9974097636513861,46.467895016461384,28.069568414275174,3.297555166152896,1.0125966625190839,0.9970622698674918,13.355465749999999,passed,
2025/06/12 09:15:00,0.6589835982484742,0.6300995789303292,71.22627202639033,88.92061575011226,3.0451658044915804,2.98,2130.386519383308,2312.0345176445007,0.9726893210004681,0.9986805190948084,46.66326811725396,27.65190272893586,3.2679200094318572,0.9758223360375972,0.949442529188949,13.527908631111108,passed,
2025/06/12 09:30:00,0.6834393669782104,0.6434401505025081,74.37308815673225,93.2849888374166,3.1197598661503343,3.11,2150.131570182874,2347.5832965290456,0.9724206841098306,0.9998767813709339,46.40880641551825,28.37012170122413,3.2426200474653557,1.0095272300367881,0.9870680344217555,14.031790330555548,passed,
2025/06/12 09:45:00,0.6779983733629418,0.6396623776154161,74.17906155725711,92.72238972884858,3.088614637043508,3.04,2157.894377613985,2370.3032874613023,0.9724216293310918,0.9993736752941184,46.4563180089803,27.54298882610823,3.277492910463906,1.0373932004768829,1.0125530292309555,13.985857587777769,passed,
2025/06/12 10:00:00,0.6786864396920628,0.6381352256606825,74.27901541201165,92.86149973731123,3.089235423517922,3.03,2164.1601411957263,2364.1083373461274,0.9723169506752115,0.9991588136263102,46.30414724659161,27.885557451120242,3.279860927064404,1.0325502840908665,1.0112996607960671,13.988887391111097,passed,
2025/06/12 10:15:00,0.6754383753589718,0.6475359744130088,73.86515677328589,93.18246267444522,3.1082367516468503,3.05,2116.1647939178088,2385.1399722109186,0.9721356565831367,1.000330328452341,47.4149634095602,26.969622361707923,3.29378225622441,1.061568469974553,1.0230339384257006,13.991120904444442,passed,
2025/06/12 10:30:00,0.671712207390655,0.6385174667924912,72.88050116672544,91.83345510246721,3.0987865070355,3.11,2124.195516253668,2327.5841192088496,0.972023612197453,0.999435423946144,46.87917957346489,28.421224665549783,3.2790624268187307,1.0270572897288164,0.9985537304015131,13.795114666666665,passed,
2025/06/12 10:45:00,0.6784414953870824,0.642321989937352,74.84694394706838,93.89242483493578,3.0835481442700865,3.09,2168.787911430435,2396.4205591867735,0.9726515890205021,0.9995833924407679,46.57771340268307,27.230278684537534,3.2966909362316628,1.0325822580810753,1.0061188690927987,14.077040107777773,passed,
2025/06/12 11:00:00,0.6878176026927414,0.6460075239334391,75.50824680112223,95.01612625975493,3.13313817692556,3.03,2170.2119217366317,2360.6633323076185,0.9724053286265839,0.9999998104111363,46.301514091037134,28.775593569851026,3.2501322505370327,1.0126610833657739,0.9934231821719043,14.195858233333334,passed,
2025/06/12 11:15:00,0.6956242023759167,0.650578368392907,77.31681303638356,96.90505466466973,3.156006515938501,3.19,2196.2050805585905,2393.286191495138,0.9723054300303381,1.0002593404508482,46.20408619140891,28.600224894611298,3.25544916925162,1.0366965679517397,1.0189289890110858,14.484464359444447,passed,
2025/06/12 11:30:00,0.6882158178370071,0.6419308077729409,76.12794508310186,94.58239765508063,3.116513756203786,3.05,2192.6353053608505,2382.706241460676,0.9723995546565115,0.9994528503029794,46.08362178668033,28.05763165992483,3.2778204499599153,1.0236271704544375,1.006969591475665,14.25911487,passed,
2025/06/12 11:45:00,0.6668746467648062,0.6309788828733502,72.52380157280578,89.94699860914619,3.0737009349587074,3.04,2139.163125872243,2322.2392584765867,0.9721237839153883,0.9986543887448082,46.6338139232916,27.88037062322384,3.291251385731429,0.9884510607542146,0.9641876085584289,13.713016680000006,passed,
2025/06/12 23:00:00,0.5307109293682571,0.5815981960892131,57.82047942658653,74.52191369112874,2.706616623846362,2.8,1976.4329332746665,2372.472799220112,0.9687840118680346,0.9924682931795606,50.44441498759978,19.13652715018815,3.5817293653317352,1.1012446920142216,1.0281021610728711,11.770820551111107,passed,
2025/06/12 23:15:00,0.6793068436031199,0.6288937626461423,72.96270226568029,93.09825086600573,3.10844006675066,3.06,2110.253145010514,2344.8935684014386,0.9688396179679474,0.9974485419213006,46.37788326657575,29.297399416094546,3.350357321787541,1.0213124426560718,1.0226032089400705,13.848556547222232,passed,
