datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/12 23:30:00,0.677051221981651,0.6257866634707221,74.6821783664943,93.4324562786997,3.0992272412605124,3.1,2166.668459049707,2341.4273781943803,0.9702519803608622,0.9974502427809722,46.323978311065154,29.488846515448945,3.394229144826616,0.9893759168608616,0.987241935505377,13.971613424999996,passed,
2025/06/12 23:45:00,0.6747382567424128,0.6237186917453111,74.53527702671948,92.24852887631943,3.0975741862284405,3.11,2170.23165887493,2326.8214619324863,0.9705606384606843,0.9974095364577016,46.342915643227805,29.347526029338187,3.39054565318483,0.990100006937727,0.9844611718093418,13.929955661111103,passed,
2025/06/13 00:00:00,0.6570996470192431,0.6208953805144213,72.03050201506575,91.7031730533769,3.037370904795569,3.1,2143.8456073472616,2329.1510698099078,0.9704457967041867,0.9969101017285978,46.65817584494261,29.203386686200716,3.4083509046317424,0.9898397336059458,0.9762890336757242,13.586149964444443,passed,
2025/06/13 00:15:00,0.647433544217051,0.6266637438763237,70.3725976485491,90.26961242853258,3.0448611417772256,3.11,2076.0946605850077,2324.430182200269,0.9701271053424667,0.997828023199641,47.91050663985634,28.287173330451722,3.4217816651415482,1.0090075529759521,0.9752871931268768,13.398987097222221,passed,
2025/06/13 00:30:00,0.6459484331092589,0.6191077118284505,70.36807056495333,89.65281866360252,3.0296666304348427,3.1,2104.6368993484275,2300.3521477197146,0.9702816142272112,0.9969784934224664,47.33582331957946,29.01764837473155,3.422741297297677,0.991503483068373,0.9677104954535647,13.345648323333329,passed,
2025/06/13 00:45:00,0.6474567773870474,0.6179449224797459,70.33147779723336,89.4262621932978,3.0253912076035454,3.1,2108.228203927648,2304.563948851514,0.9701703794878125,0.9967573769608313,47.11320450825412,28.85291646039527,3.4132214800954612,0.9906218808681969,0.9708441169744444,13.350422579999998,passed,
2025/06/13 01:00:00,0.6423645375810507,0.6144891049016887,69.93347922403946,88.68370193044574,3.0202319309509007,3.09,2109.900586044909,2278.459622049144,0.9703540876169324,0.9965499010492938,47.19371454433435,29.345408310550237,3.424677222762442,0.9879601890933838,0.9687340525982664,13.253865624999998,passed,
2025/06/13 01:15:00,0.6370868768405812,0.6092262939046881,69.08094555358109,87.30610822182163,2.994688432002118,3.08,2112.05744494847,2271.419831851753,0.9702902826633202,0.9958839959609778,46.96889299877218,29.073264705331937,3.4221596596035453,0.9761408935840961,0.9624582568478595,13.127148692777773,passed,
2025/06/13 01:30:00,0.632600662380632,0.6119266504069143,68.10212108689154,86.41876231785558,2.9995886479002722,3.08,2073.9494469631263,2265.671368192763,0.9700673624497176,0.9963437515320017,47.57318510457684,28.625489774909425,3.4212609306055,0.9862115696690522,0.9670106514730238,13.017077333333333,passed,
2025/06/13 01:45:00,0.62823423360626,0.6074385987435131,67.76514657069117,85.66739305540506,2.9834419088930204,3.08,2087.28800074589,2254.357118846683,0.970134334933097,0.9957856173369749,47.35240413595918,28.769719272469978,3.4224292467336097,0.9717251689967429,0.955532844357002,12.953046003333334,passed,
2025/06/13 02:00:00,0.6239255446885138,0.6041499218855981,67.28728650372243,84.8693687713525,2.9696795023258575,3.08,2091.0793741492016,2246.317148652013,0.9701144794758818,0.9953744244435676,47.261157227175126,28.734403872206045,3.4226292263060696,0.9700849206858221,0.9555800405316117,12.880677547222216,passed,
2025/06/13 02:15:00,0.6163837867666097,0.6066387917753728,66.37070788929447,83.96093382844673,2.96495405346587,3.11,2059.99379603214,2247.0332609920715,0.970181178345919,0.9958639623769999,47.97366186134099,28.040238457375747,3.4317570606197867,0.9872493885695119,0.962837867679797,12.770137331111112,passed,
2025/06/13 02:30:00,0.6096842785198487,0.602697033665218,65.47728193560944,82.71668955844147,2.9497028743928357,3.04,2051.093411794853,2235.5273817363577,0.9699141287513475,0.9953867357107884,48.06263842864462,27.879620264612917,3.4395149587433917,0.9793709923416241,0.9564885634980596,12.644257676111112,passed,
2025/06/13 02:45:00,0.6036324722215695,0.5981349510550622,64.83338152427208,81.66916011120459,2.9352137995000227,3.0,2050.0893576600156,2222.942303014081,0.9697041147982299,0.9948256005291138,48.07713494243998,27.88317838148034,3.452562568638277,1.0006141029424858,0.9792012207108746,12.542261496111108,passed,
2025/06/13 03:00:00,0.5985043247660674,0.5982037792459006,64.02291758307332,80.7548726874131,2.9347236346367707,2.98,2019.5578669421398,2219.455323017346,0.9692817410430309,0.9949228807953506,48.60130513907785,27.425353697076936,3.4709354370751346,1.0328727638433897,1.0072831078110567,12.440332196111115,passed,
2025/06/13 03:15:00,0.59415853924769,0.5994658701783001,63.18632224624447,79.90636725368792,2.938682306714559,2.94,1984.8207946602631,2213.8194421285493,0.9689255312412646,0.9952198349465938,49.16103426743914,27.00543722355104,3.4803052014750455,1.059007756192148,1.0286055174765945,12.338469776111111,passed,
2025/06/13 03:30:00,0.5903308821231963,0.5927008958471572,62.46493147532932,78.8371555281058,2.9376118090333407,3.24,1992.402028843733,2159.376629038991,0.9688532658611639,0.9944944664288105,48.78316759658131,28.449162481813296,3.4611796575205385,1.0191690713115897,0.9991876970495941,12.196314013888884,passed,
2025/06/13 03:45:00,0.6044408096373549,0.5936135443261092,64.85565638525982,81.05486630153845,2.9336296393085237,3.04,2063.7788591641647,2206.5596669194615,0.9695992074246018,0.9942492801495674,47.69119784828192,28.26371865659317,3.445980927986762,0.9969360671617233,0.9840132778608892,12.52759167,passed,
2025/06/13 04:00:00,0.6213333841252296,0.6048667383452747,66.69485464467579,83.50127457332488,2.97578638083201,3.02,2064.917696813355,2240.9620372075597,0.9700383588831573,0.9956716719532476,47.697136948954466,28.04422273555469,3.4198101711475917,0.9971627539849546,0.9806514254460187,12.813378269999998,passed,
2025/06/13 04:15:00,0.633658634381478,0.6153245974676541,67.98160654790132,85.37076191105486,3.019168214985966,3.03,2047.7778525511699,2267.688738653838,0.9700501019479602,0.9969788153227785,48.06410814628502,27.762554881732765,3.412234771023985,1.0149764241512629,0.9920991846894444,13.029119564999993,passed,
2025/06/13 04:30:00,0.6418927058722244,0.6137302765951473,69.5107553014765,86.69419036760131,3.0295290337155296,3.03,2090.6426438474327,2270.4592423852046,0.9702580077951862,0.9966643595453879,47.42750977473374,28.498313048730996,3.41300570075172,1.0339627543815142,1.016834925289757,13.212084783333333,passed,
2025/06/13 04:45:00,0.6542912716443454,0.6140683547877862,70.87933539137444,88.09170259910435,3.0508724694646876,3.0,2118.439156754852,2277.4083228707723,0.9700541207679052,0.9964827279069338,46.72569365081002,29.096768567953905,3.3916662307019583,1.0330484018631634,1.0254936889732857,13.41117005555555,passed,
2025/06/13 05:00:00,0.6601278697741672,0.626614861187067,71.8283195086163,89.73744608969956,3.0813849234008117,3.04,2100.224617414793,2313.9198462338186,0.9704442983178525,0.9980057835407826,47.39925887854319,28.27192216891182,3.381427136135753,1.0408729562804784,1.0162557941238013,13.601678199999993,passed,
2025/06/13 05:15:00,0.6707562475039801,0.6259286985309722,73.5756339368587,91.34608730148787,3.0918639378535144,3.02,2147.3080739933393,2323.7563195515163,0.9707190538609346,0.9977567702783979,46.62194964372707,28.869616554421413,3.369927491600947,1.0346638639307408,1.0204435629052393,13.823922762222232,passed,
2025/06/13 05:30:00,0.6774275873995008,0.6352176340554355,74.72184830791912,93.04970109970733,3.126172521923657,3.02,2137.170452352268,2353.53305858558,0.9706102088409931,0.9987343365078647,47.08755324578541,28.463834200926794,3.371538647683497,1.0520216400929947,1.0321649020379153,14.038713919999994,passed,
2025/06/13 05:45:00,0.6843491434336133,0.6393552372783586,76.02624104273997,94.54652269493238,3.135941715502704,3.06,2165.719725531002,2375.3450832528733,0.9710720401423951,0.9990787893933114,46.76356125576943,28.413167440880628,3.348854460660317,1.0440484711035554,1.026642563759104,14.240514566666667,passed,
2025/06/13 06:00:00,0.6914844486018875,0.6395261152711,77.42385301569209,95.84106825489268,3.1417438131314874,3.04,2203.3380264537723,2389.3070113195377,0.9713152057977843,0.9989470006283676,46.22716253456622,28.663104452006127,3.3395476480822786,1.0405163398486195,1.0310126862298237,14.428914133333322,passed,
2025/06/13 06:15:00,0.6984682825935217,0.6422181842814237,78.73840402521368,97.29958613031995,3.158141573920299,3.05,2229.5575063460174,2401.4014850278363,0.9714717526845186,0.9991191068409288,45.91577250848007,28.93514972987782,3.325958895884534,1.0503812473764869,1.045217980126925,14.625224117777783,passed,
2025/06/13 06:30:00,0.7038067636171083,0.6474541336842785,79.8691131214532,98.7326178474198,3.177720364657487,3.08,2243.247154474148,2418.1873389696852,0.9716568330503466,0.9996084611892134,45.9059589168354,28.92908569023557,3.3138731499903553,1.0610768550092295,1.0546382860126373,14.812735318333328,passed,
2025/06/13 06:45:00,0.7109090195005019,0.64970605859825,81.15765167559425,100.10550552196901,3.1888246492237884,3.07,2273.421083093437,2430.4453713752573,0.9719477360459396,0.9997341655948121,45.48380505147427,29.144177917706838,3.294958870875499,1.045071477348645,1.043729466261092,14.999805296666676,passed,
2025/06/13 07:00:00,0.7138274125926464,0.6576414085673333,82.10458648696111,101.62503439902002,3.1998252095207564,3.1,2278.1580504250983,2467.9297207070026,0.9722103366797056,1.000459667959931,45.7429319393774,28.46848200956798,3.287847874204329,1.0444805604888283,1.0360527460300908,15.186651296666673,passed,
2025/06/13 07:15:00,0.7167554307373984,0.659848895453277,83.40552265723636,103.22865339998557,3.2090615284538497,3.1,2311.7402649112414,2481.2341407969843,0.97240494611064,1.0005294478213491,45.51413198318164,28.771195903951632,3.2829568841227523,1.0555612984319913,1.0485525511201919,15.38094977222222,passed,
2025/06/13 07:30:00,0.7142139754887599,0.6751972097637949,85.89936020770075,107.13958268792113,3.239520732978704,3.2,2368.7756949048007,2511.4729278656228,0.9736955448147523,1.0020068598427825,45.91585166298516,29.021869810520656,3.251480318472851,1.0212173199531052,0.9933173360409925,15.809666595555553,passed,
2025/06/13 07:45:00,0.7164544094949853,0.6849748428639899,89.86198576408712,111.9606593966893,3.2302947945208147,3.24,2506.257387023146,2588.0421976192874,0.9749064179987085,1.0021263039120645,45.00667797075581,28.670535884131784,3.2093854071725496,1.0018059798231709,0.9668596309966457,16.45608943,passed,
2025/06/13 08:00:00,0.7246129523417855,0.6906608084387473,93.10643854465421,115.95876625652687,3.2116101824985077,3.23,2603.2963102174867,2723.9131318148766,0.97462413396717,1.0017120042737322,44.02241668838243,26.87449427419223,3.177672097335713,1.041214982558309,1.0104916938430262,17.10892008833333,passed,
2025/06/13 08:15:00,0.7224071384128498,0.6885645615076605,95.17063351464552,118.15459932154317,3.204229648306742,3.23,2690.5283747029357,2730.670910803795,0.9754552124747493,1.0015010536739393,43.50643323409767,27.811231802341855,3.1717846254398436,1.0298185489458143,1.0017515842751137,17.370767479999994,passed,
2025/06/13 08:30:00,0.7207511646119223,0.6893908914667055,96.80857807073599,120.72183420677054,3.1994942146519025,3.22,2747.0083497849937,2810.9220319085935,0.9751301745937647,1.0014428736016503,43.264716963441344,27.475666506379625,3.14828502453782,1.0719482873591433,1.0441611205302106,17.78256610166667,passed,
2025/06/13 08:45:00,0.7146481615645253,0.6863066424231804,99.45035329120083,124.2390421017319,3.184343510460246,3.24,2856.3831466075476,2891.932906566742,0.9754800938744537,1.0012970811353057,42.879045398063155,27.884778071498122,3.128767312171138,1.0903001399239112,1.0663051118704878,18.30461292,passed,
2025/06/13 09:00:00,0.7110080534750183,0.6867444048312848,101.24678569776204,126.46321624936583,3.1617962110204125,3.24,2941.799049862286,2948.826760159732,0.9762428257896735,1.0012519295822828,42.57291584046401,27.674245176290427,3.108292763241027,1.0667689696452956,1.042235784939458,18.624958366666668,passed,
2025/06/13 09:15:00,0.7039552494378537,0.6987185913148384,102.60218743439748,129.52202307070488,3.170474666798863,3.28,2986.9648349090025,3014.7401433311775,0.9766141896206914,1.002160788252455,43.28077039830372,27.18420431616166,3.068926149978386,1.0574245377590548,1.0129952623783056,19.028253591111113,passed,
2025/06/13 09:30:00,0.7034648632750128,0.7017561892456443,103.65343155568944,129.93869705900943,3.1311305770983635,3.19,3032.026565919664,3078.0195209251515,0.977151706576556,1.0017585459135452,43.00154483265491,25.104812591020583,3.0969670816637853,1.0577601236664869,1.0088657137604438,19.131352130000003,passed,
2025/06/13 09:45:00,0.7193403232100373,0.6812906757792724,101.56673072803261,126.41900931790347,3.1422323906688385,3.25,2955.6017449981855,2978.149009660583,0.9759235046358031,1.0005120008838813,41.67192280146949,27.26941743775611,3.1088996718328956,1.064941421221319,1.058383967770939,18.645223819444443,passed,
2025/06/13 10:00:00,0.7231132620411851,0.6851529205311728,98.78847678919108,123.45709006388958,3.1714250475365833,3.19,2832.4059870058,2894.23094153849,0.9753054054221583,1.0009458901267694,42.37812584197746,27.345027899415463,3.1236756609965464,1.06223791825157,1.049490566999545,18.16159979333333,passed,
2025/06/13 10:15:00,0.7188088770862189,0.6945418655848776,96.12922807647213,120.89142345588203,3.2004107677970928,3.25,2716.9471622142523,2818.741073821892,0.9749852407147113,1.0017738863875842,43.661060513957054,26.9916102283864,3.151962559779483,1.0649580929978621,1.0291374361494698,17.71647623777777,passed,
2025/06/13 10:30:00,0.7215911011217202,0.6926829249761919,94.89813177613581,119.22649677524457,3.2031033579351056,3.21,2678.849141845275,2764.532023217516,0.9751570270412977,1.0017686729600042,43.648168288375345,27.435272467446815,3.15406449901961,1.0296932665232261,0.998804551088384,17.435712488333333,passed,
2025/06/13 10:45:00,0.7240932277127183,0.6932036811139528,94.02803957475284,118.06103000963073,3.2052298577973346,3.22,2643.3076019431874,2738.2540286644153,0.9750585637044205,1.0017566660091577,43.74769043246027,27.277126834101892,3.1655182372135613,1.01485705966582,0.9850510510555722,17.24914202,passed,
2025/06/13 11:00:00,0.7264149366213241,0.6892495961928395,92.95898085500329,116.65208213444595,3.2051846403341995,3.23,2603.3213720140775,2717.5077471746563,0.974640230442149,1.0015474249017389,43.81647399468796,27.377484829115392,3.1798773442187245,1.0196463200463386,0.9965159255294788,17.054239766666676,passed,
2025/06/13 11:15:00,0.7272048026810283,0.6847647459348437,92.09750636505116,115.46446031062153,3.2048422642785663,3.22,2583.449537801227,2677.141052161223,0.9746987055187624,1.0013851375027294,43.74068611421824,28.054063849741762,3.182645341570159,0.9961605089062757,0.9796139619246863,16.859363057777777,passed,
2025/06/13 11:30:00,0.7264498091328092,0.6850735572174591,90.52500740343518,113.77067782477869,3.19823444005324,3.14,2518.6633790436317,2688.419288643097,0.9741213799484086,1.001511970679711,44.29350129342493,27.03183008664789,3.203877578119093,1.015836831903143,0.9960678001275278,16.653471119999995,passed,
2025/06/13 11:45:00,0.6492638543408492,0.620367867633859,69.78777574358524,87.57300554943116,3.007663141684143,3.1,2099.7115016336284,2339.1811877221803,0.9706154495083726,0.9970292978638258,46.93181635075752,26.66385293737308,3.353307926088119,1.0004529634880097,0.9822841525891066,13.350693931666669,passed,
2025/06/13 12:00:00,0.5980865071509497,0.5974107271297896,64.1911667354998,80.5109661079162,2.8965743018513774,2.96,2071.1142363727813,2238.919862573557,0.9707455571222915,0.9946855115980713,47.69600578601029,26.70889110265019,3.397368607219674,0.9438952556718594,0.9207752395707635,12.484334011111121,passed,
2025/06/13 12:15:00,0.6075730697857051,0.6073561472471618,64.78140342195313,81.84476302652634,2.959296943189496,2.99,2011.2974701961712,2240.40805362977,0.9698862419096277,0.9961756862579564,48.728428807930925,26.933241362277023,3.4300328113084806,1.0299856108922854,0.9989928614802611,12.582059160000004,passed,
2025/06/13 12:30:00,0.6187766308711053,0.610693192013713,65.97018118946622,83.34387510588945,2.9868131207984168,2.97,2020.2773441502395,2247.603377245252,0.9697935226509291,0.996503141659349,48.46986634832654,27.44656932433418,3.423793972763693,1.0292605535895676,1.002787077865005,12.747362136666666,passed,
2025/06/13 12:45:00,0.6117366786754351,0.5996384258847186,65.40244888322148,82.17838226988374,2.9582772270836046,3.0,2051.662407154014,2215.093581018492,0.969634201318719,0.9950425136741783,47.82419595847165,28.364769637397735,3.4311123776678305,1.0291575894083251,1.0134878750483463,12.622247073333327,passed,
2025/06/13 13:00:00,0.6041970614828158,0.6070222739334168,64.13175846632532,81.37673521102643,2.9706163325004002,2.92,1977.8705947015046,2226.3112318949843,0.9691264928887008,0.9962142817795901,49.25558827704226,27.11801488578102,3.460897838968253,1.0836252905433272,1.0497976031766616,12.489011198888896,passed,
2025/06/13 13:15:00,0.598605509430702,0.5991885473297345,63.4222501842249,80.29377339466946,2.9488085624804263,2.97,1995.4783258581547,2197.1011452669404,0.9690331399806826,0.9951726166483424,48.76531870911893,27.821489860418616,3.452392366036915,1.0626593092369119,1.0380850714749676,12.363114243333337,passed,
2025/06/13 13:30:00,0.6007986676538755,0.5944860105188752,63.86430718994766,80.48573619440839,2.92562427087913,2.95,2038.1765395070386,2206.9963630426537,0.9692885048623732,0.9943090334945196,47.896186025732845,27.912220506423452,3.433980474445136,1.0196094526200334,1.004695282668234,12.419780877777784,passed,
2025/06/13 13:45:00,0.6050063479573405,0.6031965090167332,64.26086590579551,81.49935498334273,2.964266640919659,3.0,2000.709961523981,2211.410945878472,0.9691768420410607,0.9956432412303275,48.74242555045211,27.889230013608106,3.4506343026575506,1.0549895798266657,1.0288533564534714,12.485849493333337,passed,
2025/06/13 14:00:00,0.6069083831660509,0.5962073759843319,64.85363178831777,81.6828641432776,2.9429856803353363,2.99,2048.2253049394085,2214.015198881053,0.9692221735246783,0.994499631628873,47.84267430226905,28.305947453073937,3.45098345971897,1.0361677707210792,1.0218192155906918,12.543712768888888,passed,
2025/06/13 14:15:00,0.613049161169645,0.6056924131084596,65.0649664756801,82.62120588654332,2.983633969029063,2.98,2005.7289724504355,2217.7470964882054,0.9690737079938844,0.9958869509386128,48.558409706817585,28.247066843112705,3.4450855589815914,1.0397621420602834,1.0174023318517635,12.601306666666662,passed,
2025/06/13 14:30:00,0.6149014278247634,0.6045171084210754,65.53767529855807,83.0155497480094,2.967848937057227,3.0,2032.5196078061842,2236.9446550914067,0.9693587988003753,0.9955597710507725,48.116205396719465,27.95530316615964,3.437189877097468,1.021359263188984,1.0016025241126618,12.671124974444432,passed,
2025/06/13 14:45:00,0.6187509916189071,0.6106320004423845,66.09876619031479,83.80277065719679,2.994258752493726,2.96,2010.58975908162,2250.2648656925185,0.9692834020242437,0.9964459206250849,48.712574140435414,27.643471739230865,3.4582431754052556,1.0446925490065146,1.0170208629501685,12.758101253333335,passed,
2025/06/13 15:00:00,0.6252686366059707,0.6142599069552215,66.66676593427128,84.34078815025482,3.0222622721727537,2.96,2001.0513423772618,2249.102658133134,0.9691932561149121,0.9969702094714452,48.838961586611234,27.800778911839092,3.451802540499609,1.0498159013856705,1.0225505715978946,12.845080086666666,passed,
2025/06/13 15:15:00,0.6301060389167749,0.6102375187351636,67.30992560458941,84.41856776172786,3.022341655511403,2.99,2028.6752745742303,2244.925303309486,0.9691735092923728,0.9963851705509268,48.239982351797025,28.186455278947083,3.4451630701448632,1.0358056790525276,1.019011636919592,12.91628104555556,passed,
2025/06/13 15:30:00,0.6336744319071584,0.6108021644634015,67.95257276137934,84.76949161145475,3.029993320630692,2.99,2041.477190956324,2249.9124846574796,0.9693295356537157,0.9964506988617238,48.10356106026161,28.191598786252065,3.442578837502983,1.0252215074334157,1.0094430245255288,13.002882053333337,passed,
2025/06/13 15:45:00,0.633404340484323,0.6200627206363388,68.27528098869868,85.32038466848765,3.060447546028556,2.96,2006.360576599632,2267.855135658726,0.9693507980938246,0.997770258362758,49.1536870714491,27.436295340649867,3.4650963279541123,1.0606275724751315,1.0269748312836307,13.081012987777788,passed,
2025/06/13 16:00:00,0.6415013410360753,0.6149075300391118,69.03139771279001,85.5511528602744,3.071153852866176,3.02,2039.1438626257109,2245.5457330190384,0.9692424848312216,0.9970593765343692,48.28188033385398,28.55091952082186,3.441636041484451,1.0315431570796296,1.0144130950479926,13.158940959999992,passed,
2025/06/13 16:15:00,0.6441893004841892,0.6127707251696528,69.73497485425983,85.73483716074304,3.0645453612222022,3.01,2068.600054793571,2250.817867046669,0.9696004331688822,0.9967658130875731,47.858789396437466,28.570293999611685,3.4379329841019315,1.0053660878920383,0.9922530459881118,13.237052155555554,passed,
2025/06/14 06:00:00,0.6175180045795984,0.600582098018235,66.07157089001898,82.05779523388927,2.9921140157637605,3.02,2035.6932875202413,2209.6832922970957,0.9691836350259134,0.9953465737602517,48.16530074723034,28.354706280274506,3.458160808253488,1.0302641892896949,1.0179421838092653,12.702650766666672,passed,
2025/06/14 06:15:00,0.6172876323924912,0.6011612121877757,66.09915550503517,82.3825433831857,2.9848762721022615,2.98,2040.733594795973,2218.402002264977,0.9692763152734559,0.9953353635650829,48.08898471660557,28.260817411699875,3.4552989660740225,1.031452586968622,1.017650379370237,12.712992783333329,passed,
2025/06/14 06:30:00,0.619944801873612,0.6083168585947859,65.94776531768956,82.97155041247221,3.0065420199473882,3.01,2006.7151560276366,2225.293139003754,0.969173482904567,0.9963118912322355,48.6216896009365,28.03833425605267,3.446303689491355,1.0326776385660392,1.0116603396751174,12.723710767777778,passed,
2025/06/14 06:45:00,0.6199703200920003,0.6009310042769979,66.28249501124203,82.85088216273087,2.9809191363956864,3.03,2054.711415603346,2219.8660878330315,0.9694075505579978,0.9951913334026903,47.6996242712697,28.535830804636685,3.4350359879652834,1.0120824511679405,1.0017816228670962,12.742169879999995,passed,
2025/06/14 07:00:00,0.6196511134966929,0.6026231653914816,66.35982404869505,83.0333649827903,2.982542972089781,3.04,2054.336619076461,2221.447419318609,0.9696542571987232,0.9954635561103398,47.810896171764284,28.490948426082753,3.4320317686665462,0.9999821322790975,0.986276927187804,12.752709633888879,passed,
2025/06/14 07:15:00,0.6178987298581803,0.6017068177589819,66.51111308252756,83.09132699115804,2.974716902547604,3.02,2064.684323674598,2225.8929167875754,0.9698131306998239,0.9953374964040568,47.79479294812475,28.414400719565503,3.442915901758586,1.0008572886070837,0.9853992427304379,12.763252638888885,passed,
2025/06/14 07:30:00,0.6204630561414628,0.6136857951399252,66.21181882515307,83.564029721285,3.0081658419433173,3.03,2000.461968415009,2247.864020217519,0.9695775366324119,0.9970113325049637,48.94608166866862,27.377529316097146,3.445168061822404,1.0273569284322215,0.9972701077420018,12.779669124444444,passed,
2025/06/14 07:45:00,0.6217028682484774,0.6146783368271082,66.23121821374784,83.67841876939475,3.0122771791982736,3.02,1998.3636987460557,2246.4227119648963,0.9696212316553551,0.9971443483180027,48.93202139026561,27.44505463328825,3.436529917368996,1.027258137240123,0.9972609943563508,12.786473235555553,passed,
2025/06/14 08:00:00,0.6228114063356481,0.6102248952222593,66.28341854471053,83.50231639868082,2.9994290655558937,3.03,2021.7316707611496,2240.86272063269,0.9696104849115575,0.9964517086537377,48.33052905009262,27.78132246592341,3.421369179852697,1.0193432270672151,0.997969057122312,12.785349512222217,passed,
2025/06/14 08:15:00,0.6216148124792321,0.6076561360913252,66.57579690226297,83.61665865852257,2.993407289243377,3.05,2040.6020728015128,2235.4873600578453,0.9697812013938568,0.9961382762302762,48.15636787470764,28.1257430682015,3.432563869433399,1.0143649211049581,0.9939935249031765,12.800077277777781,passed,
2025/06/14 08:30:00,0.6226182801505135,0.6160057493358134,66.42132619228107,84.01783787671665,3.0220148830644056,3.02,1995.7115044695863,2242.1488980914896,0.9696359880513339,0.9973556230206668,49.04989882455979,27.700314930996353,3.4412196601097595,1.0283457874960444,0.9964755506023926,12.806877208888885,passed,
2025/06/14 08:45:00,0.6225844080061012,0.6167205581421888,66.36777593428775,84.00617238066437,3.017984099411988,3.0,1992.5927900785377,2253.1803235582215,0.9695903716811387,0.9973953209262791,49.08922665247944,27.321981357940192,3.44088657027579,1.0370641497327144,1.0040367031263304,12.813675746666668,passed,
2025/06/14 09:00:00,0.625283672278953,0.6094930365111146,66.69022906940171,83.93348357767165,3.007215497861732,3.01,2028.0115624583984,2237.8604891711343,0.9694630257464104,0.9963406886099696,48.24031598848675,28.162155267264293,3.4324303104404614,1.0206077787847834,1.0016978470933307,12.828396545555554,passed,
2025/06/14 09:15:00,0.6239124471908205,0.6081472942232955,66.82477419218192,83.97153710189977,2.997715008443887,3.02,2043.3593523947618,2238.2990320234203,0.969735831873771,0.9961620771537185,48.08020254345101,28.22651577649524,3.4322134107819187,1.0068287540358192,0.987753765626763,12.835191599999991,passed,
2025/06/14 09:30:00,0.6232951057328089,0.614725729218365,66.58546457089821,84.13749588839815,3.0160147794629584,3.01,2005.591309689221,2247.087034669804,0.9696382670489424,0.9971262567596948,48.86696031524106,27.6868919252914,3.443341684643147,1.0227586215078748,0.9932019093518797,12.826140738888885,passed,
2025/06/14 09:45:00,0.6222619927273106,0.6050234267106515,66.74460553642992,83.71597027993646,2.9942261061657645,3.02,2045.9444923863623,2232.2808888117747,0.9694194432535448,0.9957373013395925,48.03876103486746,28.425052923904087,3.4513049455369784,1.017801243805098,1.0015667760090712,12.809974124444443,passed,
2025/06/14 10:00:00,0.618711508326875,0.603335001540838,66.22452301665948,83.12522569061713,2.986800932151887,3.03,2040.610847909586,2223.893097543422,0.96932795781676,0.995544671361652,48.078913679650135,28.436386075718897,3.4506589878388776,1.0195502683570183,1.003657590692424,12.737224359444443,passed,
2025/06/14 10:15:00,0.6200546566996158,0.604930831185638,66.20395461317304,83.22254213221979,2.9905606086544503,3.0,2033.4572468602723,2229.085464585061,0.9692771823837727,0.9957303954184767,48.14117764045279,28.261304075729637,3.4449807491624544,1.0176224269392027,1.0012032006877984,12.747392325555548,passed,
2025/06/14 10:30:00,0.6183936177243434,0.6097008061000398,66.1727065279763,83.42203606877943,2.992713155211495,2.95,2014.5681067083183,2250.4329234682536,0.9693817296518419,0.9963771288009384,48.698353051897165,27.435801372071957,3.459567434259539,1.0291641091594126,1.0026075573891762,12.763924690000003,passed,
2025/06/14 10:45:00,0.6226410727159434,0.6100399498807145,66.22871487401099,83.63245209322896,3.019177447110829,3.02,1998.5231265535654,2229.2789929326023,0.9688713122465603,0.9964904398001513,48.76732132577168,28.222583252766082,3.461095669969821,1.039086797675486,1.0174179389920095,12.76448481,passed,
2025/06/14 11:00:00,0.6201384720217906,0.6010438624527304,66.47005311680383,83.27449583583014,2.979874484077133,3.0,2057.3418430741617,2226.407203474467,0.9693004882350885,0.9951403153276672,47.72538632512556,28.576888597669548,3.44909935725848,1.0024947035834153,0.9913216714276106,12.765034480000008,passed,
2025/06/14 11:15:00,0.6214470872202547,0.6036152114347884,66.54994489581861,83.5493020535197,2.9915206250203012,3.02,2045.138355276649,2227.3986124112344,0.9692513830377396,0.9955273387257698,47.9729046854014,28.566339659735302,3.4524253845868724,1.0042508315807999,0.9903121620140851,12.78138246,passed,
2025/06/14 11:30:00,0.6195635333535489,0.6075693849102464,66.39803825607412,83.58732388406702,2.9910889789246147,3.0,2027.9097193273255,2245.424096571216,0.9693538054944689,0.9960620020211446,48.433706176175924,27.809741104924676,3.4603196973106414,1.0047204144061892,0.9826466377932283,12.781921679999996,passed,
2025/06/14 11:45:00,0.6213797584785582,0.6082595773210806,66.4795001216577,83.79806022702431,3.0092796398498414,3.02,2017.052351556035,2230.6254915831355,0.9691155978377561,0.9962420907106079,48.58926075776503,28.351967898095303,3.46735566208725,1.0136259203321,0.992287731995549,12.782450449999994,passed,
2025/06/14 12:00:00,0.6206304597427326,0.6129182166720413,66.4584101680025,84.04732177896739,3.0196801776119626,3.0,1997.4022637407256,2238.439968768596,0.9692257411182894,0.9969339364607329,49.105786753247585,27.98717706810599,3.475893507685261,1.023256426257632,0.9933106966288693,12.790888825000001,passed,
2025/06/14 12:15:00,0.6224111484205825,0.6071116075322247,66.6413445711943,83.92299144918194,3.007077497399363,3.02,2026.7373365146227,2229.6635081823824,0.9691406713585861,0.9960547884845297,48.38967180206647,28.51827037919579,3.4645069713658043,1.001921421703893,0.9832704559207933,12.799327200000004,passed,
2025/06/14 12:30:00,0.6196745247754685,0.6098672876688473,66.52684562033147,83.90397512793133,3.0027941889316487,3.06,2012.83084450704,2249.810636943941,0.9691473317492241,0.9964042783553275,48.83327975662999,27.71893617107541,3.483534597057485,1.0140796467265103,0.9875579222958671,12.799835069999999,passed,
2025/06/14 12:45:00,0.6217239841162486,0.6041853583160721,67.07130961846195,84.11100654180908,2.997386191023998,2.97,2045.1159569283984,2238.6200456096853,0.9690591680262701,0.9955906316758238,48.24170478056996,28.48083509106159,3.4918568621780803,1.0121157202071582,0.9947762318082303,12.840011139999993,passed,
2025/06/14 13:00:00,0.6274245058445409,0.6108614711519242,67.43698860445477,84.9786771070593,3.0275262955442477,3.01,2019.1941572423202,2248.2943874533535,0.9688319878425526,0.9964613047876842,48.67206167893628,28.355117355106213,3.4901435323159995,1.0302249621516326,1.0078668731146074,12.919933785000005,passed,
2025/06/14 13:15:00,0.6316983898355997,0.6114262888610875,67.94056305016493,85.54650256831442,3.0343220211568296,3.01,2026.1939681119723,2258.1075626279294,0.9686518906685697,0.9964028582094813,48.502592887431966,28.374935574342395,3.489818278747878,1.0288078645316816,1.0089792412921281,12.999950479999997,passed,
2025/06/14 13:30:00,0.6343952275918854,0.6131898333181053,68.56087402418038,86.3147840445465,3.047999642584547,2.98,2031.0982283081464,2260.260944525871,0.9686720837915117,0.9966250819958451,48.57789257043712,28.64147187660448,3.499946620343495,1.0313068828110952,1.0091176689896315,13.080061225000001,passed,
2025/06/14 13:45:00,0.6374231420734364,0.6200238770534081,68.75752314055626,87.00644789851567,3.0715158704851016,3.02,2004.047410755007,2278.040612312706,0.9683855616939199,0.9974303571030764,49.10522584673567,28.175713367913495,3.502323086455846,1.0562837167421455,1.0256558148940078,13.152501321666655,passed,
2025/06/14 14:00:00,0.6397616077550099,0.6177114877458111,69.41524959895683,87.45558036909895,3.0601990601336455,2.97,2030.1022262059887,2294.0596098834476,0.9684596868683857,0.9969903554515358,48.725147239011996,28.051060741887504,3.5122324359365664,1.0402979608856442,1.013730470253347,13.23279598666667,passed,
2025/06/14 14:15:00,0.6449530112862636,0.6166932449701097,70.00515495952044,88.07134562731918,3.07153773289758,2.96,2044.425236325099,2287.3520891007174,0.9683293861213116,0.9967848423145131,48.37741958021077,28.663898232625566,3.5061838771518,1.0444787370389659,1.0236317550111371,13.305217505555557,passed,
2025/06/14 14:45:00,0.5593095359007176,0.576325899304705,59.44754274342613,74.95786048434799,2.8816616382161815,2.99,1957.2623700060913,2118.529211032866,0.9671249729793802,0.9922901311543761,49.644328185436386,28.191052677693307,3.5699756952909003,1.0075316810499042,0.9841819054241173,11.745052244444443,passed,
2025/06/14 15:00:00,0.5980748198705916,0.5896657128282713,64.02967534647695,80.28509713842676,2.9590134814395923,3.0,2006.457515272912,2176.4335820368815,0.9677630025826126,0.993896750482678,48.738083972569704,28.920914905224226,3.5488221815115657,0.991964516501561,0.980159576767282,12.377231148333328,passed,
2025/06/14 15:15:00,0.6345692613728238,0.6097554420790194,68.3433415534744,86.01246566741352,3.058341010419461,3.09,2027.6973331370875,2231.3403316043923,0.9682825454990349,0.996274319605034,48.46954623886588,29.52370634578791,3.5047890190031254,0.9732409166327054,0.9587754368204109,13.025589554999998,passed,
2025/06/14 15:30:00,0.6470324700012355,0.6116901566044237,71.06382624245552,88.68396066791964,3.055344627407382,3.06,2097.393985373613,2287.2973943899306,0.9689311426036584,0.9961448219545427,47.66774635651943,29.194307367875595,3.5110085399775595,0.972479890456594,0.9583385658919985,13.396743250000004,passed,
2025/06/14 15:45:00,0.6475488107963909,0.612970754048058,71.0099912702767,88.76933845950212,3.0749594675221945,3.03,2075.6262570438976,2280.912202637611,0.9684052574916489,0.9963448730302185,48.05285757350756,29.37753866792659,3.531039368753423,1.0075007055575371,0.991663663442929,13.396179182222216,passed,
2025/06/14 16:00:00,0.6461402129984273,0.6217310646223679,70.55691781496638,88.91956670757536,3.09845790899598,3.04,2026.7715585688552,2294.057947194468,0.9681656792379861,0.997487036987199,49.00763675291611,28.648892726404767,3.536004419960638,1.0345535581948648,1.0046140905430718,13.38790835555556,passed,
2025/06/14 16:15:00,0.6463667572899618,0.6178430174912489,70.73249806937297,88.80726928928598,3.0890162716665253,3.04,2045.7843157959226,2288.0644723598907,0.9682014598459778,0.9969769299713293,48.64936782688439,28.94793412023348,3.5393357929293265,1.0227647476948538,0.998696502507958,13.387329425555556,passed,
2025/06/14 16:30:00,0.6463268930426604,0.6174557896532166,70.66041259036538,88.70473177983801,3.0894375194693517,3.05,2043.0714885901668,2287.5076663235195,0.9680845021940767,0.9969188787151401,48.66000126190956,28.93440606507855,3.5416294491405904,1.019182746273522,0.9961092375939644,13.37905372222222,passed,
2025/06/14 16:45:00,0.6467455224530961,0.6166878825938247,70.67413467019351,88.68336479933569,3.0915129823861185,3.06,2042.3964705229469,2285.0833124259584,0.9679395018968799,0.9968172322800913,48.638245793896395,29.03925245477864,3.5458739293721164,1.0205195509363294,0.9991051616848013,13.378459930000004,passed,
2025/06/14 17:00:00,0.6474318803391624,0.6159415370519208,70.59049055143338,88.56794187955104,3.0934058508946785,3.06,2039.401193460546,2282.7537368836456,0.967743593245608,0.996702744372022,48.59350226570422,29.099853341149544,3.54551384635512,1.0199697387863078,1.0010946094625568,13.370179350000003,passed,
2025/06/14 17:15:00,0.6472392389688576,0.6102229792527722,70.89450965668767,88.46125344705929,3.0808929377344034,3.06,2067.8226630804943,2271.688954414119,0.9678575721476952,0.9960104192515176,48.11846671908843,29.629696090308414,3.5538986277755633,1.0060651172200747,0.9946824658190773,13.36957069555555,passed,
2025/06/14 17:30:00,0.6445128484091068,0.6159118386952515,70.64339266245105,88.53913215707297,3.0918921329702695,3.05,2038.1134869150646,2283.2808775297217,0.967809502007845,0.9967668212346281,48.841913505972094,29.02771763868599,3.568927523059693,1.0250998507585047,1.0018694863056405,13.361285238888893,passed,
2025/06/14 17:45:00,0.6493888350587733,0.61273863192324,71.1463019617554,88.88163571760512,3.096815107490817,3.03,2053.1434888605268,2280.9390481666137,0.9674626475476279,0.996270479501717,48.41959658244147,29.47086276668213,3.570929807018675,1.03846566506616,1.0242174074360693,13.421852277777775,passed,
2025/06/14 18:00:00,0.6463173038900175,0.6117649273617091,70.84046386107875,88.50109570283954,3.0941505373104214,3.05,2048.291229372433,2271.725077719335,0.9674772588074283,0.9962386674452253,48.55590495229011,29.56695492148769,3.5792777199936756,1.0353142196608245,1.0199799196697727,13.366780777777777,passed,
2025/06/14 18:15:00,0.6447671603551891,0.6109547979790547,70.51293236621389,88.12065110774324,3.0915776632378202,3.04,2042.8221523039151,2265.892095246044,0.9674094511461533,0.996168602722767,48.589152479860886,29.57832276104533,3.5781657102917883,1.0349458157815663,1.0204673524423924,13.320724725000003,passed,
2025/06/14 18:30:00,0.6464349430187541,0.6089271473975572,70.7005308659794,88.18751507944438,3.0877700485527693,3.08,2057.4104911889526,2261.6061147434148,0.9674990900089799,0.9958961153476668,48.25774233477463,29.846987438095862,3.5683827469457348,1.0078061423812243,0.9982919990899612,13.336130115000003,passed,
2025/06/14 18:45:00,0.6463673267527713,0.6076120348154651,70.98309596058733,88.34022504988205,3.084314614167003,3.06,2067.837791559331,2263.685300501296,0.9675423752553892,0.9957231413528741,48.17967588068405,29.91277763453491,3.580579485907094,1.0054605369782403,0.9965454642535598,13.359779974444438,passed,
2025/06/14 19:00:00,0.6454970029124215,0.6109883687967999,71.06777679945236,88.5866907211985,3.0874397387539556,3.1,2060.006961925669,2274.8618230081915,0.9677029995791054,0.9961527906879565,48.48770343090721,29.53023115291293,3.5857519088273655,1.0189953259035636,1.0029042883443762,13.383646148888879,passed,
2025/06/14 19:15:00,0.6463785487135816,0.6178514376549955,70.8028566248317,88.79875979137866,3.1093564432245464,3.04,2020.2473134984227,2289.0269356535237,0.967302863823412,0.9969695666204732,49.16439859454726,28.915789643434028,3.5891608294361856,1.0462536651718657,1.0211141303284512,13.399069652222224,passed,
2025/06/14 19:30:00,0.6468228616403676,0.6184277555860778,70.93588705955293,89.01051371406182,3.1229040684412825,3.05,2011.9928561644608,2283.3359947739846,0.9670529203211434,0.9970827117992092,49.36870434001121,29.16935795732806,3.6043942078298827,1.0620248424567555,1.0354267720347239,13.41389994388889,passed,
2025/06/14 19:45:00,0.6488428544475912,0.6133949937227446,71.20725719831935,88.93919635095953,3.107344869095711,3.06,2043.088849196982,2277.4286662084883,0.9672585360509462,0.9964096895845804,48.69555640187765,29.557144714059774,3.589924296416574,1.030895203023503,1.0145708890386478,13.425337933333337,passed,
2025/06/14 20:00:00,0.6472955386764634,0.6191195818919403,70.98924582177031,89.04819220338355,3.115472150828714,3.05,2017.7350907904345,2292.642494009329,0.9672722570946095,0.9971219483664232,49.26400328537985,28.877330079278604,3.5936619617092376,1.0520376503331437,1.0250114010531488,13.428861324999998,passed,
2025/06/14 20:15:00,0.6492309174727495,0.6159458104438361,71.06292771202868,88.98777728594663,3.1198394955788036,3.08,2023.8288545618022,2279.1822412625575,0.9669958346473135,0.9967305536605797,49.00824701280927,29.420636472040968,3.594286932210085,1.060995728265511,1.041260079688346,13.424703966666664,passed,
2025/06/14 20:30:00,0.649968539475245,0.6088315427630837,71.28688109511415,88.696601648954,3.096805186349485,3.05,2060.0250737400993,2273.5858030579975,0.9671136269822639,0.9957716888006879,48.251637101847926,29.780753486309987,3.5895305529567323,1.0310519828363838,1.0233097521594603,13.420348638888886,passed,
2025/06/14 20:45:00,0.6490329010177563,0.6146361615232284,71.10021919872453,88.89997412907817,3.1119760696837107,3.08,2032.5277530656779,2281.085728625793,0.967089260165807,0.9965436483486959,48.84966877907861,29.378308665433114,3.592418630725487,1.045727730681,1.0279509315269781,13.42386192888889,passed,
2025/06/14 21:00:00,0.6498727659627758,0.6105174795685875,71.32739558048252,88.85643672790813,3.1050740962423933,3.08,2053.232056147384,2271.099568096022,0.9671441995328904,0.9960384224221339,48.444565267793394,29.84509432514979,3.5920826241006334,1.036775261058773,1.0258515055997273,13.427370109999995,passed,
2025/06/14 21:15:00,0.6498260555200065,0.6051900440416587,71.52293833236098,88.65159986285508,3.0892936492950795,3.07,2079.1906089792583,2265.8187029054266,0.9672074152823288,0.9953387531057647,47.95146534878453,30.142824863795738,3.5958692089842867,1.0176945963713346,1.0145789313387408,13.42300967333334,passed,
2025/06/14 21:30:00,0.6459128600531674,0.6199730233860805,70.89774652369033,89.02180378615124,3.1287832860264966,3.05,2002.264174128987,2286.5747167790005,0.9669287331868742,0.9972760568835057,49.61381109916972,29.00399811425995,3.613159688355231,1.0592590427739799,1.029103110339436,13.418847438333328,passed,
2025/06/14 21:45:00,0.6413011018868673,0.6077205829718999,70.17305936613784,87.42951566509703,3.086231240742489,3.02,2035.5323009426643,2260.238407098211,0.9670293229157334,0.9957947001225288,48.73371429681474,29.516276957639885,3.6072374343387628,1.032596060344802,1.020293050911218,13.25774176222223,passed,
2025/06/14 22:00:00,0.657094287073751,0.6146066010224946,71.78158448300016,89.76251922280571,3.1352887368744886,3.11,2048.6230706885276,2264.126164909108,0.9670570316998099,0.9965219641563468,48.35348651592655,30.378715814642195,3.5571976209677025,1.025206002915186,1.015369256641801,13.521714103333329,passed,
2025/06/14 22:15:00,0.6443789070122259,0.6118375378836685,70.51446227438892,88.02230740732115,3.101061212239297,3.06,2030.7994006911636,2265.5775942670753,0.9671847788308839,0.9963171231982817,48.86601079004344,29.479942036194675,3.59393255213877,1.0341414147163632,1.0176626831198583,13.323328052222225,passed,
2025/06/14 22:30:00,0.6308466032422826,0.6047838824376874,68.701004538269,85.55115757614278,3.0682071477075183,3.09,2011.618755204256,2238.121569448348,0.9670209967564776,0.9956389645625728,49.118113658662615,29.249873235600088,3.616088294867404,1.0197614510030655,1.0053716466742466,13.03908363999999,passed,
2025/06/14 22:45:00,0.6220068545685853,0.5946376573807792,67.1800790305985,83.31675508777779,3.0395846905755417,3.06,2009.9870048453313,2197.233163600595,0.9667497762377036,0.9945013098184587,48.80532169088554,29.738284389845564,3.615181985615305,1.0117849731681678,1.009509810209,12.788202013888888,passed,
2025/06/14 23:00:00,0.607232265428963,0.5883230042556288,65.56885189783178,81.17012126092324,3.003418515798936,3.07,2001.6188588957673,2176.6998109015935,0.9666944370502878,0.993771990449562,49.015618055372286,29.43205492503167,3.63093549859792,1.0049896700792589,1.0004094286665428,12.549239657777774,passed,
2025/06/14 23:15:00,0.59367880215995,0.586946466323447,63.69872877233299,79.12411312650126,2.9848298760432157,3.04,1960.3073121342875,2161.209204459039,0.9664697902384521,0.9937977486342994,49.73844217237093,28.76006040574285,3.642158419888337,1.0043570770482824,0.992041649147529,12.302025633333326,passed,
2025/06/14 23:30:00,0.5788562268219467,0.5815692121065735,61.97280315075166,76.96871296914047,2.9532010844869814,3.07,1942.1525840022084,2139.7895882810276,0.9663348932582208,0.9932156300084735,50.09339483108315,28.374094096353716,3.655346544749794,0.9946642118445388,0.9787358686009586,12.054796049999997,passed,
2025/06/14 23:45:00,0.5631043398539186,0.5730600067122866,60.26769957573042,74.70839991926843,2.9119840558054597,3.04,1942.012139479069,2115.4441126518204,0.9660795940306068,0.9920203481732907,50.09726662957493,28.199939556889632,3.660486238418253,0.9897721152383685,0.9736296929965339,11.815247913333327,passed,
2025/06/15 08:15:00,0.594448656462603,0.584576479952427,62.21604562138048,77.84912164206405,2.985070669222597,2.97,1938.888013827362,2123.337883469654,0.9660817528975397,0.993457764186395,49.247921165275265,29.408936997311297,3.5623681262116027,1.0043803605673753,1.005202698185711,12.126031377777768,passed,
2025/06/15 08:30:00,0.5876435299416751,0.5800980382580968,62.82437263432111,77.959996171012,2.9402427592620124,3.03,1995.6353856006658,2146.622483516101,0.9670480547295993,0.9927313796656326,48.8625399819388,28.918788516672667,3.5870899803892984,0.9837040310401323,0.9789345750436823,12.179243706666668,passed,
2025/06/15 08:45:00,0.5892307802973868,0.5909559503419508,63.07242758825937,78.83807540575575,2.9712548850532308,3.04,1953.3988944977305,2166.2153432131636,0.9672311884678544,0.9944086480072497,49.92682057505184,28.218856608282465,3.6024368905300976,1.0127833258177867,0.9906064022491583,12.240423928333335,passed,
2025/06/15 09:00:00,0.5948656527365139,0.5807257737060617,63.95032102759972,79.13421296035085,2.958238917899148,3.0,2013.25096977526,2150.0300255992142,0.9670418016735498,0.9928033645432479,48.64304622240886,29.47625501535155,3.5992878825091306,1.0150291619312681,1.013673334366499,12.315979866666673,passed,
2025/06/15 09:15:00,0.5998432255115718,0.5851182349038738,64.37867218297637,79.84169882736013,2.9737278201175346,2.99,2006.7216291592079,2160.66754518365,0.9671244806679055,0.9933685131011892,48.73552328620351,29.342250294944602,3.587593390914816,1.0241776769763677,1.0204434944359297,12.392681124999998,passed,
2025/06/15 09:30:00,0.6027979622527552,0.5902993127516779,64.76846258923874,80.549755278906,2.986879740673072,3.03,1998.758263408814,2173.3364298805227,0.9673973423534519,0.9941076899412975,48.99972687708925,29.09160776279772,3.5813589707907716,1.0090029030835217,0.998961491262522,12.461545115555552,passed,
2025/06/15 09:45:00,0.6080084877300599,0.5923879196537225,65.31157913801441,81.2242986338887,2.995946620366166,3.01,2003.9426389881673,2183.8697187856033,0.9674433830312037,0.9943107348054849,48.86263855542548,29.066412054834696,3.572276931197171,1.0117126174832907,1.0029450285730566,12.546462279999993,passed,
2025/06/15 10:00:00,0.6121146934064439,0.5935752939756128,65.76497708552154,81.76238569115668,3.004019588864207,3.01,2008.1667230259436,2190.5549042972484,0.9674095060723142,0.9944102791890075,48.75643111126582,29.12013800947972,3.569964622123512,1.0127533166428146,1.0055744060907292,12.61304201666667,passed,
2025/06/15 10:15:00,0.6148702324739329,0.5914140374178887,66.49878362007487,82.35669164904043,3.002704304346994,3.03,2037.6087862559139,2187.832716765521,0.9676761160790666,0.994108919206723,48.34753849127138,29.640152043822262,3.5712232517961446,1.0016194362687567,0.9982556842822284,12.687751388888893,passed,
2025/06/15 10:30:00,0.620586591202745,0.6007279699735641,66.75144767398984,83.22582837579868,3.034812709947695,3.05,2001.7771628115083,2203.5895898969584,0.9676447503239923,0.995386511930678,48.965267519777974,29.186859649865273,3.5617213955766944,1.0014084734679827,0.9896041975145313,12.76250047111112,passed,
2025/06/15 10:45:00,0.623400950621107,0.6006821037627422,67.27988564320778,83.70165396279958,3.032190920914576,3.03,2014.4398231077994,2219.1659312551733,0.9676468372620173,0.9952609925669529,48.79071918539232,28.984009499044284,3.568588603586762,1.0033972329678553,0.9929107283852833,12.83710093111111,passed,
2025/06/15 11:00:00,0.6255619652293006,0.6098449438319986,67.48767907015838,84.53951150738536,3.0596118376682133,3.03,1983.117320840513,2237.0024438201417,0.9676365456504665,0.9964706278805878,49.515621932631554,28.467332181497312,3.5669683348375787,1.0292740630631934,1.005468719605052,12.911928388333333,passed,
2025/06/15 11:15:00,0.6303455618485999,0.6069444394700021,68.08978904718714,84.99112042586998,3.0591116080816185,3.05,2010.4855297677657,2232.1470166811205,0.9676968771352445,0.9959988874011526,48.92162403652731,29.032086555246735,3.5545880287783835,1.017537743071176,1.0023039257422133,12.978686471666666,passed,
2025/06/15 11:30:00,0.6345252436618767,0.6088357011985103,68.34342730614965,85.48282584371596,3.076586888874572,3.12,2008.8777245946376,2223.7043857159674,0.9676631006626605,0.9962410027359201,48.83871970128127,29.49098245019937,3.5359859067535657,0.9973936613132837,0.9839039559308146,13.021906626666674,passed,
2025/06/15 11:45:00,0.6189953008124103,0.5998643563597313,67.29245412632848,83.59369986341639,3.0161307836413043,3.04,2025.592820819529,2227.2959172265573,0.9679754544378996,0.9951699787020581,48.864185347033484,28.679536357026553,3.5831012088776744,1.002455005375051,0.9871068598130799,12.82726864222222,passed,
