datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/15 12:00:00,0.6115182618806259,0.5885718877364322,66.1847356240183,81.86173381434446,2.990609056037604,3.0,2037.3842075190855,2189.3924008303666,0.9674049173337874,0.993676508057379,48.35119662591628,29.45856747727821,3.589044353215381,1.010410670787657,1.0085332754734693,12.64063640277778,passed,
2025/06/15 12:15:00,0.6034334561228091,0.5925552977880603,64.61048919256217,80.6092877679963,2.9976461806627,3.01,1977.4099373775553,2177.1491798184466,0.9670628796504243,0.994418624412929,49.32170580202583,28.901910454050626,3.590747165765463,1.0192478873022748,1.0070059649576297,12.453898269999994,passed,
2025/06/15 13:30:00,0.6055125465415117,0.5901599348550045,64.95540373008266,80.85855392932179,2.989969173880562,3.07,2005.7596287117929,2170.672412489855,0.9674073005610571,0.994039306795002,48.76724725972388,29.380115715176167,3.5689489149899116,0.9804167833919402,0.9738033147027675,12.48740306,passed,
2025/06/15 13:45:00,0.6059878497149305,0.5883485266243126,65.33454750690444,81.08367930721025,2.9797744126225947,3.06,2027.5324409146751,2177.207299424484,0.967607627220212,0.9937228631090855,48.47380767988005,29.3962923343244,3.5713280304415838,0.9682405494941172,0.9634376523871883,12.52917589,passed,
2025/06/15 14:00:00,0.6070637007426,0.5895435850067599,65.68807954562345,81.48549950235298,2.985155374153611,3.07,2030.835428396572,2180.3849143107536,0.9677285064797754,0.9939092240318539,48.551974719616446,29.44892468419105,3.5792729978148623,0.9682146591749654,0.9612187032276553,12.571147037777786,passed,
2025/06/15 14:15:00,0.610968990788188,0.5968535689809603,65.71436904320939,82.00283540536707,3.0103729948935,3.07,1994.17849908512,2195.6505806984665,0.967499801676222,0.9949143195634707,49.14409238614337,28.92033604928616,3.5776992062025026,0.9865464018258178,0.9729230114641272,12.612948314999992,passed,
2025/06/15 14:30:00,0.6128745793513151,0.5935381011788228,66.14914302821919,82.22483786790016,3.0032515334699443,3.07,2019.7255160378936,2194.0237920294317,0.9675518694166715,0.9943834403509563,48.67913709026653,29.268699709738097,3.577570144082493,0.9738635732815742,0.9661730560114162,12.654949071111114,passed,
2025/06/15 14:45:00,0.6139718380386919,0.6026612253904953,66.12724206680133,82.74713029534941,3.02799201964313,3.06,1976.2615626851484,2214.2574603786834,0.9674941754023694,0.9956955815568073,49.607566408066205,28.46320886592961,3.5898281631104303,1.0012945001696594,0.9802355689725434,12.688858160000008,passed,
2025/06/15 15:00:00,0.6168469738211203,0.5983702195018851,66.63070898285125,83.02036934127027,3.0243361713547543,3.06,2006.5933029257799,2202.826451737838,0.9675620095783048,0.9950714474781905,49.01190520710321,29.196529676535977,3.583896113005234,0.9818580521857182,0.9694341876964032,12.730700424444438,passed,
2025/06/15 15:15:00,0.6196097238677076,0.6043009200336432,66.73614049118996,83.5264604809608,3.0472803346103507,3.04,1978.7863624028446,2212.7360414479845,0.9673806193667742,0.9958827235664043,49.52478922613501,28.889488647815092,3.5872261228687656,0.9982846653674432,0.9794275828575871,12.772743793333337,passed,
2025/06/15 15:30:00,0.6220062672486166,0.6032731646327488,67.05154796356531,83.78037950290305,3.043350137457754,3.05,1993.5082498250779,2217.185205153001,0.9674568030452827,0.9956630615544342,49.21807229175672,28.960104301819186,3.5795380955157943,0.9912731986458525,0.9759417922497873,12.814614505000002,passed,
2025/06/15 15:45:00,0.6209114077636765,0.5948914541599758,67.1338535133325,83.33584269966528,3.0274397440985044,3.0,2021.9320285362664,2201.223704668718,0.9671716878359772,0.994504960678201,48.62560475668069,29.617560317589877,3.5960295782242473,0.9992563770667381,0.9953517623642956,12.78534951222223,passed,
2025/06/15 16:00:00,0.6180101512971788,0.5948078406595472,66.67763035575321,82.61690379361404,3.0316179690135763,3.03,2002.8879353081377,2194.268307130121,0.9669320835735479,0.9945887179930949,48.96505180664911,29.40646042296315,3.6082023997619648,1.007639774186333,1.0020644595279644,12.724174283333328,passed,
2025/06/15 16:15:00,0.6131648872981431,0.5910009907521915,66.2892680504011,81.55431901805498,3.019588787230196,3.01,2005.867726313608,2185.116021821691,0.9669234641054787,0.9941756229777692,48.98180022481112,29.238278934643432,3.619440092910635,1.0025963166067575,0.9985237104518305,12.65504753333333,passed,
2025/06/16 07:15:00,0.6749001173254771,0.6249169090898129,75.27437290248322,91.73466425540154,3.177294852935328,3.17,2122.077261153898,2297.522780695232,0.9688590596430926,0.9977852132741287,47.699320029606326,29.869676252945847,3.476810825788501,0.9729668160142627,0.9600162659525213,14.042372465,passed,
2025/06/16 07:30:00,0.6780535910459259,0.6267450805055294,76.7906126143232,93.49150846121171,3.1543678684786873,3.14,2174.3413504104083,2332.068393481951,0.9699900639722352,0.9979034796791998,47.23779223825836,29.58899834363319,3.4777725108715796,0.9374076394870634,0.9267648160712243,14.214874098333327,passed,
2025/06/16 07:45:00,0.6785841062071142,0.6356856251169083,76.84203630307118,94.50703688176257,3.1749419723668497,3.15,2137.3288478687477,2375.907902858058,0.9691847035796178,0.9986178676190256,48.00738988058004,28.531451682766882,3.4913259124310003,1.0004008213879805,0.9788405714524071,14.329264791111116,passed,
2025/06/16 08:00:00,0.6842807597284276,0.6312990242951378,77.81751229847103,95.28620234008075,3.1836142144318127,3.11,2169.098227473677,2362.4929437390865,0.9690254212498306,0.9980351411971432,47.42268497976743,29.525587180815265,3.4953167732787684,1.0130092251716176,1.004231714448183,14.426838066666662,passed,
2025/06/16 08:15:00,0.6880984986681423,0.6347224746418912,78.19492860924362,95.90854083568439,3.176278080384349,3.07,2184.5443997143298,2383.5792012477336,0.9695509297563459,0.9983137591944923,47.09820353958541,29.093285098828183,3.45723067778954,0.9744184712079913,0.9660034481238201,14.509630862222222,passed,
2025/06/16 08:30:00,0.6870324877159866,0.6335187380322853,79.04853895487804,96.57192298035807,3.1740027508071686,3.12,2205.068884471478,2387.8718752201366,0.9697987721962762,0.9982325392950165,47.16712468061431,29.27218857178636,3.494251987704104,0.9913626926994435,0.9827242602209937,14.57800660555555,passed,
2025/06/16 08:45:00,0.6909063300081183,0.6396044798509971,79.01148595082566,97.22063381618568,3.2022242502513794,3.15,2180.545542514552,2395.8307920023917,0.969292853363939,0.9987731102888135,47.426174088922764,29.191494922172527,3.4690346575491144,1.0044114613775141,0.992892275381195,14.654583276666674,passed,
2025/06/16 09:00:00,0.6927257552086755,0.6378048005807896,79.64298705293345,97.68374486148782,3.1965989547728806,3.12,2201.8544480902215,2402.179488326602,0.9694149205536436,0.9985121596706242,47.167498178886355,29.29723744462237,3.4790616329652018,1.0042390330383497,0.9970984203393722,14.717250068888887,passed,
2025/06/16 09:15:00,0.6968722946506711,0.6319990554878218,80.3765292586762,98.06118071253525,3.192035026817914,3.11,2236.109702537933,2391.3052237506963,0.9694169437270131,0.99782240870469,46.50396117090685,30.046006673680225,3.481218763352325,1.0139715248514838,1.0198282644254144,14.770870528333338,passed,
2025/06/16 09:30:00,0.6945977961493855,0.6392616236606119,80.22371849162758,98.53226494840527,3.205911204454179,3.08,2209.65275749973,2417.0470136926087,0.9690775156908874,0.9984730177945684,47.15054813287696,29.290370027404737,3.482558405787685,1.0414330189518255,1.034833244428845,14.832788636111102,passed,
2025/06/16 09:45:00,0.6923206982961744,0.6441713891833701,80.39414702834866,99.08863915922531,3.2160375036406124,3.1,2199.950223807375,2428.838894213909,0.9691379036117005,0.9990109429080599,47.613104428266524,29.000255740125766,3.4899242953036724,1.0606310710146962,1.0442980118534562,14.8863594,passed,
2025/06/16 10:00:00,0.6997679791185885,0.6316403841976649,80.89109865048201,98.77811373992577,3.2013853648773303,3.07,2242.8166392733756,2403.6095954003868,0.968830267282135,0.9975505644861556,46.38246886746871,30.15081017379917,3.4879617417673456,1.0490137027237638,1.0600001780178703,14.875000946666663,passed,
2025/06/16 10:15:00,0.6094188768662394,0.6134342366617549,65.30950631200483,81.7250106498909,3.0701532881139375,3.0,1889.877845685391,2225.361886452414,0.9669747282834832,0.9974882402461076,51.36018158278276,26.885468814886973,3.6205426282968523,1.0735204312254505,1.0304456531665471,12.634416795000002,passed,
2025/06/16 10:30:00,0.5934102886554778,0.5934591829010625,63.132231640002715,78.43914886504844,3.0148864663846826,2.96,1912.457459534827,2150.268182380467,0.9664877445324902,0.9949867984679859,50.54297432719534,28.314511367322183,3.6254654444948557,1.0562788332244426,1.0349178004002453,12.24865655444444,passed,
2025/06/16 10:45:00,0.5700726068018833,0.5809679898921773,60.398894619559265,75.01298337192543,2.9478767553933274,2.96,1904.150699801666,2117.6365630245036,0.9661559424139217,0.9933456666344623,50.59394262588554,27.87034642177273,3.6360056419086098,1.0434678293916988,1.0229136689654248,11.85573318722222,passed,
2025/06/16 11:00:00,0.5418136757844549,0.5672643914027582,57.68366116691712,71.60259287423364,2.8723447006985907,2.95,1905.2316345359877,2088.580783083422,0.96597584508049,0.9915296347778725,50.80189754396453,27.364930891874153,3.6571792954218623,1.0361189692666224,1.0096959435243715,11.471605933333338,passed,
2025/06/16 11:15:00,0.5238616987924462,0.5657186053053221,55.690534999008314,69.63102919098387,2.854367601809839,2.94,1860.7930458847318,2063.494034614446,0.9656891403800957,0.9915850867765021,51.783593030870065,26.912619350944876,3.6753466608329064,1.0530285049416326,1.010079331309418,11.201357902777774,passed,
2025/06/16 11:30:00,,,,,,,,,,,,,,,,10.745839964444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/16 11:45:00,0.5985052658910006,0.5866270078486499,63.7146573758519,78.80429637618072,2.999307852655485,2.98,1962.544216570067,2140.7156995074474,0.9665977289597679,0.9938429859851696,49.3986358527491,29.245558027270842,3.59762068396745,0.9913459256628507,0.9867443339342594,12.306939687777774,passed,
2025/06/16 12:00:00,0.6331108093620944,0.6006783653917009,68.01361638726065,84.10000360972066,3.0827979760567636,3.17,2008.7657875658574,2185.9894954928086,0.9670877597426472,0.9953992765158703,48.66136008646233,30.239624122123164,3.556219880146702,0.9759299406987101,0.9752392057165522,12.931583096666671,passed,
2025/06/16 12:15:00,0.6835623029962457,0.6288880163463969,77.29643520448106,95.35145640067124,3.1935079243681685,3.21,2150.1735397714906,2344.8098619601355,0.9682343584180269,0.9977148385972777,47.52928198058734,30.229342200142717,3.5127237868497527,1.0183320261201332,1.0149356758106256,14.354765113333334,passed,
2025/06/16 12:30:00,0.7258029149540798,0.6711517523148501,90.87763115966166,112.57119432842887,3.3055986873298706,3.26,2443.759433236918,2533.133443402305,0.9720519124841611,1.0010957064806596,45.78016799972552,30.91617895054235,3.3714173467383017,0.9320300479217355,0.927064198290855,16.45161056,passed,
2025/06/16 12:45:00,0.7067861039587864,0.6372478421637221,82.1588003788932,100.48415396068384,3.161660413044406,3.11,2284.842223199943,2495.1144564131787,0.9695469598592357,0.9976338361815463,45.7264186127444,28.197395650497512,3.458641677271674,0.9528334759663631,0.9642488419040444,15.112599809999992,passed,
2025/06/16 13:00:00,0.6947527433467733,0.6361116817211946,80.22677966288153,98.80085911178955,3.1967445722541576,3.11,2213.239538233824,2426.1727966534827,0.9685672757361593,0.9979361208855908,46.99705523576144,29.36212306851843,3.5036812868109024,1.0319626482170445,1.0319658543446444,14.831016199999988,passed,
2025/06/16 13:15:00,0.6851918263156728,0.6347154806162116,78.33878121952658,96.83369209005343,3.196785750742669,3.08,2159.3091127553184,2389.4636417596726,0.9682732048044816,0.9981240912310149,47.780998185466714,29.440440174225042,3.5297260748649224,1.0318463021011597,1.022315918709148,14.541451925000006,passed,
2025/06/16 13:30:00,0.6730144573918216,0.6346230348090859,76.227934077745,94.63592124832942,3.183112532611297,3.12,2101.1445721035525,2373.6938616840416,0.9680543709869316,0.9984157635806449,48.706314156483685,28.74822443887934,3.5577017985900903,1.0350496392462076,1.0105443407186308,14.243914299999995,passed,
2025/06/16 13:45:00,0.6663072316823251,0.6249861546601813,74.49912394403178,92.28472636967945,3.158351539174199,3.07,2087.3626108702965,2328.343862486103,0.9678016434504505,0.997518174349322,48.47557954833097,29.29318540253215,3.5601264081968806,1.0106825974131004,0.992105957217592,13.946353336666661,passed,
2025/06/16 14:00:00,0.6572342100826916,0.6152303250507,72.93595209643794,90.02384531740137,3.1334642664768326,3.07,2070.7651567496464,2288.514829842966,0.967440371669013,0.9966091484051406,48.50863573817844,29.685284979438233,3.593606507923367,1.015641545715949,0.9994535884713167,13.659648065555556,passed,
2025/06/16 14:15:00,0.643737643373842,0.615619671956917,70.79818862376521,87.89872715910491,3.118342483783429,3.08,2016.956281126326,2269.546298212658,0.967338417429468,0.9969516001896181,49.40202359733146,29.050970017938678,3.6090273382016202,1.0222529687397794,0.997681732135745,13.366783100000001,passed,
2025/06/16 14:30:00,0.632537050699581,0.6071216242004189,68.95907328049911,85.53656068159819,3.087857314967734,3.05,1999.8953179618043,2236.655311041819,0.9669386864590515,0.9960435389199205,49.42133269240903,29.153100677334976,3.621910725111707,1.0071416465766765,0.9902506426634334,13.081863849999994,passed,
2025/06/16 14:45:00,0.6251143484040291,0.5956824240444335,67.68928155378826,83.57898128850005,3.0531051424751254,3.07,2012.9888909401639,2197.1876963698037,0.966793229711721,0.9946855471742777,48.836106356907095,29.81299318243868,3.6180159647738517,0.9739925755095796,0.9719142792967683,12.854111789444437,passed,
2025/06/16 15:00:00,0.6249629649512486,0.5957222905507797,67.69350489084219,83.58419603152156,3.0550632320541515,3.09,2010.3993246426178,2197.078823297921,0.9667129053510358,0.9946947676476084,48.898467820330524,29.815515025056136,3.6237041414186932,0.9715015767321975,0.9691155760522044,12.854111789444437,passed,
2025/06/16 15:15:00,0.6249629649512659,0.5957222905507616,67.69350489084214,83.58419603152136,3.0550632320541635,3.09,2010.3993246425725,2197.07882329795,0.966712905351035,0.9946947676476088,48.8984678203304,29.815515025056165,3.6237041414186844,0.971501576732184,0.9691155760522094,12.854111789444437,passed,
2025/06/16 15:30:00,0.624962964951274,0.5957222905507797,67.69350489084226,83.58419603152153,3.0550632320541737,3.09,2010.3993246425882,2197.0788232979203,0.9667129053510345,0.9946947676476084,48.89846782033047,29.815515025056033,3.623704141418688,0.9715015767321843,0.9691155760522031,12.854111789444437,passed,
2025/06/16 15:45:00,0.6249629649512539,0.595722290550767,67.69350489084208,83.58419603152127,3.055063232054148,3.09,2010.3993246425907,2197.0788232979526,0.9667129053510355,0.9946947676476083,48.89846782033046,29.81551502505613,3.623704141418688,0.9715015767321883,0.9691155760522148,12.854111789444437,passed,
2025/06/16 16:00:00,0.6249629649512507,0.5957222905507864,67.6935048908424,83.5841960315217,3.0550632320541755,3.09,2010.3993246426041,2197.0788232979007,0.9667129053510357,0.9946947676476084,48.89846782033038,29.815515025056104,3.623704141418684,0.9715015767321994,0.9691155760521877,12.854111789444437,passed,
2025/06/16 16:15:00,0.6249629649512539,0.5957222905507719,67.69350489084215,83.58419603152134,3.055063232054152,3.09,2010.3993246425928,2197.078823297945,0.9667129053510355,0.9946947676476084,48.89846782033046,29.815515025056122,3.623704141418688,0.9715015767321893,0.9691155760522113,12.854111789444437,passed,
2025/06/16 16:30:00,0.6249629649512551,0.5957222905507745,67.6935048908422,83.58419603152144,3.0550632320541595,3.09,2010.3993246425905,2197.0788232979376,0.9667129053510355,0.9946947676476084,48.89846782033042,29.81551502505604,3.6237041414186857,0.9715015767321905,0.969115576052206,12.854111789444437,passed,
2025/06/16 16:45:00,0.6249629649512551,0.5957222905507829,67.69350489084236,83.58419603152164,3.0550632320541804,3.09,2010.399324642595,2197.078823297904,0.9667129053510355,0.9946947676476083,48.898467820330445,29.81551502505609,3.6237041414186875,0.9715015767321916,0.9691155760521921,12.854111789444437,passed,
2025/06/16 17:00:00,0.6249629649512547,0.5957222905507762,67.69350489084223,83.58419603152149,3.055063232054162,3.09,2010.3993246425994,2197.0788232979244,0.9667129053510355,0.9946947676476083,48.8984678203304,29.815515025056005,3.6237041414186844,0.9715015767321954,0.9691155760521997,12.854111789444437,passed,
2025/06/16 17:15:00,0.6249629649512539,0.5957222905507736,67.69350489084219,83.58419603152143,3.055063232054161,3.09,2010.399324642594,2197.078823297932,0.9667129053510355,0.9946947676476083,48.89846782033047,29.815515025056037,3.6237041414186884,0.971501576732189,0.9691155760522066,12.854111789444437,passed,
2025/06/16 17:30:00,0.6249629649512527,0.5957222905507762,67.69350489084222,83.58419603152147,3.0550632320541626,3.09,2010.399324642599,2197.078823297924,0.9667129053510355,0.9946947676476083,48.89846782033042,29.815515025056,3.6237041414186852,0.9715015767321942,0.9691155760522003,12.854111789444437,passed,
2025/06/16 17:45:00,0.6249629649512559,0.5957222905507851,67.69350489084239,83.58419603152167,3.0550632320541755,3.09,2010.3993246426,2197.078823297905,0.9667129053510355,0.9946947676476084,48.89846782033037,29.815515025056097,3.623704141418682,0.9715015767321996,0.9691155760521875,12.854111789444437,passed,
2025/06/16 18:00:00,0.6249629649512436,0.595722290550751,67.69350489084204,83.58419603152124,3.055063232054131,3.09,2010.399324642629,2197.0788232979376,0.9667129053510358,0.9946947676476086,48.89846782033046,29.815515025055944,3.623704141418688,0.9715015767322088,0.9691155760522062,12.854111789444437,passed,
2025/06/16 18:15:00,0.6249629649512723,0.5957222905508045,67.6935048908427,83.58419603152205,3.05506323205421,3.09,2010.3993246425816,2197.0788232978757,0.9667129053510349,0.994694767647609,48.89846782033035,29.815515025056172,3.623704141418681,0.9715015767321905,0.9691155760521748,12.854111789444437,passed,
2025/06/16 18:30:00,0.6249629649512647,0.5957222905507842,67.69350489084235,83.58419603152163,3.0550632320541755,3.09,2010.3993246425828,2197.078823297923,0.966712905351035,0.9946947676476089,48.89846782033044,29.815515025056094,3.6237041414186857,0.9715015767321925,0.9691155760521943,12.854111789444437,passed,
2025/06/16 18:45:00,0.6249629649512671,0.595722290550801,67.69350489084268,83.58419603152201,3.0550632320542053,3.09,2010.3993246425846,2197.07882329788,0.966712905351035,0.994694767647609,48.89846782033036,29.81551502505618,3.623704141418681,0.9715015767321921,0.9691155760521765,12.854111789444437,passed,
2025/06/16 19:00:00,0.6249629649512647,0.5957222905507762,67.69350489084225,83.5841960315215,3.0550632320541764,3.09,2010.39932464258,2197.0788232979244,0.966712905351035,0.9946947676476083,48.89846782033043,29.81551502505602,3.6237041414186852,0.9715015767321854,0.9691155760522002,12.854111789444437,passed,
2025/06/16 19:15:00,0.6249629649512671,0.5957222905507987,67.69350489084263,83.58419603152196,3.0550632320542075,3.09,2010.3993246425835,2197.0788232978784,0.966712905351035,0.9946947676476089,48.898467820330374,29.815515025056143,3.6237041414186817,0.9715015767321864,0.9691155760521806,12.854111789444437,passed,
2025/06/16 19:30:00,0.6249629649512647,0.5957222905507759,67.69350489084222,83.58419603152147,3.05506323205417,3.09,2010.3993246425791,2197.0788232979335,0.966712905351035,0.9946947676476084,48.89846782033044,29.81551502505606,3.6237041414186852,0.9715015767321845,0.9691155760522046,12.854111789444437,passed,
2025/06/16 19:45:00,0.6249629649512647,0.5957222905507797,67.69350489084226,83.58419603152153,3.055063232054179,3.09,2010.3993246425805,2197.0788232979203,0.966712905351035,0.9946947676476084,48.89846782033041,29.815515025056044,3.6237041414186835,0.9715015767321902,0.9691155760521943,12.854111789444437,passed,
2025/06/16 20:00:00,0.6249629649512647,0.595722290550793,67.69350489084255,83.58419603152187,3.0550632320542013,3.09,2010.399324642589,2197.0788232978807,0.966712905351035,0.9946947676476084,48.89846782033036,29.815515025056115,3.62370414141868,0.9715015767321833,0.9691155760521868,12.854111789444437,passed,
2025/06/16 20:15:00,0.6249629649512659,0.5957222905507762,67.69350489084242,83.58419603152171,3.0550632320541893,3.09,2010.3993246425812,2197.0788232979057,0.966712905351035,0.9946947676476088,48.89846782033041,29.815515025056065,3.6237041414186835,0.9715015767321847,0.9691155760521931,12.854111789444437,passed,
2025/06/16 20:30:00,0.6249629649512659,0.5957222905507987,67.69350489084262,83.58419603152196,3.055063232054205,3.09,2010.399324642587,2197.0788232978784,0.966712905351035,0.9946947676476089,48.89846782033041,29.815515025056143,3.6237041414186844,0.9715015767321946,0.9691155760521747,12.854111789444437,passed,
2025/06/16 20:45:00,0.6249629649512671,0.595722290550767,67.69350489084226,83.5841960315215,3.055063232054174,3.09,2010.3993246425725,2197.078823297934,0.966712905351035,0.9946947676476088,48.898467820330424,29.815515025056058,3.6237041414186857,0.9715015767321793,0.9691155760522068,12.854111789444437,passed,
2025/06/16 21:00:00,0.6249629649512671,0.5957222905507864,67.69350489084236,83.58419603152164,3.0550632320541804,3.09,2010.3993246425753,2197.0788232979235,0.966712905351035,0.994694767647609,48.89846782033038,29.815515025056097,3.623704141418682,0.9715015767321876,0.9691155760521957,12.854111789444437,passed,
2025/06/16 21:15:00,0.624962964951274,0.5957222905507696,67.69350489084229,83.58419603152156,3.0550632320541684,3.09,2010.3993246425891,2197.078823297926,0.9667129053510345,0.9946947676476088,48.89846782033046,29.815515025056047,3.623704141418688,0.9715015767321964,0.969115576052195,12.854111789444437,passed,
2025/06/16 21:30:00,0.6249629649512539,0.5957222905507683,67.6935048908421,83.58419603152132,3.05506323205415,3.09,2010.3993246425914,2197.078823297949,0.9667129053510355,0.9946947676476083,48.89846782033044,29.815515025056115,3.6237041414186866,0.9715015767321886,0.9691155760522132,12.854111789444437,passed,
2025/06/16 21:45:00,0.6249629649512571,0.5957222905507864,67.69350489084243,83.58419603152171,3.0550632320541813,3.09,2010.3993246425973,2197.078823297901,0.9667129053510355,0.9946947676476084,48.89846782033038,29.815515025056126,3.6237041414186835,0.9715015767321957,0.9691155760521882,12.854111789444437,passed,
2025/06/16 22:00:00,0.6249629649512539,0.5957222905507719,67.69350489084214,83.58419603152136,3.055063232054152,3.09,2010.3993246425923,2197.0788232979453,0.9667129053510355,0.9946947676476084,48.89846782033044,29.815515025056136,3.623704141418686,0.9715015767321961,0.9691155760522051,12.854111789444437,passed,
2025/06/16 22:15:00,0.6249629649512547,0.5957222905507723,67.69350489084218,83.58419603152142,3.0550632320541546,3.09,2010.3993246425975,2197.078823297937,0.9667129053510355,0.9946947676476083,48.8984678203304,29.81551502505603,3.6237041414186844,0.9715015767321984,0.9691155760522018,12.854111789444437,passed,
2025/06/16 22:30:00,0.6249629649512539,0.595722290550767,67.69350489084205,83.58419603152127,3.0550632320541484,3.09,2010.3993246425898,2197.0788232979526,0.9667129053510355,0.9946947676476083,48.89846782033046,29.815515025056122,3.623704141418688,0.971501576732196,0.9691155760522074,12.854111789444437,passed,
2025/06/16 22:45:00,0.6249629649512495,0.595722290550759,67.69350489084214,83.58419603152137,3.0550632320541533,3.09,2010.3993246426003,2197.0788232979357,0.9667129053510356,0.9946947676476086,48.898467820330396,29.815515025056015,3.6237041414186844,0.9715015767321997,0.9691155760522011,12.854111789444437,passed,
2025/06/16 23:00:00,0.6249629649512483,0.595722290550767,67.69350489084205,83.58419603152126,3.0550632320541404,3.09,2010.3993246426016,2197.078823297952,0.9667129053510356,0.9946947676476083,48.89846782033042,29.81551502505612,3.6237041414186857,0.9715015767322004,0.9691155760522083,12.854111789444437,passed,
2025/06/16 23:15:00,0.6249629649512539,0.5957222905507759,67.69350489084219,83.58419603152144,3.05506323205416,3.09,2010.399324642594,2197.0788232979326,0.9667129053510355,0.9946947676476084,48.898467820330445,29.815515025056047,3.6237041414186866,0.9715015767321857,0.9691155760522097,12.854111789444437,passed,
2025/06/16 23:30:00,0.6249629649512547,0.5957222905507705,67.69350489084216,83.58419603152139,3.055063232054162,3.09,2010.3993246425973,2197.078823297926,0.9667129053510355,0.9946947676476082,48.89846782033041,29.815515025055976,3.623704141418684,0.9715015767321946,0.9691155760522002,12.854111789444437,passed,
2025/06/16 23:45:00,0.6249629649512539,0.5957222905507683,67.69350489084209,83.5841960315213,3.0550632320541506,3.09,2010.3993246425912,2197.0788232979485,0.9667129053510355,0.9946947676476083,48.898467820330445,29.815515025056115,3.6237041414186866,0.9715015767321908,0.9691155760522109,12.854111789444437,passed,
2025/06/18 07:45:00,0.5588524973653365,0.5740302433452423,59.24336001586668,73.66876539270741,2.9491500247167717,3.03,1871.0261333131657,2080.5465074277236,0.9648539502008936,0.9925536784843,51.224469207222555,28.550002066339303,3.716477822828526,1.0213144996677765,1.0016054874514015,11.653780551111112,passed,
2025/06/18 08:00:00,0.5764221193439527,0.574866766975564,61.85676717012857,76.28123175035225,2.9683786555185256,3.01,1933.0882610979102,2106.354770439937,0.9653200974906179,0.9924317762515666,50.25384144799627,29.330151485809917,3.7164106303445457,1.01512013695303,1.0069652616581937,11.990596474999995,passed,
2025/06/18 08:15:00,0.5772905282634988,0.5765613235779982,61.92496503560752,76.47225356136956,2.97066464854548,3.02,1929.0913341565433,2112.923336156104,0.9653826573432053,0.9926628094273502,50.33742576837615,29.15108763233376,3.7142852254992116,1.016073810217616,1.0059451237710113,12.007470089999996,passed,
2025/06/18 08:30:00,0.5788521574957849,0.5779963429571665,62.090891025824725,76.76255976006256,2.9771628123371876,3.02,1925.4720312717152,2115.749618910135,0.9653836804174568,0.9928768435482384,50.415325196989,29.161039386499418,3.7166233553361367,1.0180528318382647,1.006890027373775,12.031374813333327,passed,
2025/06/18 08:45:00,0.5797447892794347,0.5700601952902383,62.35633753613693,76.65866197316554,2.955770206054691,3.01,1971.353417717085,2104.835358839337,0.9654637573052928,0.9916612558222694,49.464062448356884,29.925898197954915,3.6975811480014427,1.0020527148515173,1.0046108034150307,12.048277339999995,passed,
2025/06/18 09:00:00,0.653867849370139,0.6104040473122618,71.62043173124795,88.62209116048578,3.1429104073040057,3.09,2038.8122705413061,2245.9601520845526,0.9666247228066748,0.9961832987166991,48.63440843398687,30.465892164093827,3.596894599767262,1.0035569237585977,0.9970594773094017,13.466655840000007,passed,
2025/06/18 09:15:00,0.6467303348258515,0.6063038916768049,71.07245727111183,87.66639147925346,3.108747620365724,3.1,2049.1426085843636,2248.02662418053,0.9669591427613088,0.9957174821695487,48.56794016884864,30.044933197386552,3.6133725691941967,0.9753397392617427,0.9687651379001979,13.358814626666666,passed,
2025/06/18 09:30:00,0.6420604829859671,0.6138018171936074,70.92562426908428,87.9211441182866,3.1117398923989943,3.11,2021.17799646386,2275.1828184797846,0.967178906704734,0.9966898651034559,49.45166497716849,28.96343978395055,3.6368753837783356,1.0060632186026803,0.98178549204035,13.369157339999994,passed,
2025/06/18 09:45:00,0.6507895443349555,0.6153075939486979,71.78182443949184,89.08130801469618,3.1372246205652368,3.09,2030.4192109373785,2275.5557910160255,0.9668503250266712,0.9967196880482196,49.1352585359154,29.574534199593593,3.618704061513277,1.0137670972360475,0.9943984809603412,13.508810791666663,passed,
2025/06/18 10:00:00,0.653382044540422,0.6071760412346148,71.85809672849047,88.77388916218214,3.1317359949749837,3.14,2058.1144820953673,2240.5369474208705,0.9668355791098796,0.9958190531632382,48.36389192951903,30.821206572975303,3.6067587657837312,0.987804151418265,0.9846630580303063,13.462241411666673,passed,
2025/06/18 10:15:00,0.6493151057320706,0.6105446252775766,71.65515612023759,88.67349809122894,3.1108545287306355,3.15,2058.8856347896017,2265.7519413616783,0.967406072962492,0.9961792636843279,48.562072014680396,29.847046012439968,3.6007254307670133,0.9586137647171966,0.9462846771730913,13.453318388888889,passed,
2025/06/18 10:30:00,0.6497385993537294,0.605139718357818,72.22991810142082,88.87953462046819,3.104073448057364,3.09,2085.2392288999354,2259.227515308832,0.9673069907484512,0.9954992140464834,48.22006876289205,30.376687593069395,3.628981589834335,0.9755759421737972,0.9691198920137012,13.485543866666662,passed,
2025/06/18 10:45:00,0.6495477584585598,0.6074715413230405,71.9246594342074,88.84186368468106,3.1144476102205187,3.09,2066.4267855636112,2255.8647895107624,0.9671525580514705,0.9958252465714899,48.483987924059974,30.360093966421786,3.6245209490451797,0.9812136235421458,0.9722594266876153,13.461550666666666,passed,
2025/06/18 11:00:00,0.6436810234118231,0.6098080837032308,70.80673750079518,87.8927341836907,3.1110070159906775,3.1,2027.91727923782,2259.6169092439422,0.9668225276669111,0.9961385033229434,49.08595581367516,29.647743108412996,3.633698562654039,0.9930057518491341,0.9779185973941688,13.338548941666657,passed,
2025/06/18 11:15:00,0.6377009746902327,0.5937391712847867,69.9671633939536,86.07282601781125,3.072110039169444,3.07,2061.78358276281,2215.4378702512977,0.9664947976253677,0.9941939236315894,48.14650070765018,30.758231329172453,3.6475090765218927,0.9800627676365862,0.9867423750770749,13.140094965555557,passed,
2025/06/18 11:30:00,0.6280213220824115,0.5958877036038541,68.40466170995306,84.6799455935214,3.0643462586202297,3.11,2018.6677103677375,2205.045596519519,0.9664435240214689,0.9946305423116428,48.879863149666626,30.189349460549796,3.6499748900638296,0.9723912933319294,0.9702201420450292,12.942920069444444,passed,
2025/06/18 11:45:00,0.6215290239937551,0.5907434644677965,67.63270383614754,83.59371528553496,3.039204558826631,3.11,2024.5544715642059,2191.881710544609,0.9664971258921689,0.9940119948786101,48.71759632009084,30.228134214167138,3.6532932752248897,0.9422812786330197,0.9433400438612707,12.814612066666665,passed,
2025/06/18 12:00:00,0.610671725743866,0.5933662035671864,66.70357646034857,82.77920161690561,3.0417455535420523,3.13,1982.9258812024877,2185.5170076043623,0.9663075883816915,0.9945760218416076,49.821512889727956,29.755846032988565,3.705204701067761,0.984894282836365,0.9710986820384131,12.679342622222224,passed,
2025/06/18 12:15:00,0.6194653931252414,0.5915166382541805,67.54313487414495,83.5797056039943,3.0460701250689044,3.04,2004.8073445234104,2197.620242851026,0.9660199444376081,0.9941147518654677,49.19256084472385,29.988054246250456,3.6946896288726156,0.9996507544896255,0.9968646418879923,12.800889126666661,passed,
2025/06/18 12:30:00,0.6257938759200117,0.5997874595590584,68.04660329395075,84.69739028374464,3.0731143290895524,3.01,1983.7169486841199,2222.0874797744864,0.9658643743092902,0.9950505266893144,49.55679483333457,29.503846112704547,3.6819015719448838,1.0099574423269433,0.9998454075778216,12.924917854444436,passed,
2025/06/18 12:45:00,0.633106883318967,0.5942415101534415,68.92390460929451,85.36143957029098,3.0768177363952867,3.02,2018.9786855040688,2212.138947427202,0.9656585393155377,0.9942479454644593,48.73948713416474,30.483322212350494,3.6751533650032484,1.024834304132309,1.0296938722279134,13.018377777777776,passed,
2025/06/18 13:00:00,0.6310610711994319,0.5981017568458119,69.00460949400686,85.69676138473733,3.085530664417344,3.03,2007.8296366518596,2215.1820779723516,0.9658864893948398,0.994841687163506,49.2051927644717,30.344388800156153,3.6875014963851767,1.009144832560488,1.0042236659424846,13.03023214166667,passed,
2025/06/18 13:15:00,0.6334830228216335,0.5992949320706947,69.04621511741693,85.88054606401518,3.0864062798708156,3.06,2005.398518611638,2225.532935965911,0.965760077119548,0.9948780121212164,49.11932759299342,30.114422457224176,3.676230795029243,1.0105000016393724,1.0068146453048108,13.058373411111113,passed,
2025/06/18 13:30:00,0.6336775220407963,0.593239506862656,69.45538226834998,85.90243513003787,3.071789926485929,3.08,2038.7390986625187,2216.18784007038,0.9658963554556791,0.994104522397565,48.570050550187084,30.67964757391048,3.6855922860254675,0.9969656025101928,1.0014288638674913,13.07024170833333,passed,
2025/06/18 13:45:00,0.6316880108601042,0.6046215938474244,69.12736200834013,86.30838999126584,3.0937223262900315,3.02,1985.8304377445668,2245.4026996836833,0.9657568057281449,0.9955358245207647,49.72787201014886,29.465871049992572,3.699253240810777,1.0268858897812405,1.0113185186102653,13.090260424999995,passed,
2025/06/18 14:00:00,0.6332591340045004,0.6044175578616029,69.20315349262637,86.45337867918123,3.1013618302807457,3.06,1982.1267806427654,2242.4540143948234,0.9655193886650604,0.9954980899414643,49.727198659388684,29.659626399252033,3.7031796465908173,1.026970215422829,1.0135075320539264,13.101953626666665,passed,
2025/06/18 14:15:00,0.6341208871491817,0.6049603474857338,69.32965236750628,86.65839644080413,3.103136097242402,3.03,1983.3916804941964,2245.229931792645,0.9655278497367202,0.9955456499260584,49.715799410074325,29.665750799751155,3.70256783300334,1.027568460821522,1.0137712164009893,13.121988366666661,passed,
2025/06/18 14:30:00,0.6362113989320565,0.5955837339836954,69.8130179583071,86.59182332140105,3.0862762593454467,2.99,2026.8817280278329,2228.693167521375,0.9654592642888318,0.9943117154336011,48.8301078903116,30.583365141396822,3.708734230469297,1.0265529875652741,1.028789408059324,13.13387977,passed,
2025/06/18 14:45:00,0.6374441666617087,0.6038112200680129,69.68732071247342,87.10227534692135,3.116424418958219,3.03,1985.0601909702843,2238.397189630413,0.9651834587356402,0.9953894330625275,49.62263780769289,30.180719863093106,3.713057471800795,1.0460283901173686,1.036684511140544,13.162085713333331,passed,
2025/06/18 15:00:00,0.638387101301432,0.5983295383819978,69.97850950013567,87.05829485149856,3.095675968141684,3.01,2020.3203121251365,2235.2901540788775,0.9654185775791533,0.9946217822044534,48.936389009649375,30.520247833423756,3.7032521364078885,1.0154111101416368,1.0152460790723754,13.173991049999993,passed,
2025/06/18 15:15:00,0.6352877645057233,0.6101399217083633,69.74762987092754,87.58982109535593,3.1241671205836634,3.01,1965.302359761942,2258.5235850981107,0.9653117380050272,0.9961802123779235,50.25526227433833,29.51291064111014,3.7290976498475157,1.0475559363319007,1.0242521137047402,13.19593814,passed,
2025/06/18 15:30:00,0.6365006900968178,0.6106242191697923,69.80914168594357,87.70663757313321,3.1277745208659598,3.02,1963.081352884184,2262.0860534738604,0.9651656375581688,0.9961874996458965,50.249503858496624,29.46702260136307,3.727633246688796,1.0530637308644426,1.0302448794954429,13.215370960000003,passed,
2025/06/18 15:45:00,0.6400328020037279,0.5959401707843304,70.38066220843339,87.03452696972228,3.094740176161074,3.0,2029.683242558723,2241.525271213889,0.9651715424138787,0.9942504752483605,48.80210331898917,30.434838712132485,3.72357778034464,1.0121351701426766,1.0161813205225334,13.218280588333332,passed,
2025/06/18 16:00:00,0.6401316432119536,0.6023319311941271,70.1799762729939,87.07592518408269,3.1255976620303727,3.03,1991.586584190692,2237.9606884032855,0.9649969185233529,0.9952077114036728,49.54992904374874,30.23674028627665,3.7266113106669394,1.0252010106566765,1.0197580567898885,13.219863066666676,passed,
2025/06/18 16:15:00,0.6390516143409187,0.5989106775412639,70.3329961083711,86.657685324951,3.111683541696535,2.98,2007.0094085630396,2241.955273184748,0.9650445920383929,0.994747398088904,49.345070548541514,30.034591125441366,3.7400852680811463,1.0215306519006837,1.0195423326713642,13.221433469444447,passed,
2025/06/18 16:30:00,0.6404968371335485,0.6000934017544944,70.32919285744616,86.60419174427322,3.138334701579235,3.02,1988.8748214118973,2224.4439131002355,0.9647105433334788,0.9950330475641272,49.63209280846466,30.466975792903487,3.7450801664124165,1.039477247938741,1.0374969493381572,13.222804393333334,passed,
2025/06/18 16:45:00,0.6409640574362137,0.5924021485156583,70.7438924120121,86.17370202798472,3.11047081182147,2.98,2034.1442377925734,2220.1244844276766,0.9650477531121192,0.994015115948997,48.821535940691795,30.70957727108963,3.7422795931569013,1.0039327956819362,1.0133786725795562,13.232778686111107,passed,
2025/06/18 17:00:00,0.6391290921393312,0.5894870670089604,70.266543633443,85.39755253060754,3.1155987306286557,3.07,2032.4968498244702,2186.1239999126124,0.9651494026486497,0.9938828526460803,48.725469829208514,31.42036296705128,3.7251875821503173,0.9753451730971474,0.989225212052991,13.143529764444436,passed,
2025/06/18 17:15:00,0.6318331603807059,0.5924096553880281,69.67112460713719,84.61737599374815,3.1080395295667085,3.07,2008.2595662751196,2197.355008653486,0.9652542122667672,0.9943247232414547,49.42278555483643,30.468430598025957,3.7514768382896864,0.9758574289683055,0.9780774347063241,13.071216344999996,passed,
2025/06/19 04:00:00,0.6026810829812973,0.5813399833691782,64.84257324967929,79.58720104864179,3.0470562676729203,2.97,1928.4879347840165,2142.595008975908,0.9640512404089431,0.9930820284306717,50.21927067533017,29.86177877461094,3.7776703752018284,1.032132529974382,1.036096094093389,12.404818800000001,passed,
2025/06/19 04:15:00,0.6010040657905432,0.5815127050506342,64.62463525547973,79.6889110994195,3.039140629887256,2.96,1926.4727775809613,2147.296215031109,0.9640093251530198,0.9930433685403148,50.24158569267925,29.78644909264612,3.7795409009300687,1.0348849650512717,1.037122346410877,12.380756862222219,passed,
2025/06/19 04:30:00,0.5996249658152436,0.5859708819121401,64.41897771174101,80.08501722438795,3.0484244886725875,2.98,1906.4867569951816,2149.4863801484003,0.9640813882215945,0.9937079503860416,50.682739227518105,29.71966912030023,3.7815559942817707,1.044890657220409,1.0382187352732015,12.364327836666673,passed,
2025/06/19 04:45:00,0.6126649422545901,0.591786037388933,65.78085425700019,82.10471377334609,3.0835231329139052,3.07,1923.5152844527706,2150.535513450146,0.9645771249683459,0.9944800277795187,50.318391271207666,30.58711313279692,3.734220631077039,0.9986525418368299,0.9944951757705959,12.562429879999996,passed,
2025/06/19 05:00:00,0.6167420255421698,0.6033954505638415,67.25313642681732,84.05132166083774,3.0905610495756646,3.04,1921.9991294110378,2226.787575005347,0.9650062272267634,0.9957214351748905,50.96838604008493,28.76090450560159,3.7659856772592626,1.0391015335137856,1.0134863494179858,12.822078591666665,passed,
2025/06/19 05:15:00,0.6197799861300686,0.5912935785139852,67.3356750021713,83.44494654689079,3.0735590216910604,2.99,1964.5554262501482,2193.2138961948385,0.9646919457783426,0.9940795868577,49.80970213312817,30.07971450226019,3.753728553693743,1.0355931989998912,1.0343611232601913,12.779149411111117,passed,
2025/06/19 05:30:00,0.6162022720171895,0.5957087185047955,66.47449514504306,82.82780550979483,3.075334271914254,2.97,1926.663809561848,2203.6730775001297,0.964456672631244,0.9946456831430706,50.39808835067806,29.202622790368743,3.751520056506443,1.0519663502934102,1.04239799376098,12.702166583333334,passed,
2025/06/19 05:45:00,0.6165923062153466,0.5882765980999937,66.35703507219132,82.39627597618649,3.0770771738792098,3.01,1947.7289604205744,2157.6901714870646,0.9644535291964313,0.9938832501471363,49.817950848265646,30.729271267469446,3.737190429326018,1.0369658581675687,1.0414146298548574,12.632691499999996,passed,
2025/06/19 06:00:00,0.6087970985125962,0.584217725581585,65.90900179247257,81.5250205365612,3.037814283826216,3.01,1966.144748997175,2168.4059333375967,0.9647506100557508,0.9932517552683873,49.66461373128243,30.094069356254398,3.7494334645756857,1.0158553693993486,1.018211344207776,12.559997119999995,passed,
2025/06/19 06:15:00,0.604812275906426,0.590682374101546,64.99921987791623,81.03656809707728,3.0555573947328774,3.01,1913.3698224397915,2166.5478438064474,0.9645258614482553,0.9942655253092678,50.591304041627275,29.525940638603725,3.7537417761349623,1.032196248910444,1.0223220688263386,12.466422595,passed,
2025/06/19 06:30:00,0.5999886396274662,0.5880199528189249,64.39181374338625,80.21793258761231,3.03639963254154,3.0,1913.619189402587,2164.7059199204264,0.9645077071928208,0.993894404381259,50.54204792400926,29.243900442351105,3.752641250407576,1.0337120991313125,1.0244320731745862,12.383424863333333,passed,
2025/06/19 06:45:00,0.596577175040048,0.5862030019555153,63.96409899371422,79.67572034753135,3.029549317757001,2.99,1910.2522942641774,2155.4731047890064,0.9644497726793259,0.9937015823662874,50.582774894318376,29.297933631283907,3.7556726093422554,1.0292539916033394,1.0202641114881643,12.317315608888883,passed,
2025/06/19 07:00:00,0.5949513173135113,0.5777622868288568,63.75146680730072,78.98210717836494,3.0074703796936237,2.99,1940.740681666601,2135.4241279853627,0.9643721876159417,0.9925108225856207,49.84490237277088,29.973618579071893,3.745564333105493,1.0254498675896913,1.029802411751228,12.25894492777778,passed,
2025/06/19 07:15:00,0.5887812282079201,0.581684170722823,63.05344468573918,78.48899895022328,3.009036183327353,3.0,1912.2683917335219,2132.930019748882,0.9645635269918894,0.9932036702342089,50.52323104813763,29.511934972764916,3.750982151343835,1.0258179963095884,1.0177989681341508,12.172148388888884,passed,
2025/06/19 07:30:00,0.5825902949487826,0.5747062499436787,62.51040729572008,77.51747121437805,2.9824709534071046,2.98,1933.194768042518,2115.2890777974358,0.9646004651522749,0.9922392989590096,50.128495769621885,29.84965212590566,3.7494920539980945,1.0068218317633144,1.0045329695882295,12.074485475555548,passed,
2025/06/19 07:45:00,0.5751240967196453,0.568580725925447,61.79664512321431,76.4483766559634,2.9500146967318526,3.02,1946.2858675882005,2113.8059555482437,0.9645635012932376,0.9913856411592784,49.89186556208598,29.62791732868121,3.749769245190892,1.0044730022650932,1.0053242605837347,11.977330548333333,passed,
2025/06/19 08:00:00,0.5781110767488356,0.5794782336968167,61.74010677907115,77.0206869768705,2.992456002743227,3.01,1891.1638556205676,2114.6279178740247,0.9644969014355498,0.9930712611990059,50.9229744574336,29.29649254933508,3.7570811390095002,1.0214426546098128,1.008182004489732,11.987155638333332,passed,
2025/06/19 08:15:00,0.5812736668451144,0.573981136929786,62.36794176839656,77.29923732384897,2.978080902539773,2.99,1934.7460519699966,2112.9700828467976,0.9646406672217455,0.992143410566334,50.10116802896521,29.829457405498385,3.7465498757336744,1.0062267854272409,1.0039786425252517,12.054426119999999,passed,
2025/06/19 08:30:00,0.5844622110666879,0.5679440092556695,62.948419041932695,77.56111284863428,2.963063509758729,3.01,1974.9698512503578,2115.9644372617813,0.9647383385461539,0.9912747386167491,49.31347941077386,30.285869197305065,3.735775773873212,0.9936186602331614,1.0034515245603284,12.121698111111106,passed,
2025/06/19 08:45:00,0.5884442546037604,0.5696909406810364,63.53362171288114,78.20151971005275,2.9728116379568035,3.01,1980.3666250418178,2122.49751443011,0.9648235541258979,0.9914875421384534,49.281466951879025,30.348755401768596,3.7404608221328517,0.9960545853539204,1.0057709074805714,12.197042262777774,passed,
2025/06/19 09:00:00,0.5938353848062777,0.5818263780590632,63.90281068066667,79.27675368898744,3.0214214460475617,2.97,1930.7038718840759,2131.1617677137083,0.9647453519447334,0.9932329386695116,50.28938160889692,30.01116990999303,3.7510330515149697,1.0155529010012225,1.0103911454369314,12.272607954444442,passed,
2025/06/19 09:15:00,0.6145296048626621,0.5894753018160366,66.43206715449935,82.28247262573696,3.067351719426658,3.07,1954.6659614453026,2166.5519901637404,0.9649110819419147,0.9940565902431019,49.88895020611587,30.298776521794835,3.7352849377333794,1.0260745949270438,1.025113133391131,12.641224970000009,passed,
2025/06/19 09:30:00,0.6194520151383526,0.5867440615846686,67.22745798223893,82.88726010471002,3.0575135105689415,3.01,1992.953813831814,2173.5539493365914,0.9652365268897176,0.9935748664754881,49.18251858505187,30.5822253280258,3.716442983523245,0.9974096445383959,1.004066810484513,12.739153777777778,passed,
2025/06/19 09:45:00,0.6212912607769399,0.5880363128994763,67.63259024397604,83.33675847332282,3.064509836343567,3.03,1994.1105677862392,2181.227039200693,0.9651982636807528,0.9937181764644939,49.26365366191254,30.52792204823345,3.7276779051890343,0.9978323228491428,1.002827294825773,12.795363166666665,passed,
2025/06/19 10:00:00,0.624190501596692,0.5891131760708542,68.01534551844412,83.79858140039885,3.070478142132894,3.05,2000.9435452552375,2184.6787185446074,0.9653001829697315,0.9938322299414667,49.153903767886206,30.633905048462722,3.719062721931614,1.0027282997990483,1.0081019682282928,12.851861672222228,passed,
2025/06/19 10:15:00,0.6249247910364356,0.5936638571767955,68.27602949141047,84.23491619176406,3.068881964138014,3.04,1997.2735111005538,2211.5129097241033,0.965516671322044,0.9943019688489687,49.37117895129932,29.8388762296795,3.7178357453250452,0.9909473118086439,0.9885576911330464,12.916268737777777,passed,
2025/06/19 10:30:00,0.6271530522782122,0.5911574856336298,68.67922508828819,84.50199810424255,3.0754117956593463,3.02,2008.3608953838757,2202.5254461714217,0.9653475079889997,0.994001880897816,49.175127398793585,30.380173400101434,3.7289147214355824,1.0099835509435422,1.012738500928465,12.950209524999993,passed,
2025/06/19 10:45:00,0.6258773382938222,0.5974668507255272,68.24246538944466,84.51618794321492,3.098298004891546,3.01,1968.4427322966028,2202.4166953412123,0.9651517935503248,0.9949111004591313,49.91396903650082,30.0795062155899,3.7310600802114076,1.0234294277582197,1.01597283033599,12.922565443333337,passed,
2025/06/19 11:00:00,0.6256587430756168,0.5976766691766998,68.09998275387976,84.35149937178005,3.094546318415669,3.0,1965.0863885492947,2207.8072651946154,0.9650894237543183,0.9948879510827909,49.91857771781762,29.82565263037419,3.7283424204716384,1.0189689768521375,1.0116579443644462,12.913212693333328,passed,
2025/06/19 11:15:00,0.6266837362642286,0.5981393028267448,68.21283498032194,84.47854888889556,3.096735741948602,3.0,1964.203872390079,2212.5613225829807,0.9650083239535502,0.9949086688900663,49.92744356137666,29.736491471406787,3.730618557249064,1.0193889776174963,1.0121711770031465,12.934338064999993,passed,
2025/06/19 11:30:00,0.6301604428603651,0.5994397778379387,68.53920489248205,84.91026339208106,3.1037923880519864,3.02,1967.4871032614926,2217.9772936368113,0.9650055270829613,0.9950171971094903,49.82001646109365,29.76998082342289,3.719944711153447,1.0240914509923003,1.0179589625889414,12.990812535555554,passed,
2025/06/19 11:45:00,0.6327964451328387,0.600628196646404,68.95094320928919,85.4112877921178,3.1165890359196045,3.03,1967.0998216756568,2219.3329080249846,0.9649068304241882,0.9951701524928994,49.88000784961571,29.946691021555438,3.727124344286267,1.0252265140481807,1.0186770792011777,13.047390344999998,passed,
2025/06/19 12:00:00,0.6383961679120869,0.6034746109095396,69.9783846572816,86.66853092301967,3.139742390267395,3.02,1980.0516493344912,2218.645213778947,0.9651484535823223,0.9955720434039061,49.83352113566718,30.49730204067897,3.722840024821519,1.0316939250657589,1.022923383397006,13.182826525000001,passed,
2025/06/19 13:30:00,0.6054458494548811,0.5833738315498305,65.94093013939008,81.16254853864865,3.0301866607321792,3.08,1976.200777455277,2164.0594896471875,0.9651657890621186,0.9932438094405608,49.71894899100847,30.00592410306929,3.7542963813496923,0.9595475674871268,0.9584955301622183,12.545761433333338,passed,
