datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/19 13:45:00,0.6185463530401046,0.5871882429595748,67.16815417377937,82.71569323991402,3.0632562141492827,3.06,1981.5019900948141,2174.409576991922,0.9650113276867807,0.9936612766993406,49.441033942785175,30.421527125748042,3.7352416017755967,0.9640064912533242,0.9687836531486221,12.73062193333333,passed,
2025/06/19 14:00:00,0.6245359171405738,0.5915489511939885,68.38210312409615,84.18267719843702,3.081591624345892,3.04,1993.821451745271,2193.4495863952643,0.9652259164247701,0.9941631621403214,49.492607788158644,30.434057132521964,3.742617566804913,0.9671472374824069,0.9670608117559139,12.903459360000001,passed,
2025/06/19 14:15:00,0.6307094804074179,0.601589687857392,69.21372261479057,85.66834735528961,3.1144854419352037,3.03,1972.5033211456823,2223.6637341207947,0.965189207557237,0.9953490677679784,50.059310659104334,29.86387353850816,3.7440835977479576,0.9890864922129275,0.9770771820060524,13.068901205555557,passed,
2025/06/19 14:30:00,0.6411338642321494,0.597764601029927,70.39146077604373,86.71165881549669,3.1173387156868406,3.03,2020.0050328857342,2219.363693767022,0.965382769219491,0.9947246325410566,48.997654946383335,30.78964354939722,3.705843292423442,0.9456649583569278,0.9481090788910012,13.215548261666662,passed,
2025/06/19 14:45:00,0.6373489782595676,0.5955809505055149,70.45572785391404,86.52852654794108,3.1075510221142224,3.06,2025.2003802327201,2221.695828916781,0.9653546942341351,0.9944763041518191,49.13609674076855,30.683939129378167,3.741713127464016,0.9726121754245539,0.973159506284802,13.19744665555555,passed,
2025/06/19 15:00:00,0.6401446526845155,0.6100593935060992,71.17638096429323,88.18375558571677,3.149417724076788,3.08,1984.0241922295022,2262.6948194141714,0.9652485540341735,0.9962042642628585,50.286285445797084,29.664719721897605,3.7591867959982332,1.0070081069019017,0.9842710808571246,13.374692124444444,passed,
2025/06/19 15:15:00,0.6647836781364049,0.6031979819811547,75.05950469298033,91.79668247245749,3.1700922531748037,3.04,2095.2832397992624,2280.526878974585,0.9652767028738114,0.994957465412102,48.32761555396438,31.433469814091236,3.734068074677902,1.0092472148470042,1.0209753511490873,13.871721758888892,passed,
2025/06/19 15:30:00,0.6681895849354456,0.6228414942668905,76.24014165565313,94.31206430095571,3.2008981157912078,3.08,2075.0067763745683,2357.2303448288912,0.965544086709262,0.99685248192277,49.26145596909638,29.659429613240555,3.711025042727169,1.0218425460402503,1.0093830944525286,14.187139450000002,passed,
2025/06/19 15:45:00,0.667786642322293,0.6137073934904403,76.20928395326418,93.75175173976757,3.2071754055588033,3.06,2086.6377855704404,2306.519129431733,0.9653330029352414,0.9961044806460889,48.967535083777285,31.185092310881807,3.738445486207366,1.0280304006493888,1.028338664352309,14.08962481055556,passed,
2025/06/19 16:00:00,0.6660286506982415,0.611462528691059,75.50275618832464,92.89396972626297,3.199599206422208,3.07,2073.2545352265515,2299.0533451994015,0.9650727055440674,0.9958569322598184,48.97390329544026,31.091229756589364,3.7404584152171805,1.0240836042687982,1.0255240672823458,13.989632824444444,passed,
2025/06/19 16:15:00,0.6633084264160176,0.6099126420956745,75.03829344458781,92.29400788535318,3.192929893483913,3.06,2066.662274139669,2288.514322976367,0.9651217982685126,0.9957744230713448,49.04460409962403,31.13295507373127,3.7465789521702506,1.0187244240168425,1.018927307162293,13.905773548333336,passed,
2025/06/19 16:30:00,0.6620961761550624,0.6071487860075259,74.41200748913002,91.4832242895892,3.184714621172273,3.06,2057.7263559807793,2279.903283612972,0.9648892725914597,0.9954597721073463,48.9600852591393,31.11670635354845,3.7453633234491757,1.0149033061857258,1.0176821021361713,13.814112534444437,passed,
2025/06/19 16:45:00,0.6575876032204018,0.6060642465400825,73.87238197843554,90.83092658099358,3.177902748855352,3.06,2047.87342718624,2270.4106995415486,0.9649059258936427,0.9954289053754741,49.16953116282691,31.07527331421394,3.7587269981657805,1.0123468538833873,1.0109211891396952,13.723086996666673,passed,
2025/06/19 17:00:00,0.654480852893801,0.6038316941930973,73.30693249725748,90.1078707769721,3.1695875348399913,3.06,2040.4767604447065,2260.676690782716,0.9648019016456056,0.9952154768131264,49.2104478466616,31.083644242784754,3.765138314440716,1.007780663125753,1.005734423899383,13.632882364444448,passed,
2025/06/19 17:15:00,0.6495019068202721,0.6101563234715344,72.42130243496347,89.65056722981905,3.182931662677904,3.07,1994.588939459417,2262.724559358416,0.9646368196260242,0.9960742601855372,50.0664043153818,30.48390731784125,3.7711696004054627,1.0287302372036977,1.0118000586473568,13.55073793333333,passed,
2025/06/19 17:30:00,0.647592772191058,0.6026355787716094,72.08913409025355,88.77735772253014,3.1584089646713247,3.07,2014.3279181386317,2247.5561104304807,0.9646360754267969,0.9951698953470678,49.55163312173138,30.812835639967336,3.774885447613368,1.0081697307997075,1.0027844666593175,13.460772722222222,passed,
2025/06/19 17:45:00,0.6445364299126883,0.6000065474302921,71.42411976262585,87.92972975061753,3.1479210826790616,3.06,2004.6069504316824,2240.2896494485194,0.9644146898022141,0.9948695800038831,49.571474607845154,30.711040848646476,3.7814183373931587,1.0003974398727526,0.9984891806440185,13.362599500555552,passed,
2025/06/19 18:00:00,0.6414810784105465,0.5990110007077993,71.02809661114784,87.44121016981109,3.141741934110421,3.07,1998.43918386378,2234.4843122642324,0.9644191150114381,0.9948122136279485,49.68267401585044,30.653464626826295,3.788431635217728,0.9978119201690611,0.9953476600322337,13.298753251666668,passed,
2025/06/19 18:15:00,0.6407967817503649,0.5887410359217599,70.96098667590527,86.72544485176621,3.118926945202426,3.05,2030.7852495742343,2210.9017576670885,0.9643610571980811,0.9935993303728664,48.92679882801118,31.46285604077703,3.793945696373434,0.992743039268715,1.0065843219439712,13.2295119,passed,
2025/06/19 18:30:00,0.6384008253267396,0.584377857643335,70.57148794047856,86.06221260214191,3.1070924145712993,3.05,2034.3093815976174,2201.1657165127813,0.9641671632783022,0.9930711142772731,48.750494771783096,31.62557492255252,3.8009356273609134,0.9896048885528945,1.0093749261397613,13.160012549444447,passed,
2025/06/19 18:45:00,0.5899135566537606,0.5782941498339658,63.90754878809683,78.90033378200388,3.0272405979950774,3.05,1908.1586240067354,2137.378690771281,0.9635632420411826,0.9927444736673408,50.88109517855698,29.722860126878352,3.853348998057573,0.9928915462913908,0.9877984288368582,12.246814800000003,passed,
2025/06/19 19:00:00,0.5851386844983972,0.5890393805552566,62.91545295035139,78.63025743254457,3.0651205295413426,3.05,1827.1337590721623,2136.302757126175,0.9632165031101295,0.9945555360876595,52.405384078834565,29.018625139563795,3.874448864327232,1.010366547531257,0.9850782651223551,12.14841063333334,passed,
2025/06/19 19:15:00,0.5847880909717108,0.5742980718625933,62.763590913006276,77.72414832488663,3.030442975512129,3.05,1892.5730407786255,2090.1954656288067,0.963371657656696,0.9924783178317538,50.88963411307744,30.71612772643294,3.831803747898275,0.9747505048737356,0.9747852061103509,12.069552843333337,passed,
2025/06/19 19:30:00,0.5724263914623661,0.5681630379416226,62.01773226940374,76.40980837693354,2.9595946200901437,3.0,1920.5061120759328,2130.279071009327,0.9636503032999714,0.9913614811086375,50.65358366747716,29.029439813130733,3.849302852908372,0.9647121807695564,0.9609684133968309,11.988682035000002,passed,
2025/06/19 19:45:00,0.5800640158417796,0.5839670610268756,62.27029353915507,77.70715001873423,3.042597757539618,3.05,1837.5789748877514,2120.8700822047435,0.9632656953166376,0.9938874592710363,52.134476286983386,29.21098284051527,3.8657671937927693,1.0182369545893046,0.9971074218805023,12.043968224444441,passed,
2025/06/19 20:00:00,0.5830554101244092,0.5780758218168769,62.7072629369518,77.76178071389752,3.0224232696564717,3.04,1876.485245915168,2124.123327290651,0.9632722110211795,0.9928489200017085,51.316135718899545,29.473179879572324,3.8553425853568486,0.9989073966688492,0.9902385443005622,12.091532444444445,passed,
2025/06/19 20:15:00,0.5848956791516248,0.5873500936242565,62.71311348699373,78.37498957934116,3.0579015302274453,3.03,1831.4865130450903,2132.77805355879,0.9631740817248202,0.994282742858307,52.209805353903334,29.082217010292748,3.8627174804416273,1.0194969104130012,0.9975533900168391,12.122330684444446,passed,
2025/06/19 20:30:00,0.5867518464549034,0.5894835122897666,62.79568776401975,78.59217548691764,3.062018083346479,3.02,1825.2866831605115,2142.9374946116627,0.9631291475077042,0.9945145297336061,52.277509535918476,28.79606514422022,3.857403800475352,1.0236058974333042,1.0003689340535222,12.150774191111113,passed,
2025/06/19 20:45:00,0.5867202231484376,0.5903003543267568,62.725643643666295,78.5858024923508,3.062190166629548,3.01,1822.444945313828,2144.31378531821,0.9631751028592845,0.994624805626427,52.31237779856838,28.710106918837734,3.851471678841589,1.024155620607836,0.9998996268014293,12.146969578333335,passed,
2025/06/19 21:00:00,0.5862368054752092,0.5815157132307885,62.924415214714855,78.21768484059587,3.027933664220959,3.04,1869.0196268326636,2143.125817506948,0.963233632417526,0.9932193796509264,51.406741162091215,28.997638776914023,3.848319810174363,1.0060819782805075,0.9951415174755853,12.148510256666668,passed,
2025/06/19 21:15:00,0.5930569989587545,0.5805197926280709,63.63610772360684,78.98623385690935,3.0519263684051317,3.01,1881.6131830272898,2123.7465748452482,0.963108585070781,0.9931189133792487,51.08023080286809,30.121564194404314,3.8415986842977747,1.0281929404478294,1.0250927300395682,12.224063059999994,passed,
2025/06/19 21:30:00,0.5932196832001008,0.5822726310713,63.72618528945271,79.18927020803886,3.0587657697136015,3.0,1874.338810397609,2126.764120675331,0.963090165958981,0.9933852602545497,51.282645404671676,30.04662832747442,3.85040970218139,1.02957703715749,1.0231635436471016,12.238436686666669,passed,
2025/06/19 21:45:00,0.5931286914031785,0.5813735130460471,63.848973087235535,79.24474485362616,3.048430960810888,3.01,1889.4526137598139,2129.8210746321565,0.9633697842051343,0.993217624474291,51.051515185484526,30.030516304432467,3.8393582611068258,1.0152810913862007,1.0097883542316,12.252478351666655,passed,
2025/06/19 22:00:00,0.5923504011739031,0.5807266735758982,63.82703922746581,79.15337101917403,3.0399105776469644,3.05,1893.828645705452,2136.6370121346977,0.9633871834538207,0.9930696683009542,50.989436355438635,29.800544269102268,3.841766895790342,1.0132945318104736,1.0079101247574627,12.252255186111102,passed,
2025/06/19 22:15:00,0.5945666560256955,0.5824374613611837,63.97304226901774,79.46587321712776,3.050490131969107,3.02,1890.3004385902364,2134.04981061165,0.9634280015434467,0.9933308788870939,51.02151637088683,29.98338049769968,3.83253360042273,1.0159171806501086,1.0101215280362699,12.276240722777771,passed,
2025/06/19 22:30:00,0.5987152263284637,0.584037533465065,64.49255930480025,80.20712795722719,3.0776623890052726,3.06,1890.1228660020263,2116.0060805941744,0.9635317667988725,0.9937368823732343,51.073404192015396,30.874056319541534,3.8284887095872,1.0179069751858534,1.012715374302817,12.329512384444438,passed,
2025/06/19 22:45:00,0.5993996965373564,0.5847117522010139,64.60227729485152,80.22955295776049,3.0557301151701894,3.01,1899.183561384468,2150.7161975074982,0.963557465090906,0.9935253958540623,50.889119198775234,29.811933802721814,3.825337907511835,1.0203901523654761,1.0146145186517792,12.37540065666667,passed,
2025/06/19 23:00:00,0.6025820812314865,0.5844237578975375,64.99823299240042,80.63581125116582,3.0594257670418132,3.03,1907.90947369025,2154.549771840277,0.9635240953494706,0.9934368471353026,50.708620719329055,29.95859380085617,3.824127131759339,1.0234024224161333,1.020736682823455,12.428792493333338,passed,
2025/06/19 23:15:00,0.6037062352577178,0.5943972613266981,65.15782093348597,81.46513598592898,3.1005140987685995,3.08,1863.77552951916,2159.683191571658,0.9635083790870227,0.9949743655815032,51.72777405064287,29.749217349862587,3.8401196165134057,1.0599168183288616,1.0404234823586096,12.474790490555558,passed,
2025/06/19 23:30:00,0.6083016766793634,0.5887760917728497,65.64472552553399,81.64958675006329,3.09308319286574,3.0,1895.8849932972614,2152.1279300723254,0.9634031570268784,0.994100182099654,50.97419319742484,30.39098518991837,3.829450889714003,1.0413977555052105,1.0361312437583794,12.520840737777778,passed,
2025/06/19 23:45:00,0.6099824642305446,0.5884812871318227,66.09357876299725,82.08305742386993,3.077393516937144,3.06,1929.9899042326758,2156.132226833214,0.9642611800140107,0.9940369130578655,50.45687507643262,30.523114514027053,3.7915268230053054,0.987527664041,0.983343310385292,12.574605755555558,passed,
2025/06/20 00:00:00,0.6031294670911352,0.5869863733206955,65.14499039210348,80.8709105371222,3.053329315165316,3.03,1910.23844433196,2173.0193613428332,0.963795512883501,0.9936948551896048,50.74110239948225,29.39525135102963,3.815001501448246,1.0183740681474538,1.0114984081333913,12.467530759444447,passed,
2025/06/20 00:15:00,0.6053636487021646,0.5978941790962286,65.0648781605322,81.59054104952357,3.0982343576702385,3.04,1858.8066769837128,2174.76884147798,0.9637217931611072,0.9953478432390422,51.726214076514296,29.214245973505673,3.80941149434107,1.038335931109734,1.0164316552074544,12.49696225555556,passed,
2025/06/20 00:30:00,0.6102651183877202,0.5907231620949837,65.85974165196104,81.89376432007553,3.0734354086770312,3.03,1913.2447970729486,2179.9975936676565,0.9638956014717338,0.9941364967276658,50.64637786487791,29.604339570951304,3.7965171565676403,1.0232570617090684,1.016770801435561,12.5803161,passed,
2025/06/20 00:45:00,0.6126994098074889,0.6029423996082548,66.15191907633137,83.00991250572106,3.1150245294777843,2.99,1867.8461339567264,2199.957382010322,0.9638865833072955,0.995849687945148,51.69322435006624,29.02191580056885,3.80332053271664,1.0520040932357653,1.0264644516819135,12.671307733333332,passed,
2025/06/20 01:00:00,0.616945790302291,0.6059238249847375,66.55584315038278,83.64138412168874,3.125908292986531,3.03,1867.2107868595238,2210.8163165803894,0.9638973350513406,0.9961495194452568,51.676395970924084,28.92444332245925,3.7914866916800953,1.058322456688558,1.0318197002143537,12.747538741666665,passed,
2025/06/20 01:15:00,0.541451971943818,0.5544989263538213,57.684615731352935,71.83992565688443,2.917265784796024,2.96,1861.4138231842016,2034.0352243465686,0.9628438924210552,0.9901176321012137,51.371774134041466,30.030413129521968,3.845356097880413,1.022348814460572,1.0170393903171902,11.364060222777779,passed,
2025/06/20 01:30:00,0.5395933902127471,0.554899687215014,58.03537817314308,72.14669589390712,2.89554038463167,3.03,1886.7938170968673,2060.5335145003146,0.9634018503126734,0.9900305575900534,51.216315062786265,29.385490488650948,3.8406690690505756,1.0044040550191369,0.9937133632275883,11.429645700000009,passed,
2025/06/20 01:45:00,0.5441509709334953,0.5576636642145038,58.43358572060791,72.68153412672729,2.903818498398815,3.02,1887.2812223566752,2071.254740512181,0.9634647179641929,0.9903224988665142,51.146863449840104,29.228051414565137,3.8310257347683083,1.007434335755113,0.9970054139827774,11.494869955555549,passed,
2025/06/20 02:00:00,0.5474127291289249,0.5541732679911603,59.05387380874365,73.14004474057947,2.898146732999921,3.01,1920.9298506173766,2070.423690349219,0.9636509080963624,0.9897702620162174,50.56346185457367,29.77466573595804,3.8220709261101975,0.9895921287271747,0.9872478460514184,11.567528225000006,passed,
2025/06/20 02:15:00,0.5511844472092455,0.5568227833274554,59.49833034394872,73.69705571593764,2.9047016577085616,3.01,1923.4837138615055,2082.0087577476315,0.9637810879682435,0.9900656559650142,50.535293478023185,29.59935188172562,3.818536915623155,0.9930257250008729,0.9895633315709496,11.634760622222224,passed,
2025/06/20 02:30:00,0.5579287696494974,0.5672393229678107,59.97021439255358,74.69036775202697,2.9460827908706366,3.01,1888.0220502233915,2083.9270132868355,0.9638505323476927,0.9915289814819002,51.177132715472865,29.47108256094733,3.8219911922494507,1.0122506564302587,0.9984139210505947,11.70169078222222,passed,
2025/06/20 02:45:00,0.5626523553659163,0.569624231448569,60.32065473884246,75.16676673882915,2.9514390089759863,3.0,1888.7644503594138,2098.4270758343155,0.9638346951177156,0.9917173873840521,51.05606478092011,29.191935598727436,3.8096292425219853,1.0128602759946745,1.000400414514505,11.767952606666672,passed,
2025/06/20 03:00:00,0.5650563366869232,0.5647937423471204,60.81376405609934,75.42140030006632,2.9380361771093964,3.01,1923.1680408774441,2102.1603328195374,0.9639638827805163,0.9910003018522742,50.42080330286153,29.556553770191105,3.8012714575831352,1.0009963959853365,0.9980885091648161,11.826560386666664,passed,
2025/06/20 03:15:00,0.5781316877478386,0.5773247784311354,62.00074404982565,77.39799944079448,3.0012451255478365,3.02,1898.5332748131157,2096.5149937062984,0.9643397947517803,0.992849023714898,50.87966223815089,30.184023959153045,3.7796065520746795,0.9929788414545925,0.9821892737649739,11.990119142222216,passed,
2025/06/20 03:30:00,0.584294415341392,0.5794004447481171,62.875669940579606,78.35495876008022,3.0061327841892265,3.08,1914.139886868496,2116.3755831706944,0.9645533827036137,0.993013840543701,50.658990640328014,30.02914069623727,3.7760876141949544,0.9925753071674354,0.982874125926567,12.11626469166666,passed,
2025/06/20 03:45:00,0.5847108901924468,0.5757860814268616,63.16180271576977,78.32392099142967,2.977932819448365,3.02,1943.6658623890794,2141.860392038479,0.9645585778830031,0.9922205923975408,50.1199231370351,29.439652394310446,3.776926358059529,0.9964824406197966,0.9920369482198318,12.166422717777778,passed,
2025/06/20 04:00:00,0.5857188589083131,0.6029433637381483,62.47119954926743,79.33738215249862,3.0638186033258323,3.09,1798.0283137059473,2175.2392373411208,0.9642582788979144,0.99641069191102,52.93064615042879,27.537037527533187,3.796643567891559,1.0625838375694794,1.0160388786806414,12.17337103888888,passed,
2025/06/20 04:15:00,0.589471511411777,0.5854390230498476,63.166423769482485,78.82467750604421,3.0297607538229854,2.98,1884.0931345253218,2141.292171026871,0.9641409629293487,0.993783232073393,51.13074847118038,29.2403899455411,3.7857184332563882,1.0459930772637005,1.0315543967846086,12.19595441777778,passed,
2025/06/20 04:30:00,0.592371848594385,0.584350390014543,63.4596329048558,78.64925368397309,3.0403330650981175,2.99,1889.2217927719635,2132.5331079694283,0.9641351172616526,0.9937037010013183,50.99806447400992,29.450596588293703,3.780035949147479,1.0425111205487245,1.0329156833727542,12.22747440444445,passed,
2025/06/20 04:45:00,0.593785146080202,0.582013744973379,63.68837308199633,78.29874458488901,3.0382052135528577,3.0,1901.3065867459127,2131.2060445101747,0.964171996695614,0.9933859205787485,50.76687348095988,29.387212084268445,3.7773161995462723,1.0219874516247986,1.0176275355491193,12.251600899999996,passed,
2025/06/21 12:30:00,0.5439383075262395,0.5593698579956122,58.561399810833,72.76866946263806,2.8909753456582767,3.0,1908.6028011506442,2079.78321596324,0.9642878814634039,0.9904831389796964,50.87685900171719,28.92911899762515,3.7858817530898428,0.9869469537619792,0.9730414124192986,11.53032564444445,passed,
2025/06/21 12:45:00,0.5404280226131524,0.5579693099094445,58.29554099296337,72.48264587880581,2.88445076956397,3.01,1904.2938570782153,2079.3912992945534,0.9641304200288954,0.9903239098615081,51.02996671362394,28.839697868188875,3.803658257545613,0.9848113942694586,0.969202412966003,11.490743714999997,passed,
2025/06/21 13:00:00,0.5393681859423646,0.5559827985195246,58.04403475650803,72.2243495831073,2.8742117240193803,3.0,1906.7540587535084,2082.5909145175056,0.9639838259453448,0.9899926721733457,50.87413295709609,28.72875811871079,3.797340105667722,0.9842674067575339,0.9717437431424573,11.46622209333333,passed,
2025/06/21 13:15:00,0.5377163305282435,0.5527180257155759,57.92912554604443,72.04866778354352,2.8756818290656976,2.98,1911.0758760286974,2062.41196453103,0.9637930877218783,0.9896115432516136,50.79121813394019,29.44043597637336,3.809031967616712,0.9988284780092426,0.9897110449405583,11.426486781111107,passed,
2025/06/21 13:30:00,0.5343738761918949,0.5510904790205788,57.646927096593224,71.74235478414529,2.866311449050368,2.98,1910.8771186532451,2061.8039374186715,0.9637285803860949,0.9893965026258028,50.84400036537832,29.365518262665525,3.81751896622238,0.9953918200877804,0.9853179813189407,11.386941194444443,passed,
2025/06/21 13:45:00,0.5313399411041709,0.5489013531325918,57.398084115659906,71.45501024583076,2.8555132871893028,2.98,1913.6590585185886,2062.7724023900632,0.9636094377006944,0.9890706802589687,50.823244629250404,29.29856300988106,3.825161921430437,0.9950965228442132,0.985317146675263,11.354752872222226,passed,
2025/06/21 14:00:00,0.5287778022988747,0.5472236904790372,57.14089730209351,71.17936631375682,2.846437779911168,2.97,1914.260759250168,2063.6061169944846,0.9634983549062411,0.9888148980415478,50.81490008550208,29.21032504370918,3.8297485309662247,0.9942783897031928,0.9847170598569299,11.322750560000003,passed,
2025/06/21 14:15:00,0.5300211956466988,0.5553077333963577,56.75398440710798,71.2570920548519,2.8711727999750156,2.96,1861.3933228689561,2068.3830505459455,0.9632303695281011,0.9900623280944568,51.640607581655345,28.57288659071854,3.839899503759103,1.006315504674622,0.9863117424755081,11.283067033333328,passed,
2025/06/21 14:30:00,0.5268699768486416,0.5617535688348279,56.52713506902629,71.34347892054636,2.883130922111624,3.03,1830.4367012176137,2071.94831086951,0.9633095476513552,0.9910122095948412,52.414277759880065,28.025243679896633,3.864954090341336,1.0425124222263586,1.0061242888948265,11.25108689833333,passed,
2025/06/21 14:45:00,0.5300901106403871,0.5698562129169708,56.18700359911257,71.44274573480175,2.9169427999627144,2.9,1770.9972799718564,2073.5076822208316,0.9626832085481278,0.9922010404591478,53.229000074293936,27.46925014316578,3.8848089833726864,1.0603834291799892,1.016125485531317,11.21420106888889,passed,
2025/06/21 15:00:00,0.526638506817329,0.549878446046904,56.32150687650537,70.77995672531445,2.8615153169974517,2.93,1861.8657366769248,2053.78557812724,0.962774963490215,0.9893650093242837,51.52848598466342,29.071515251786014,3.860456717159633,1.0255415328496007,1.011490422947387,11.20469621333333,passed,
2025/06/22 05:15:00,0.6734488767958174,0.6169886963077451,73.13720285123918,91.6414257919307,3.1577888793469784,2.95,2049.6094041024226,2329.908940523413,0.9653032404919046,0.9959931401375038,47.858204860321024,29.583829145787714,3.558594005202955,0.9522625011745599,0.9584424942665298,13.829594325555554,passed,
2025/06/22 05:30:00,0.6719154368146,0.6192042889781998,76.35007207672564,94.67494620021463,3.1718928099716037,3.03,2108.0479806469975,2360.846842761549,0.9660991027484511,0.9963472757024633,48.41238468960578,29.918660555022345,3.675810428129929,1.0548784437152563,1.0545426619696938,14.17485535888889,passed,
2025/06/22 05:45:00,0.6419644765937941,0.6094309831988076,70.88270649172672,88.39516938163842,3.1332358703121423,3.0,1987.7327003990024,2275.968795312451,0.9651041387129446,0.9959024437491727,49.92394222147648,29.48914171646767,3.736953769606223,1.0779631735817623,1.0589057792906273,13.359182466666658,passed,
2025/06/22 06:00:00,0.6061761548690607,0.5962886355256776,65.48094899721364,82.05709438557741,3.071816790051638,3.02,1899.0556173079394,2184.472730390248,0.964534495004574,0.9950180824658503,51.09968646179237,29.264001076508396,3.7786999211222425,1.0780165475902588,1.057195667147697,12.543850941111115,passed,
2025/06/22 07:45:00,0.47508701009730997,0.505433803449782,35.69523765810539,45.449674603231955,2.7778896934059536,2.04,1167.9672683143187,1512.2449125389305,0.9597382771771196,0.9900710631746351,55.62971706616661,27.2957780709822,4.064315084170163,0.8044767412287717,0.7973808238813038,7.445333793333336,passed,
2025/06/22 08:00:00,0.47919614750674006,0.5066224290785691,35.91948140892725,45.74872569487256,2.7822540653513554,2.14,1167.768406270182,1521.2514075777997,0.9600166158124815,0.9904833284283482,55.58552718399238,27.228763778821573,4.0513827529678865,0.8029509126026548,0.7998654839454362,7.481536308888891,passed,
2025/06/22 08:15:00,0.47808439422776117,0.5069844199841107,36.05569268510863,45.92112415404585,2.7807869893729555,2.1,1172.5662501045363,1529.142672121862,0.9599691431600974,0.9904572137257173,55.64635720572285,27.085867185238417,4.057702762862816,0.8071127451972424,0.801837178409122,7.512877019999999,passed,
2025/06/22 08:30:00,0.47883266246547324,0.5067033055909692,36.24775753402235,46.138663220260504,2.782810640643295,2.1,1177.2700529860622,1533.7998666890992,0.9600179979643503,0.990496874639891,55.63508146199542,27.21252522742005,4.060299171271604,0.8082971518403831,0.8045748563673947,7.544394220000002,passed,
2025/06/22 08:45:00,0.47957601242955605,0.5060880938180817,36.45007866461518,46.34761075642817,2.782997442473952,2.08,1184.7378324110648,1538.5562820162397,0.9600237593843405,0.9903897976427584,55.54880265297092,27.33262408845327,4.061135069328686,0.8131005511696424,0.8115056053297023,7.578920555555555,passed,
2025/06/22 09:00:00,0.4780545780587848,0.5059129824345469,36.63107076928667,46.577748850079125,2.7810046244814473,2.05,1193.2282398195514,1547.6407491180762,0.9599257174134982,0.990259383080823,55.57382822202894,27.286542681927653,4.06500259859006,0.8192707717269454,0.8157592151401258,7.622369333333331,passed,
2025/06/22 09:15:00,0.4782901016899869,0.5066130530855265,36.864960083744016,46.911470690141115,2.7820731451578515,2.06,1198.590188482754,1560.2391962485565,0.9599776354371502,0.9904298679799992,55.634582411254435,27.188829234551743,4.06090326551624,0.8199665381785594,0.8155917218151872,7.675265143333338,passed,
2025/06/22 09:30:00,0.47906638282807074,0.5068872635379775,37.071967058848735,47.19024306389813,2.7831715343201573,2.07,1203.8941454415478,1569.5977960487787,0.9600328419067646,0.9905322516206501,55.63083620204778,27.179244307260987,4.055259104022708,0.8237236661223463,0.8199873072972084,7.719103822222223,passed,
2025/06/22 09:45:00,0.47977102040955666,0.5065277082161168,37.268798094927945,47.44163588886565,2.783175197043754,2.1,1211.4257047268522,1577.0192429393937,0.9600413284511509,0.9904869753954534,55.554401093305614,27.26346419603318,4.048148909705187,0.8286215604178758,0.8265460517456432,7.7607308166666655,passed,
2025/06/22 10:00:00,0.4806126146278423,0.507028835132493,37.49873896649248,47.749887314826516,2.787179104613988,2.12,1213.683984749278,1585.4402864842693,0.9601578665143123,0.9907581856391316,55.64973266723234,27.313428541179054,4.050564936252281,0.8279777270748855,0.826245614534283,7.801660680000001,passed,
2025/06/22 10:15:00,0.47881794039452114,0.5067682307630417,37.650287362404065,47.94286497292821,2.784136868800254,2.13,1222.642922903616,1594.0567646058764,0.960027885351699,0.9905642741395313,55.65432684345138,27.24499413058657,4.053071851512393,0.8362589251730123,0.8323442116956462,7.842077448333332,passed,
2025/06/22 10:30:00,0.4800273319125833,0.5068951268337207,37.822243297026816,48.15525510719794,2.785722789915334,2.13,1226.2447720253408,1600.0382732590353,0.9601036450005458,0.9906586486727896,55.63052752563084,27.278316473028507,4.049681644545918,0.8372556264490855,0.834931904738246,7.873241089999998,passed,
2025/06/22 10:45:00,0.4794709886173814,0.5065299680768457,37.959531450884064,48.30141550847955,2.785333174179631,2.11,1231.9262773334867,1604.2343993247728,0.9600600987247679,0.9905629483948655,55.62622867599205,27.323693900406674,4.054399969124516,0.8407731567307428,0.8382325616915265,7.899652420000002,passed,
2025/06/22 11:00:00,0.4801157701821189,0.5059539389414441,38.12961102397796,48.47363096095502,2.785901305983505,2.13,1237.7315423096363,1607.3118515978697,0.9600721092649022,0.9904862190986,55.56379338536206,27.454487730585964,4.057321276365125,0.8425244302733267,0.8420336991867644,7.926010106666665,passed,
2025/06/22 11:15:00,0.47780527793524463,0.5114410054826188,37.63839591828826,48.283622254439265,2.7774599597257845,2.39,1222.7396524702679,1628.6176571469787,0.9600475672957368,0.9911226575656436,55.81963935155014,26.106658203888,3.9925882578345497,0.8543515435672748,0.840702825050672,7.919530758333338,passed,
2025/06/22 11:30:00,0.4822662909103987,0.5055735177646574,37.85588682152766,48.04690952713938,2.7931718850489897,2.17,1221.1491623751185,1585.1134160460558,0.960260055393652,0.9907352151432262,55.61489831491658,27.777371936161344,4.0721907484303586,0.823022873850676,0.8263316086701594,7.838373736111111,passed,
2025/06/22 11:45:00,0.4759887171698486,0.5049995842116967,37.37934558813259,47.46449026406555,2.787525848032456,2.09,1214.0223249830744,1570.4608335341343,0.9598998844889667,0.9903517844377167,55.79672977633674,27.664249830318894,4.090351141402787,0.824016334764895,0.8189673073638929,7.7618187777777745,passed,
2025/06/22 12:00:00,0.4741369580922215,0.5044776131250571,36.9584811311258,46.901802067833884,2.782070646039496,2.07,1207.3103461654862,1555.1568041152614,0.9597183071117107,0.9899864516281403,55.71849043031517,27.54738105200458,4.090493567149678,0.8174959504687828,0.8107246961431374,7.685378769444445,passed,
2025/06/22 12:15:00,0.472500032247276,0.5040796550261375,36.53688143655071,46.33886112721794,2.7782041993187603,2.06,1198.4136737372169,1538.7449490395595,0.9595771281467913,0.9897148839123506,55.68287577743669,27.46324508501967,4.093923643176636,0.8110445585158558,0.8026451459235769,7.604385579999995,passed,
2025/06/22 12:30:00,0.4700465000759259,0.5035777549350345,36.107714518515245,45.79482731493054,2.7737342162115453,2.09,1190.4826297845768,1523.4776525918585,0.9593891256335538,0.9894142808207201,55.67106437454835,27.390150249461023,4.095890757325977,0.805976814058795,0.7949386793249834,7.527804496666667,passed,
2025/06/22 12:45:00,0.4698707195768502,0.5032178704130857,35.71711216455906,45.29406145883597,2.774051278027888,2.13,1178.5081700950159,1505.8997879152705,0.9593683539681248,0.9893687806082098,55.657176317829155,27.4741435431244,4.09494596892527,0.7943945673465646,0.7838369893381406,7.4466853266666675,passed,
2025/06/22 13:00:00,0.4684064367909629,0.503038757339361,35.32546438486482,44.66033004219257,2.771156581617517,2.15,1170.5715816298584,1489.0285238122947,0.9592310264707343,0.9890386449949419,55.60493412405321,27.268503159581215,4.096785001022999,0.7867255129944039,0.774657510421222,7.370168336666666,passed,
2025/06/22 13:15:00,0.4664246507008625,0.503432740839183,34.99646921650477,44.094530721823034,2.777437974923339,2.11,1154.8606213164696,1469.545456927104,0.9592327776830252,0.9891845020316785,55.87024722952083,27.253617795581448,4.121386638653646,0.7796322920751555,0.764277210706623,7.289125103333332,passed,
2025/06/23 11:30:00,,,,,,,,,,,,,,,,11.506755088888896,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/23 11:45:00,,,,,,,,,,,,,,,,11.529453301666669,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/23 12:00:00,0.5511025515013304,0.5529306311968759,59.2402893231286,72.96834514612634,2.933721153796685,3.01,1883.2402045317708,2054.458407176519,0.9625097741474656,0.9898426828003137,51.10648532429104,30.148447126760882,3.8979520993058316,0.9948928548020333,0.9993121973345436,11.55210971444445,passed,
2025/06/23 12:15:00,,,,,,,,,,,,,,,,11.574724327222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/23 12:30:00,,,,,,,,,,,,,,,,11.582047571111108,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/23 12:45:00,,,,,,,,,,,,,,,,11.604765871111113,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/23 13:00:00,0.5534493675437908,0.5467043905139479,59.98041027456255,73.52553918899615,2.9193595279626785,3.03,1927.5262058061933,2055.2877939643668,0.9625065549173346,0.988839134541802,50.38045751796752,30.82782576546915,3.9107222915090154,0.9810376251656376,0.9960845326598471,11.62726599833333,passed,
2025/06/23 13:15:00,0.5660408268839349,0.5623044687686748,60.87775356126261,75.3107825226416,2.9783962428406165,3.04,1879.9114697965613,2077.454599088133,0.9624715370713589,0.9909353556038125,51.15794646219629,30.326590034302953,3.9021071229330104,1.0011523169320575,1.003319022110852,11.786604231111113,passed,
2025/06/23 13:30:00,0.5657313764365866,0.5642798335764038,60.82246023841308,75.43244313786849,2.9924055640789455,3.05,1867.5974781118898,2065.388803021963,0.9624607193162485,0.9913038760115721,51.4226398089315,30.634741784930185,3.907940320451367,1.0020568977745583,1.000519643917899,11.769090031111102,passed,
2025/06/23 13:45:00,0.5656210272710049,0.5684987204679295,60.73191763478078,75.53903782007895,2.993473156766226,2.98,1849.8088974814286,2085.5240573860565,0.962350247256835,0.9917380723312198,51.76262048088957,29.819136003182237,3.9176066640714757,1.0133966379167896,1.0047790078089527,11.78031356333333,passed,
2025/06/23 14:00:00,0.5666129349246588,0.5600167404407018,61.03522587569613,75.43717869965894,2.962033717847888,2.94,1893.345513411091,2096.3376904383163,0.9623376107451944,0.9904732747414393,50.886173722329495,29.98434498701621,3.909785340718641,0.9973123550981567,1.0035019052531253,11.817576173333332,passed,
2025/06/23 14:15:00,0.5703029952918702,0.5801087120853237,60.92174884667109,76.50709429694088,3.0274986168079745,2.95,1803.0046831261916,2112.6680040981437,0.9622326322361001,0.9933582408886519,52.61350075077992,28.940541301003854,3.9190393331959292,1.0446956218363541,1.0216075329916001,11.85469364444444,passed,
2025/06/23 14:30:00,0.5728577036368466,0.5742377662315462,61.30961104130173,76.60246554635007,3.0176193082534657,2.97,1834.880066794443,2103.4405230109383,0.9621173141599345,0.992407142753531,51.941330830881256,29.61686847255768,3.9177880916377283,1.0439923061136571,1.0330433081470844,11.884352253888895,passed,
2025/06/23 14:45:00,0.5756729509759767,0.5761201946589914,61.50127632730903,76.97325001330047,3.0260315208793154,2.96,1829.694418539645,2110.0243609051063,0.962020934055418,0.9926260353231562,51.979108980501856,29.55282367605049,3.9150956853969188,1.0450838460932148,1.0341499003769883,11.92171321,passed,
2025/06/23 15:00:00,0.5771310839005199,0.5771989310476556,61.65722331510158,77.26848935611952,3.032301262959086,2.98,1829.435785087355,2109.3437800884376,0.962066797749546,0.992785409935456,51.98909784926292,29.70051617393186,3.911599132199719,1.049681318723228,1.0382002003571904,11.943566249999996,passed,
2025/06/23 15:15:00,0.5778996884348744,0.5765748162010335,61.68285388893401,77.28140506968343,3.028442863704526,2.98,1831.4673073479203,2114.536378572606,0.9619607252535276,0.9926296770962606,51.8922139014638,29.586172046252464,3.9134125743408186,1.047260064396729,1.0380171509817344,11.950246702777775,passed,
2025/06/23 15:30:00,0.575164290448688,0.5605344933259414,62.12293181826987,76.90406310936274,2.9665303809844437,2.94,1930.339216400386,2102.862861849464,0.962764546798751,0.9903964425072892,50.18062556784605,30.681465956315375,3.8761671570563156,0.9695551570775179,0.9818127951708571,11.96461649777778,passed,
2025/06/23 15:45:00,0.5794581212889337,0.5800442760416324,62.09862562438374,77.99711727791764,3.030827911325608,2.98,1837.2967293518784,2127.7194519380246,0.9623696074585254,0.9930834615275385,51.95592731007828,29.425081145828734,3.9048446258268115,1.028384863214351,1.0134288536484142,12.017281711111114,passed,
2025/06/23 16:00:00,0.5823553901710404,0.5785398841646168,62.53356683869926,78.26399854081633,3.035575714110264,3.01,1851.1509965901187,2122.884248385646,0.9623844599335124,0.9928595426976974,51.7082429949736,29.807664707052847,3.904968030249438,1.026186291987601,1.0159154961125791,12.063484876666664,passed,
2025/06/23 16:15:00,0.5845488023407384,0.5801438825386913,62.81264569235316,78.53882928322209,3.040934499550122,2.99,1851.0647213472425,2131.196699758077,0.9624403438980473,0.9930580297695064,51.73830976943679,29.630422133917524,3.9032250925240044,1.0299192196354494,1.018717564538981,12.109796141666664,passed,
2025/06/23 16:30:00,0.5875975064126114,0.5805263088231137,63.03905455793786,78.71496880146,3.0460267806870025,3.0,1853.6104197327559,2134.568540814696,0.96238894838994,0.9930580992407857,51.61437937945178,29.624640826063413,3.894615539683531,1.030391586430884,1.0219935259732345,12.148099919999991,passed,
2025/06/23 16:45:00,0.5893958386191763,0.5819046206255147,63.31925620736587,78.99364131262548,3.055041013258761,2.99,1852.982319956225,2135.9222802696745,0.9624562612207085,0.9932802911387829,51.682523090295355,29.667923458165316,3.8957595185150242,1.031686339039484,1.022100215297165,12.186267151666664,passed,
2025/06/23 17:00:00,0.5927139729985247,0.5822152528930827,63.55424228434707,79.18052543695944,3.0625808732174193,3.0,1853.8859384399766,2137.676697220218,0.9623395174949678,0.9932772115194689,51.57516095916101,29.72187239338799,3.8896177346426106,1.0318079274975607,1.0254788005396642,12.224483382222225,passed,
2025/06/23 17:15:00,0.5950459089215123,0.591287871732951,63.59620481520333,79.73289318957261,3.0991333983397267,3.01,1810.7304279714292,2145.9815805863677,0.962258064756405,0.9946671153408689,52.4210421278367,29.320454830252682,3.893297348334069,1.054865317372957,1.0359160271179726,12.26237833333333,passed,
2025/06/23 17:30:00,0.5972074822759046,0.5777879212566553,64.31839568533488,79.53272161875061,3.0617360435053627,2.99,1890.2859370083627,2127.148529617417,0.9625739508967947,0.9926875215999484,50.92713306352977,30.48454455247068,3.878108183788642,1.0165535627157063,1.020701981024764,12.300323908888892,passed,
2025/06/23 17:45:00,0.5991677315940399,0.5780208872975523,64.65538397773904,79.76947485971489,3.0650576347938867,3.0,1895.2982367326083,2132.5435760462865,0.9625805237778897,0.9926916292392066,50.87904604281499,30.438542349996776,3.8825979179493695,1.0172676808934786,1.022188069786061,12.3455673,passed,
2025/06/23 18:00:00,0.6006408258070669,0.578632945917548,64.93708417732468,79.97254956283061,3.070027338265478,2.99,1896.45474390308,2137.135585728868,0.9625635499132728,0.9927654726628108,50.91421366217035,30.372665012515625,3.890123889376753,1.0155723782606798,1.020129625558025,12.383232583333342,passed,
2025/06/23 18:15:00,0.6018861969144089,0.5891676268047997,64.8869526532135,80.51722940047074,3.107808933839903,3.01,1848.9962351398854,2145.1270054619595,0.9626036381578528,0.9943504866879621,51.89370965795863,29.886677386952268,3.8908338713612545,1.0394437363899423,1.027828519052454,12.412971889999998,passed,
2025/06/23 23:30:00,,,,,,,,,,,,,,,,8.95805280333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/23 23:45:00,,,,,,,,,,,,,,,,9.157886527777778,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/24 00:00:00,0.5745877864725306,0.5651833143828608,61.16157686323787,74.55420706157973,3.044712462258995,2.89,1838.9088891418417,2038.4754297398445,0.9619304299062836,0.9916767655279889,51.62972494984304,30.81399078321457,3.9031854505499566,1.0098851235739532,1.0189773553895145,11.805520356666674,passed,
2025/06/24 00:15:00,0.5876831547606616,0.5632616779172391,63.316967845189446,76.6181168731206,3.047172285311757,3.02,1902.6238489990474,2065.2011981592805,0.9623326019810957,0.9912167069585741,50.63836648396574,31.37598947100147,3.895140876285157,1.003963895960633,1.024701087657255,12.090646516666673,passed,
2025/06/24 00:30:00,0.6051504782140597,0.5768388650716864,65.50616245873024,79.53992460191407,3.0905144895655225,3.04,1907.721203601643,2117.003986185192,0.9627547915152662,0.9927323059597808,50.72232034337028,30.77997866529985,3.876903906221914,0.9968107323266967,1.0082339216938214,12.438471515555563,passed,
2025/06/24 00:45:00,0.6211278879069712,0.5841376671738064,67.75966766413389,82.2780920843229,3.124547002750557,3.04,1934.5068824368177,2153.396704469056,0.9630834296973965,0.9934871144914608,50.418214599682294,30.890591651433088,3.86084103081432,1.0121836960382213,1.0227052158351178,12.772846900000001,passed,
2025/06/24 01:00:00,0.6272805677553813,0.5949230107928781,68.43728365004544,83.7810021681463,3.1707782494430683,3.09,1903.222450945751,2168.966720782441,0.9630142077603476,0.9949044172166484,51.12020014234663,30.737972300567996,3.8585970219447536,1.036888490934146,1.0342957819745584,12.912008853333335,passed,
2025/06/24 01:15:00,0.625149039637528,0.5830921247052605,68.67312902748506,83.22274473651719,3.1156967742200257,3.05,1972.3126399378857,2162.841083386803,0.9635728870246896,0.9932520625877532,49.871583314382406,31.182539129454753,3.846429991127094,0.9867727957273412,0.9998666768485837,12.883885116666661,passed,
2025/06/24 01:30:00,0.6190362178737483,0.5953545914518236,67.58197597232046,82.94811467848955,3.1401810536899384,3.06,1894.5150225213233,2182.225705342604,0.9633122649907317,0.9949577675575819,51.38598463703899,29.825378766741363,3.8647496905048286,1.0216165295312514,1.0110286230985503,12.801703994444434,passed,
2025/06/24 01:45:00,0.6164242623051936,0.5938413759575073,67.05340262649051,82.42495825253623,3.133196028274716,3.06,1888.380034277567,2173.6824336489335,0.9632100088211987,0.994788362289897,51.3868436789166,29.873231726361734,3.8612577540893414,1.0188498060069373,1.009785961455913,12.727237991111103,passed,
2025/06/24 02:00:00,0.6129555391733217,0.5921448105571384,66.55308511038707,81.88630771071124,3.122453678354707,3.06,1885.716340371567,2166.5147552285766,0.9632113754127535,0.9946033424435125,51.38685823121021,29.868615656347643,3.859913149057591,1.0108089259488726,1.002228102397427,12.652903889999996,passed,
2025/06/24 02:15:00,0.6105752077439774,0.5834342750721265,66.36422143708255,81.22972895314317,3.0998788870907465,3.03,1914.229533319695,2144.44834569718,0.9631459335607112,0.9934672391989507,50.76896925735172,30.59813261608648,3.8648353483877664,1.0095039883167993,1.013108288422046,12.581409866666663,passed,
2025/06/24 02:30:00,0.6074811053940218,0.5883791263551599,65.69044206750607,80.99531198286103,3.117884996111094,3.02,1874.9702966597008,2136.9266076490803,0.9629805722804405,0.9942652028831785,51.461035976658614,30.43984378729856,3.8673408668413685,1.0251457240387905,1.0191999132855947,12.508633163888893,passed,
2025/06/24 02:45:00,0.6044317739187288,0.5798410981766173,65.4624128417747,80.29030922331985,3.0854820697718273,3.04,1908.3615765531376,2124.480949710575,0.9630545273660222,0.99308672897071,50.77066102817537,30.853883145602847,3.8642580775555047,0.999212341652996,1.0045900165283557,12.443263305000006,passed,
2025/06/24 03:00:00,0.6004486344881933,0.5775290908989293,64.97893766216434,79.69746362735334,3.066095417038544,3.04,1911.5458040661108,2125.4915560721624,0.9630504348452299,0.9927172518371479,50.67542012566321,30.60952633486421,3.863323454942259,0.9990804753436976,1.0051245674016067,12.377941748333342,passed,
2025/06/24 03:15:00,0.5960097425972702,0.575678768628848,64.43799261122106,79.0792711739115,3.0500231805580973,3.03,1907.9658697689338,2126.533985326712,0.9629347187451301,0.992422315934863,50.71383514880204,30.315688776754566,3.8707966593340286,0.9977007192545451,1.00317809400199,12.305318080000005,passed,
2025/06/24 03:30:00,0.592380475049812,0.5827009190257983,63.804148866814664,78.96933688793152,3.0698353247931545,3.01,1863.1996378809433,2124.0159364927467,0.9629472153595809,0.9935722851632558,51.606012930958265,29.943838703732087,3.8748335195474195,1.0167480795473989,1.008022629578499,12.240095217777782,passed,
2025/06/24 03:45:00,0.5890839697273923,0.5815338513030014,63.32369609303295,78.48283671764992,3.060337354221796,3.02,1858.2978886953692,2119.9957595464602,0.9628923138858879,0.9934256772773408,51.64645127261593,29.845136305384095,3.8739950696050793,1.014711435604022,1.0056218988194507,12.174920657777776,passed,
2025/06/24 04:00:00,0.5855729564371155,0.5804626349960533,62.844567357825674,78.00666373596306,3.049769522011527,3.02,1853.9882679595685,2116.7973993715555,0.9628735315750815,0.9932914975448525,51.6914360090849,29.718719540132195,3.87292214126638,1.0133298327274982,1.0033832017073772,12.109981106666664,passed,
2025/06/24 04:15:00,0.5827760273877409,0.5791658535961187,62.47591987930925,77.62201660347752,3.0393315297248717,3.03,1854.424553989274,2112.8283842771107,0.9629169446118071,0.9931186714767005,51.65482240806354,29.68143175569112,3.868404287995003,1.0120915277753906,1.0021524545937448,12.057796941666663,passed,
2025/06/24 04:30:00,0.5817540828340297,0.5794533549622098,62.334391765712674,77.5525825270721,3.035832103893172,3.02,1851.7208410557193,2115.0812212559968,0.9629251324938565,0.9931477206602084,51.701263900833894,29.55763765907277,3.867787248652789,1.0128862997329096,1.001664077215949,12.042545050555551,passed,
2025/06/24 04:45:00,0.5804264664316975,0.5793062848833053,62.225057597117804,77.48913741919722,3.0307194850673587,3.01,1853.204761198517,2115.1676747243187,0.9630144984296135,0.9931282406590071,51.7008827616457,29.523361388897488,3.866028864557474,1.0126841688250334,1.0003029036518478,12.027023665555555,passed,
2025/06/24 05:00:00,0.5785526006803287,0.5795215522229599,62.03960055603679,77.37502119429982,3.0273078333353562,3.02,1848.6386956006902,2116.3489981746743,0.9629971476006041,0.993166999656435,51.813448504437936,29.403630354872867,3.87106763025997,1.0143912572819467,0.9997500542383682,12.00323830444445,passed,
2025/06/24 05:15:00,0.5718141068860155,0.5759295949286096,61.178715827725696,76.37485216286743,3.0066807462411167,3.02,1847.755152856358,2103.6238660418016,0.9629466817412105,0.9926872118625898,51.76437937631478,29.38928077491603,3.86616372898585,1.0119415355829406,0.9978674672047241,11.880535217222212,passed,
2025/06/24 05:30:00,0.5667351512346746,0.5722790094584791,60.72342101649725,75.78090663300448,2.9927210397092687,3.04,1855.9587952482905,2086.638564997938,0.9630244833138569,0.9922323367308958,51.65090279519783,29.743597154392052,3.8665201588600597,0.9966862643012308,0.9837202933681141,11.799094071111108,passed,
2025/06/24 05:45:00,0.559187456428556,0.5755745737720684,59.91149987109208,75.09869174881138,2.970542798202261,3.01,1829.1161508545435,2118.0985659628877,0.9630166482446344,0.9926377925583912,52.26571014647831,28.1167997122715,3.883300981906178,1.0161204149699077,0.9900191238640094,11.725370249999997,passed,
2025/06/24 06:00:00,0.5554424743799697,0.5624380109585032,59.5907263230004,74.21213956600793,2.9412764424064664,2.98,1869.7526593627042,2089.2103701282895,0.962746283338713,0.9908689110985689,51.37053962827535,29.306803130861198,3.881285983037925,1.0078868247503834,1.000374449150338,11.644404694999997,passed,
2025/06/24 06:15:00,0.5563709737538522,0.5708050701852942,59.460297269867915,74.49752368769767,2.961752754170117,2.94,1834.6881968922464,2097.5910351123443,0.9627574783488763,0.9919739093437477,52.02699833480782,28.67252973976258,3.8829338112851555,1.0302974922350328,1.0100433612394686,11.646438845555549,passed,
2025/06/24 06:30:00,0.5622560346418992,0.5720576267581611,60.079516744880216,75.22786484101435,2.986676339915087,2.94,1835.391255997405,2087.462358934222,0.962672781549815,0.992222763960719,51.979303182328366,29.38437056870923,3.885598002476916,1.0527963551854171,1.035734683095413,11.71629407666666,passed,
2025/06/24 06:45:00,0.5674335671770073,0.5743192956107456,60.52970203078915,75.80332996699998,2.995771985176123,2.97,1837.3220786557017,2099.3906813131284,0.9626822741873111,0.9924499149267936,51.86965802947281,29.26535061616008,3.8736617827857653,1.057833616073589,1.042498174823449,11.793493799999997,passed,
2025/06/24 07:00:00,0.5734660727402493,0.5755545185293385,61.15896028683413,76.54195980555951,3.0101919007202276,3.02,1848.462471787256,2097.469541510719,0.9628284796295049,0.9925999544336004,51.618969132301906,29.728881201218194,3.856429899985003,1.0399796651116462,1.0287777753391711,11.878012587222226,passed,
