datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/24 07:15:00,0.5763204555534193,0.5718788589108494,61.79497301772167,76.93903283136632,3.001185704615413,3.01,1883.9643693724495,2096.8899137508456,0.9630709518088962,0.9920046994246411,51.02736286536742,30.190982522600923,3.849373286692371,1.0232806449176939,1.0196363155591135,11.947282966666672,passed,
2025/06/24 07:30:00,0.5789095840077196,0.5569497963906932,62.671009814238005,77.0207637798519,2.96389856390175,3.0,1966.2110851643636,2090.6276226257023,0.9632501772636778,0.9899807064809278,49.50152607513591,31.333270018292097,3.839653356339858,0.9990526626791908,1.0209366598992196,12.024058420000008,passed,
2025/06/24 07:45:00,0.5838008881671376,0.563998918477523,63.16353271195086,77.87869264408785,2.9903530905762317,3.05,1950.2021318183117,2096.2918652060594,0.9634175683873842,0.9909330375931708,49.86462030962831,31.24069711181913,3.8357841497633656,1.0035666730951767,1.017771122884273,12.100445829999998,passed,
2025/06/24 08:00:00,0.5886428255723858,0.5770924149661409,63.41441274320899,78.82082046176913,3.022766239482649,3.07,1910.5859584801028,2117.720846818006,0.9637217107825703,0.9926495311054753,50.65312007443156,30.394104231316657,3.8204937165028396,0.9845899698069647,0.9821445944062263,12.176629813333326,passed,
2025/06/24 08:15:00,0.5922106914949186,0.5813750093733558,63.879785137108044,79.5287272236783,3.0378284654628067,3.06,1904.7969317759594,2128.5481070570145,0.963838515369856,0.993218918658527,50.8418905522332,30.245421087645003,3.819189556251234,0.991381227023081,0.9845668076750212,12.252610369999998,passed,
2025/06/24 08:30:00,0.603792663305442,0.5861326958881232,65.36220923338797,81.27627821674982,3.0575992679691315,3.11,1923.8972471765746,2156.021693591764,0.9641008793339227,0.9936879348008835,50.550815520635595,30.190397576943653,3.8033922089647025,0.9806300310651102,0.9752352742628143,12.474757166666667,passed,
2025/06/24 08:45:00,0.6099238081901135,0.5815058929312161,66.57220407810544,82.13545520264316,3.0496452041504325,3.07,1970.890237869225,2165.2390478697444,0.9642307733925464,0.9929273854119698,49.77927467799437,30.641210751010345,3.808502288618452,0.982755745476271,0.9875992100106964,12.613726840000002,passed,
2025/06/24 09:00:00,0.6157020424133123,0.5970843350699745,66.77587117254427,83.39950041927595,3.1093554135477084,3.09,1905.7366825393244,2182.874642799044,0.9639967447214308,0.9950416567441674,51.00428861909775,30.045740602722528,3.8025177581881087,1.0293062827996413,1.0150812739063197,12.712945758333325,passed,
2025/06/24 09:15:00,0.6216595247293767,0.5924864261995922,67.55071852383824,83.89553617427478,3.0936195871509113,3.1,1954.2608524443858,2184.763844768772,0.9644142983080558,0.994304551861645,50.01371164500773,30.52662214578553,3.7667995376616696,0.9717257877950044,0.9701109750707443,12.804567874999996,passed,
2025/06/24 09:30:00,0.6128701805878506,0.5980037116381354,67.16642552358923,83.55170343556351,3.0748586318969706,3.07,1926.0409909777138,2230.6692307440576,0.9645046645027106,0.9949699332980533,50.98566645166205,28.593890893175832,3.820165927435738,1.0281383526548733,1.006441931114434,12.781296305555559,passed,
2025/06/24 09:45:00,0.6123360356218546,0.5944338385081389,66.33066807846095,82.65718194515348,3.0856646811867368,3.05,1912.1653967504349,2188.1651261013017,0.9640965285727094,0.994641957073072,50.83180680218303,29.59746520582622,3.7975789082334055,1.0059139199818292,0.9939489129424415,12.652245075555548,passed,
2025/06/24 10:00:00,0.6116886194148357,0.6075076551481599,66.43636458689866,83.58982011482644,3.1309961739403,3.09,1855.5035334425604,2204.1031795592794,0.9640659903739697,0.996557196887014,52.19678228076619,28.961100592165888,3.8219748817081376,1.0521017516027842,1.015933941807163,12.710613086111119,passed,
2025/06/24 10:15:00,0.612573128563839,0.5985926574817341,66.30431461272984,82.87643164266163,3.102981874573799,3.04,1889.1175955850358,2193.1124803071025,0.9639388086542271,0.9952498780141171,51.306585353058715,29.363968979976224,3.806815206344253,1.0218378028852777,1.0032054936889876,12.667085933333327,passed,
2025/06/24 10:30:00,0.6135167938672963,0.5858403399693394,66.55277929893963,82.32309360878068,3.079164666688579,3.01,1937.800621408657,2165.882220106251,0.9637352813669187,0.99353848437844,50.24014313669511,30.520533434079603,3.8145585314306554,1.017650719847171,1.0204922366383782,12.635915208888893,passed,
2025/06/24 10:45:00,0.6125303891027861,0.5923653355966124,66.21464716285038,82.4781304095334,3.1153314180691627,3.07,1893.9438111334593,2152.102482583194,0.963520844686132,0.994621613199536,51.09221401351505,30.67860893512823,3.8231366939657043,1.0337139493108576,1.0255842847330776,12.60477513777778,passed,
2025/06/24 11:00:00,0.6109616582330245,0.5874591005285232,66.05491341174502,81.9201823286277,3.088855259342319,2.99,1913.2232193800235,2157.4951918692345,0.963507989659693,0.9938525770393525,50.65563666216112,30.456907963559875,3.8228624181029343,1.029031931224963,1.0279247969640262,12.57385997388888,passed,
2025/06/24 11:15:00,0.609687543718301,0.5873402269642847,65.95153444436173,81.77956349532964,3.086545683398335,3.0,1910.9341305326586,2157.62776476034,0.9635023511072135,0.9938488227617593,50.72699317790819,30.37014945484024,3.828216115101777,1.0219351439249618,1.0197052535519857,12.557802155555553,passed,
2025/06/24 11:30:00,0.6086183575754279,0.5864385423998713,65.69836608118011,81.44186128523675,3.0809757519998606,3.01,1907.808158745862,2158.0282796624033,0.9633895341983209,0.9937016815125492,50.70885648503418,30.218796530436,3.8279999246568632,1.020332190057854,1.019424307912378,12.52674347833334,passed,
2025/06/24 11:45:00,0.6068132191084239,0.5858563925665388,65.48921828771518,81.1593803775117,3.077940537074145,3.01,1903.1476173432566,2156.6802919489814,0.9633019038061587,0.9936381952951057,50.797188294544966,30.119631519465194,3.8357828381329497,1.0193300485195242,1.0178432621653801,12.495908895555553,passed,
2025/06/24 12:00:00,0.6076067196842125,0.5898251248289397,65.5065459671012,81.53651403811953,3.1113866841837887,3.07,1880.7330170039945,2134.2457715540927,0.9633107572046867,0.9944240194376442,51.27362069248521,30.797128808896932,3.8351207290911957,1.0096309279016316,1.0024416400319975,12.492151539999991,passed,
2025/06/24 12:15:00,0.599560313886024,0.5802532367532017,65.24340497025662,80.491613110666,3.0506753243989224,3.05,1932.7774056205888,2137.76609434001,0.9638941577466351,0.9930322422965364,50.51122316641764,30.551276689189525,3.8372522875232504,0.9713600052907435,0.9701966973901529,12.417906612222225,passed,
2025/06/24 12:30:00,0.5959236217123198,0.5897183359436976,64.20799788290307,80.03993056947682,3.077086238727293,3.06,1859.297370507854,2147.2546000448156,0.9634270801631808,0.9944490853960174,51.76818813500238,29.517086289444073,3.849922257979022,0.9992062011431734,0.9821698312263154,12.328505933333338,passed,
2025/06/24 12:45:00,0.590253481511808,0.5828439524906328,63.69036655583514,79.01355245361218,3.0464014278923224,3.0,1874.2784019772168,2143.3124998455214,0.9632282625986656,0.9934402491364736,51.461796308460954,29.37803888288166,3.866097720269331,1.006276463418434,0.9949218740858947,12.239194659999992,passed,
2025/06/24 13:00:00,0.5876064220434835,0.5810119736906367,63.13914204678994,78.38364411801366,3.045973293993876,3.05,1864.0207545006842,2127.3084111500866,0.9630037750124897,0.9932670599848374,51.52159068187399,29.599901826514195,3.8655932549231955,1.0009925029804418,0.991734854751539,12.157482046111108,passed,
2025/06/24 13:15:00,0.583110981507425,0.5780863399331541,62.57831727218324,77.63354522810387,3.035873398925658,3.02,1860.7702831359545,2114.4763540495005,0.9628892265555122,0.9929302482093955,51.54291037428733,29.69194578525419,3.871738235273814,1.0008756518225193,0.9928481620587419,12.06834552,passed,
2025/06/24 13:30:00,0.5776245528934337,0.5757757043107206,61.98162414017564,76.87222279900436,3.02376291743424,3.02,1855.8343910350884,2105.884409858621,0.9628084167444744,0.9926668260234108,51.649403511629814,29.61006982139853,3.8803302293742363,0.9992839077763516,0.9901444199175413,11.979298399444442,passed,
2025/06/24 13:45:00,0.5723823155669607,0.5802331134835191,61.26034217986014,76.39985408949778,3.0370771785084303,3.02,1812.5947283226458,2102.46570168066,0.9626330358470742,0.9935126645274395,52.5156951674924,29.163167839840423,3.9011093553411653,1.0101952738499314,0.9891914248802598,11.890340684444443,passed,
2025/06/24 14:00:00,0.5678881830177626,0.573621993000976,60.745879913580595,75.46546410846241,3.007338244213109,3.02,1832.4762841470106,2094.2404382093146,0.9625681365097828,0.992490267104746,52.053602243187335,29.207108899034086,3.8947748183615474,0.9929827169322416,0.9794620017032659,11.808965373333326,passed,
2025/06/24 14:15:00,0.5615146822879483,0.5652917567938551,60.16408663510349,74.3759794668265,2.969539431275281,2.99,1854.0946268577852,2092.7067801611734,0.962476330542783,0.9913174275571434,51.62359219889594,29.07435146362612,3.8992397446430203,0.9862932983115846,0.9804620853196327,11.720182405555558,passed,
2025/06/24 14:30:00,0.5583507664489181,0.5747093206520153,59.43791169677135,74.1409932332338,3.000921630451325,3.01,1788.5555857043323,2089.910814678956,0.9622176557705053,0.9928370408547619,52.84201221898205,28.40910190908845,3.9189255846971003,1.0018117116724776,0.9787255846549261,11.638973713888898,passed,
2025/06/25 23:30:00,0.5955566919595184,0.5904255525717673,64.70838492313277,81.51930701747787,3.0686443600803694,3.23,1787.51719897095,2247.5800770161036,0.9607422718255527,0.9941279732656976,53.16706120151994,27.084999878874417,4.115768901477539,1.0973588745269118,1.0732643618575932,12.382278498333333,passed,
2025/06/25 23:45:00,0.6277254658214889,0.5755336984949448,68.3688061535141,84.0371518392715,3.1611512612266712,3.08,1907.5387344228232,2127.20875678272,0.9610635110188408,0.9925973815897131,50.617781502895276,33.01082445199458,4.005324297581979,0.9735087776583414,1.0035456236654143,12.75444712055555,passed,
2025/06/26 00:00:00,0.6284591004833924,0.5885396458192653,69.08335965791494,86.69710415253549,3.1398150453730023,3.14,1914.8165363097128,2208.430569942059,0.9616296656056613,0.9936159265225841,50.88967950515486,31.50749866421745,3.9894175472098024,0.968265360542314,0.9738525310893122,12.946233300000006,passed,
2025/06/26 00:15:00,0.6338033807430151,0.5910709116396412,70.13649815451089,87.8966746437831,3.154611898233142,3.13,1932.005029723479,2219.264393942033,0.961879124716139,0.9938944538610087,50.7810707165265,31.697254311981453,3.9828381063342744,0.9751671456571886,0.9787377568485687,13.095643916666663,passed,
2025/06/26 00:30:00,0.6444179149781726,0.5755907778917434,71.9231332491179,88.8113846092384,3.142238558274167,3.11,2015.151484685619,2204.909050952531,0.9618589114927546,0.992132270802272,49.1889382321352,33.423653780499386,3.9805862373848604,0.9768794555852582,1.011892939643196,13.26043693333333,passed,
2025/06/26 00:45:00,0.6524850082192964,0.5784030120431816,72.99522282928024,90.0502506254435,3.1624135244421048,3.12,2025.053371514887,2217.688624842787,0.9619074843078542,0.9924335706576378,49.055918931902404,33.54274617185802,3.9717559773555586,0.9782286535364757,1.0187991413354947,13.417304670000004,passed,
2025/06/26 01:00:00,0.6604419477223845,0.5811040808943652,74.05863860340867,91.27553509784937,3.1821101220443575,3.13,2034.1269676827237,2231.5811429926016,0.9619356023742612,0.9927265815267625,48.938619032365075,33.6339738973439,3.964516339566938,0.9837938163830414,1.0303372096549943,13.573952956666664,passed,
2025/06/26 01:15:00,0.6655786314281171,0.5942254494609035,74.72460514190912,92.6839062385389,3.2155655490242454,3.12,2008.6764752618271,2261.2347432586785,0.9620958859984005,0.9940720077047756,49.59470162017865,32.80908819121225,3.9521888446011597,0.9877151677371783,1.0201916457181068,13.730179411666672,passed,
2025/06/26 01:30:00,0.6711813476529476,0.5982268303206286,75.70309460073179,93.8879762199259,3.231749614759858,3.13,2017.4110325156432,2279.452281578651,0.962200718190581,0.9944434612434834,49.588126306172946,32.69972279055245,3.9454076620360987,0.9965636139350736,1.030059581000486,13.886386360000001,passed,
2025/06/26 01:45:00,0.674441003962957,0.6115609680390514,76.42864688192284,95.49205498096258,3.277005440064935,3.14,1986.16125327173,2301.3631318467865,0.9622728715479066,0.9959386765205052,50.48014150491496,32.196400570112075,3.9461888062759223,1.0259048881248531,1.043966833915702,14.050240734444444,passed,
2025/06/26 02:00:00,0.6776653292647028,0.6022973836488551,77.19982196284019,95.55830130144098,3.247632524612346,3.13,2041.7755938572213,2305.5318882350107,0.9624161036542418,0.9947613567798733,49.45386983495238,32.604163282832914,3.936481603429412,1.0103195205973163,1.0456973393843907,14.118457173333335,passed,
2025/06/26 02:15:00,,,,,,,,,,,,,,,,9.61180062333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 02:30:00,,,,,,,,,,,,,,,,9.979715514999999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 02:45:00,,,,,,,,,,,,,,,,10.326685820000007,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 03:00:00,,,,,,,,,,,,,,,,10.199565517777776,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 03:15:00,,,,,,,,,,,,,,,,10.07188277333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 03:30:00,,,,,,,,,,,,,,,,9.944057096111116,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 03:45:00,,,,,,,,,,,,,,,,9.81567478222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 04:00:00,,,,,,,,,,,,,,,,9.692579355555557,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 04:15:00,,,,,,,,,,,,,,,,9.56370415,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 04:30:00,,,,,,,,,,,,,,,,9.50772141,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 04:45:00,,,,,,,,,,,,,,,,9.485508889999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 05:00:00,,,,,,,,,,,,,,,,9.477466570000006,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 05:15:00,,,,,,,,,,,,,,,,9.479978750000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 05:30:00,,,,,,,,,,,,,,,,9.481942769444442,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 05:45:00,,,,,,,,,,,,,,,,9.489867004444438,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 06:00:00,,,,,,,,,,,,,,,,9.553102044444438,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 06:15:00,,,,,,,,,,,,,,,,9.614146880555554,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 06:30:00,,,,,,,,,,,,,,,,9.656383109999993,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 06:45:00,,,,,,,,,,,,,,,,9.879590697777774,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 07:00:00,,,,,,,,,,,,,,,,10.25023989,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 07:15:00,,,,,,,,,,,,,,,,10.314466751111105,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 22:30:00,0.6828890387078504,0.6019232272299267,76.98869246691233,92.76304458479045,3.3022760564079365,3.12,2001.8989672488601,2256.460232525702,0.9620795536967953,0.9951428577143081,49.90054287417694,32.494678521226824,3.9370305770311247,1.0147101352803234,1.0462305759289954,14.062277624999998,passed,
2025/06/26 22:45:00,0.6795704237470166,0.6051449742189456,77.28310063109376,93.56211925940674,3.293013176918966,3.13,2012.9806196575933,2278.2306593352337,0.9623156190907444,0.9953586910093232,50.02072796600149,32.15640198442618,3.9378672660255454,1.005849651861649,1.0293802382694122,14.131015286666669,passed,
2025/06/26 23:00:00,0.6834828147061315,0.6067838586305159,77.74467011837686,94.50838572960772,3.2956740274624594,3.14,2020.845854521877,2291.7960966837254,0.9623207642464899,0.9954289409211027,49.85593279542821,32.195503766229365,3.926140224973133,1.015439671371106,1.0432235058447954,14.213062068333326,passed,
2025/06/26 23:15:00,0.6830791412750611,0.6005272720713077,78.47962373311026,94.90663854116352,3.26998024346588,3.13,2069.2100740829546,2298.330857865502,0.9625631678136461,0.9946210539320377,49.189637286798934,32.5340404350615,3.9290215578843277,1.0044581153524885,1.0412060245394097,14.28177256000001,passed,
2025/06/26 23:30:00,0.6830385912614657,0.6073951216608189,78.40835460016915,95.25296979098829,3.3023273111631815,3.14,2038.0508372437005,2292.950542193233,0.9625071160417047,0.9955193488773186,49.84882524730826,32.48724087357513,3.9295255828080964,1.0199646706462813,1.046463816633127,14.30238414,passed,
2025/06/26 23:45:00,0.6801887109349446,0.6074143939240585,78.38886483717357,95.07300171373511,3.2876675549306418,3.15,2051.9700802174975,2301.987391911599,0.9627429687128085,0.9954194124873769,49.73083698768726,32.1794959777286,3.917827554166532,1.0095551537213523,1.0316007462308003,14.314364716666663,passed,
2025/06/27 00:00:00,0.5112910162476134,0.5344016576833541,52.69272921176583,64.76663666350325,2.917809270453383,2.82,1628.960637928783,1962.0505810368427,0.9591275397884219,0.9898477097082393,54.71869571917153,28.353582020590938,4.198212390916023,1.0390641505568785,1.038869011058056,10.477885825000005,passed,
2025/06/27 00:15:00,,,,,,,,,,,,,,,,9.41240138666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/27 00:30:00,,,,,,,,,,,,,,,,9.534087340555551,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/27 00:45:00,,,,,,,,,,,,,,,,9.655556398888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/27 01:00:00,,,,,,,,,,,,,,,,9.75603175555556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/28 09:00:00,0.5059428215436004,0.5537124197239328,55.97589511158996,71.54515398817914,2.7264747075349667,2.81,1836.919467911897,2318.0231057441038,0.96287969613082,0.9900097814384012,53.20427365941761,20.668003530468084,4.049730124380524,1.0485489065618812,0.9933922881784804,11.328345838333327,passed,
2025/06/28 09:15:00,0.6226619376998699,0.603826620972176,67.7598416162819,87.2260043566627,3.162268417553502,3.08,1856.5659859367624,2207.579830610625,0.9621461858123996,0.9956463211363504,51.95175735818836,31.1166699970457,3.9256383475239764,1.0955260179127575,1.0728697855136793,12.851919959999991,passed,
2025/06/28 09:30:00,0.6113647845310308,0.5940539026158678,66.6849896721795,85.2025470533296,3.1010904393220375,3.05,1883.8663667119608,2203.0495417356437,0.9623853625156407,0.9943491779249252,51.466139944149276,30.637592626714454,3.930014461946247,1.048335311766375,1.0322153554273963,12.673895850000006,passed,
2025/06/28 09:45:00,0.6115669540967423,0.58512554177942,66.59216336918263,84.4752617758938,3.0778645137620657,3.03,1916.9867697674376,2187.586935353011,0.962319228102296,0.99316168939917,50.64749277928479,31.184749875190168,3.91494882917879,1.0327214606097357,1.0329270219220685,12.633321751111108,passed,
2025/06/28 10:00:00,0.60988411155635,0.5808805058150692,66.59967375032619,84.0615539870981,3.0534730204184592,3.04,1944.398691183893,2188.966372518524,0.9626505907881964,0.992563466058251,50.17420273919383,31.144729002326745,3.902280343575911,0.998424159371849,1.003453676683665,12.621118705555556,passed,
2025/06/28 10:15:00,0.6087936503657935,0.5880583135468861,66.36398999685767,84.18250401100472,3.0792965317297583,3.04,1905.1329905399966,2189.666661503796,0.962546004616886,0.993593356527745,50.99214682022079,30.775684717892748,3.915247450721202,1.0133803815837366,1.005863758585422,12.60910236666667,passed,
2025/06/28 10:30:00,0.6086535136518247,0.5874418354707442,66.23766332020955,83.90210131865038,3.076353425802083,3.07,1903.2043239983182,2191.5414389242974,0.9624432625668111,0.9934823694328352,50.9624678341806,30.60490156722221,3.9142857514657603,1.0135875580089901,1.0075964977838763,12.596885155555551,passed,
2025/06/28 10:45:00,0.6075334740130462,0.5976078726483758,65.82018010967057,84.04697310204278,3.114178254956032,3.01,1842.5592459897155,2196.0978413301373,0.9621682866733422,0.9949739407705797,52.13298704493111,30.00718261715733,3.931499821720644,1.0389029324642913,1.0159605597063668,12.577098080555551,passed,
2025/06/28 11:00:00,0.6083611727503645,0.5889363087634434,66.00590411374037,83.60459613305382,3.0980494200579907,3.05,1875.267689490915,2180.528829973516,0.9620047050569475,0.9938152444758007,51.42496753450962,30.674283405615654,3.935200334110734,1.0400659570335429,1.0320406354168687,12.565058054999998,passed,
2025/06/28 11:15:00,0.6079588310891261,0.5877547292370735,65.94229480575258,83.37099821605551,3.0937227113036005,3.03,1880.6078454046833,2176.904459798205,0.9620820577591629,0.9936717299763668,51.30613932930857,30.712804747398636,3.9280229896044974,1.0211269789327133,1.0150529036772793,12.552817970000003,passed,
2025/06/28 11:30:00,0.6069015119298871,0.5874984069316076,65.85443450832028,83.14173851719177,3.0906248984079383,3.05,1879.7936062178392,2177.823002252932,0.9620997776068723,0.9936437562134147,51.34232426018874,30.56281646409258,3.930443972378657,1.0200971129327168,1.0134026003712209,12.540570918333339,passed,
2025/06/28 11:45:00,0.6070148516753856,0.5863970847042982,65.90234844143862,83.05624088248699,3.1011972909936802,3.02,1875.8470770244219,2163.985195622023,0.961961844752016,0.9936227429183873,51.42646403157161,30.96055122973421,3.9435294155126877,1.0355670950619875,1.0304937377908558,12.528316899999997,passed,
2025/06/28 12:00:00,0.6076465869174259,0.5825993766774595,65.88601493652511,82.70140775341729,3.096780582115325,3.01,1883.9977189619733,2154.4141532123153,0.961822464780345,0.9931513147190236,51.166494773662556,31.23221477999851,3.9479141045121735,1.0302264928268345,1.0327977397034613,12.506075468333334,passed,
2025/06/28 12:15:00,0.6055532905783074,0.5844829698596661,65.59221549330202,82.45082549634779,3.0993070662883664,3.04,1873.0699581125577,2152.528788759521,0.9619051155074151,0.9934499295982505,51.39932465491568,31.053220217309153,3.941571014422369,1.0120319447417874,1.0098663011502076,12.476566642222226,passed,
2025/06/28 12:30:00,0.6124456885858738,0.5846906370278002,66.60431697297088,83.38304643583163,3.1077761721916564,3.0,1893.8050926152011,2165.6786154883484,0.9619465053777172,0.9933538920233054,51.069742067532495,31.175340316212054,3.9396590576131545,1.015581500466239,1.0178972099762051,12.61596673944444,passed,
2025/06/28 12:45:00,0.6128253247815666,0.5914140922433181,66.91792834636394,83.90590451690734,3.1120180182212014,3.06,1880.7530612948333,2198.4169001633163,0.9621521331790592,0.9941203960104195,51.5369068646789,30.132513945683684,3.947871219393059,1.0197872433046278,1.009694135307434,12.694450419444443,passed,
2025/06/28 13:00:00,0.6020443897560663,0.5798619373191889,65.54579400949063,81.79873109251075,3.0870901413962124,3.06,1890.3901583036939,2140.0732491976405,0.9620250996189877,0.9929134815025936,51.21281098507436,31.26652466471485,3.9513048634871892,0.9909742968204439,0.9918021129345325,12.442403850555554,passed,
2025/06/28 13:15:00,0.5993061270227201,0.5693791856187737,65.38113270347246,80.91077418837651,3.0565880312500986,3.08,1926.0182054565826,2125.0722724672837,0.9619664406384187,0.9915656953221644,50.46953207863905,31.785734226447442,3.9532829078653777,0.9676574640193568,0.9829344426800571,12.38251466833333,passed,
2025/06/28 13:30:00,0.6006235736415959,0.5676761895627748,65.51602363050377,80.82277630624155,3.0528143838462265,3.08,1932.092897848387,2128.6066233089705,0.9618850123986028,0.9913170593567416,50.30448892469484,31.721850236126272,3.957013632911376,0.968735043112504,0.9881877858855497,12.396561906666665,passed,
2025/06/28 13:45:00,0.5981515666883123,0.5934089683935886,64.7533556935361,81.44110279601799,3.127523185171542,3.02,1798.2875913951514,2159.6208179460446,0.9616664239234679,0.9949928088895589,53.00236577049459,29.70770517715612,3.9980367223547653,1.0251662472235294,1.001318275840201,12.37845031500001,passed,
2025/06/28 14:00:00,0.6060871306869946,0.5889340462815729,65.16768532222034,81.60814298781317,3.140020908187352,3.1,1816.5815594346593,2136.2756063932306,0.9614431485004551,0.9943821427924114,52.32426987641402,30.75788460573441,3.9733362911867762,1.0037703164347482,0.997219630832796,12.412054147777772,passed,
2025/06/28 14:15:00,0.6048690816251555,0.578961082140769,65.49998296960072,81.14519752618867,3.0998538101833875,3.04,1869.97314174311,2137.8473415139933,0.9615621778757422,0.9928824909684058,51.384282662588205,30.960174580214463,3.976835346907723,0.9881473733995931,0.9949274763369409,12.423657595555557,passed,
2025/06/28 14:30:00,0.6061380532906607,0.5802174333858654,65.65841395429221,81.39920882640821,3.1273985259053254,3.09,1857.79394364915,2115.10957606276,0.9615225594765601,0.9933020186663449,51.66108997558138,31.687066594009824,3.984984907791311,0.9864096328297138,0.9919799085464543,12.424852611111106,passed,
2025/06/28 14:45:00,0.6050578594025866,0.5726497446556613,65.80419699610856,80.88984220600301,3.09166040723858,3.07,1897.8327908750468,2121.3796472827617,0.9615800165509564,0.9920965742889728,50.90367837908169,31.613093921482395,3.9843534108128944,0.9712345918528995,0.9872399580325494,12.426039963333334,passed,
2025/06/28 15:00:00,0.6043363909473122,0.5876337268491616,65.3683609247608,81.23476952836378,3.134439028413444,3.06,1818.8792512265768,2145.855599115204,0.9614029144236559,0.9942325901093774,52.461503157617585,30.27012723413027,4.00574049149908,0.9999936779655532,0.992101650302596,12.427219652222215,passed,
2025/06/28 15:15:00,0.6072826491516171,0.5800948694179308,65.69475681986913,81.07261272815073,3.13010992361356,3.07,1849.7413302162029,2120.8513905115733,0.9613304720183102,0.9932817773757692,51.75558896983577,31.313118953708873,3.9998824187440785,0.9812111736807135,0.9884890466321908,12.428391677777777,passed,
2025/06/28 15:30:00,0.6075520910824943,0.5707091101610732,65.86961041094828,80.5366039780092,3.0926624849493862,3.05,1898.088832356196,2120.95821868449,0.9613920897223115,0.9918436691674021,50.7439381880701,31.520581209456523,3.986183142833051,0.9641069593376443,0.9865992877423848,12.429556039999989,passed,
2025/06/28 15:45:00,0.6088213766773009,0.5741449416296256,66.04705382505557,80.94163124238864,3.1289134515299035,3.11,1877.1915230479597,2098.120476687333,0.9613774633289801,0.9925906979731471,51.238814774475024,32.20504104947137,3.9962332354765198,0.9661166598761101,0.9836143715434827,12.438407189999998,passed,
2025/06/28 16:00:00,0.605745746598388,0.5777310256928511,65.94842892925571,80.80174249079165,3.117270589964421,3.12,1865.9179947057946,2128.5638328969403,0.9614234069223194,0.9929096474553496,51.62727060510334,31.018774696431244,4.015651343608163,0.9813821323139805,0.989209084584938,12.451880723333334,passed,
2025/06/28 16:15:00,0.6095768716329452,0.5806330274368455,66.04850284013425,81.03364616663681,3.141743001813899,3.06,1844.970075177921,2124.5896647921995,0.9611986951023304,0.9933883616942785,51.88989564038415,31.11522573470516,4.017807399607275,0.9799765962533256,0.9878722359335564,12.471336533333327,passed,
2025/06/28 16:30:00,0.6134669594884468,0.5823824496391631,66.20181105343605,81.31234893466026,3.1683661819499838,3.1,1830.8253918855871,2111.524079040653,0.9610205843940707,0.9937548542314256,52.040705378201324,31.577690812104652,4.013780929979981,0.9804107608237993,0.9901156230598248,12.49080674111111,passed,
2025/06/28 16:45:00,0.6138235851185664,0.5717644544389222,66.69121355477854,80.94263949049959,3.1253835331861453,3.07,1890.5209377638535,2114.6276694661274,0.9611529080928355,0.9921320924622075,50.935676827848084,31.813028656436806,4.014978444790714,0.9611829372789227,0.986543641115537,12.517625505000007,passed,
2025/06/28 17:00:00,0.6151144504653967,0.5794965971808567,66.53399149167996,81.27025338185362,3.1534902649229175,3.08,1849.102798668152,2124.3894994938296,0.9609680069705258,0.9932229512971987,51.69356484276347,31.309249489160187,4.021724175839163,0.9777220167684902,0.9929493033034923,12.530369279999999,passed,
2025/06/28 17:15:00,0.6156616293588277,0.5779588910060064,66.61776049998541,81.23825480723032,3.1451457461349777,3.07,1858.1698240948376,2128.7507074606688,0.960955877905571,0.9929487664265546,51.49666307585176,31.243205547272538,4.021390392516691,0.9778093106661261,0.9960091238130967,12.539446150000003,passed,
2025/06/28 17:30:00,0.6184582602419292,0.5786580760587737,66.77521114017362,81.48171997965312,3.1655705838050916,3.05,1844.217195212576,2120.3308694782454,0.9606611390066614,0.9931489314658285,51.68660879517689,31.57808282729082,4.038040544821234,0.9932916766216644,1.013693833923596,12.550056731666668,passed,
2025/06/28 17:45:00,0.6180562029474957,0.5783160020994587,66.70822121712126,81.41212232135577,3.166480171767049,3.05,1842.6553542750678,2116.536114887757,0.960638151192385,0.9931354734702559,51.70556494696861,31.665770210894962,4.0398435186196275,0.9910640062437679,1.0117768008333308,12.536701283333334,passed,
2025/06/28 18:00:00,0.619232389142847,0.57848876575195,66.87689816771287,81.59253673639412,3.1691406182529938,3.06,1843.6948454626358,2119.4960800708973,0.9605843336779705,0.9931353228514747,51.69549893203689,31.669096681386694,4.044067418514573,0.9942785067545094,1.015567908448493,12.559909339999995,passed,
2025/06/28 18:15:00,0.6212511870726838,0.5796689744122608,67.18712418692232,81.98101566506051,3.174714963247636,3.07,1845.2826103876987,2126.3818702109106,0.9605604944507862,0.9932424521397023,51.70651492598875,31.626430621707748,4.045939753978317,0.9994914086227837,1.0201319718867683,12.608902655555555,passed,
2025/06/28 18:30:00,0.6249039485174352,0.5736402683736623,67.60511742458463,82.03777018359227,3.1608420309169833,3.07,1877.814250150615,2121.2820222012883,0.96055368917605,0.9923714160649142,50.96661164613267,32.12546190820515,4.0361877230731364,0.9798482958478566,1.0135047566324515,12.640511583333328,passed,
2025/06/28 18:45:00,0.6201204644193614,0.586528961992628,67.26337313378914,82.44957077427546,3.1857497362500693,3.16,1823.998509938421,2148.27739192273,0.9606287254446099,0.9940883046380443,52.30557715300142,30.88691992094146,4.056033241999148,1.0113776562070436,1.0183528889796336,12.654676906666666,passed,
2025/06/28 19:00:00,0.6235775929939242,0.5821213318585827,67.56287392588558,82.50407735725992,3.180469323465155,3.04,1843.635248180398,2142.134064692174,0.9605035900308562,0.9934612417571155,51.8035803726421,31.333949441168834,4.051700445200567,1.0026988625216904,1.0205560996059384,12.676617030000005,passed,
2025/06/28 19:15:00,0.6238731272655443,0.5875979807885017,67.51445718729171,82.89836198192536,3.2074778305045686,3.05,1818.4274319471117,2138.202318580873,0.9604645231082402,0.994291030025487,52.33700138390553,31.404171446480596,4.049620518407928,1.0107277905151169,1.0199238854325905,12.690802208333333,passed,
2025/06/28 19:30:00,0.6267821801451283,0.5790736505026222,67.76404493710345,82.59714455149587,3.181113766750243,3.05,1857.6152940158133,2131.862873936368,0.9604351510535698,0.99305705166618,51.400668742096215,31.858751868088635,4.039062388789606,0.9895283571165102,1.0159000998184342,12.690983922222225,passed,
2025/06/28 19:45:00,0.625205234464745,0.5802724037830082,67.8064562945804,82.73461646574287,3.1874165010135234,3.07,1854.3033811753355,2127.147281094122,0.9605538598524884,0.9933051971927997,51.6034627506151,31.992345268595606,4.0464609780190886,0.9941721357677804,1.0160690387604219,12.690541538888889,passed,
2025/06/28 20:00:00,0.6255956270420155,0.5806903806601887,67.71086449611512,82.70291584745073,3.1904597306299025,3.08,1849.9558700969396,2125.1792083711125,0.9605080479263189,0.9933684520891659,51.62695412288982,32.022137917906726,4.041053734061735,0.9886341377583334,1.0107502185078776,12.682508391666659,passed,
2025/06/28 20:15:00,0.6207123624271462,0.5793458158760076,67.60483510623538,82.47118405310405,3.1607510509226566,3.07,1876.6998728166775,2131.530943144189,0.9611336862053249,0.9931125309582443,51.336288307858396,31.780135763782027,4.019037404790004,0.9495374644884126,0.9669595334286661,12.669019763888887,passed,
2025/06/28 20:30:00,0.6200857419336966,0.585206289070281,67.56252878926071,82.76289345805715,3.1825879811632007,3.11,1841.6098241732318,2142.537057771665,0.9608865980585443,0.9939444837219396,52.10001374846387,31.292486090853394,4.051224491493274,0.9825175832180371,0.9899073005457779,12.679897981666668,passed,
2025/06/28 20:45:00,0.6181190102011414,0.588248793206246,67.05330153747519,82.35301661256112,3.170220202372801,3.12,1821.6871942017856,2168.367369578693,0.9607450087551553,0.9941862114731874,52.37757432528499,30.1512688564627,4.052043729088966,0.9929055472138472,0.995190473920165,12.649351586666668,passed,
2025/06/28 21:00:00,0.622407771217352,0.5788177915679138,67.2137081553127,82.03361095611336,3.170242761864118,3.05,1845.8136781329215,2133.009543778009,0.9603752475371975,0.9930462635243281,51.613878863687304,31.510012911625925,4.05277908028871,0.9924568633071692,1.0159330113236609,12.613835519999999,passed,
2025/06/28 21:15:00,0.6202603708084836,0.5809649030991876,66.88740158058413,81.94251597426245,3.1915008617776257,3.05,1822.6530277429945,2113.8083564480303,0.9602830806684709,0.993555095778053,52.08221608039823,31.90485566921652,4.0613294063037415,0.9971524202268822,1.0155450885465627,12.5632199,passed,
2025/06/28 21:30:00,0.6192036673306435,0.5771848543189748,66.60395536454162,81.38695633074542,3.1651931135529776,3.08,1839.2637992634252,2116.399483000313,0.9604004645506345,0.9929497201187495,51.62531450594604,31.723165113667584,4.044358149518808,0.9742983239280821,0.9987317505526391,12.520438180555553,passed,
2025/06/28 21:45:00,0.6170644302963004,0.5740718985050618,66.43127315031694,81.00982295950558,3.1535893883198525,3.09,1847.95603556447,2108.654544639228,0.9604402866771784,0.9925710412044149,51.455746511170126,31.88488217989901,4.048950782598107,0.9728753325359696,1.000433312237785,12.477525139444436,passed,
2025/06/28 22:00:00,0.614783326963267,0.5739157282633203,66.13670808145082,80.69535252004883,3.150283518472918,3.09,1840.7018263640898,2106.458272745858,0.9603989002358447,0.9925858300664819,51.586875173426506,31.771445619149624,4.056073024532295,0.9735874115402682,0.9996804923094299,12.434673404999998,passed,
2025/06/28 22:15:00,0.6123737878484949,0.5778452761862399,65.74456648959422,80.5818465561165,3.1653256557702867,3.06,1812.7464390236214,2102.1978970156797,0.9603313025939251,0.9932369153665049,52.146845464363906,31.62440500763264,4.063981280874596,0.9823776967245269,1.0004769389947936,12.392073747777768,passed,
2025/06/28 22:30:00,0.6101092658466583,0.5756928410505029,65.39267371950871,80.08885047803821,3.1496329801184095,3.1,1817.9909255609412,2100.5003900640336,0.9603818760510652,0.9929183237449398,51.976302031602565,31.511466360864148,4.056124251276302,0.9759313294239585,0.996195004130636,12.341809479999997,passed,
2025/06/28 22:45:00,0.6088939286108892,0.5742132699714998,65.17553490020809,79.76155394642458,3.142052497723456,3.07,1817.285603564062,2099.4776880263944,0.9603043397464165,0.9927132969205268,51.93013945205803,31.42452896618557,4.06094381865478,0.969382925528197,0.9914059597504984,12.30667588333334,passed,
2025/06/28 23:00:00,0.6071632543866323,0.5739567077036175,64.95129558031098,79.53492808567218,3.1467416519740175,3.05,1807.120828094104,2090.326005725157,0.9602000696985116,0.9927873606884883,52.12139330810284,31.5621630555032,4.074344999003106,0.9942522247798836,1.0158544832020948,12.264258288333325,passed,
2025/06/28 23:15:00,0.6046834357896151,0.5738004828640141,64.60337149373214,79.18959695401159,3.144036490117909,3.04,1800.1664865661287,2084.712199921995,0.9602028158397482,0.9928231716083675,52.23530942996301,31.534780386181932,4.07542179400498,0.990062819304544,1.0100274506206446,12.214200349999993,passed,
2025/06/28 23:30:00,0.6044950379888758,0.5733737476941057,64.34321651167996,78.9151299996036,3.140270721516652,3.1,1795.5144214145134,2084.2147064912415,0.9601166712676131,0.9927465859633872,52.20053402728786,31.423310167702716,4.069297822317483,0.9920333059115392,1.0139073498033448,12.183399787777775,passed,
2025/06/28 23:45:00,0.6024872605637639,0.5696053025937005,64.31608208768863,78.65106078307674,3.1252302173761923,3.09,1813.216750348499,2077.4938006711895,0.9602484508005439,0.9922473296377096,51.910172370166386,31.65696438592244,4.070521419798973,0.9687410319869048,0.9938092987486655,12.159366181111105,passed,
2025/06/29 00:00:00,0.6316527247167878,0.584281073846409,68.75350003374417,83.72554885958904,3.2023546005817654,3.08,1862.5914695236058,2149.961069473472,0.9606382411145279,0.9936658374291002,51.56501676265706,31.684442301383953,4.0359814469842545,0.9999882104398257,1.0194623623110401,12.849616083333336,passed,
2025/06/29 00:15:00,0.6349311179610001,0.586192611806772,69.28873067098712,84.44664557816914,3.222342165333746,3.06,1864.2945702181166,2146.8051975721914,0.9606437637960624,0.9939487711418118,51.62660549521736,32.07338224449453,4.034264261324936,1.0069550357082597,1.0251086501530648,12.925135911111107,passed,
2025/06/29 00:30:00,0.5999797708427206,0.5798673922924275,64.11619167033811,78.75776780555677,3.1615530732461674,3.13,1765.029518009086,2084.8722764601025,0.9603301413187335,0.993851496641655,53.06511108319208,30.961054653925164,4.07959129476017,0.994541582531545,0.9998076697707864,12.171668849999998,passed,
2025/06/29 00:45:00,0.6051116115647174,0.5658479453684777,64.82455889498505,78.6645192488785,3.1293343963239035,3.08,1839.3269680152748,2061.5045800984735,0.9604455560789401,0.9918405873897871,51.46897030906231,32.3391689538816,4.054978233867575,0.9546439909247622,0.9869774111448314,12.207006337777775,passed,
2025/06/29 01:00:00,0.6076408035538405,0.5597892381019233,65.20298175733252,78.72457192538431,3.1128566337718127,3.1,1871.645946205266,2061.2421972451757,0.9604722940077679,0.9910094479507233,50.78202175523472,32.72738477403427,4.045147829035282,0.9493686578907353,0.9936780393675182,12.242516947222216,passed,
2025/06/29 01:15:00,0.6050743280862894,0.5662507096660183,65.29898596995622,79.15367158133431,3.11707764365671,3.13,1863.75577583924,2077.5563019799756,0.9607971965888625,0.9917383805851823,51.23696874386856,32.141977370921545,4.042796353663741,0.9478803669116713,0.9768806645876694,12.285375764444453,passed,
2025/06/29 01:30:00,0.606306682658322,0.5662844105383738,65.5393736440782,79.3846454833165,3.115447452788228,3.1,1870.506769978454,2084.1954763949816,0.9608279020006304,0.9916863310718819,51.145431284873126,32.07754672951021,4.04295993270505,0.9478641948994558,0.9773443291453449,12.320667040000004,passed,
2025/06/29 01:45:00,0.6077837050798831,0.5756859428624255,65.52742662964644,79.93172761708405,3.1410405364141387,3.09,1832.9445219209995,2103.2292353634466,0.9607742364159334,0.9929035538169374,51.907408046034,31.333648832835937,4.044598004972626,0.970572626962827,0.9868147673668972,12.363681329999993,passed,
2025/06/29 02:00:00,0.6125322573916694,0.5680268198484892,66.06754280748638,80.04685381301032,3.1319638114979576,3.08,1868.8883404542116,2089.9509801851923,0.9606614108690105,0.9918594941192405,51.07370978853777,32.19556271067554,4.040589913429298,0.9681419488636255,1.0014363899732466,12.39894148777777,passed,
2025/06/29 02:15:00,0.6135041089750339,0.5794210720143387,65.98584637669661,80.65409806439564,3.1652208067540752,3.08,1818.2814071118987,2112.54168361699,0.9605095977192478,0.9933730979298919,52.116350050711574,31.28298774635156,4.051227930926154,0.9922415456765483,1.0082810811759542,12.441923034444441,passed,
2025/06/29 02:30:00,0.6153169880238786,0.5720530169400058,66.46495874250758,80.68722180067203,3.1454195732088213,3.09,1861.3533146846303,2103.5982914904607,0.9606418844909,0.992329040510187,51.299100051322434,31.94483643651574,4.044694758518625,0.9737068301246806,1.0021313859312337,12.471436388888886,passed,
2025/06/29 02:45:00,0.616842357564201,0.5727745160444431,66.56418950673338,80.85412427556686,3.1498174891616646,3.1,1859.9006553008433,2105.5412397651776,0.9606066946631272,0.9924078245391663,51.29336264104973,31.952128070907122,4.041025994371031,0.9730936024774192,1.0019409508036725,12.490418233333326,passed,
2025/06/29 03:00:00,0.61566785464135,0.5775189375908958,66.65747713513638,81.26009212962288,3.1565347710936784,3.1,1853.2478980677845,2115.55150807955,0.9608806807434153,0.9930258417849795,51.614293092835474,31.649902099425343,4.0323992843647884,0.985259030548266,1.004094501116435,12.527653325000003,passed,
2025/06/29 03:15:00,0.617962688202746,0.5783509588713693,67.00169433298075,81.65383156632481,3.161284556084225,3.08,1856.674351444217,2122.0995879213215,0.960868242670375,0.99308984651292,51.58408315307467,31.634222816381765,4.0346570919897,0.9816605940816783,1.000495213654119,12.578036606666672,passed,
2025/06/29 03:30:00,0.6196356858489028,0.5794121979552326,67.20536694106445,81.90889715352459,3.1580934821439337,3.08,1861.6903569863496,2134.6850491191913,0.9609217452983185,0.9931155556363136,51.49249495576334,31.366080380396845,4.02662081652974,0.9866015475124178,1.0051029673270535,12.620927122222223,passed,
2025/06/29 03:45:00,0.6247545531876095,0.5702057177297923,67.89544223908474,82.12627978972345,3.151188763464287,3.06,1905.3010452453477,2113.4518567089185,0.9608623303080424,0.9919786389484067,50.548062692372596,32.597365890384005,4.0210112859415155,0.9816392514523582,1.0196209640736602,12.66384898777778,passed,
2025/06/29 04:00:00,0.6246914771493814,0.5819978913656431,67.82609312961716,82.7640472165637,3.1784006909908666,3.03,1862.009442239758,2138.2221508010616,0.9608865041584387,0.9934429904263555,51.5215459894983,31.616439858010388,4.022966126799924,0.9995140961558673,1.017796154392042,12.714338859444437,passed,
2025/06/29 04:15:00,0.6229095561211779,0.5963833568420431,67.65646031335118,83.51490234899589,3.212601048931842,3.17,1807.8339629616014,2165.5403081310687,0.9610079597620762,0.9953506364659062,52.78082520503173,30.516931234111517,4.023728802203323,1.035983325698914,1.0282090451472687,12.764866351111104,passed,
2025/06/29 04:30:00,0.6280773465990885,0.5848138257776762,68.44368566600573,83.61605894235825,3.1932687847094234,3.04,1867.1119825039464,2143.790136978032,0.9610217869986853,0.9937914250925822,51.55969534644728,31.783135213313496,4.017525986654826,1.0058088404041057,1.020968576198768,12.807888536666669,passed,
2025/06/29 04:45:00,0.6302848875828114,0.5855050943822316,68.7460973731253,83.95744701244219,3.1928929159863313,3.09,1873.7467251532664,2153.4751302847394,0.9610563727806495,0.9937897893310209,51.447848260337466,31.662005917087175,4.012270057605567,1.0009859003682489,1.0165003716843035,12.858488133333337,passed,
2025/06/29 05:00:00,0.6327329544141717,0.5865883489020023,69.04386830076648,84.37264515913158,3.203799635979771,3.1,1874.186190974745,2152.7747990321695,0.9610404158708481,0.9939379370009958,51.45345713469563,31.85653983337366,4.009677988069371,1.0035087903790432,1.0191291845649888,12.901576153888891,passed,
2025/06/29 05:15:00,0.6348543987140036,0.576454108284388,69.68261999027338,84.35087566678708,3.167078719235166,3.07,1936.068367415828,2151.759633452728,0.9613066393694225,0.9925260503802168,50.2871895610463,32.40727591037859,3.996631844617702,0.9895679959893856,1.0220477237533578,12.946473069444437,passed,
2025/06/29 05:30:00,0.6344136793783849,0.5895026416931171,69.48385095015968,85.00442108346121,3.204217404239553,3.08,1883.4086259286,2167.821635144103,0.9613329091427808,0.9942154113525737,51.422103410787614,31.625504634506495,3.9958672240375823,1.0166348193730825,1.0275843504200968,12.981022511111101,passed,
2025/06/29 05:45:00,0.6372096506784952,0.5832642981026173,69.94076348422132,85.09225607840094,3.1888764117807686,3.08,1919.2855863055092,2162.1999912635356,0.9614042433395572,0.993366662322854,50.69384422415164,32.1598483797627,3.9865140804250534,1.0043019633296921,1.02738045871158,13.015353083333334,passed,
2025/06/29 06:00:00,0.6396684452670997,0.5846768166439934,70.23680950306553,85.50116325224425,3.1951456124469817,3.09,1920.907520057205,2168.092770534266,0.9614198849478343,0.9935073969757084,50.67417797394488,32.14542306689263,3.981487044218333,1.0042384947334715,1.0268314045058933,13.06495133777777,passed,
2025/06/29 06:15:00,0.6401419210667681,0.5853316083966422,70.47956874772436,85.79762380812912,3.195871070857388,3.09,1928.8980893946762,2169.9658696215697,0.9616034676648612,0.9935880173397363,50.620688580171496,32.21556707953803,3.9749147087429106,1.0104887503629794,1.0314880862580513,13.099440750000001,passed,
2025/06/29 06:30:00,0.6408026466612734,0.5865054591970833,70.69343573305467,86.10754947184695,3.1980836540210156,3.08,1933.6704316351947,2173.0730872141667,0.9617532815596052,0.9937249711948268,50.610046648095725,32.232722595171005,3.9684266117370948,1.0101774164429245,1.0289751264392875,13.13370931888889,passed,
2025/06/29 06:45:00,0.642999972789026,0.5877804506635008,70.94118056528173,86.45864531229488,3.2036742239129015,3.07,1934.5847355326362,2178.098908033181,0.9617654325558245,0.9938530064644947,50.59394997446385,32.216575834179736,3.963687184011043,1.01436619102475,1.0328743812157544,13.175698580000002,passed,
2025/06/29 07:00:00,0.6449178417095295,0.5887610122238355,71.13441457196403,86.74414938285967,3.2077503665516987,3.1,1936.3901120094017,2181.7377870697037,0.9617964111513865,0.9939482091905394,50.54899909737742,32.22306254935597,3.9562377048252597,1.0190592304483903,1.0376895126721117,13.209926277777779,passed,
2025/06/29 07:15:00,0.6458501340894497,0.5842529079117399,71.53039735650604,86.85961836120357,3.1916855585964723,3.1,1968.030164468527,2181.6074225825387,0.9619703904332504,0.9933375558512909,50.007393923830755,32.524435236523665,3.9491875522193136,1.003294143245324,1.028627536506161,13.244338359999997,passed,
2025/06/29 07:30:00,0.6436846234210029,0.5870479996223251,71.44903835727153,86.91769745629125,3.18313809750369,3.09,1969.6421912612336,2194.2713538012376,0.9622766521472513,0.9935953858909964,50.10352061350644,32.05919970733804,3.93706770059608,0.9939937331073107,1.0118162323015578,13.25431184,passed,
2025/06/29 07:45:00,0.6429725945158985,0.6050602926947691,71.24635003876115,87.86394244531441,3.232255572289351,3.1,1893.7233903749227,2225.377317752743,0.9622143459213001,0.9958875501468482,51.73550534012038,30.755913777766363,3.9506782734123074,1.0366130513762764,1.0244229921170602,13.313986216666658,passed,
2025/06/29 08:00:00,0.6555299042677977,0.6013158283409957,72.9582213379382,89.35300075408806,3.2288889588666554,3.09,1949.0736615586118,2245.3309576211677,0.9622521069745489,0.9950891192479764,50.658895744264214,31.179756199400483,3.928868531795658,1.0255635593891574,1.0286143156965752,13.543266763888887,passed,
2025/06/29 08:15:00,0.6255177640762423,0.5962518719449,68.62491796565084,84.61231683818681,3.1816813603200558,3.07,1869.661332420344,2190.95190218099,0.9619925689971115,0.99499891474942,51.90523692421492,30.42413325906186,3.965198001303175,1.0204613114407945,1.0118667553153275,12.919577439999994,passed,
2025/06/29 08:30:00,0.6110136816404809,0.5899656343046717,66.38886704451976,81.93414341973946,3.1401509691834915,3.04,1844.0992722048456,2167.794014055484,0.9617539024021051,0.9943477923451042,52.115894738602094,29.91739832459257,3.9734537960433776,1.00549583287126,0.9982564861820247,12.597950591111116,passed,
