datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/29 08:45:00,0.624949849768925,0.5782991519127126,68.45119755456156,83.47811747518709,3.141988084247672,3.07,1936.3952754013703,2142.334608084588,0.9619735465689605,0.992754548550026,50.34554661338005,32.179931606279595,3.93884764608957,0.9833116059580872,1.004832788381489,12.815320692777778,passed,
2025/06/29 09:00:00,0.623803438641744,0.583507370795255,67.9342798695493,83.26619997820764,3.1552818323356107,3.09,1898.741175872338,2147.848808309437,0.961754334430964,0.9934399831947253,50.955865169745344,31.619846559137684,3.9480945528756632,0.9955803048709642,1.0094841296501869,12.76813186,passed,
2025/06/29 09:15:00,0.6163405437764656,0.5952490482401966,67.09581443959787,82.99414889411014,3.158564098091865,3.1,1837.2668216071002,2190.133758547641,0.9617416369874371,0.9949523401734929,52.325604679135026,29.58703948788453,3.97694059022247,1.0365729680990579,1.0242134849508977,12.720802881111114,passed,
2025/06/29 09:30:00,0.6176830628121898,0.5979116584270222,66.82166237299121,83.01083285171093,3.187740245590653,3.04,1808.7808764365948,2169.3541135585833,0.961502004311992,0.995504367611844,52.70857003802827,30.092844714279746,3.9764059638977387,1.0282506984861457,1.014848138498869,12.68126101,passed,
2025/06/29 09:45:00,0.6155282698677332,0.5878165186739575,66.8002243573251,82.34542895014665,3.15126843591454,3.06,1854.6717341454191,2154.520058598011,0.9616234255178095,0.9940892129268305,51.81091710824679,30.666113047453685,3.9708350424848664,1.007463137568643,1.0081477699696515,12.634039549999999,passed,
2025/06/29 10:00:00,0.6127540011336237,0.5958923479321897,66.30127487770432,82.32087994645846,3.182178899690274,3.02,1793.5427946409159,2161.9448240968154,0.961250302495584,0.9953787659965163,53.008149484566815,29.984279479860575,4.01250560144758,1.0454568025487736,1.0306847709181588,12.587069238333335,passed,
2025/06/29 10:15:00,0.6145140543564271,0.5843213057087684,66.22026572319328,81.54329815309494,3.143801518181389,3.03,1843.7873292133265,2145.0632987532126,0.9612374582555887,0.9936664505778572,51.74089416951986,30.66553101436134,3.981625458926768,1.0179001527873175,1.0261465632375486,12.540154659999994,passed,
2025/06/29 10:30:00,0.6127375472469765,0.5830989447998826,65.9573828303568,81.2336306892099,3.143100006418376,3.03,1840.3329469475987,2134.438042429339,0.9612005722687649,0.9935864538333679,51.77509691267391,30.863394670352605,3.984482924741417,1.0124506185349833,1.0215170822975042,12.493102722222229,passed,
2025/06/29 10:45:00,0.6081623686359365,0.5933680009463614,65.26816428729408,81.19184284105346,3.1651624514803376,3.01,1783.4087265670694,2148.86975262758,0.9611815474580725,0.995109104424691,52.9562424823168,29.878786425794246,3.9948719670973762,1.0389750763069034,1.0273011233236775,12.44630019111111,passed,
2025/06/29 11:00:00,0.6087497618165477,0.5826293260361934,65.24577767982355,80.49340916699117,3.1326909662387963,3.01,1826.4902607721594,2131.5642027211597,0.961110743685595,0.9935479847576894,51.9254869633011,30.545551655103,3.9850847272110346,1.0144996752713682,1.0223110137451201,12.399361461666667,passed,
2025/06/29 11:15:00,0.6071820374956695,0.5812031961543678,64.9544761725985,80.10873588256139,3.1271157969729213,3.02,1823.0238211143123,2127.156402379582,0.9610207327112151,0.993383284078193,51.92157985586855,30.522288454652998,3.989521157235037,1.0090923247981707,1.0185470390442988,12.35267097777778,passed,
2025/06/29 11:30:00,0.6071462180886632,0.5925815542550107,65.05247541875043,80.95892412103902,3.1700503480779467,3.02,1773.5517592582814,2139.0208157651728,0.9610052249176222,0.9951034759112399,53.09098186020608,30.068283759120195,4.008585264277987,1.0341699821576622,1.0234901379479424,12.40305205333333,passed,
2025/06/29 11:45:00,0.611018590873594,0.5848143336046973,65.59162408724553,80.95753928200763,3.1373409490446953,2.97,1823.0179687311004,2148.045448457769,0.9610262131923036,0.9937526907219115,52.04160700363822,30.197304308756728,3.996740476001437,1.0127216920418256,1.0182759011095317,12.45857987,passed,
2025/06/29 12:00:00,0.609615879917534,0.5821244632029615,65.54641620715083,80.69396695115661,3.123143997728361,2.96,1833.0745846321586,2150.492396142593,0.9610102711981852,0.9933404394825969,51.86228156650726,30.094273964967577,4.00563719047913,1.0121988848214296,1.0205607835238393,12.441253305555556,passed,
2025/06/29 12:15:00,0.6079092889666098,0.5852501068266311,65.09440867830844,80.54982012250099,3.146289351581837,3.0,1803.5684600368552,2131.0792683343516,0.9609270762858012,0.9940071034330601,52.37959775169266,30.43994201397798,4.005728956665876,1.010624234117419,1.0134186818658184,12.379540249999991,passed,
2025/06/29 12:30:00,0.6065577379522226,0.5829428538792787,64.76354765887407,80.09280517985266,3.1436625619862553,3.03,1798.519526572319,2119.831152118362,0.9607500324332527,0.9937694737257309,52.36364844203739,30.620528456794563,4.014418090360006,1.0084234747503544,1.0148881796561808,12.317972333333328,passed,
2025/06/29 12:45:00,0.6027102668194075,0.5737368205176174,64.67756669453918,79.47564040348927,3.11646261297305,3.03,1838.0605720453045,2094.7796630772436,0.9609572236091425,0.9925954909156542,51.66907024799531,31.48314827783386,4.012326014015811,0.9841738599019858,1.0009400820934478,12.256549555555562,passed,
2025/06/29 13:00:00,0.6063711095796204,0.5765230296561334,65.03647804317012,80.03381845048959,3.1309323862302625,3.05,1832.8054972954237,2101.132021782974,0.9609259329163088,0.992951249149472,51.764803242843136,31.475005425372526,4.009651096170088,0.9877622284776876,1.0032731394840766,12.316892383888886,passed,
2025/06/29 13:15:00,0.6072960588146983,0.572362653933401,65.42114027151133,80.1258467947708,3.1108543148778134,3.04,1864.4410282066106,2108.64848857204,0.96103689536207,0.9922371143058294,51.213279705191276,31.52828008087338,4.006118940120444,0.9700015040768154,0.9916943678133064,12.359702666666672,passed,
2025/06/29 13:30:00,0.6068798469536367,0.581200854490714,65.51627886452837,80.79644191035688,3.14464041066489,3.05,1826.9436072133067,2114.451798325627,0.9610622591431983,0.993566374061033,52.146753985369486,31.25296478446631,4.024613686131188,0.9900594651743144,0.9958406598404017,12.394271266666664,passed,
2025/06/29 13:45:00,0.610697240160507,0.5822370710910413,65.69896373537284,81.02800405521617,3.147044303982492,3.04,1823.7283996869364,2127.764315534732,0.960875629869974,0.9935796161267336,52.0680122251955,30.949327341761922,4.021253333915633,0.9902913450512819,0.9989447248597321,12.435522641666662,passed,
2025/06/29 14:00:00,0.6037241875630525,0.5802650981701091,64.75383363686099,79.90396153967627,3.129917484540571,3.01,1808.2021770204383,2120.4403385521196,0.9607668549141347,0.9934024596447076,52.29410619939202,30.59676091191097,4.036177651938236,0.9855252416536991,0.992288069934497,12.296326900000002,passed,
2025/06/29 14:15:00,0.623257325335784,0.574173974597431,67.77576247044445,82.71001372238408,3.147059846212202,3.04,1901.3854192612184,2126.1509188686,0.9610726955984112,0.992387739445303,50.70375716591294,32.37351621664736,4.007163985104755,0.965402367411155,0.9944189684584969,12.674897888888882,passed,
2025/06/29 14:30:00,0.6268288927893156,0.5755408391358369,68.51104472232883,83.5988359901428,3.1651720085199058,3.05,1908.4638343844554,2124.98614315296,0.9611488706829794,0.992641158337314,50.73728308002084,32.801425416898155,4.014013816494123,0.969075123498101,0.9970638672313727,12.766562966666669,passed,
2025/06/29 14:45:00,0.6286859055729116,0.5876005083701008,68.66348476529885,84.3658418917473,3.1862460138925064,3.04,1863.8989674155523,2171.6122215939067,0.9609193042394106,0.9939484115322035,51.69300923045243,31.248344723696377,4.034511183989823,1.0105645948549513,1.0206736038949225,12.858131439999998,passed,
2025/06/29 15:00:00,0.6334376914643773,0.5798835414434181,69.19088300915776,84.5171504722625,3.1801344721234237,2.99,1901.5563780614,2151.5450572143473,0.9609150635033596,0.9929993744616359,50.83831890516097,32.32123581574964,4.0194544322715124,0.990456458295121,1.0174371690768653,12.88940759333333,passed,
2025/06/29 15:15:00,0.6270489597552773,0.5854485474463261,68.1880830316704,83.82066701902625,3.1881979441128943,3.02,1853.0207430433054,2154.8083146903064,0.9606775696351251,0.993782894107338,51.74982962717318,31.54643660370939,4.041893707599984,1.0046102239116699,1.0184112142100843,12.77775236222222,passed,
2025/06/29 15:30:00,0.6220827269124284,0.5818017432532689,67.35105861532898,82.72944075994513,3.173205430043515,3.03,1843.7999633460615,2140.7656893674985,0.9605100667057829,0.9934019429471805,51.77182333811383,31.526928674388767,4.052479419317441,0.9954621058761213,1.0126013193000891,12.64384536555555,passed,
2025/06/29 15:45:00,0.6168094471187773,0.5826308658934904,66.48279100908319,81.92845629348653,3.1815964284037945,2.98,1809.4331532736123,2124.875028348546,0.9602066111121854,0.9937152629716123,52.34877905349937,31.484673710595246,4.076415826856031,1.0083767523270057,1.0211728844735133,12.517380858888886,passed,
2025/06/29 16:00:00,0.6145847195872683,0.5750296825808028,65.7332293898992,80.69648198145404,3.1565307276367442,2.99,1816.9394297556992,2106.2048701694457,0.9599890754808786,0.9927478472824798,51.86449255574206,31.729142987004238,4.07291954267208,0.9880969533374144,1.014357564035205,12.383525531666663,passed,
2025/06/29 16:15:00,0.6103724105334918,0.5673733744651731,65.04905607112151,79.53055301286487,3.1312530391329756,3.0,1826.2654467805203,2085.8414255293656,0.9598684927033877,0.9918283409989713,51.48535735378074,32.04614239276609,4.081171800790006,0.971836143323712,1.0084082940852221,12.24979653333333,passed,
2025/06/29 16:30:00,0.6039328578547575,0.5626664300240619,64.19347495207195,78.0840128130791,3.107146328261367,2.99,1822.3589282801765,2077.101407296813,0.9598356127192138,0.991319307736046,51.462826827794714,31.70326927492614,4.090262546036976,0.9632996942738316,1.002979112180621,12.116193863888881,passed,
2025/06/29 16:45:00,0.5984662884314094,0.565559497017907,63.30319056369471,77.06496159659565,3.1303664469989045,2.98,1779.5759952843514,2048.3793804758734,0.9596565438349807,0.9919888553803868,52.25422262034553,31.754077566209798,4.1071043035280095,0.967018095854275,0.9984845340201294,11.982903068888891,passed,
2025/06/29 17:00:00,0.5930490187940813,0.5591287414852596,62.52674180055259,75.6176697501935,3.110891953599028,3.05,1781.3522478887226,2027.700351840576,0.9596484675580288,0.9913457545014577,52.0868797153722,31.8569173600494,4.107747887126391,0.9501169925555711,0.9884744253081093,11.849551083333333,passed,
2025/06/30 04:15:00,0.6280710985880303,0.5782523033705003,68.13755484349501,81.82382929609884,3.19624629737617,3.04,1857.3678525924813,2125.9222527435886,0.9604202279760421,0.993080206107685,51.52729547702666,31.594792442623376,4.050528297085257,0.9883731457375705,1.0161895965972623,12.731576250555547,passed,
2025/06/30 04:30:00,0.6301806087194978,0.5896149580907111,68.791209452857,83.35606195708253,3.2397669734958026,3.02,1827.6882716280659,2145.406806839452,0.9604328578098322,0.9945654478547088,52.43687403370113,31.31693620440411,4.061137922989019,1.0269371985248037,1.0353514818485905,12.87190221777778,passed,
2025/06/30 04:45:00,0.6372594464588907,0.5926890474373513,69.75647475269378,84.62852533646145,3.24287486787779,3.06,1846.8703303465677,2173.4333422533664,0.9605811460506967,0.9946916630250746,52.13330046841956,31.079122961853834,4.039173994058045,1.0331190762943752,1.0414672780239531,13.037341741111105,passed,
2025/06/30 05:00:00,0.6461901473541017,0.5884890313485843,71.15702138191838,85.8641359203785,3.2374443173090266,3.03,1898.3250726690037,2180.105046993838,0.9607809152541066,0.9939657947147428,51.2086195436164,31.7609741687892,4.024811364476901,1.0176813413786825,1.0384930572259827,13.203690414444441,passed,
2025/06/30 05:15:00,0.6317290972393975,0.6000279212205465,69.36489407038401,84.9434193376791,3.263088370657066,3.04,1809.9074037257442,2175.520789342223,0.9606103202370178,0.9957758873167483,53.06274535970582,30.809874888685446,4.0613523805988985,1.0516218381866904,1.0412543166713686,13.00480438888889,passed,
2025/06/30 05:30:00,0.6490991035987614,0.5896467368722093,71.5674946607016,86.73091378733935,3.2501274247352594,3.07,1909.2070136187108,2169.049655885975,0.9611112962992894,0.9942318065151516,51.052326537448465,32.48798217708417,4.0003304905956245,0.9940420289035279,1.014261930079872,13.254853846666657,passed,
2025/06/30 05:45:00,0.6361976171657199,0.5870035459552678,69.5847258969175,84.52115494275401,3.2143142202038244,3.05,1870.4180996683829,2168.102893762879,0.9606647949202423,0.9938977766338842,51.57095625984383,31.45552059864491,4.037753873536048,1.0172862349547178,1.0346050946241372,12.981075457777779,passed,
2025/06/30 06:00:00,0.6245841005118891,0.5845740861693767,67.64028122967606,82.51414540360103,3.186212493915326,3.02,1838.8897791107997,2149.3957277028644,0.9605857447928675,0.9937538883447964,51.9131209343588,31.009514591462,4.040098608749485,1.0094511069857073,1.0243085187343601,12.707525111111114,passed,
2025/06/30 06:15:00,0.6117813610067367,0.5864908629768446,65.53989902672394,80.64528952480981,3.180069093077864,3.03,1777.3558220663697,2130.1780922625953,0.960296053104167,0.9943251103255214,52.88474645904013,30.40794500125147,4.059016357081829,1.0170296595661596,1.0210437099245113,12.42622783111111,passed,
2025/06/30 06:30:00,0.6003813221541167,0.5805357135344876,63.78587786575367,78.61392108255207,3.147926857927575,3.02,1760.3927323621338,2100.1582655662232,0.9602385702138106,0.993780457065951,52.96479081403578,30.41031797133901,4.063549189105704,1.0045033050570547,1.0110723104285635,12.152732172777778,passed,
2025/06/30 07:30:00,0.5809981674286048,0.5541314928963795,61.260626281330865,75.02087345577749,3.0445890027772853,3.04,1809.7660080760788,2034.3205005869556,0.9601453290563002,0.9904708153968823,51.53245355619226,31.70045989383294,4.059287478364807,0.9646470108820523,1.0011426923654452,11.703663510000004,passed,
2025/06/30 07:45:00,0.5853270164952531,0.5562543248146823,61.70207067453014,75.6562848707141,3.0496897521561817,3.08,1811.3851071681693,2049.9314416916586,0.960090991318714,0.9906272059399871,51.472337803863326,31.496074721345913,4.0597021915123275,0.9702308303291677,1.0072744791418897,11.77581750888889,passed,
2025/06/30 08:00:00,0.580937731980637,0.564898480219554,61.1887924321991,75.71325577911598,3.072460697343342,3.0,1769.8365255230626,2044.977167300916,0.9601492847541276,0.9918495327894798,52.42297641276352,31.15416853687779,4.070599066997304,0.9895376130717695,1.007918624730999,11.720865138888891,passed,
2025/06/30 08:15:00,0.5818595217092123,0.5648178117161664,61.30935911534391,75.85227153281092,3.06553266724597,3.01,1775.1331066436048,2056.636204139295,0.9601470111174311,0.9917449298739404,52.31317264818666,30.897442127218554,4.069485945894324,0.9918978636515731,1.0112148971025925,11.746413995555555,passed,
2025/06/30 08:30:00,0.5848824326233307,0.5685137972432757,61.49566645972062,76.35394806689072,3.0957800196844456,3.06,1761.0737809461941,2041.46006625308,0.9601423080087453,0.992378815792116,52.56924542607566,31.468682572620672,4.0595257123297745,0.9923006983638373,1.0086753660921706,11.77180830833334,passed,
2025/06/30 08:45:00,0.580747916919366,0.5592326533116092,61.69381134119938,75.93633890677562,3.0344222266983163,3.06,1822.1881773735263,2068.096818608884,0.9605146445850277,0.9908505198559724,51.59009078193246,30.979010778300168,4.046968036408564,0.9614554241520256,0.9861695686765853,11.804767259999997,passed,
2025/06/30 09:00:00,0.5841735202888403,0.565918527066575,61.855741204145,76.46473059387698,3.0683554973609906,3.04,1792.3518029024233,2063.2650609762904,0.9603901786789494,0.9917968215066125,52.13617455329362,31.023845357798223,4.055470459458611,0.9765850414797276,0.9942420126125809,11.830403199999994,passed,
2025/06/30 09:15:00,0.5883426155449225,0.5682216416040993,62.085217705437195,76.88138137578724,3.0950443043008398,3.06,1777.6638565961948,2052.9384281137577,0.9602032521323057,0.9922201486924038,52.322377076692746,31.454542157747316,4.058590878592311,0.998277553802643,1.0172786457651175,11.855883783333324,passed,
2025/06/30 09:30:00,0.5908336371390527,0.5651855225654923,62.36529987225327,77.09011295359107,3.092621263304624,3.12,1801.6472405210156,2042.6479267322545,0.9603758965111714,0.9918190866232605,51.81582088535052,32.094243665185665,4.029583806188733,0.9669127726377403,0.9927567069974216,11.888948976666669,passed,
2025/06/30 09:45:00,0.5839798165202759,0.5669252010603069,62.20426473139127,76.78576451728553,3.0508744544235595,3.11,1811.8050199370737,2090.9856546302685,0.9606638944327865,0.9916929085636482,51.95410403109093,30.34202543191325,4.0442532951434575,0.9661353095037288,0.9798487776565191,11.906924369999995,passed,
2025/06/30 10:00:00,0.5887693593602822,0.5688508754894921,62.35579175291409,77.07222841763637,3.0818709885554627,3.03,1788.885386651219,2075.634880530227,0.9603043964397063,0.9921024888166166,52.20671173308972,30.84244413426604,4.059648932489276,0.9833267768057733,1.000203588026876,11.909952896111102,passed,
2025/06/30 10:15:00,0.5891998453101013,0.5655270472724069,62.40603244134528,76.99256568890115,3.0724100991312073,3.02,1807.948542613067,2069.3936878513077,0.9604345456752179,0.9916656370583024,51.79781652091025,31.20831533723284,4.039109902807365,0.9668718937906999,0.9895508664821073,11.912785426666666,passed,
2025/06/30 10:30:00,0.5841408427446056,0.5721719647797976,61.66301891866712,76.60219488367639,3.086160447520826,3.04,1762.1600071526805,2071.867973060548,0.9603666984607686,0.9927141971637706,52.724546327396716,30.51574089062197,4.053451972053017,0.9820039571242578,0.9899853326766427,11.832425507222228,passed,
2025/06/30 10:45:00,0.5833254178187248,0.5637194027291522,61.71608936271994,76.11376096436355,3.05202812487855,3.01,1800.593197648055,2072.0529284143586,0.9603912128070355,0.9914308181728169,51.920148531049534,30.68644807680742,4.048946768618673,0.9646831959701526,0.9854635383038604,11.819424894444449,passed,
2025/06/30 11:00:00,0.5841435780976827,0.5683498080737994,61.724490721433305,76.42663820949382,3.08766334944581,3.03,1770.9531729897435,2052.789868962162,0.9602615254619682,0.992278351840892,52.5314274522018,31.164434561588045,4.0669040420564,0.9843673506808719,0.9985588683000403,11.80643124833333,passed,
2025/06/30 11:15:00,0.582113656518354,0.5610414817516328,61.6347905294866,75.86040422292132,3.04687642134305,3.0,1804.5486983340843,2066.058729015481,0.960329743844105,0.9911448361109415,51.83983749085715,30.859205836168474,4.058941383664786,0.9667570673628643,0.9908203934033519,11.793262506666672,passed,
2025/06/30 11:30:00,0.5844232397464576,0.5595800999017903,61.69501544098791,75.90054870265395,3.0607369023502624,2.99,1801.9941601126836,2046.844628008641,0.9601997368811765,0.9911000824867229,51.76630702287387,31.543022374477797,4.058867999409457,0.9661316742309719,0.9958153969752626,11.78028291,passed,
2025/06/30 11:45:00,0.5839699245800913,0.5689496728481045,61.498117883357615,76.17870890736673,3.0867669849586994,2.99,1758.8304410158783,2058.217891672241,0.9601109512336179,0.9923685016436634,52.66572553549484,30.81526684764363,4.0723358126920415,0.9820558263726852,0.9961791866756263,11.782338773333338,passed,
2025/06/30 12:00:00,0.585196586769857,0.5687730905758726,61.53452181151856,76.17790132611506,3.0868869634733054,3.02,1757.330414337942,2061.515875194681,0.9600133152654328,0.9923168117005604,52.63017376130986,30.72000827634453,4.074883105532255,0.9824248037956608,0.9985247447370874,11.78834682666666,passed,
2025/06/30 12:15:00,0.589895418340461,0.5601333850325737,61.931104565153994,76.12805787934171,3.0799779037668253,2.98,1787.570343601799,2044.2944739669779,0.959803616238942,0.9912229966611247,51.82942604270523,31.699773719162362,4.074658461312513,0.976541124021009,1.012494168174473,11.80205896833333,passed,
2025/06/30 12:30:00,0.5896524686109467,0.5623480376013474,62.0051899102988,76.30915927057431,3.0870593555140613,3.02,1781.9365806848637,2045.6416869291043,0.9598496054385478,0.9915157274320501,52.026372151429946,31.632610024019083,4.0787827749966805,0.9787601352837382,1.010081696119559,11.815961300000003,passed,
2025/06/30 12:45:00,0.5888192471306188,0.5589795979071117,62.121387741200486,76.20561354188247,3.073012494411191,3.03,1798.8880381918848,2048.2031573733043,0.9599132626920982,0.9910526686429888,51.75384248404434,31.682780429231464,4.082806218245424,0.960802705602389,0.9955667440174685,11.822159311111113,passed,
2025/06/30 13:00:00,0.5886772898768905,0.5588997155409613,62.287432121477295,76.3681719411991,3.0773118132329396,3.0,1802.4568804800133,2043.7811469555868,0.9599714326162386,0.9910871706983739,51.78253450201924,31.90465595996417,4.088565951617588,0.9598756107811878,0.9936184334448666,11.83607371833333,passed,
2025/06/30 13:15:00,0.5898267736937255,0.5583606862111745,62.316967061952255,76.32191824175827,3.0690458690007874,3.03,1805.9499729481277,2055.1836689519278,0.9599153307754218,0.9909164329656209,51.638506829653,31.576510046223543,4.0852345497513145,0.9606894850979721,0.9970171839665908,11.84999625333333,passed,
2025/06/30 13:30:00,0.5893697359265052,0.5685371351645557,62.12999007715547,76.64663000883395,3.097332113457751,2.99,1759.8898503094365,2067.98579418003,0.9598068947239611,0.9922652213162891,52.612007089702246,30.78086533565392,4.101638090107888,0.978508170293424,0.9979296401219403,11.85620216000001,passed,
2025/06/30 13:45:00,0.5959871247426104,0.5595289218516869,62.55101345995133,76.62641080200262,3.095981891988403,3.0,1787.4166302263363,2046.6292991999273,0.9594916125723395,0.99116045208839,51.759124601845585,31.926154753812032,4.098128284643054,0.9696143165815352,1.012080818996009,11.87013677055556,passed,
2025/06/30 14:00:00,0.5953059171037847,0.5613879993511875,62.68946468109907,76.90157195971426,3.1077684116234496,3.04,1784.7112384281172,2039.280106757361,0.9596073988355893,0.9914784494934364,51.96204861352262,32.19214395461911,4.101911155727907,0.9715191049660649,1.0089460030979065,11.884079508888894,passed,
2025/06/30 14:15:00,0.5940624839173188,0.5587324851326647,62.719103906482275,76.68323356628382,3.085317459952292,3.02,1798.7121332792408,2055.1192683344448,0.9596300914097747,0.9910077445577709,51.72293742124278,31.736085106108785,4.109212594527288,0.9565786159999493,0.9961413197078894,11.890293311111117,passed,
2025/06/30 14:30:00,0.5942068592196837,0.5689302339260027,62.61170622743083,77.18537770109259,3.1273145745164888,2.98,1752.32319553982,2053.047304113206,0.9595045950306266,0.9924516914109864,52.72263902627295,31.51620808814996,4.1205331786369,0.9790842063366944,1.0023164038114192,11.900590625,passed,
2025/06/30 14:45:00,0.5957095410263575,0.567250944277687,62.65666274389238,77.09105067834986,3.1182209045123064,2.99,1760.0732215642279,2058.9940907150562,0.9594315269097057,0.9921210422582908,52.46984380452204,31.374381562006732,4.115935769534228,0.976077519935111,1.0041916607938264,11.908695528888892,passed,
2025/06/30 15:00:00,0.5996715761126489,0.5567603423190274,63.16026552704973,77.07010607836665,3.1130820752193835,2.98,1796.3347241772635,2031.6405239872572,0.9592893621498375,0.9909325253843376,51.63607076821042,32.740178744964894,4.123386434441047,0.9715873295536844,1.0211537187190218,11.91680112944444,passed,
2025/06/30 15:15:00,0.5976309754658712,0.5634773030851458,62.93255567682218,77.17961968721588,3.1234528768689453,2.96,1771.3394441524651,2044.0430231620583,0.9593322515658439,0.991746863075602,52.22840377555909,32.073345132569905,4.125177698128408,0.9738527517243236,1.0097872515851336,11.917167343888885,passed,
2025/06/30 15:30:00,0.5977915651795189,0.5627368895737821,62.93783512571537,77.10537810346916,3.118743595131832,3.01,1772.9222315865409,2048.41201829202,0.9592803873003559,0.9916196757648865,52.1743696343361,31.93708478284214,4.129330306487355,0.9720815746522992,1.0094732519731682,11.917761716666666,passed,
2025/06/30 15:45:00,0.5983128995168779,0.5630729227530372,62.957491105590655,77.15516485975361,3.1248513104231055,3.0,1769.652651906103,2044.3412766375964,0.9592341965381335,0.991696954141272,52.2255796691952,32.06818598817119,4.13041663777151,0.9718977890212388,1.0093527513635836,11.918163925555548,passed,
2025/06/30 16:00:00,0.5994027008191215,0.5578132318796741,63.05910333935703,76.97450808817261,3.111553971450422,2.99,1787.0084646464572,2040.9867417712564,0.959151569058497,0.9910217355256217,51.79010904657661,32.34729928978126,4.134425407445211,0.959982992881282,1.0072779489342756,11.911013687222216,passed,
2025/06/30 16:15:00,0.5990514564857472,0.5543972694778644,63.12962111553548,77.07290087595584,3.097560697413136,3.0,1803.37145159235,2039.6084321691399,0.9591914229580689,0.9905462998558885,51.461882117066196,32.623558331412006,4.137771292457768,0.9516986362195897,1.0036937220849333,11.903863448888893,passed,
2025/06/30 16:30:00,0.5985484223698393,0.5545100114347052,63.10316423676266,77.28967421556563,3.098332510974543,2.98,1800.5947392190544,2038.0583506411206,0.959126088128643,0.990574286786724,51.527380691329185,32.77908940882143,4.148261406011432,0.9501122086256973,1.0011334347731762,11.893423666666664,passed,
2025/06/30 16:45:00,0.5904605890409725,0.567663942619684,62.23149514413239,77.38549293764075,3.1276871731480815,3.0,1732.7967816525604,2043.7273048517925,0.9590718069347525,0.992418979164955,53.088384944229254,31.93446733559449,4.178945033975401,0.9859049260480456,1.0076655733501083,11.811785944444441,passed,
2025/06/30 21:30:00,0.5836020621417457,0.5745921103293344,60.34860031803144,80.22706831523813,3.0842025302322464,3.07,1683.2815263281234,2074.930278197514,0.9583376318598436,0.9929473088568324,53.467385748317,32.42172543121564,4.200189200064409,1.0093326176558561,1.0185493324252854,11.591086356666667,passed,
2025/06/30 21:45:00,0.5826030801034154,0.5660417810168459,60.966030318480996,79.71340096838615,3.055262838328953,3.1,1739.656641982921,2070.1228666652855,0.9588946085800476,0.9917762964518262,52.62447673696951,32.68428084072731,4.191978441106775,0.9544204457488596,0.9727729079896843,11.639877755000002,passed,
2025/06/30 22:00:00,0.5756731126473786,0.5678549190998018,60.29320083250867,78.32813116490611,3.0272861038404946,3.18,1727.4818754726405,2098.385636236976,0.9590166498398234,0.9918347423484752,52.95117248356326,30.922416493324427,4.197948235946518,0.9601454154871157,0.9691093773542068,11.581995553333332,passed,
2025/06/30 22:15:00,0.5840108875180109,0.555221612598652,61.09227131497169,77.99905539250527,3.029994758797368,3.04,1773.2171485857602,2065.528359547262,0.9588361070514515,0.9903771961575456,51.806185684011595,32.40212153893199,4.186151080781178,0.9448010585398715,0.9831333333233421,11.631378769999996,passed,
2025/06/30 22:30:00,0.5862797411101786,0.5675760591248526,61.22258482197594,78.37594449255867,3.0883306591178394,3.07,1719.9286008552904,2062.2630064323007,0.9586897073274481,0.9921376609185132,52.99532571962731,32.01900593341028,4.195386183993281,0.9700317647156614,0.9904936325594481,11.680658299444449,passed,
2025/06/30 22:45:00,0.588351031506692,0.5674577621174899,61.53668413148324,78.14775948272985,3.0866427348359493,3.08,1732.8708952925801,2069.8916955510194,0.9588807567840938,0.9920361163723048,52.78787886172562,31.671255259859358,4.174620296184469,0.9571870685541228,0.9791390843296178,11.73776952333333,passed,
2025/06/30 23:00:00,0.5932164357834949,0.5584297520567214,62.178042392609086,77.87562705816384,3.0888304894641103,3.14,1772.3710448238144,2041.2472979120798,0.9589746060128601,0.9910426831188474,51.95253761193658,32.84311166035543,4.157831890019807,0.9354804140876533,0.975893815416946,11.779620612222221,passed,
2025/06/30 23:15:00,0.5858103376280817,0.574930023823263,61.67943214347859,77.72856515161347,3.11991890257892,3.08,1704.3745166842086,2073.065743143791,0.9591611750229062,0.9933101195814614,53.71910181035806,30.912609740062166,4.17963118651238,0.9570136102961055,0.9621269207227428,11.78530727,passed,
2025/06/30 23:30:00,0.5934225722812975,0.5553298087722554,62.49001633407435,76.96505885183515,3.0945255561189806,3.12,1783.9312169403267,2030.5244562379894,0.9591181343619568,0.990785445292099,51.86620803868963,32.76053906573643,4.160719679043851,0.9346876025429195,0.9792670697470535,11.80393056333333,passed,
2025/06/30 23:45:00,0.5972295056023877,0.5551511312727854,62.97581917105293,76.93097835157626,3.1005787198044237,3.06,1794.500655008396,2036.758434611697,0.9591658559918584,0.9907089873040672,51.684249866869294,32.57081796569583,4.14899826948879,0.9343420814688648,0.9822915364068859,11.87912040333333,passed,
2025/07/01 00:00:00,0.6001148873915766,0.5780678737122237,63.47655825006203,82.11177341569594,3.1136086475621334,3.08,1754.9370009290258,2120.000125839698,0.9591163111934193,0.9930109565888389,52.734361740342756,31.992145113098626,4.15692417379587,0.9932490332161326,1.0042848730678853,12.065037746666663,passed,
2025/07/01 00:15:00,0.6023354132453653,0.5792366111336529,63.888739934349864,82.41308110348834,3.112985658075786,3.06,1766.6870583759583,2132.0995727737545,0.959311897875683,0.9930588139431357,52.59481212097731,31.758210901838023,4.142506891316695,0.9786232689799067,0.9886659167214671,12.136866866666665,passed,
2025/07/01 00:30:00,0.6050270515545474,0.5803960902144856,64.310894179561,82.72660245545048,3.116781166168711,3.09,1773.815824811855,2143.2830107391187,0.9593605366856865,0.9931161915662657,52.52039812898651,31.556213326506086,4.135985433631636,0.9816510666311326,0.9915407901589809,12.208739876666666,passed,
2025/07/01 00:45:00,0.6080409402570415,0.5804280321219578,64.80118294655115,83.0986886620485,3.128519991393118,3.07,1782.8948016162012,2140.0796818414074,0.9594037441180729,0.9931347068558363,52.41716979991326,31.85424213590941,4.131214651750347,0.9838146304163514,0.9954953358520551,12.27310409722222,passed,
2025/07/01 01:00:00,0.6108314284708369,0.5810039740080474,65.2957737551999,83.46857068817079,3.1357829175250322,3.1,1791.9732389326025,2144.862560476762,0.9594656587127182,0.9931683681492255,52.32958267448767,31.889820472299277,4.127564454821849,0.9886585941736443,1.0009111144146856,12.345062448888891,passed,
2025/07/01 01:15:00,0.6132550974290607,0.5817511211729266,65.79300770614572,83.83849505367402,3.142501337436342,3.08,1800.3324921942133,2150.9990609962856,0.9595375889769774,0.9932283031399468,52.27946393756121,31.873307758086412,4.127034953124569,0.9941158798243848,1.006098158436742,12.417064690555561,passed,
2025/07/01 01:30:00,0.6185950345064654,0.5727450268511607,66.53448559789032,83.8909984345897,3.1322527511625164,3.06,1843.6614596750599,2138.7728533616796,0.9595587020515275,0.9921273327354077,51.36644591461297,32.730651049296384,4.121429231616322,0.9893779264019641,1.0206529130424893,12.473990833333334,passed,
2025/07/01 01:45:00,0.6218281068209048,0.5746679886733075,66.94238925098794,84.28122861553689,3.1428601216531864,3.05,1848.2925708479752,2143.6369114396207,0.9596507214378658,0.9923366132434415,51.31924129735221,32.71940992415099,4.104965263208961,0.9915444760399844,1.0221248535572462,12.546075978333336,passed,
2025/07/01 02:00:00,0.6176005050536674,0.5928948622857039,66.82626641934796,85.1448711450144,3.1912640714584133,3.14,1783.6594142296447,2170.3239386950777,0.959708155167963,0.9946542493627508,53.010567189244796,31.484961352073185,4.1173205172422325,1.047209528464567,1.0411823211571298,12.618205013333338,passed,
2025/07/01 02:15:00,0.6251546129378897,0.5823930757035277,67.64136886771003,85.11835990310149,3.168980937738337,3.06,1840.4085897117625,2161.7646256122966,0.9598447497718683,0.993234493204118,51.73050350954762,32.24970442786932,4.094729612227311,1.0026617773106303,1.021339659273304,12.682810628888893,passed,
2025/07/01 02:30:00,0.6277516311492797,0.5834647167962222,68.09079753366296,85.45519564013178,3.1747174518256296,3.07,1847.4425659969688,2170.245684723028,0.9598878642989799,0.9933038274728488,51.67233006921003,32.13944476220495,4.090007603094519,1.0037872909283172,1.022057866777857,12.755025005555561,passed,
2025/07/01 02:45:00,0.6300401093026617,0.5852460894331857,68.5041438848123,85.78118542448539,3.179319279286797,3.05,1852.537970130396,2182.0007009518754,0.9599542551576143,0.9934397377102516,51.6589272776637,31.89182511753522,4.084741096774797,1.0059430898151618,1.0223654875568666,12.827086579999998,passed,
2025/07/01 03:00:00,0.6321496023367716,0.5862430599526174,68.88696982659035,86.07416609052186,3.1893799194808365,3.07,1856.578858249009,2183.0907625772393,0.9600024762425641,0.9935715684431758,51.660086389603414,31.966814400377753,4.0809198377286995,1.0129290372952178,1.028785100062892,12.884041170000001,passed,
2025/07/01 03:15:00,0.631133367056047,0.5962203055547953,69.03886140569254,86.72726733883269,3.222064980470195,3.06,1824.819581519038,2196.322241669545,0.9600303728847882,0.9948370236225369,52.536288146895885,31.43939829188499,4.083892630566763,1.0397794527140571,1.0364490712528833,12.956380250000006,passed,
2025/07/01 03:30:00,0.6378515038991518,0.5884710519835792,69.83774067608553,86.84711994170172,3.2071165643737682,3.05,1870.6338825582034,2191.757790300746,0.9601649736628801,0.9938047413719112,51.544905372255535,32.022919012856136,4.0667748870027305,1.017659769501883,1.0330061072296917,13.028563624999999,passed,
2025/07/01 03:45:00,0.6401672637154034,0.5896465870458772,70.35785275015405,87.25563629508223,3.217567206865607,3.07,1876.8193864397724,2194.8247961730076,0.9602559529649605,0.9939570785545672,51.55514508550757,32.07902868503444,4.067343955139663,1.0198637236782975,1.0338633379669917,13.1007888,passed,
2025/07/01 04:00:00,0.6428284654588156,0.5899106426400301,70.83717530925806,87.58611944022527,3.225124234428374,3.04,1886.2695834235485,2195.890054718652,0.9603543585626801,0.9939942011382155,51.45190814710208,32.20348419832062,4.062163015151923,1.02198676324685,1.0368726376933342,13.165471977777775,passed,
2025/07/01 04:15:00,0.6435090340244397,0.5934960132383917,70.84793726210242,87.85415736552132,3.2605540305773184,3.16,1868.4957674127934,2174.2694374316648,0.9603020477093951,0.9946448324124222,51.83848512765974,32.789202236754186,4.0482339365290425,1.0285418853122168,1.0381919052857733,13.181654383333337,passed,
2025/07/01 04:30:00,0.6404206147425284,0.5878288184224433,70.67517458724613,86.69178229569577,3.187797720557777,3.06,1910.2527842259906,2211.074240644576,0.9609577571420643,0.9935984703848637,51.019146570443446,31.366433228130983,4.040493144030947,0.9758155874950957,0.9912224556239149,13.137956895555558,passed,
2025/07/01 04:45:00,0.6399914738001314,0.5938615375423313,70.35202119415861,86.64517157246623,3.218033675895837,3.06,1869.152755359805,2211.840201623706,0.960559052532175,0.994424320637132,51.77357366414893,31.035887842469414,4.049915353969649,1.0122959517392032,1.0190317984749164,13.13277276666667,passed,
2025/07/01 05:00:00,0.639841864658989,0.5974889659253517,70.16685042839798,86.70958373137546,3.253445611786823,3.04,1845.5254719781267,2187.1261182214603,0.9604675806233244,0.9951087567622936,52.22863927390953,31.62364512558508,4.037802682793852,1.0271678898673506,1.0285497570398017,13.12001262,passed,
2025/07/01 05:15:00,0.6399655677069359,0.5949249731216798,70.1743506090768,86.31203030172188,3.23105239420643,3.07,1858.6234818329074,2200.356592160044,0.9605493766224786,0.9946719665966707,51.92896345616251,31.14325848572441,4.039095867369448,1.0193768832093857,1.0253167098196714,13.114777286111117,passed,
2025/07/01 05:30:00,0.639672673303369,0.5960035877078393,70.02563951285708,86.29668156890288,3.2381306423199594,3.1,1850.8013850548718,2195.3462237916515,0.960504910688501,0.9948473723395682,52.047503846788004,31.240134201729827,4.033590645745756,1.0204641318658902,1.0249028941300025,13.10195455555556,passed,
2025/07/01 05:45:00,0.6401048127245808,0.5988008662605612,70.15626807491019,86.66427893356966,3.250447083359077,3.1,1844.6037260281314,2194.844531036474,0.9605930813278274,0.9952427825669584,52.242756425050146,31.315260242772016,4.029249763100805,1.0281593731083458,1.02782488201481,13.130012805555554,passed,
2025/07/01 06:00:00,0.5926568815680313,0.5831323106858419,62.66595521503358,77.97175431565063,3.1550331446737205,3.08,1717.195034663264,2084.044261250599,0.9600321334095334,0.9944151337616968,53.743912212109905,30.373299875491885,4.087642756796868,0.99320247339217,0.9898696606936473,11.993035969444435,passed,
2025/07/01 06:15:00,0.5977758234566778,0.5761330083677442,63.51611696957721,78.3746961042942,3.1331291279849136,3.09,1771.0166618047974,2085.9588408631917,0.9601845858782428,0.9932019026119062,52.709583935021236,30.910502637719233,4.074275442587015,0.978971197251012,0.9903798545442682,12.08440229333333,passed,
2025/07/01 06:30:00,0.6006469397861355,0.5712686618940847,64.08367112875189,78.63248841999769,3.112929395774492,3.05,1812.2229465577452,2090.783472891467,0.9603829843927353,0.9923480879676171,51.93945929769679,31.180262203263986,4.058616368289143,0.9657782401258738,0.9865247936315841,12.149783415,passed,
2025/07/01 06:45:00,0.6023974610277933,0.580471509734437,64.21987609713463,79.40669970957477,3.151503114573131,3.08,1773.929834783884,2097.9735095165356,0.9603161915378854,0.9937100746028649,52.7851893742479,30.9495841174464,4.063881953747503,0.9892395194964653,0.9964233344220547,12.202315448888896,passed,
2025/07/01 07:00:00,0.605509170484061,0.5740413555113653,64.66765222290942,79.44207186037829,3.1297459894415582,3.09,1813.0193010085006,2098.696423303193,0.9603638683133704,0.9926749160689752,51.95927808142445,31.285898176051823,4.053674753619982,0.9699023140363318,0.9899793074383221,12.242676600000003,passed,
2025/07/01 07:15:00,0.606600481107157,0.5734354384280536,64.85856731151712,79.58067686636315,3.1285092109454693,3.08,1817.976253190037,2102.5373289408603,0.9603219198587758,0.9925555819635521,51.87640035976623,31.276965133926225,4.059557999146045,0.9690018795740246,0.9906800800451306,12.265362853333329,passed,
2025/07/01 07:30:00,0.6047975868650108,0.5827282506843683,64.69851907995964,79.98655694421448,3.149566041776398,3.09,1779.169675926817,2122.323986412933,0.9603551388416199,0.9938492940162358,52.78936647212584,30.438570319523524,4.068559655300401,0.9933689405999409,0.9977904319280438,12.28801195111111,passed,
2025/07/01 07:45:00,0.6062578415316493,0.5802583067347401,64.76932970585756,79.90773760634166,3.141182697369475,3.05,1791.849328791171,2121.2969434939127,0.9603279208835445,0.9934335944002329,52.45303503541867,30.556067120340614,4.060375325344299,0.9927616036766793,1.0031641616777287,12.291907362777767,passed,
2025/07/01 08:00:00,0.6100167581540841,0.5707070797395236,65.15455016607652,79.77031839315546,3.1307525703621124,3.04,1829.8581874205754,2095.983225889822,0.9601983647425797,0.9921853894757205,51.543693305228715,31.730480019882915,4.057686232850035,0.9889039267603308,1.019194404083449,12.290838095555555,passed,
2025/07/01 08:15:00,0.6080394500252531,0.5762424581503385,65.09233724518873,80.0531481396381,3.1420254516985215,3.03,1811.55252669255,2104.954278217482,0.9603438618917802,0.9929549018849073,52.07352998573999,31.334373314743097,4.060409210682734,0.9963689927121199,1.0145747851911293,12.305764062777776,passed,
2025/07/01 08:30:00,0.6097164898738384,0.5765225703133785,65.40099754478592,80.41034330562205,3.1471774735515425,3.05,1817.8306426926247,2105.1634741280777,0.9603991220074587,0.9929889968169827,52.00888394085218,31.520527001575278,4.058634969084775,0.9961145358677512,1.0146399405599424,12.346358713333343,passed,
2025/07/01 08:45:00,0.6099576121651947,0.584290030854962,65.31445141938701,80.7682256523991,3.1647580272167417,3.01,1782.1992390093446,2129.461629490134,0.9602034348920904,0.9939654356910108,52.737295633949245,30.606627208224225,4.071492075023345,1.037331141382646,1.0436654825096918,12.379460133333335,passed,
2025/07/01 09:00:00,0.615076557843151,0.5813266812006206,65.78171630243943,81.27103971876123,3.189301544935394,3.16,1796.9281965638347,2094.9535916950535,0.9601760526127581,0.9937557562897747,52.36569696280246,32.08826279370364,4.052998046367658,1.0110013914951936,1.0272475200101736,12.412384599999996,passed,
2025/07/01 09:15:00,0.6118304429730151,0.5719430040053003,65.79772913130903,80.53875290410483,3.1217569034545236,3.11,1858.4071157881822,2112.9913787414134,0.9606537021577003,0.9921687193512783,51.212397522537344,31.63120542990651,4.032201739213255,0.9630377464356945,0.9897862952627247,12.397740666666667,passed,
2025/07/01 09:30:00,0.6101242907521864,0.5764325518936899,65.66181126489106,80.62428948524624,3.1340705760714145,3.02,1830.7099420132377,2123.0066487809127,0.9605015108907259,0.9928134880432494,51.845170588109895,31.116453911601454,4.059599869231603,0.9994617641363445,1.0174653028362513,12.391226833333333,passed,
2025/07/01 09:45:00,0.6120323997588144,0.5778973426637313,65.45914688318362,80.56496947063312,3.143300039982202,3.0,1815.8534945353529,2121.7329555895885,0.9603063633684084,0.99301523432979,51.941700827040066,31.066013550472466,4.0504699682527185,0.9999670988208003,1.0193206207074519,12.377015646111106,passed,
2025/07/01 10:00:00,0.6106143168371013,0.57680698637644,65.46965077271855,80.55913693986851,3.145120500853835,3.03,1821.4772544535208,2109.314135990954,0.9604353750446796,0.9929721094654009,51.91896373939529,31.481170367115602,4.050624929786156,0.9974067616307022,1.0164257679820738,12.362812586666669,passed,
2025/07/01 10:15:00,0.6121301984842445,0.5763496205790407,65.4659801753044,80.52852146818202,3.1440558581223783,3.03,1820.6105877807538,2112.4711903479742,0.960308781884155,0.9928621951142507,51.83015299660449,31.401668310701833,4.0489918275030705,0.994248642126969,1.0162571279449906,12.365828805000008,passed,
2025/07/01 10:30:00,0.6092709242854109,0.5874937029727861,65.16685619165325,80.95397200400632,3.176422897932799,3.06,1769.6828218582357,2125.5909701544674,0.9602962831449903,0.9944663419810965,53.00156776795814,30.687348849844685,4.0602884857111965,1.0217812223535008,1.022193275875815,12.373036866666673,passed,
2025/07/01 10:45:00,0.6077860420653091,0.5931237745404139,64.97027502273549,81.06108861750509,3.1795808494460904,3.12,1746.0698684702809,2149.9033710151166,0.9602658284799511,0.9951611685548212,53.51243195888343,29.74121483784909,4.063981138922716,1.0421121575915002,1.0316633522554675,12.387561902222217,passed,
2025/07/01 11:00:00,0.6137203804782297,0.5778084150387144,65.57391646950182,80.75420960192288,3.1523931209515186,3.02,1813.9316219716375,2115.5302137593835,0.9602089085605748,0.993049276950945,51.936906268986654,31.36739238565875,4.0516994044117505,0.9997699030057382,1.021106908471775,12.387208459999997,passed,
2025/07/01 11:15:00,0.614581712867012,0.5776893215403047,65.64496124456097,80.81502367838291,3.149316489127449,3.03,1817.3227167055431,2120.5844099620244,0.9602020132174366,0.9929750532134625,51.847619520770614,31.26503093473767,4.048378283536843,0.9936095328601006,1.0159271494807314,12.401715846666663,passed,
2025/07/01 11:30:00,0.6117918083397019,0.5883033348692499,65.34174705378594,81.20174723006826,3.1812182488465037,3.02,1766.0883397551424,2134.515081783271,0.9600810286871595,0.9944842521619346,53.00875238500913,30.532903914189372,4.064360861070211,1.0240372314727677,1.0258801715020667,12.408670786111113,passed,
2025/07/01 11:45:00,0.6141330865088344,0.5781470356119076,65.78232408792869,80.9687662484616,3.1515825365003045,3.04,1816.2318336753262,2123.3123754058383,0.9601823951333195,0.9930461465925148,51.965410706279684,31.22994628180038,4.062816799185583,0.9997938735303205,1.0200269911450544,12.415798731111101,passed,
2025/07/01 12:00:00,0.6078915266631858,0.5955377890630313,65.23602067304633,81.52193249263011,3.1975281574770924,3.03,1733.1990469262919,2151.9014572295214,0.9600596235786887,0.9955304742159715,53.89857734065796,29.80967270776922,4.09324783282879,1.0460140279232935,1.0300150618592667,12.422718256666663,passed,
2025/07/01 12:15:00,0.6122315042330551,0.5887675187943934,65.49658395360726,81.38840066379579,3.182128200453763,3.01,1766.0082926071598,2140.7084627267723,0.9600280588129134,0.9945113255029181,53.05779872960922,30.42476918217672,4.073716769114751,1.0223496391331688,1.0232350222345141,12.43167355833333,passed,
2025/07/01 12:30:00,0.6091482991112818,0.5931187513020894,65.16662478199436,81.39342689757648,3.2002023048636867,3.06,1740.2166694544421,2133.3977432427228,0.9600632360296752,0.9952701111885668,53.64282522071508,30.42919433166498,4.078698735077732,1.0328059269006105,1.0233157240026718,12.396349771666666,passed,
2025/07/01 12:45:00,0.6093992725939001,0.579784694424404,65.01257123820764,80.35000777713645,3.1593490727352886,3.04,1785.540458491297,2110.3275879426074,0.9599959361723556,0.9934401821417691,52.49760291208739,31.162868094417426,4.077552756575967,0.9976368025452612,1.0120941470229134,12.308407099999997,passed,
2025/07/01 13:00:00,0.60742379222723,0.5681924791264119,64.79768676809954,79.39675240709596,3.1238357804867087,3.03,1823.7174397067029,2088.2985947335596,0.9599918372604809,0.9919210401682864,51.597263531852384,31.852493643626723,4.0804671943516775,0.9688067085739805,1.000879687424199,12.220495662222216,passed,
2025/07/01 13:15:00,0.6019985143254563,0.576671317872449,63.92793042308937,79.00286625279809,3.1477828048722705,3.04,1766.300779402684,2088.156051855052,0.959858892932727,0.9932441661549039,52.74397319897657,31.17259382892159,4.094904645178172,0.9902193136351685,1.0047554397057519,12.132992935555558,passed,
2025/07/01 13:30:00,0.5998128786062932,0.5667071181280434,63.548681730350516,77.9305069432756,3.114056673823824,3.05,1794.1563906520682,2071.543701189304,0.9597858879034129,0.99190205707697,51.99643787247358,31.55061542334603,4.095510688390743,0.9636652145995768,0.9936198455500874,12.038009169999995,passed,
2025/07/01 13:45:00,0.5967268315327802,0.5635077300889708,63.03046544362023,77.21460592027357,3.111276481320991,3.03,1787.563183702314,2051.2008993334384,0.9596861374535552,0.9916663196293125,52.01930539856503,31.900468553887773,4.102145187755715,0.9554935968066396,0.9889532839139221,11.943456408888878,passed,
2025/07/01 14:00:00,0.5938312063286885,0.5622472461852694,62.57709584908868,76.61598105924557,3.1054632557855837,3.04,1776.7634474060408,2046.3198149321113,0.959553372039916,0.9915697079555993,52.15797155382811,31.741974184933337,4.115332861415801,0.949823607837354,0.9834788202573697,11.872444595000008,passed,
2025/07/01 14:15:00,0.5910105914641717,0.5614488336977632,62.198435134988394,76.13398277826474,3.100299794568458,3.04,1770.0347164325685,2041.1158192279522,0.9595278074672056,0.9915223148135021,52.26052548301466,31.644838946821505,4.119983114734999,0.9472471560690545,0.9801037189461208,11.815709222777782,passed,
2025/07/01 14:30:00,0.5892922712136066,0.560081893290831,61.92215801550812,75.74729524393938,3.099936987494986,3.06,1764.615939269234,2031.0890898325424,0.9594578526065812,0.9914387377983562,52.31764615813132,31.781673213741218,4.125576303384031,0.9438942534976141,0.977940751091011,11.76644641333333,passed,
2025/07/01 14:45:00,0.5838435813294567,0.5632539406700834,61.309112736643954,75.20460079332594,3.098555239513443,3.05,1739.0215646694794,2034.542882329032,0.9594389588655827,0.9919117914094527,52.879350272318206,31.144177038232428,4.141478814734249,0.9426410614075394,0.9665836065936183,11.692597888888887,passed,
2025/07/01 15:00:00,0.5818372805150995,0.5603643558470489,60.781827183169646,74.47439184171628,3.0885158580422245,3.07,1731.9835417930738,2028.1576448203707,0.9592693250160458,0.9916133171710008,52.83296377760786,31.059249088131708,4.1433049167345715,0.9371784830830726,0.9657768979148591,11.61325568333333,passed,
2025/07/01 15:15:00,0.5767062589604712,0.5573321428167217,60.223804952367416,73.72048622670358,3.0777331568216013,3.06,1728.0833070881213,2014.619590992671,0.959264913473565,0.9913668420940549,52.90198069760801,31.170059170525462,4.152840431081358,0.9307968303590176,0.9597966816046181,11.519040805555552,passed,
