datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/01 15:30:00,0.5742257437641269,0.5443143732900841,59.71416047961773,72.4825832463705,3.050300041927622,3.05,1748.86064145441,1985.1464154462817,0.9589749715535956,0.9898601728935644,52.1991116614248,32.03051780954486,4.168323672350674,0.9203543150010423,0.9704392658666515,11.389841882222214,passed,
2025/07/01 21:00:00,0.6045718617984286,0.5729608248607367,65.4645051558829,79.22297170089733,3.2347231420509006,3.15,1746.054465730054,2056.2555187349035,0.9580933066932685,0.9930357378826872,53.69711548645784,32.39791595864291,4.236085890104318,1.04855655276088,1.0656869265617765,12.299420099999997,passed,
2025/07/01 21:15:00,0.6212455159308204,0.5635355732645796,67.54421348445256,80.74185499249182,3.207831954395373,3.1,1837.3144513009895,2065.616084612543,0.9588757709485785,0.9916574423786926,51.82740945858838,33.40380466862857,4.192184570650287,0.9790513198573149,1.025174244632867,12.519945288888888,passed,
2025/07/01 21:30:00,0.6181888348400834,0.5718262319713383,67.1836467811928,80.87470976306962,3.2017065391038844,3.03,1813.4691800601227,2100.244512331641,0.959020466984169,0.9924744669873699,52.380076994281545,32.059128934945875,4.185740208799654,0.9536528589429155,0.9819930717381147,12.530562721111119,passed,
2025/07/01 21:45:00,0.6127904320734187,0.5778756505363196,66.60304164395974,80.81716567914658,3.2184937182947007,3.1,1775.5359178907881,2103.9740059675464,0.9588036359663106,0.9933340225222166,53.22729175685566,31.631510181115125,4.202012762194756,0.9964970434524434,1.0105481651563646,12.486178320000002,passed,
2025/07/01 22:00:00,0.611534936072192,0.5781125031936166,66.25451248054071,80.62848683084195,3.216995900021156,3.09,1767.31486369682,2102.476261732519,0.9586668272322293,0.9933459923018437,53.296722394146606,31.583045617717218,4.19724500606125,0.997524345009459,1.0111418002975714,12.44910218444444,passed,
2025/07/01 22:15:00,0.6123355014961568,0.5801567296110616,66.56351858894811,81.2045917517704,3.22208331203136,3.07,1770.271228088826,2112.7969056911857,0.9586385747852825,0.993507450485973,53.35879307268979,31.530155895532513,4.195571064193091,1.0060979560118108,1.0157685345826686,12.511569033333334,passed,
2025/07/01 22:30:00,0.60924573324279,0.5797715255063296,65.91663034915662,80.61230392125653,3.213859333624388,3.07,1755.6611641270379,2108.7558685370223,0.9585449532224569,0.9935090711466376,53.50379804442319,31.322822090307277,4.2005344221340115,1.0087027715466157,1.0179377329091397,12.419692749444451,passed,
2025/07/01 22:45:00,0.6070423785336451,0.5783201270904346,65.31817352083527,80.00713400818948,3.2045523312878563,3.07,1745.2279871154476,2101.7628881508676,0.9584493182650925,0.9933764799268148,53.528366501339185,31.24618102742227,4.203018337709006,1.0000325850051535,1.0116161308195468,12.327883577777783,passed,
2025/07/01 23:00:00,0.6044825547649559,0.5766602401251861,64.64869688329064,79.30108630989487,3.19139703333133,3.08,1735.2968955505248,2096.481607389846,0.9583718151543164,0.9932039975359522,53.525052807085636,31.071461830345307,4.202704109889162,0.9948118756377232,1.0089894898790814,12.228726546666664,passed,
2025/07/01 23:15:00,0.6018933414090128,0.5754511002093499,64.06312920326334,78.74450834191967,3.184530599889687,3.07,1724.6903717037505,2086.744650699172,0.9583272033820173,0.9931459740510605,53.58524592227162,31.09312216760607,4.203687154745967,0.9908708531144056,1.0063537950785326,12.13763145833334,passed,
2025/07/01 23:30:00,0.5988899831392251,0.5743044167164056,63.47622394277848,78.18404050063894,3.1785843556845843,3.1,1712.7291582320663,2076.3278985026786,0.9582757865437822,0.9931169788376808,53.694230806130456,31.123147262110287,4.209202498912418,0.9834311171179134,0.9994672175695197,12.043837483333338,passed,
2025/07/01 23:45:00,0.5958840727717863,0.5729644367223116,62.830430395570254,77.54862617249556,3.1708867228312543,3.08,1700.8435461547833,2064.6714095849934,0.9582682261350466,0.9930772322829792,53.77140349014554,31.15259459611161,4.211145487399108,0.9776156028009927,0.9949301342751332,11.940021377777775,passed,
2025/07/02 12:00:00,0.6359413676849082,0.5740110535024558,69.97397471209759,84.12682355259469,3.207720377238836,3.09,1896.9098336408297,2134.5088653703992,0.9600589049849095,0.9924541210410434,51.07799301617574,32.80107054245112,4.107606006318582,0.9609982452604726,0.9965191192016566,12.931663909999996,passed,
2025/07/02 12:15:00,0.6376184448016154,0.5746685629840693,70.09946515398504,84.65800866367798,3.207599667734507,3.1,1898.8057059575217,2141.984527430417,0.9599741829512206,0.9924585300188524,51.001407892601385,32.87273611293761,4.102635747641639,0.9628033233208251,0.9988846018777696,12.961237409999992,passed,
2025/07/02 12:30:00,0.6379491153033533,0.5744874917956113,70.22636010846357,85.12415882147353,3.2070075958796846,3.08,1902.2589830126362,2143.1993886280266,0.9599569838101489,0.9924343616187159,50.965725608808754,33.099242956836626,4.107908220785213,0.9619274848535575,0.9980063363402204,12.973815726666665,passed,
2025/07/02 12:45:00,0.6404640782691003,0.56716931957968,70.60422289773507,84.97544660242565,3.1891184924720206,3.11,1933.6207097015038,2138.418146834768,0.9599864531838197,0.9915576206443515,50.28506945801252,33.525320100988125,4.1094679148262525,0.9423152961830016,0.991596375310259,12.986214419444446,passed,
2025/07/02 13:00:00,0.6382368349370978,0.575148744765321,70.52134301537852,85.13485100000004,3.221382982240714,3.11,1899.7889668209425,2137.9018176222803,0.9599215329058797,0.9926011952160468,51.15726898833907,33.191804497764714,4.121162363543652,0.962848303877737,0.9967478443215904,13.006948380555556,passed,
2025/07/02 13:15:00,0.6417996046570936,0.5676180053533562,70.84615230240337,84.72794424098012,3.2096359773262937,3.11,1927.600647084413,2128.5036750153226,0.9598244395632339,0.991698325459176,50.46807014244342,33.63815447371666,4.115865558156663,0.9430097913126285,0.9922141114896104,13.01861835999999,passed,
2025/07/06 00:15:00,0.6033494520657603,0.5807315077187013,63.98835250330227,82.05228921638334,3.132730486009226,3.06,1742.2464088113284,2139.934936533411,0.9586909008250848,0.9932548798118127,53.08081212227819,31.232266350902343,4.1820762656016495,1.0727199633605018,1.0819987943267309,12.161827852777778,passed,
2025/07/06 00:30:00,0.6023199419282348,0.5731462347516877,63.959994738969876,81.5128652331481,3.1127145221535923,3.07,1782.4940870231383,2106.341741877073,0.9593361352314087,0.9924375266378365,52.26399214657422,32.281616290835395,4.145802822276701,0.9768494176843342,0.9968667551892493,12.10483575888889,passed,
2025/07/06 00:45:00,0.6003952712509347,0.5746619352797911,63.87959338828273,81.39911945976675,3.1102126873323424,3.09,1779.8600189451586,2111.4893266638514,0.9594828462038454,0.9926326591050271,52.414042053895926,31.98672853771715,4.1445081088603795,0.9796097735699753,0.9947314038827786,12.10292410555555,passed,
2025/07/06 01:00:00,0.6036185254464193,0.5576567618952257,64.42769850842171,80.95323784321398,3.0741500204802303,3.08,1855.3548601418884,2083.5804079256063,0.9596888715157328,0.9905596611001397,50.79077405717736,33.46506018212829,4.118860004639159,0.946049913842235,0.9913265235320902,12.108877934999992,passed,
2025/07/06 01:15:00,0.6020718920518259,0.5682846329500953,64.25488392310325,81.25596475643988,3.100508625999851,3.11,1813.475776875959,2096.882110320766,0.9596680484817905,0.991868080345297,51.77142481657081,32.672695403261564,4.130972513477055,0.9681068093930052,0.9944280482737591,12.12409836,passed,
2025/07/06 01:30:00,0.6016421674552327,0.57126729480488,64.21252836289297,81.26135977001293,3.0995040294011384,3.12,1809.3260244981916,2107.783138182633,0.9597914816208328,0.9921439831961303,51.895818545634654,32.20716184149026,4.119799978860179,0.9551165500200223,0.9757401652092452,12.141095633333336,passed,
2025/07/06 01:45:00,0.6024165385203558,0.5628801505923567,64.53053024777661,80.97428485621656,3.0728358127044375,3.12,1849.6473270551187,2106.9343336088295,0.9599091416006825,0.9910462150058895,51.10105159892611,32.53288686076716,4.1143252781499875,0.9373153613328128,0.9711190825177524,12.157925822777775,passed,
2025/07/06 02:00:00,0.6035794206540496,0.5733610773592879,64.34669002579649,81.34464402570437,3.1080865795457546,3.12,1804.1778842554602,2113.0060020589394,0.9597808360359611,0.9923887044393681,51.981266820534934,31.99954758146794,4.1115228881787305,0.951402749504225,0.970593146280922,12.174946666666667,passed,
2025/07/06 02:15:00,0.6030422946587863,0.5731699707321373,64.53260069776059,81.40092381484544,3.1031299155122474,3.12,1813.266503887495,2118.209510096025,0.9599274429932207,0.9923260663755752,51.9257639750278,31.8802431276462,4.1128664223947,0.9569534895701498,0.9748721134582773,12.199880831111109,passed,
2025/07/06 02:30:00,0.6060591300896314,0.5700848914766943,64.82985812674777,81.53005284929338,3.1145188007598676,3.15,1823.2244690417358,2099.3497919814104,0.9598655688774931,0.9920805557877779,51.67379267260139,32.669815038703995,4.108678228093205,0.9558255411857323,0.9816544217175712,12.216931283333333,passed,
2025/07/06 02:45:00,0.6058621604678187,0.5605804638763038,65.12340992367189,81.0996638207738,3.0760907357163556,3.08,1871.9070893398714,2104.107918638388,0.9600469442617058,0.9907596831452921,50.73532454438557,32.805601248617684,4.102051699019416,0.9399504243407691,0.9797419274998649,12.230582931111115,passed,
2025/07/06 03:00:00,0.6060691715816069,0.570502549378121,64.97163572524832,81.43694375067048,3.108753955857706,3.11,1828.8564851661256,2109.7190856152456,0.959953077001008,0.9920346048444355,51.63445102484613,32.28608118982807,4.108219289632139,0.9598607438492605,0.9844401853883952,12.24406238611111,passed,
2025/07/06 03:15:00,0.6063030345009213,0.5710420856345683,65.033961587987,81.43672483898808,3.1092825570442684,3.11,1830.6517160748665,2111.649620363462,0.9600223303945349,0.9920861250864528,51.62720434756424,32.203116946762634,4.102708395050951,0.9619902817404202,0.985763441095753,12.25772878,passed,
2025/07/06 03:30:00,0.6070364813051731,0.5717895177778762,65.14072542418998,81.49171001529089,3.1107214663004967,3.09,1832.1317320247795,2115.2306116636296,0.9600711544846232,0.992151691361299,51.61933167952055,32.092618026894044,4.097527716608917,0.9643753494626532,0.9874804295585805,12.279144777777775,passed,
2025/07/06 03:45:00,0.6104458697092705,0.5636127062866172,65.51961353521934,81.318731815362,3.0955716182689232,3.09,1864.8349224407389,2108.7688865423465,0.9599931406058668,0.9911348648224242,50.84710915904869,32.63522817814331,4.093332198714906,0.9424449055726558,0.9817087230090935,12.300575173333327,passed,
2025/07/06 04:00:00,0.6081205103882049,0.5723938328226548,65.41265490651755,81.68585076714443,3.128095308854038,3.1,1831.0345805903935,2102.8659108514316,0.9601281448142212,0.9923843396328377,51.74063734427277,32.51437965091882,4.099498263230593,0.9681480215367768,0.9904254446393118,12.305615672777767,passed,
2025/07/06 04:15:00,0.6075490548067954,0.5725999101005649,65.3649342409234,81.52016142919787,3.122640751163425,3.09,1832.1003187994909,2108.49352486165,0.9601644578956662,0.9923481296103484,51.72934941463978,32.244860743925535,4.097913347258192,0.9635558880049384,0.984860839387816,12.305058919999993,passed,
2025/07/06 04:30:00,0.6077999526786982,0.5724910524625116,65.31547865253197,81.34271244685206,3.1189651398472615,3.09,1832.1559406012561,2112.8997753405824,0.9601442357993322,0.9922855624465581,51.68440935976397,32.027361751657175,4.094322681611484,0.9652238855496373,0.9874086951667976,12.304491252777774,passed,
2025/07/06 04:45:00,0.6095015057363206,0.5719149794934473,65.33934091055008,81.26168910960165,3.119720351916686,3.1,1834.774646118837,2111.6752536088384,0.9601149751725483,0.9921885257733574,51.53731818906912,32.063104544997756,4.082373670644982,0.9644230316938242,0.9899320801022016,12.311820069999992,passed,
2025/07/06 05:00:00,0.6081563556323091,0.5723633941208546,65.38023330058175,81.23790980575313,3.1227412719711944,3.09,1834.785737738636,2108.061380259175,0.9602236155679343,0.9923100087261183,51.65425062215805,32.11711560193092,4.0867295938502375,0.9660912911650033,0.9887275290081879,12.312491424444442,passed,
2025/07/06 05:15:00,0.6098669034072149,0.5726758875402312,65.61999813931668,81.42526020716684,3.1265813077014997,3.1,1840.3309769358257,2109.232987749174,0.9602866132498579,0.9923351045691986,51.57081446972498,32.177017851904715,4.079149820851564,0.9685443366774376,0.991959323214742,12.348632865555546,passed,
2025/07/06 05:30:00,0.6116704796532934,0.5730424956845207,65.85928834691879,81.61106908070471,3.130925011559566,3.1,1844.4624028806043,2111.1770607309013,0.9603212306532292,0.9923710186226452,51.50878100538696,32.21023231889011,4.073823954529475,0.9698851820112211,0.9940764411537484,12.384810533333328,passed,
2025/07/06 05:45:00,0.6286205746109186,0.5628306081765354,68.68329339160042,83.9029432833218,3.128959550717351,3.11,1945.114938070516,2123.6372370284084,0.9606667419895665,0.9910271977054802,49.77306818064442,33.684638769923936,4.046603343110541,0.9502474708979617,1.000755606373899,12.730960977777775,passed,
2025/07/06 06:00:00,0.6256621850421563,0.5743584546606283,68.39034311090518,84.11212027498215,3.1491622091023252,3.13,1903.7961505794876,2141.7283902575377,0.9607802291131767,0.9923484169714807,50.77303130698387,32.65575467628095,4.053140887250434,0.9531590808234339,0.9815050550442733,12.740012999999996,passed,
2025/07/06 06:15:00,0.6243373561850419,0.5745406308173457,68.42813007202062,84.04205149620093,3.142929874538156,3.11,1911.236586324655,2145.184318172258,0.9609727078655376,0.9923375454434735,50.733684697185794,32.50925384761803,4.047039157699249,0.955576732791702,0.9816999859247529,12.749046444444437,passed,
2025/07/06 06:30:00,0.6241412583974507,0.5744728170358474,68.40012231940246,83.90292690788597,3.139177058749888,3.12,1913.3193481764852,2148.1711416518633,0.9610100614766867,0.9922905604957102,50.68998866382781,32.35550564788881,4.042822572874957,0.9542602829703539,0.9803712900262782,12.749737769999996,passed,
2025/07/06 06:45:00,0.6245529805092667,0.5825218812980162,68.15063633159505,84.10921372608186,3.1690480671442662,3.12,1874.686805017934,2148.793196042935,0.9609510021494216,0.993386253685119,51.414266598741634,32.02498134194785,4.037166748895885,0.9706605655047013,0.9855229141861873,12.750601520555556,passed,
2025/07/06 07:00:00,0.6246769132402924,0.5824751515430185,68.14277379324454,83.98387561407947,3.168442177567531,3.11,1873.9472052766828,2150.5718699023164,0.9609281301375635,0.9933661334170947,51.41637717666859,31.905933335775234,4.037673615982572,0.972402598525462,0.9876021762277142,12.751455982222216,passed,
2025/07/06 07:15:00,0.6248761565398895,0.5824383585882498,68.172428971608,83.90515692195748,3.165222866251627,3.12,1877.7889993357562,2153.658186491646,0.9609997444134779,0.9933301214206314,51.345736327938056,31.78084922945759,4.03078315813483,0.9737940259570961,0.989256438502089,12.760428816666666,passed,
2025/07/06 07:30:00,0.6261828461277981,0.5734175962346889,68.46220543248596,83.56688894415855,3.1430983887257486,3.11,1919.0063578982442,2141.0829163941457,0.9610656748985925,0.9921866660785655,50.48824019176696,32.44779169304238,4.021784029752027,0.9550120641991361,0.9855366355109393,12.761260056111105,passed,
2025/07/06 07:45:00,0.6261749077497254,0.5725357395110924,68.49432186565308,83.45873269760891,3.141862913892004,3.12,1923.8001794205743,2138.089161318073,0.9611123795206129,0.9920913429284541,50.40431327359358,32.522292674230926,4.018139001780294,0.9557029387416824,0.9875923034069063,12.761899479999999,passed,
2025/07/06 08:00:00,0.6236187677010723,0.5829903651329877,68.22487893847286,83.73999401648167,3.170799573832185,3.12,1877.2561547485104,2147.8207157301617,0.9611482897105321,0.9934974393570908,51.48039266606416,31.813546120667635,4.031998748693106,0.9757033969820468,0.9882593478062611,12.762712025555558,passed,
2025/07/06 08:15:00,0.6249943705881896,0.5833275132825361,68.1782568593187,83.72843032781351,3.1665370586028962,3.1,1878.5634514972983,2154.7461272748355,0.9611382403854197,0.9934509487503298,51.35050535532243,31.614615000430987,4.0174019058304475,0.9761716994211219,0.9903869281079549,12.771624249999999,passed,
2025/07/06 08:30:00,0.6254658283473181,0.5758567167762001,68.4177134239247,83.52398170694939,3.1445554605453867,3.1,1915.7448417229325,2146.0100656362456,0.9612296780439891,0.9924618380281234,50.61464033656529,32.15741158525984,4.010276096762383,0.9605902056104533,0.9864542416469835,12.772413573333324,passed,
2025/07/06 08:45:00,0.6222866972581385,0.5830022434702951,68.11134030554317,83.62855667901198,3.1529965264099067,3.16,1888.8149576190256,2160.0927302341915,0.9613764450800241,0.9933557854011901,51.279590339031465,31.424113474929605,4.011633725598222,0.981062115803585,0.9924550622124976,12.76619187555556,passed,
2025/07/06 09:00:00,0.6244792607228746,0.5860244154786952,68.06321374181348,83.84231114059676,3.1712018844838457,3.09,1870.2803885646877,2157.5182227954456,0.9612395946036094,0.9938083670460051,51.52844594689827,31.47393539006914,4.006948352820058,0.9808895891879208,0.9905453810846743,12.77296254666667,passed,
2025/07/06 09:15:00,0.6255779451087775,0.585769454932315,68.20164028145814,83.98896315255679,3.174724223634306,3.12,1872.413289451118,2155.6610855062504,0.9612098908844497,0.9937824789236727,51.48478793385767,31.619627249328268,4.007982463567638,0.9828430783563197,0.9937534930336518,12.788025292777775,passed,
2025/07/06 09:30:00,0.6249496442394904,0.5760382567803758,68.53575861520625,83.67399204807477,3.1370735983189735,3.08,1925.3873062126056,2153.19097988696,0.9613936529184467,0.9924158956069332,50.51763683619246,32.03188458765248,4.003906544340764,0.963118501837717,0.9874385587022647,12.794800259999997,passed,
2025/07/06 09:45:00,0.625362678713845,0.584163429665139,68.3246952095426,83.97347987319031,3.1621686946301835,3.1,1885.036669528238,2163.316363932988,0.9612650313040152,0.9934828624894981,51.28155613608829,31.467413028822058,4.010080028574582,0.9828375483776518,0.9955269122359108,12.801575227222228,passed,
2025/07/06 10:00:00,0.6299965169447257,0.5751450365310942,68.63991719920573,83.79039298920357,3.1479076870537934,3.08,1918.5496458333616,2150.3540753092707,0.961045468476164,0.9923104001552324,50.37273552171142,32.24353604498591,4.001621504611476,0.9799853047286314,1.0128527046410474,12.808533301666674,passed,
2025/07/06 10:15:00,0.6289799700489644,0.5755222899507008,68.71586487045217,83.8948246570002,3.1483243682611266,3.07,1920.8295104555025,2149.6876186187797,0.9611441720747786,0.992382598606814,50.43676922124859,32.2883163828093,4.005432467519539,0.984107624821077,1.0146013601944037,12.815308268888883,passed,
2025/07/06 10:30:00,0.6287525839564558,0.5751871101907469,68.7965591682146,83.96892924440216,3.1477248284261425,3.08,1924.9143840444672,2148.5885560916445,0.9611990424488097,0.9923542004070419,50.40837107280574,32.37468040996083,4.006271656022309,0.9832747095438209,1.0135648963223491,12.822266343333329,passed,
2025/07/06 10:45:00,0.6292004416644972,0.5756428554361883,68.91714005367136,84.12786031266819,3.151184754811034,3.08,1924.7288307413373,2149.033072217328,0.9612020356253154,0.9924244090156871,50.45049948896776,32.41714471858805,4.009872007915297,0.981635045197183,1.0110849536353856,12.837176403333332,passed,
2025/07/06 11:00:00,0.6312754185901971,0.5748879752988156,68.95544286026914,84.1501701280941,3.15223611140281,3.08,1925.499868946214,2149.1120687630128,0.9610920562313923,0.9923084142121757,50.31345750206038,32.482359067039624,4.00437979893442,0.9797356087322554,1.013175818973783,12.84413889,passed,
2025/07/06 11:15:00,0.6290210886619004,0.5888984299541508,68.51501230586706,84.57489673714497,3.1867598849537986,3.09,1863.1472421147228,2169.4496956114613,0.961040548955258,0.9941021248954862,51.63890224703225,31.391750715131188,4.012224577084571,1.0015982225027944,1.0106748585761347,12.850918153333334,passed,
2025/07/06 11:30:00,0.629948416366588,0.5811852931423424,68.89029731627595,84.45532827920461,3.1611856815505455,3.09,1906.9419887205909,2163.0010041814426,0.9612283588666433,0.9930473672361916,50.80864740316813,31.907797746477343,4.003990984445517,0.9863624705504727,1.0076768500889013,12.865845513888882,passed,
2025/07/06 11:45:00,0.6292208524581815,0.5816265957673233,68.92088135708676,84.50222532869003,3.158057536060452,3.09,1909.3226208684034,2166.857836830312,0.9613072707720921,0.9930751438909486,50.82573982421064,31.796295743133523,4.004238365542369,0.9849165837696391,1.0042688196288885,12.87281241277777,passed,
2025/07/06 12:00:00,0.6315952788375423,0.5810637741781103,68.94317916520966,84.54335895194897,3.1610383973869443,3.09,1909.3623850266997,2165.120222609157,0.9612044118920369,0.9929952231789777,50.6843423761193,31.9202104655489,3.9943711832821767,0.9868070344034678,1.0104019117863872,12.879595972222226,passed,
2025/07/06 12:15:00,0.6264353428350327,0.5990006446822455,68.4819391234181,85.17310057103134,3.20314513027739,3.11,1831.0411007449943,2194.603559249606,0.961259847001159,0.9953948361407984,52.5184693019831,30.465958275235458,4.019439831174962,1.0296831835582652,1.0182484230925812,12.894724088888884,passed,
2025/07/06 12:30:00,0.6303249280788118,0.5888179077401713,68.8097978440289,84.8670103339088,3.175283555378908,3.07,1879.6554225135812,2183.4500354507536,0.961233708014409,0.9939469278734058,51.373859155404276,31.161112547350367,3.999746292915179,1.0061565883586716,1.015786810837034,12.90151194444444,passed,
2025/07/06 12:45:00,0.6287417586772491,0.5962244732355467,68.7324225455149,85.31365708960884,3.2079229418613844,3.09,1841.8896543700578,2181.991228663254,0.9611762917039028,0.9950815720594312,52.263654291470154,31.052238375976906,4.019554895978373,1.044410083867251,1.0395827331200007,12.908299800000007,passed,
2025/07/06 13:00:00,0.6293889640265604,0.587280691669746,68.35317617071124,84.41046159229978,3.185968905316704,3.18,1864.0491204819384,2160.5655967559837,0.9609591234235312,0.9939180948980259,51.503248504241405,31.652751486839485,4.0057878873537645,1.0174812946104153,1.0308548479562056,12.822297345,passed,
2025/07/06 13:15:00,0.6252853565484718,0.5806439647599247,68.53596806569367,84.12415823232936,3.1426973703884804,3.09,1917.426212679762,2163.4208549295527,0.9615657161548323,0.9929373827906952,50.71682993095401,31.762525559312092,3.9867328482277204,0.9737317278816866,0.9910140345139801,12.824867348333335,passed,
2025/07/06 13:30:00,0.6241257453502139,0.5795959550005166,68.5263428567469,84.00967859470938,3.134172244197851,3.04,1922.6986421750173,2167.5383685199986,0.9615786998243394,0.9927592556128321,50.65988068827971,31.628164508342724,3.9933672719672706,0.9735316120903184,0.9909983563920147,12.819507311111108,passed,
2025/07/06 13:45:00,0.6267057708669741,0.589513030943904,68.22548162454201,84.43191682950355,3.176509038304773,3.11,1866.857846264538,2169.7304303069577,0.9613130634422695,0.9941639465562448,51.581362056270905,31.294654783678354,3.99103598677346,0.9894334644429876,0.9956521581714026,12.822259144444441,passed,
2025/07/06 14:00:00,0.6214154530688702,0.579205453742327,68.36435323110996,83.91007239374963,3.122240575543589,3.07,1937.5904975609938,2164.840585744184,0.9619541631322935,0.9926893752420624,50.47403544802746,31.712067380266117,3.964354029423741,0.9384623853969323,0.9531383884583617,12.808776786666668,passed,
2025/07/06 14:15:00,0.6218316118718127,0.5776493088593199,68.46478698762174,83.85883801339466,3.123067391991187,3.12,1935.0856496836782,2164.539716159394,0.9617365617421092,0.9925132162894313,50.510415187573095,31.741100807206717,3.9900513566397193,0.9689453482092004,0.9867050342343511,12.803406299444442,passed,
2025/07/06 14:30:00,0.6219382979260623,0.577144031157468,68.48008627531266,83.89322756627713,3.1273945383251784,3.1,1935.2637667542162,2156.912382095698,0.9617384902835006,0.9925203190404682,50.50854127753176,32.00592415210718,3.9899020017844418,0.9635786818672174,0.9821212926443723,12.797849337777782,passed,
2025/07/06 14:45:00,0.6235868263847323,0.5829401156945427,68.10831757002403,83.84355506356933,3.1385060797454707,3.06,1900.5974187965896,2173.6877028804806,0.9614719467727887,0.9931583674019729,50.95740024800824,31.19515389440981,3.987632274870679,0.9776454949416014,0.9909703555264678,12.787168625,passed,
2025/07/06 15:00:00,0.6227991574901832,0.5814144593049129,68.16073444482413,83.85484728485844,3.1506220340797433,3.06,1897.4188545532177,2153.4938002429694,0.9613861377468534,0.9931543929358323,51.08297319884069,31.8323214571143,4.007045209594653,0.9933784902173008,1.0079900717369057,12.762894668333335,passed,
2025/07/06 15:15:00,0.6246720650416061,0.5810454816557178,68.00031547278614,83.66486432559242,3.145368148079075,3.06,1894.2909321656916,2160.775165938854,0.9612177398280976,0.9930005584607892,50.933984168060746,31.560982976504192,3.99716056645228,0.9908231663076589,1.0095879695974161,12.754675743333335,passed,
2025/07/06 15:30:00,0.6226242598523957,0.5809830141150559,67.92002884161417,83.57734671140066,3.1431377490842696,3.05,1894.2852359719182,2158.4654090519048,0.9612899718555031,0.993026714635867,51.02162105288987,31.570987545301218,4.00302998366986,0.9940769404915749,1.010471177933016,12.738353539999999,passed,
2025/07/06 15:45:00,0.6231717430699422,0.57957802246432,67.76810675935259,83.36644049518054,3.140781359373389,3.07,1894.0058290443228,2154.4778551003465,0.9611890918440007,0.9928481960276934,50.89862859657831,31.656727077279424,3.998110885252585,0.9929022999861709,1.0132687442758248,12.71540208888888,passed,
2025/07/06 16:00:00,0.622751910553419,0.5784738034627283,67.7397559893659,82.91939040833186,3.1441369838946565,3.04,1894.6255847945285,2145.4548999511685,0.9612116015985924,0.9927811406738462,50.89779311777099,31.71224704625424,3.9976373877469955,0.9860367755246721,1.0077598417373195,12.702566469999997,passed,
2025/07/06 16:15:00,0.6234502549626193,0.5886991092573131,67.74457969820777,83.19804459557892,3.184793027878731,3.05,1847.1532702371946,2154.617934914611,0.9611695405933676,0.9942663952563703,51.93707529812535,31.05828347773825,4.006012776282834,1.00506271151771,1.0106745723913049,12.744813033333337,passed,
2025/07/06 16:30:00,0.6321934799435587,0.5808796340155841,69.11118703258398,83.6529604956758,3.1702976191751846,3.06,1909.6494469064494,2159.5675014662697,0.9612990149134537,0.9930385879597565,50.749112655784,31.560915842447155,3.9908520053462837,0.9890618647686604,1.0132052502050068,12.90062880333334,passed,
2025/07/20 06:15:00,0.7060294302647436,0.6296564931362445,81.96060333810236,95.8427165860128,3.2844742356837644,3.25,2209.331913751844,2460.9102418396415,0.9647488595435569,0.9962648547185965,46.95232820817319,27.75043142466615,3.5102599018369913,0.9918279941581158,0.9959914384781583,15.33929003444444,passed,
2025/07/20 13:30:00,0.5424046896237394,0.313832483248332,51.01073196131412,62.44326365367329,2.3283276967256175,2.97,1652.162307813442,3256.8982772039235,0.9620073269655944,0.9884015610972909,50.905120103405665,69.54246634815726,3.945089642575558,0.8456647900650831,1.5033581887305236,11.429901724999993,passed,
2025/07/20 13:45:00,,,,,,,,,,,,,,,,11.454265900000001,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/20 14:00:00,,,,,,,,,,,,,,,,11.478709378888892,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/20 14:15:00,,,,,,,,,,,,,,,,11.502939909999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 08:45:00,,,,,,,,,,,,,,,,14.51806528944445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 09:00:00,,,,,,,,,,,,,,,,14.518035216666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 09:15:00,,,,,,,,,,,,,,,,14.510670753333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 09:30:00,,,,,,,,,,,,,,,,14.518398180000005,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 09:45:00,,,,,,,,,,,,,,,,14.542313817777776,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 10:00:00,,,,,,,,,,,,,,,,14.507202049999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 10:15:00,,,,,,,,,,,,,,,,14.683007508888892,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 10:30:00,,,,,,,,,,,,,,,,14.615820743333337,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 10:45:00,,,,,,,,,,,,,,,,14.723080239999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 11:00:00,,,,,,,,,,,,,,,,14.614918559999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 11:15:00,,,,,,,,,,,,,,,,14.64295474888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 11:30:00,,,,,,,,,,,,,,,,14.66324017277778,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 11:45:00,,,,,,,,,,,,,,,,14.691033224999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 12:00:00,,,,,,,,,,,,,,,,14.714924363333326,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 12:15:00,,,,,,,,,,,,,,,,14.76025634722222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 12:30:00,,,,,,,,,,,,,,,,14.798115884444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 12:45:00,,,,,,,,,,,,,,,,14.843336053333328,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 13:00:00,,,,,,,,,,,,,,,,14.915395769999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 13:15:00,,,,,,,,,,,,,,,,14.956672805555554,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 13:30:00,,,,,,,,,,,,,,,,14.980769808888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 13:45:00,,,,,,,,,,,,,,,,14.996105996666659,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 14:00:00,,,,,,,,,,,,,,,,14.996264604444447,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 14:15:00,,,,,,,,,,,,,,,,15.011725960000007,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 14:30:00,,,,,,,,,,,,,,,,15.041314786666662,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 14:45:00,,,,,,,,,,,,,,,,15.019182383333336,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 15:00:00,,,,,,,,,,,,,,,,15.001114333333335,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 15:15:00,,,,,,,,,,,,,,,,14.986854727777782,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 15:30:00,,,,,,,,,,,,,,,,15.045770666666675,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 15:45:00,,,,,,,,,,,,,,,,15.007642099999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 16:00:00,,,,,,,,,,,,,,,,14.961705989999993,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 16:15:00,,,,,,,,,,,,,,,,14.921980082777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 16:30:00,,,,,,,,,,,,,,,,14.873825902222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 16:45:00,,,,,,,,,,,,,,,,14.825723971666669,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 17:00:00,,,,,,,,,,,,,,,,14.777674291111103,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 17:15:00,,,,,,,,,,,,,,,,14.729676860555552,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 17:30:00,,,,,,,,,,,,,,,,14.67440495277777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 17:45:00,,,,,,,,,,,,,,,,14.618190803333329,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 18:00:00,,,,,,,,,,,,,,,,14.477008052222219,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 18:15:00,,,,,,,,,,,,,,,,14.611934968888878,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 18:30:00,,,,,,,,,,,,,,,,14.517365719999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 18:45:00,,,,,,,,,,,,,,,,14.430630720000002,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 19:00:00,,,,,,,,,,,,,,,,14.343929160000002,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 19:15:00,,,,,,,,,,,,,,,,14.398088375000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 19:30:00,,,,,,,,,,,,,,,,14.360954532222214,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 19:45:00,,,,,,,,,,,,,,,,14.331327853333327,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 20:00:00,,,,,,,,,,,,,,,,14.30187777944444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 20:15:00,,,,,,,,,,,,,,,,14.252455897777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 20:30:00,,,,,,,,,,,,,,,,14.186158311111118,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 20:45:00,,,,,,,,,,,,,,,,14.151477083333331,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 21:00:00,,,,,,,,,,,,,,,,14.094415438888891,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 21:15:00,,,,,,,,,,,,,,,,14.02727941388889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 21:30:00,,,,,,,,,,,,,,,,13.993591516666669,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 21:45:00,,,,,,,,,,,,,,,,13.996855400000005,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 22:00:00,,,,,,,,,,,,,,,,13.993243299444439,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 22:15:00,,,,,,,,,,,,,,,,13.961958786111115,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 22:30:00,,,,,,,,,,,,,,,,13.917571249999991,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 22:45:00,,,,,,,,,,,,,,,,13.863397172777779,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 23:00:00,,,,,,,,,,,,,,,,13.816634932222215,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 23:15:00,,,,,,,,,,,,,,,,13.75500919222223,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 23:30:00,,,,,,,,,,,,,,,,13.708564283333331,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/22 23:45:00,,,,,,,,,,,,,,,,13.654404719999999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 00:00:00,,,,,,,,,,,,,,,,13.489303776666661,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 00:15:00,,,,,,,,,,,,,,,,13.493030246666661,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 00:30:00,,,,,,,,,,,,,,,,13.43635049166666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 00:45:00,,,,,,,,,,,,,,,,13.38180091111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 01:00:00,,,,,,,,,,,,,,,,13.32726596055555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 01:15:00,,,,,,,,,,,,,,,,13.181264249999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 01:30:00,,,,,,,,,,,,,,,,13.167552456666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 01:45:00,,,,,,,,,,,,,,,,13.067032977777771,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 02:00:00,,,,,,,,,,,,,,,,12.966452772777776,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 03:00:00,,,,,,,,,,,,,,,,13.131198299999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 03:15:00,,,,,,,,,,,,,,,,13.337037175000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 07:30:00,,,,,,,,,,,,,,,,14.200764159999999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 07:45:00,,,,,,,,,,,,,,,,14.226033653333328,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 08:00:00,,,,,,,,,,,,,,,,14.840399138888888,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 08:15:00,,,,,,,,,,,,,,,,17.04266163111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 08:30:00,,,,,,,,,,,,,,,,16.24966291666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 08:45:00,,,,,,,,,,,,,,,,15.879991379999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 09:00:00,,,,,,,,,,,,,,,,16.101248533333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 09:15:00,,,,,,,,,,,,,,,,15.919520711111106,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 09:30:00,,,,,,,,,,,,,,,,15.77459616333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 09:45:00,,,,,,,,,,,,,,,,15.664105294444445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 10:00:00,,,,,,,,,,,,,,,,15.533215328888886,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 10:15:00,,,,,,,,,,,,,,,,15.544964728333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 10:30:00,,,,,,,,,,,,,,,,15.381390297777775,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 10:45:00,,,,,,,,,,,,,,,,15.273138980000002,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 14:15:00,,,,,,,,,,,,,,,,15.626394611666676,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 14:30:00,,,,,,,,,,,,,,,,16.344790427777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 14:45:00,,,,,,,,,,,,,,,,16.36427514944445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 15:00:00,,,,,,,,,,,,,,,,17.005062763333328,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 15:15:00,,,,,,,,,,,,,,,,19.305099983888887,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 15:45:00,,,,,,,,,,,,,,,,16.65074367,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 16:00:00,,,,,,,,,,,,,,,,16.391135597222217,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/23 16:15:00,,,,,,,,,,,,,,,,16.50264,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/25 07:30:00,,,,,,,,,,,,,,,,12.041781155555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/25 07:45:00,,,,,,,,,,,,,,,,12.098693713333335,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/25 08:00:00,,,,,,,,,,,,,,,,12.141395200000005,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 04:45:00,,,,,,,,,,,,,,,,9.030177542222225,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 05:00:00,,,,,,,,,,,,,,,,10.36733167555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 05:15:00,,,,,,,,,,,,,,,,10.645533085000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 05:30:00,,,,,,,,,,,,,,,,10.851711584999993,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 05:45:00,,,,,,,,,,,,,,,,11.064773035555552,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 06:00:00,,,,,,,,,,,,,,,,11.264277585,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 06:15:00,,,,,,,,,,,,,,,,11.470665084999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 06:30:00,,,,,,,,,,,,,,,,11.683740004444443,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 06:45:00,,,,,,,,,,,,,,,,11.86299326666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 07:00:00,,,,,,,,,,,,,,,,11.96047922666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 07:15:00,,,,,,,,,,,,,,,,12.057997697777783,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 07:30:00,,,,,,,,,,,,,,,,12.155548680000003,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 07:45:00,,,,,,,,,,,,,,,,12.185034400000003,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 08:00:00,,,,,,,,,,,,,,,,12.203824544999993,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 08:15:00,,,,,,,,,,,,,,,,12.22792677333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 08:30:00,,,,,,,,,,,,,,,,12.414473555000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 08:45:00,,,,,,,,,,,,,,,,12.60021255166667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 09:00:00,,,,,,,,,,,,,,,,12.868968322222216,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 09:15:00,,,,,,,,,,,,,,,,12.771834411111108,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 09:30:00,,,,,,,,,,,,,,,,12.80286022888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 09:45:00,,,,,,,,,,,,,,,,12.848089222222224,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 10:00:00,,,,,,,,,,,,,,,,12.83917374666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 10:15:00,,,,,,,,,,,,,,,,12.82369416166666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 10:30:00,,,,,,,,,,,,,,,,12.807979799999993,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 10:45:00,,,,,,,,,,,,,,,,12.792250808333335,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 11:00:00,,,,,,,,,,,,,,,,12.77650718666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 11:15:00,,,,,,,,,,,,,,,,12.767751479999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 11:30:00,,,,,,,,,,,,,,,,12.758767266666663,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 11:45:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 12:00:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 12:15:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 12:30:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 12:45:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 13:00:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 13:15:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 13:30:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 13:45:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 14:00:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 14:15:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 14:30:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 14:45:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 15:00:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 15:15:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 15:30:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 15:45:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 16:00:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 16:15:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 16:30:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 16:45:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 17:00:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 17:15:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 17:30:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 17:45:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 18:00:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 18:15:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
