datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/27 18:30:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 18:45:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 19:00:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 19:15:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 19:30:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 19:45:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 20:00:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 20:15:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 20:30:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 20:45:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 21:00:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 21:15:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 21:30:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 21:45:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 22:00:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 22:15:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 22:30:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 22:45:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 23:00:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 23:15:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 23:30:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/27 23:45:00,,,,,,,,,,,,,,,,12.75438058888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 00:30:00,,,,,,,,,,,,,,,,12.504195977777783,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 00:45:00,,,,,,,,,,,,,,,,12.227248568333339,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 01:00:00,,,,,,,,,,,,,,,,12.201152479999994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 01:15:00,,,,,,,,,,,,,,,,12.174804778888888,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 01:30:00,,,,,,,,,,,,,,,,12.14864657111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 01:45:00,,,,,,,,,,,,,,,,12.116032817777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 02:00:00,,,,,,,,,,,,,,,,12.089808775000002,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 02:15:00,,,,,,,,,,,,,,,,12.063553382222224,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 02:30:00,,,,,,,,,,,,,,,,12.037266639444448,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 02:45:00,,,,,,,,,,,,,,,,12.01073188333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 03:00:00,,,,,,,,,,,,,,,,11.92215118111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 03:15:00,,,,,,,,,,,,,,,,11.86992858333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 03:30:00,,,,,,,,,,,,,,,,11.839008194444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 03:45:00,,,,,,,,,,,,,,,,11.814080300000002,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 04:00:00,,,,,,,,,,,,,,,,11.832915380000005,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 04:15:00,,,,,,,,,,,,,,,,11.871014222222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 04:30:00,,,,,,,,,,,,,,,,11.909166939999993,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 04:45:00,,,,,,,,,,,,,,,,11.947373533333332,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 05:00:00,,,,,,,,,,,,,,,,11.985634002222215,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 05:15:00,,,,,,,,,,,,,,,,12.055147866666662,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 05:30:00,,,,,,,,,,,,,,,,12.134837244444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 05:45:00,,,,,,,,,,,,,,,,15.154720276666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 06:00:00,,,,,,,,,,,,,,,,15.34920812944444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 06:15:00,,,,,,,,,,,,,,,,15.429968400000003,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 06:30:00,,,,,,,,,,,,,,,,15.546096463333326,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 06:45:00,,,,,,,,,,,,,,,,15.790701006666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 07:00:00,,,,,,,,,,,,,,,,15.808966910000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 07:15:00,,,,,,,,,,,,,,,,15.911287388333326,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 07:30:00,,,,,,,,,,,,,,,,16.017898172222225,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 07:45:00,,,,,,,,,,,,,,,,16.124521031666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 08:00:00,,,,,,,,,,,,,,,,16.239055934444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 08:15:00,,,,,,,,,,,,,,,,16.33756971,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 08:30:00,,,,,,,,,,,,,,,,16.366516209999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 08:45:00,,,,,,,,,,,,,,,,16.36139547777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 09:00:00,,,,,,,,,,,,,,,,16.713056671666674,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 09:15:00,,,,,,,,,,,,,,,,16.80975621111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 09:30:00,,,,,,,,,,,,,,,,16.93166358888888,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 09:45:00,,,,,,,,,,,,,,,,17.096141480000007,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 10:00:00,,,,,,,,,,,,,,,,17.104515297222214,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 10:15:00,,,,,,,,,,,,,,,,17.55720709111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 10:30:00,,,,,,,,,,,,,,,,18.30444107555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 10:45:00,,,,,,,,,,,,,,,,19.071069214999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 11:00:00,,,,,,,,,,,,,,,,17.939605102222224,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 11:15:00,,,,,,,,,,,,,,,,18.49406538222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 11:30:00,,,,,,,,,,,,,,,,18.425155411666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 11:45:00,,,,,,,,,,,,,,,,18.118471249999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 12:00:00,,,,,,,,,,,,,,,,17.95902120222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 12:15:00,,,,,,,,,,,,,,,,17.978479566666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 12:30:00,,,,,,,,,,,,,,,,18.00568068444445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 12:45:00,,,,,,,,,,,,,,,,18.02467971333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 13:00:00,,,,,,,,,,,,,,,,18.035764841111114,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 13:15:00,,,,,,,,,,,,,,,,18.06264862722222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 13:30:00,,,,,,,,,,,,,,,,16.965930300000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 13:45:00,,,,,,,,,,,,,,,,16.949678459999994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 14:00:00,,,,,,,,,,,,,,,,16.93318627,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 14:15:00,,,,,,,,,,,,,,,,16.975207809999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 14:30:00,,,,,,,,,,,,,,,,17.04301089333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 14:45:00,,,,,,,,,,,,,,,,17.118488688888885,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 15:00:00,,,,,,,,,,,,,,,,17.17928168,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 15:15:00,,,,,,,,,,,,,,,,17.218642649999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 15:30:00,,,,,,,,,,,,,,,,17.256684597777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 15:45:00,,,,,,,,,,,,,,,,17.218907267222214,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 16:00:00,,,,,,,,,,,,,,,,17.18894955555556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 16:15:00,,,,,,,,,,,,,,,,17.158727226666663,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 16:30:00,,,,,,,,,,,,,,,,17.121212423333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 16:45:00,,,,,,,,,,,,,,,,17.098808087777773,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 17:00:00,,,,,,,,,,,,,,,,17.06102901555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 17:15:00,,,,,,,,,,,,,,,,17.00982204166667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 17:30:00,,,,,,,,,,,,,,,,16.959943146666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 17:45:00,,,,,,,,,,,,,,,,16.902613749999993,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 18:00:00,,,,,,,,,,,,,,,,16.845116108333336,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 18:15:00,,,,,,,,,,,,,,,,16.859056988888884,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 18:30:00,,,,,,,,,,,,,,,,16.902129102222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 18:45:00,,,,,,,,,,,,,,,,16.95259377777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 19:00:00,,,,,,,,,,,,,,,,16.987746648888887,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 19:15:00,,,,,,,,,,,,,,,,17.073323672777775,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 19:30:00,,,,,,,,,,,,,,,,16.83630153333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 19:45:00,,,,,,,,,,,,,,,,16.735302863888883,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 20:00:00,,,,,,,,,,,,,,,,16.682446880000008,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 20:15:00,,,,,,,,,,,,,,,,16.635564,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 20:30:00,,,,,,,,,,,,,,,,16.589235202222213,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 20:45:00,,,,,,,,,,,,,,,,16.543201442777782,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 21:00:00,,,,,,,,,,,,,,,,16.506385279999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 21:15:00,,,,,,,,,,,,,,,,16.479741611666675,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 21:30:00,,,,,,,,,,,,,,,,16.48147573111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 21:45:00,,,,,,,,,,,,,,,,16.47669892,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 22:00:00,,,,,,,,,,,,,,,,16.41820771555556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 22:15:00,,,,,,,,,,,,,,,,16.352528072222224,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 22:30:00,,,,,,,,,,,,,,,,16.2944876111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 22:45:00,,,,,,,,,,,,,,,,16.351658400000005,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 23:00:00,,,,,,,,,,,,,,,,16.364601886111107,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 23:15:00,,,,,,,,,,,,,,,,17.33742083333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 23:30:00,,,,,,,,,,,,,,,,17.42138135833333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 23:45:00,,,,,,,,,,,,,,,,17.40288659999999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 00:00:00,,,,,,,,,,,,,,,,18.492802557777768,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 00:15:00,,,,,,,,,,,,,,,,14.376941174444443,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 00:30:00,,,,,,,,,,,,,,,,13.980034035000006,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 00:45:00,,,,,,,,,,,,,,,,13.486058935555553,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 01:00:00,,,,,,,,,,,,,,,,13.349143499999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 01:15:00,,,,,,,,,,,,,,,,13.456604913888892,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 01:30:00,,,,,,,,,,,,,,,,13.334537883333331,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 01:45:00,,,,,,,,,,,,,,,,13.44401904999999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 02:00:00,,,,,,,,,,,,,,,,15.596077652222215,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 02:15:00,,,,,,,,,,,,,,,,15.657055259999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 02:30:00,,,,,,,,,,,,,,,,15.716643017777773,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 02:45:00,,,,,,,,,,,,,,,,15.79542254888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 03:00:00,,,,,,,,,,,,,,,,15.809630136666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 03:15:00,,,,,,,,,,,,,,,,16.573027368333328,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 03:30:00,,,,,,,,,,,,,,,,16.766025283333327,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 03:45:00,,,,,,,,,,,,,,,,16.813364944444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 04:00:00,,,,,,,,,,,,,,,,16.920880582222225,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 04:15:00,,,,,,,,,,,,,,,,17.597865370555564,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 04:30:00,,,,,,,,,,,,,,,,17.709190033333343,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 04:45:00,,,,,,,,,,,,,,,,17.76146371999999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 05:00:00,,,,,,,,,,,,,,,,17.823697649999993,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 05:15:00,,,,,,,,,,,,,,,,17.886035383333326,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 05:30:00,,,,,,,,,,,,,,,,17.889662694444443,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 05:45:00,,,,,,,,,,,,,,,,17.876902780000005,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 06:00:00,,,,,,,,,,,,,,,,17.88060022222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 06:15:00,,,,,,,,,,,,,,,,17.875822482222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 06:30:00,,,,,,,,,,,,,,,,17.879066394444443,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 06:45:00,,,,,,,,,,,,,,,,17.86539198888888,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 07:00:00,,,,,,,,,,,,,,,,17.91238053,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 07:15:00,,,,,,,,,,,,,,,,17.951324893333336,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 07:30:00,,,,,,,,,,,,,,,,17.990308966666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 07:45:00,,,,,,,,,,,,,,,,18.034086106666663,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 08:00:00,,,,,,,,,,,,,,,,18.051689596111107,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 08:15:00,,,,,,,,,,,,,,,,18.077377786111104,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 08:30:00,,,,,,,,,,,,,,,,18.094942029999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 08:45:00,,,,,,,,,,,,,,,,18.11746665666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 09:00:00,,,,,,,,,,,,,,,,18.478504403333336,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 09:15:00,,,,,,,,,,,,,,,,19.030826613333335,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 09:30:00,,,,,,,,,,,,,,,,19.17122166666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 09:45:00,,,,,,,,,,,,,,,,18.9368098211111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 10:00:00,,,,,,,,,,,,,,,,18.699821353888886,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 10:15:00,,,,,,,,,,,,,,,,18.775385768333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 10:30:00,,,,,,,,,,,,,,,,18.30012301944444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 10:45:00,,,,,,,,,,,,,,,,18.155972120000005,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 11:00:00,,,,,,,,,,,,,,,,17.990485919999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 11:15:00,,,,,,,,,,,,,,,,17.82065042999999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 11:30:00,,,,,,,,,,,,,,,,17.88736717777778,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 11:45:00,,,,,,,,,,,,,,,,17.95409507222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 12:00:00,,,,,,,,,,,,,,,,17.992081286666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 12:15:00,,,,,,,,,,,,,,,,17.987615885555556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 12:30:00,,,,,,,,,,,,,,,,18.01588011666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 12:45:00,,,,,,,,,,,,,,,,18.07898162888888,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 13:00:00,,,,,,,,,,,,,,,,16.122580815,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 13:15:00,,,,,,,,,,,,,,,,16.172723746666673,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 13:30:00,,,,,,,,,,,,,,,,16.181139131666672,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 13:45:00,,,,,,,,,,,,,,,,16.108927889999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 14:00:00,,,,,,,,,,,,,,,,16.09633099555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 14:15:00,,,,,,,,,,,,,,,,16.083738977777774,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 14:30:00,,,,,,,,,,,,,,,,16.090807938333327,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 14:45:00,,,,,,,,,,,,,,,,16.119665613333336,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 15:00:00,,,,,,,,,,,,,,,,16.102488367777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 15:15:00,,,,,,,,,,,,,,,,16.024545533333335,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 15:30:00,,,,,,,,,,,,,,,,16.017626472222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 15:45:00,,,,,,,,,,,,,,,,16.064174952222217,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 16:00:00,,,,,,,,,,,,,,,,16.055084264999994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 16:15:00,,,,,,,,,,,,,,,,16.045995435555557,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 16:30:00,,,,,,,,,,,,,,,,16.098088337222226,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 16:45:00,,,,,,,,,,,,,,,,16.089244966666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 17:00:00,,,,,,,,,,,,,,,,16.255204783888885,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 17:15:00,,,,,,,,,,,,,,,,15.948558242222221,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 17:30:00,,,,,,,,,,,,,,,,16.073154521111103,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 17:45:00,,,,,,,,,,,,,,,,16.654847385,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 18:00:00,,,,,,,,,,,,,,,,16.42126585,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 18:15:00,,,,,,,,,,,,,,,,16.109334395,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 18:30:00,,,,,,,,,,,,,,,,15.783231811111108,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 18:45:00,,,,,,,,,,,,,,,,15.458396347777779,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 19:00:00,,,,,,,,,,,,,,,,15.159664519999993,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 19:15:00,,,,,,,,,,,,,,,,14.875112529444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 19:30:00,,,,,,,,,,,,,,,,14.590001347777768,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 19:45:00,,,,,,,,,,,,,,,,14.304330974999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 20:00:00,,,,,,,,,,,,,,,,14.17858438333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 20:15:00,,,,,,,,,,,,,,,,14.100298324444438,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 20:30:00,,,,,,,,,,,,,,,,13.984798654444443,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 20:45:00,,,,,,,,,,,,,,,,13.854460565,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 21:00:00,,,,,,,,,,,,,,,,13.833654266666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 21:15:00,,,,,,,,,,,,,,,,13.813387536666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 21:30:00,,,,,,,,,,,,,,,,13.780145622222223,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 21:45:00,,,,,,,,,,,,,,,,15.857828091111113,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 22:00:00,,,,,,,,,,,,,,,,15.903149973333328,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 22:15:00,,,,,,,,,,,,,,,,16.201766851111106,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 22:30:00,,,,,,,,,,,,,,,,16.160063919999992,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 22:45:00,,,,,,,,,,,,,,,,16.165418499999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 23:00:00,,,,,,,,,,,,,,,,16.212588871111112,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 23:15:00,,,,,,,,,,,,,,,,16.233964926666673,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 23:30:00,,,,,,,,,,,,,,,,16.186601346666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/29 23:45:00,,,,,,,,,,,,,,,,16.206589642222216,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 00:00:00,,,,,,,,,,,,,,,,16.177278553333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 00:15:00,,,,,,,,,,,,,,,,16.190191966666674,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 00:30:00,,,,,,,,,,,,,,,,16.211264043333337,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 00:45:00,,,,,,,,,,,,,,,,16.223953246111115,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 01:00:00,,,,,,,,,,,,,,,,16.217114417777772,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 01:15:00,,,,,,,,,,,,,,,,16.156912199999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 01:30:00,,,,,,,,,,,,,,,,16.135434314999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 01:45:00,,,,,,,,,,,,,,,,16.12205796666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 02:00:00,,,,,,,,,,,,,,,,16.100569283333325,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 02:15:00,,,,,,,,,,,,,,,,16.098719401111108,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 02:30:00,,,,,,,,,,,,,,,,16.215232721111107,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 02:45:00,,,,,,,,,,,,,,,,16.271717293333335,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 03:00:00,,,,,,,,,,,,,,,,16.264778493333335,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 03:15:00,,,,,,,,,,,,,,,,16.266232668888893,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 03:30:00,,,,,,,,,,,,,,,,16.25929038555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 03:45:00,,,,,,,,,,,,,,,,16.260734343333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 04:00:00,,,,,,,,,,,,,,,,16.335302060000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 04:15:00,,,,,,,,,,,,,,,,16.434477901111112,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 04:30:00,,,,,,,,,,,,,,,,16.5251859911111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 04:45:00,,,,,,,,,,,,,,,,16.49731909222223,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 05:00:00,,,,,,,,,,,,,,,,16.6052799,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 05:15:00,,,,,,,,,,,,,,,,16.68435679166666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 05:30:00,,,,,,,,,,,,,,,,16.778900263888886,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 05:45:00,,,,,,,,,,,,,,,,16.760093166666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 06:00:00,,,,,,,,,,,,,,,,16.870106586666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 06:15:00,,,,,,,,,,,,,,,,16.80248161777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 06:30:00,,,,,,,,,,,,,,,,16.791988888888884,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 06:45:00,,,,,,,,,,,,,,,,16.773114911666674,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 07:00:00,,,,,,,,,,,,,,,,16.746330865,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 07:15:00,,,,,,,,,,,,,,,,16.72766054666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 07:30:00,,,,,,,,,,,,,,,,16.495038902222216,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 07:45:00,,,,,,,,,,,,,,,,16.50091412444445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 08:00:00,,,,,,,,,,,,,,,,16.503658874999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 08:15:00,,,,,,,,,,,,,,,,16.506398284444437,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 08:30:00,,,,,,,,,,,,,,,,16.509132352777776,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 08:45:00,,,,,,,,,,,,,,,,16.503719136666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 09:00:00,,,,,,,,,,,,,,,,16.506445193333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 09:15:00,,,,,,,,,,,,,,,,16.509165908888892,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 09:30:00,,,,,,,,,,,,,,,,16.50374735166667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 09:45:00,,,,,,,,,,,,,,,,16.477468272222232,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 10:00:00,,,,,,,,,,,,,,,,16.44761796333332,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 10:15:00,,,,,,,,,,,,,,,,16.409414853333335,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 10:30:00,,,,,,,,,,,,,,,,16.773288497777774,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 10:45:00,,,,,,,,,,,,,,,,16.545725233888888,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 11:00:00,,,,,,,,,,,,,,,,16.545489179999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 11:15:00,,,,,,,,,,,,,,,,16.871027580000003,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 11:30:00,,,,,,,,,,,,,,,,17.62790435999999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 11:45:00,,,,,,,,,,,,,,,,17.6604582,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 12:00:00,,,,,,,,,,,,,,,,17.654062799999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 12:15:00,,,,,,,,,,,,,,,,17.48595597222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 12:30:00,,,,,,,,,,,,,,,,17.35493038888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 12:45:00,,,,,,,,,,,,,,,,17.21628269166667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 13:00:00,,,,,,,,,,,,,,,,17.245666117777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 13:15:00,,,,,,,,,,,,,,,,17.32399746,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 13:30:00,,,,,,,,,,,,,,,,17.22563091333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 13:45:00,,,,,,,,,,,,,,,,17.111248,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 14:00:00,,,,,,,,,,,,,,,,16.915990446666672,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 14:15:00,,,,,,,,,,,,,,,,16.85087951555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 14:30:00,,,,,,,,,,,,,,,,16.801927999999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 14:45:00,,,,,,,,,,,,,,,,16.736824035555554,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 15:00:00,,,,,,,,,,,,,,,,16.68811844333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 15:15:00,,,,,,,,,,,,,,,,16.623020516666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 15:30:00,,,,,,,,,,,,,,,,16.566003342777783,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 15:45:00,,,,,,,,,,,,,,,,16.50898942,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 16:00:00,,,,,,,,,,,,,,,,16.439916313333324,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 16:15:00,,,,,,,,,,,,,,,,14.23279294555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 16:30:00,,,,,,,,,,,,,,,,13.98607065166667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 16:45:00,,,,,,,,,,,,,,,,13.74112485777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 17:00:00,,,,,,,,,,,,,,,,13.497729031111113,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 17:15:00,,,,,,,,,,,,,,,,13.304195960000003,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 17:30:00,,,,,,,,,,,,,,,,13.26570605555556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 19:45:00,,,,,,,,,,,,,,,,12.65464114444445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 20:00:00,,,,,,,,,,,,,,,,12.715185309444445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 20:15:00,,,,,,,,,,,,,,,,12.782823166666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 20:30:00,,,,,,,,,,,,,,,,12.850563201666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 20:45:00,,,,,,,,,,,,,,,,12.918619174999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 21:00:00,,,,,,,,,,,,,,,,12.98656449444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 21:15:00,,,,,,,,,,,,,,,,13.05461199166667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 21:30:00,,,,,,,,,,,,,,,,15.273056192777775,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 21:45:00,,,,,,,,,,,,,,,,15.492070659999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 22:00:00,,,,,,,,,,,,,,,,15.718107411111117,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 22:15:00,,,,,,,,,,,,,,,,15.891692244999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 22:30:00,,,,,,,,,,,,,,,,15.951422355000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 22:45:00,,,,,,,,,,,,,,,,16.018972199999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 23:00:00,,,,,,,,,,,,,,,,16.07861708444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 23:15:00,,,,,,,,,,,,,,,,16.137989340000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 23:30:00,,,,,,,,,,,,,,,,16.197551553333327,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/30 23:45:00,,,,,,,,,,,,,,,,16.264919219999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 00:00:00,,,,,,,,,,,,,,,,15.843623870555554,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 00:15:00,,,,,,,,,,,,,,,,15.865024890000008,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 00:30:00,,,,,,,,,,,,,,,,15.87835189111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 00:45:00,,,,,,,,,,,,,,,,15.89977160444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 01:00:00,,,,,,,,,,,,,,,,15.949993839999994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 01:15:00,,,,,,,,,,,,,,,,15.99444953333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 01:30:00,,,,,,,,,,,,,,,,16.05522534,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 01:45:00,,,,,,,,,,,,,,,,16.058673143333326,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 02:00:00,,,,,,,,,,,,,,,,16.099492933333323,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 02:15:00,,,,,,,,,,,,,,,,16.03126372222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 02:30:00,,,,,,,,,,,,,,,,15.946693033333332,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 02:45:00,,,,,,,,,,,,,,,,15.862534190555552,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 03:00:00,,,,,,,,,,,,,,,,16.015177224444443,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 03:15:00,,,,,,,,,,,,,,,,14.802241776666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 03:30:00,,,,,,,,,,,,,,,,14.700618081111104,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 03:45:00,,,,,,,,,,,,,,,,14.63099994888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 04:00:00,,,,,,,,,,,,,,,,14.576464650000005,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 04:15:00,,,,,,,,,,,,,,,,14.522166217777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 04:30:00,,,,,,,,,,,,,,,,14.452593485000008,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 04:45:00,,,,,,,,,,,,,,,,14.398098244444446,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 05:00:00,,,,,,,,,,,,,,,,14.343616008333331,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 05:15:00,,,,,,,,,,,,,,,,14.28161824833333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 05:30:00,,,,,,,,,,,,,,,,14.219854684444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 05:45:00,,,,,,,,,,,,,,,,14.165412506666671,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 06:00:00,,,,,,,,,,,,,,,,14.110983333333332,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 06:15:00,,,,,,,,,,,,,,,,14.139341382222227,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 06:30:00,,,,,,,,,,,,,,,,14.197787999999994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 06:45:00,,,,,,,,,,,,,,,,14.263962973333339,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 07:00:00,,,,,,,,,,,,,,,,14.314857608333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 07:15:00,,,,,,,,,,,,,,,,14.380781897777778,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 07:30:00,,,,,,,,,,,,,,,,14.439169066666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 07:45:00,,,,,,,,,,,,,,,,14.497317511111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 08:00:00,,,,,,,,,,,,,,,,15.122402142222224,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 08:15:00,,,,,,,,,,,,,,,,15.005847486666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 08:30:00,,,,,,,,,,,,,,,,14.417352253333327,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 08:45:00,,,,,,,,,,,,,,,,14.099837595555556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 09:00:00,,,,,,,,,,,,,,,,14.122747246666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 09:15:00,,,,,,,,,,,,,,,,14.081453026666676,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 09:30:00,,,,,,,,,,,,,,,,14.105142479999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 09:45:00,,,,,,,,,,,,,,,,14.134060416666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 10:00:00,,,,,,,,,,,,,,,,14.295810741666662,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 10:15:00,,,,,,,,,,,,,,,,15.25031664444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 10:30:00,,,,,,,,,,,,,,,,15.268967688333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 10:45:00,,,,,,,,,,,,,,,,15.287600618888888,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 11:00:00,,,,,,,,,,,,,,,,15.31080704999999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 11:15:00,,,,,,,,,,,,,,,,15.393637929999993,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 11:30:00,,,,,,,,,,,,,,,,15.554495941111114,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 11:45:00,,,,,,,,,,,,,,,,15.645866561111102,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 12:00:00,,,,,,,,,,,,,,,,15.745349399999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 12:15:00,,,,,,,,,,,,,,,,15.71359289499999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 12:30:00,,,,,,,,,,,,,,,,15.782536770000005,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 12:45:00,,,,,,,,,,,,,,,,15.859324066666657,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 13:00:00,,,,,,,,,,,,,,,,15.927961408333339,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 13:15:00,,,,,,,,,,,,,,,,16.00489198611111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 13:30:00,,,,,,,,,,,,,,,,16.073448746666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 13:45:00,,,,,,,,,,,,,,,,16.150065127777786,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 14:00:00,,,,,,,,,,,,,,,,16.219005403333334,failed,cannot access local variable 'm1' where it is not associated with a value
