datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/31 14:15:00,,,,,,,,,,,,,,,,16.300913896666675,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 14:30:00,,,,,,,,,,,,,,,,16.38259678611111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 14:45:00,,,,,,,,,,,,,,,,16.45642406222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 15:00:00,,,,,,,,,,,,,,,,16.33682474111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 15:15:00,,,,,,,,,,,,,,,,13.455587200000002,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 15:30:00,,,,,,,,,,,,,,,,12.482294054999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 15:45:00,,,,,,,,,,,,,,,,12.287181408333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 16:00:00,,,,,,,,,,,,,,,,12.097781544444437,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 16:15:00,,,,,,,,,,,,,,,,11.838010799999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 16:30:00,,,,,,,,,,,,,,,,11.748321584999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 16:45:00,,,,,,,,,,,,,,,,11.80201705222223,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 17:00:00,,,,,,,,,,,,,,,,11.850046877777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 17:15:00,,,,,,,,,,,,,,,,11.888318493333328,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 17:30:00,,,,,,,,,,,,,,,,11.9059776,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 17:45:00,,,,,,,,,,,,,,,,11.923610697777773,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 18:00:00,,,,,,,,,,,,,,,,11.94144838333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 18:15:00,,,,,,,,,,,,,,,,11.967348127777779,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 18:30:00,,,,,,,,,,,,,,,,12.042107195555554,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 18:45:00,,,,,,,,,,,,,,,,12.117069690000003,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 19:00:00,,,,,,,,,,,,,,,,12.14783681222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 19:15:00,,,,,,,,,,,,,,,,12.147415444999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 19:30:00,,,,,,,,,,,,,,,,12.14080361388889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 19:45:00,,,,,,,,,,,,,,,,12.134069169444446,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 20:00:00,,,,,,,,,,,,,,,,12.127212111666662,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 20:15:00,,,,,,,,,,,,,,,,12.266570641111112,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 20:30:00,,,,,,,,,,,,,,,,12.301886648333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 20:45:00,,,,,,,,,,,,,,,,12.331171844444437,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 21:00:00,,,,,,,,,,,,,,,,12.335362875,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 21:15:00,,,,,,,,,,,,,,,,14.091925668333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 21:30:00,,,,,,,,,,,,,,,,13.963752702777782,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 21:45:00,,,,,,,,,,,,,,,,14.040537561111115,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 22:00:00,,,,,,,,,,,,,,,,14.117296875000005,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 22:15:00,,,,,,,,,,,,,,,,14.208397072222224,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 22:30:00,,,,,,,,,,,,,,,,14.285102975000001,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 22:45:00,,,,,,,,,,,,,,,,14.36896422499999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/31 23:00:00,,,,,,,,,,,,,,,,14.359693333333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 10:00:00,,,,,,,,,,,,,,,,12.965702578888887,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 10:15:00,,,,,,,,,,,,,,,,12.998767075555559,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 10:30:00,,,,,,,,,,,,,,,,12.958666245555552,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 10:45:00,,,,,,,,,,,,,,,,12.912774373888892,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 11:00:00,,,,,,,,,,,,,,,,12.872716388888888,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 11:15:00,,,,,,,,,,,,,,,,12.770185285,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 11:30:00,,,,,,,,,,,,,,,,12.70667030111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 11:45:00,,,,,,,,,,,,,,,,12.670605957777774,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 12:00:00,,,,,,,,,,,,,,,,12.586948831111107,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 12:15:00,,,,,,,,,,,,,,,,12.580467973333336,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 12:30:00,,,,,,,,,,,,,,,,12.851306893333332,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 12:45:00,,,,,,,,,,,,,,,,13.012506271111112,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 13:00:00,,,,,,,,,,,,,,,,12.963376408888891,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 13:15:00,,,,,,,,,,,,,,,,12.884285699999994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 13:30:00,,,,,,,,,,,,,,,,12.781078016666662,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 13:45:00,,,,,,,,,,,,,,,,12.672306056666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/01 14:00:00,,,,,,,,,,,,,,,,12.569715736111105,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 04:00:00,,,,,,,,,,,,,,,,14.93235495888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 04:15:00,,,,,,,,,,,,,,,,14.27519045333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 04:30:00,,,,,,,,,,,,,,,,13.60730041611111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 04:45:00,,,,,,,,,,,,,,,,12.93438857333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 05:00:00,,,,,,,,,,,,,,,,12.6786924,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 05:15:00,,,,,,,,,,,,,,,,12.599576727222216,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 05:30:00,,,,,,,,,,,,,,,,12.500914910000002,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 05:45:00,,,,,,,,,,,,,,,,12.402050130555558,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 06:00:00,,,,,,,,,,,,,,,,12.297168125000002,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 06:15:00,,,,,,,,,,,,,,,,12.197648711111114,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 06:30:00,,,,,,,,,,,,,,,,12.098171910000005,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 06:45:00,,,,,,,,,,,,,,,,11.998492146666674,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 07:00:00,,,,,,,,,,,,,,,,11.982892618888886,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 07:15:00,,,,,,,,,,,,,,,,12.754014606666669,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 07:30:00,,,,,,,,,,,,,,,,13.597634049999993,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 07:45:00,,,,,,,,,,,,,,,,13.634428499999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 08:00:00,,,,,,,,,,,,,,,,13.652523719999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 08:15:00,,,,,,,,,,,,,,,,12.264237039999994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 08:30:00,,,,,,,,,,,,,,,,12.354301177777778,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 08:45:00,,,,,,,,,,,,,,,,12.351347311111113,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 09:00:00,,,,,,,,,,,,,,,,12.348393444444445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 09:15:00,,,,,,,,,,,,,,,,12.34543957777778,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 09:30:00,,,,,,,,,,,,,,,,12.348061366666661,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 09:45:00,,,,,,,,,,,,,,,,12.345106106666663,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 10:00:00,,,,,,,,,,,,,,,,12.336331822222217,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 10:15:00,,,,,,,,,,,,,,,,12.333377955555546,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 10:30:00,,,,,,,,,,,,,,,,12.335994054999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 10:45:00,,,,,,,,,,,,,,,,12.333038794999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 11:00:00,,,,,,,,,,,,,,,,12.330083534999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 11:15:00,,,,,,,,,,,,,,,,12.327128274999994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 11:30:00,,,,,,,,,,,,,,,,12.32998356333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 11:45:00,,,,,,,,,,,,,,,,12.390679949999999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 12:00:00,,,,,,,,,,,,,,,,12.421470062222221,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 12:15:00,,,,,,,,,,,,,,,,12.422144319444442,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 12:30:00,,,,,,,,,,,,,,,,12.42242635333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/04 12:45:00,,,,,,,,,,,,,,,,12.641222183333339,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/13 15:30:00,,,,,,,,,,,,,,,,15.421133969999994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/13 15:45:00,0.5188361798362199,0.21049531769809535,59.90260029079423,73.66179895873273,1.9645010923454371,3.1,2129.7335299113906,5541.875746385856,0.9651972069617322,0.985478667757187,48.71230555747529,76.1829613090508,3.8974903246130617,0.8756398562034157,2.1610661875952015,15.070884803333328,passed,
2025/08/13 16:00:00,0.5285373888369129,0.233544878474648,60.15323714548814,73.6651358891731,2.0403134168582264,2.98,2099.8797262199137,5077.717266476625,0.9646656928948096,0.985913039357363,48.71198854724396,73.45083482341833,3.88749970767872,0.8841475754205096,1.9788091939366537,14.644547445000004,passed,
2025/08/13 16:15:00,0.4927665750549967,0.23101654320530005,56.7783525574309,69.80206483148639,2.0209844481619825,3.08,2028.6061462648324,4945.985329047266,0.9644095958955688,0.9858351562607103,50.82797939500168,73.72904645882078,3.967316719901585,0.9510682737029856,2.027247854702645,14.095540903888889,passed,
2025/08/21 21:15:00,0.5396091301161225,0.5557645562369025,57.467021012227384,71.7446365117732,2.9249695315571747,2.97,1813.0423605236458,2055.837152054057,0.9617997323939331,0.9904215646752947,52.26914410747968,29.111885988011572,3.949660365356333,1.0094794493231307,0.9999582958215978,11.316354695555553,passed,
2025/08/21 21:30:00,0.5148205825888782,0.5582187597678403,55.90774450384874,69.38334590297613,2.924457895855092,3.03,1764.9212554560734,2016.3616126177208,0.9624147638760538,0.9914658669756709,54.1098211299065,28.443512073637315,4.020442341016386,1.0383862001808042,0.9914243028249304,11.058202539999995,passed,
2025/08/23 11:15:00,0.6275915874854335,0.5971367695767895,70.42905682468648,84.3913512227517,3.135140333819288,3.08,2015.308272067035,2168.852948421311,0.9666795977010422,0.995588105317681,50.112530101284584,30.76533498279964,3.7568812384230914,1.0004171422048125,0.9854784968345447,13.117932605555554,passed,
2025/08/23 11:30:00,0.6279403576775867,0.597808333124773,70.5331009378078,84.60247303492785,3.136946103446721,3.08,2014.6641445819828,2172.2367669666473,0.9666575562742051,0.9956544737763192,50.15732189188439,30.7471284553537,3.7609214248502707,1.0008660761205392,0.9847710642691386,13.1340825,passed,
2025/08/23 11:45:00,0.6286316306655252,0.5986460276594249,70.68189758566771,84.87871646826706,3.140248183816321,3.08,2013.3996650662646,2176.5600832775017,0.9665964723584483,0.9957318663653345,50.21354728505202,30.72975170329125,3.7665963370112285,1.000048201778137,0.9827843438437687,13.15751349,passed,
2025/08/23 12:00:00,0.6289959601064201,0.5988719025659444,70.78906934875023,85.06784555293684,3.1393357603176546,3.06,2015.4772894671194,2180.5800447549996,0.9665884059062435,0.9957242729999152,50.19948067676602,30.702192387253792,3.769623783101798,0.9995024811389454,0.9818410299180104,13.172832841666668,passed,
2025/08/23 12:15:00,0.6376063658365605,0.6042609749199231,71.9948992076418,86.80890768090872,3.1691341218801563,3.13,2034.2470642529386,2175.863153092801,0.9672234163202685,0.9964757855997232,49.97919507543116,31.51210175029978,3.728328545802706,0.9682958682873839,0.9484616134284438,13.342403946666666,passed,
2025/08/23 12:30:00,0.634953522916479,0.6119655351939355,71.64522919116713,86.93124463304775,3.164936582530765,3.13,2004.3297349928189,2215.5668065705286,0.9672965859828649,0.997323801176827,50.632645696874256,30.061945775712395,3.731505078854768,0.978630675898907,0.9449924646868003,13.355704938888893,passed,
2025/08/23 12:45:00,0.6347658050502304,0.6120821835696773,71.98899939524236,87.32239409886827,3.171965053366579,3.11,2003.253462193784,2219.0094740846007,0.9670792466370564,0.9973264267858442,50.80989586758694,30.14561615938175,3.7606292936304646,1.0087516151592149,0.9718447965137197,13.392870479999994,passed,
2025/08/23 13:00:00,0.6379955396081024,0.6089831210143514,72.43434733074479,87.45639117496873,3.1773526912138825,3.15,2023.3774901941208,2201.709662603763,0.9671600183605992,0.9969843257268115,50.411856346211565,30.858592074307893,3.7523210895583987,0.9919415035514003,0.9626455624466976,13.424592035555554,passed,
2025/08/23 13:15:00,0.6390777417503454,0.6015566730172929,72.82268727815277,86.88460652821274,3.163304726358384,3.12,2059.099196155989,2185.2756562685177,0.9673140329899573,0.9961059414666465,49.76839414706535,31.344641677707063,3.75328379944273,0.9744040317858207,0.9569509394127438,13.426251031111109,passed,
2025/08/24 12:00:00,0.6951532184474255,0.6318772464821731,81.43144204524614,96.36196875550979,3.247288177633929,3.15,2231.8557507404694,2359.020521348099,0.9691278907997514,0.9981919932065975,47.24281822833236,30.05286154047398,3.515981568179631,0.9729259206680756,0.9658389935278688,14.907898243333333,passed,
2025/08/24 12:15:00,0.704720393039767,0.6316939150017509,82.56974624962838,97.81516536440803,3.233149984574646,3.1,2274.320079094741,2403.2041762108756,0.9689780220996247,0.9976384639803892,46.27239790923244,29.665639252585176,3.479018326535575,0.9595240905991848,0.9651959047911661,15.123137473888885,passed,
2025/08/24 12:30:00,0.6995683558849798,0.6235296007438887,81.84882084622787,96.80319018349167,3.2295701283420812,3.13,2264.3635265881016,2346.878170660645,0.9690044148652922,0.9971897567306025,46.41421201015529,30.97136818821264,3.52679637973051,0.9744796363459463,0.9862590860243435,14.892328439999995,passed,
2025/08/24 12:45:00,0.691188185043943,0.6242155749690006,80.28248661682645,95.5584443887029,3.2197247415637844,3.1,2220.6860792941275,2335.7565899106507,0.9688905527500069,0.9974336345751156,47.0881912835622,30.6170614920037,3.5474430355813578,0.9761498241801908,0.9780872562269394,14.670491195555554,passed,
2025/08/24 13:00:00,0.6843321776280358,0.6279276097802577,79.65110501543369,95.50776982381609,3.2291721655274,3.11,2189.9567909729226,2324.9183512197046,0.9689710930284188,0.998078240781911,47.88474942779077,30.6812482048194,3.5710347732760654,0.9846691855164055,0.9748589477782427,14.579309139999996,passed,
2025/08/24 13:15:00,0.6790928128582082,0.624467552822498,78.45763674613109,94.35279315108926,3.2052419163850834,3.11,2174.361876446914,2319.6511414607176,0.968801206155363,0.9976897831764253,47.91468705003729,30.434682131708296,3.5781848416781625,0.9786721036942293,0.9687037450072803,14.404398897777769,passed,
2025/08/24 13:30:00,0.6745342601657623,0.6194876774192984,77.21112732725585,93.10430127819029,3.1841381762364493,3.11,2160.827135740639,2302.668436175334,0.9685642296767221,0.9971511335365963,47.813878141796664,30.541940207264044,3.5806521048942943,0.968398941200131,0.9613558111770234,14.212386649999994,passed,
2025/08/24 13:45:00,0.6614347650773348,0.6233798751814855,75.55605336789851,91.9454890065164,3.178179277647507,3.11,2106.588296836336,2292.9604603568096,0.9686890747226266,0.997932292872954,48.98401932285193,29.99076352209784,3.6130920742227395,0.9779294048512774,0.9511956122109504,13.982554691111101,passed,
2025/08/24 14:00:00,0.6548633499967822,0.618906493300611,74.12586993219482,90.47728778550142,3.152853457760398,3.11,2087.73635051296,2277.2455886653433,0.96855119699954,0.997497481342802,49.03300962597086,29.88836714824601,3.6204278052787653,0.9681446219877934,0.941088447468902,13.762148400000003,passed,
2025/08/24 14:15:00,0.6453708791763817,0.6137363700778413,72.96912509155547,88.76910636020459,3.1417415256863306,3.09,2071.0432449920163,2242.5815952010657,0.9685127615510704,0.9971980137152104,49.365395760176334,30.1909172827445,3.648048800063707,0.9714554440894536,0.9430248291708433,13.552294286666667,passed,
2025/08/24 14:30:00,0.6439397598461505,0.6060975785684414,72.6377569853792,87.5279771453801,3.1267730518626795,3.09,2087.7149243370186,2220.760822559509,0.968389075068548,0.996304237608381,48.88188792348891,30.53009587265219,3.646106721418316,0.9488092182202855,0.9321773293034266,13.471625859999994,passed,
2025/08/24 23:15:00,0.6270866812322178,0.5927024476951821,66.5830966265059,82.670257770289,3.070702828664663,3.06,1969.7802673688052,2177.4553515364164,0.9652663873639421,0.9942032102367362,48.88858300495925,30.169647128715656,3.617574342096343,0.9902464067875131,1.0012678957191257,12.734928146111109,passed,
2025/08/24 23:30:00,0.6158246900141973,0.6009058944506125,68.2131807784738,84.06526533586432,3.070093699620995,3.1,1994.3927826113832,2199.997098145793,0.9672664905077558,0.9957913909051375,50.19587006490275,29.566252080964244,3.707120163094231,1.0008501833735743,0.9745058831985662,12.877169946666664,passed,
2025/08/24 23:45:00,0.6208557777619167,0.5998050887207482,68.74381418994102,84.25909638642068,3.0803948239934766,3.07,2011.9196322169432,2189.1630786677783,0.9674189206198436,0.9956672818055952,49.7989700105821,30.05888690432106,3.684163835463134,0.987135855861192,0.9672689006124483,12.94099343777778,passed,
2025/08/25 00:00:00,0.6585111081120463,0.6308970201663843,75.3393449631105,93.85070424805134,3.1921547519981845,3.11,2069.07949016606,2319.9229968798813,0.9679299476110625,0.9985492579752087,49.79644700626727,29.913486795227076,3.6513065116666144,1.0621881274701341,1.0252084599893432,14.010375145555553,passed,
2025/08/25 00:15:00,0.6713370462014351,0.6338270962016602,77.89734739000589,96.56697616988866,3.206549787509838,3.08,2127.9937403300014,2355.3058124573804,0.9683100323231335,0.9985462029265544,49.06971692890832,30.123087206613537,3.633887002526628,1.063273589631135,1.0380600318973796,14.375923228333331,passed,
2025/08/25 00:30:00,0.6574037171538184,0.6176026627495348,74.7193281068388,91.91883697524746,3.127726513480278,2.93,2108.1555008732316,2323.456577504029,0.9680797990225577,0.9968404185977867,48.663615568683106,29.41753375587379,3.6490006850931356,1.0269117669888224,1.0071543293227576,13.860870594999996,passed,
2025/08/25 00:45:00,0.6477424710551908,0.6223869832742775,72.95966382540898,89.9570134400131,3.0454044799290516,3.04,2060.783864422159,2464.725628377434,0.9677565856722846,0.9969787110147718,49.3528915848355,23.84500061945821,3.6660231048266616,1.073114624802156,1.0314024409353824,13.78200688333333,passed,
2025/08/25 01:00:00,0.6429716410911939,0.6133787177066045,72.05348249180349,88.37972871996173,3.018803738140477,2.95,2073.7180915011236,2437.4050722685556,0.9675536761862205,0.9958506786672355,48.83905740561239,24.255954030584377,3.66496707729773,1.0497358781649748,1.021067955829568,13.618195470000003,passed,
2025/08/25 01:15:00,0.6396753509578923,0.6108305589214363,71.46119674490677,87.58830547761697,3.0130950463018267,2.96,2069.1202503107033,2418.4692411866026,0.9675202277008206,0.9956193499188842,48.82257418373054,24.506922990329585,3.6625778249121037,1.0409201383124027,1.0150461502551062,13.521533666666667,passed,
2025/08/25 01:30:00,0.6394011405846077,0.6134802974504443,71.02228204496997,87.37702723439563,3.022886498478208,3.02,2055.5266846558693,2401.6127143569456,0.967760152805722,0.9960826315224719,48.9491704680546,24.786271416954293,3.6312712784284233,1.015453717151003,0.9878686033241018,13.473426511111112,passed,
2025/08/25 01:45:00,0.6314541176256341,0.6012419144606266,70.94847572185058,86.17178673919989,2.9692292976588615,2.95,2107.959216941574,2397.2738718425658,0.9681577533953872,0.9945158302606865,48.23225131099589,24.73017231919654,3.6684943617892154,1.008613785553595,0.9903949069786238,13.377070079999994,passed,
2025/08/25 02:00:00,0.6278819197054248,0.6019262442814843,69.9501700107053,85.26741215541536,2.971889413554161,2.96,2075.5586277770863,2387.6439061449846,0.9678535134402038,0.994725973697211,48.61516272437871,24.480541563125954,3.6626995167978276,1.0135929248771276,0.9941656815518902,13.264144361111109,passed,
2025/08/25 02:15:00,0.6237001078379338,0.6026777215853941,69.07487213507537,84.47341388385527,2.9783850104174765,2.99,2045.1626468868938,2370.520845490404,0.9676307248460037,0.9949996749176611,49.06637523372987,24.49938645225568,3.6642493219837506,1.0248022898216693,1.002413050439848,13.151605524444436,passed,
2025/08/25 02:30:00,0.61622345262759,0.5966045079544844,68.36970189230273,83.28423860318205,2.9482524249058932,2.97,2059.897818884199,2360.9207282531593,0.9677596599743427,0.9942241868855939,48.825091438507215,24.381329437766688,3.6681923531045046,1.0094192377281854,0.9903881440040047,13.033689001666666,passed,
2025/08/25 02:45:00,0.6113814937687521,0.596173214784416,67.83068563438476,82.66856776093381,2.938755683969493,2.98,2051.5972275071626,2359.783425741952,0.9678682718654529,0.9942710685912707,49.03986902282818,24.03556068952537,3.6700060672300654,1.0129805823394178,0.9904974794451293,12.963969968888891,passed,
2025/08/25 03:00:00,0.6091698085417303,0.5917337092629905,67.38083058351104,81.91471404620108,2.9266974592713186,2.97,2059.4767698043083,2346.1036446351873,0.96767598890456,0.9936092063483664,48.7211088272236,24.2763151608754,3.663410782146943,1.0031830154036234,0.9873019339016358,12.893801005555556,passed,
2025/08/25 03:15:00,0.6049426731896078,0.594465383163299,66.65481043103479,81.3597684339921,2.931325369242998,2.95,2026.0382402997805,2345.360739987814,0.9675905288965302,0.994172785270316,49.34244189937429,23.772819994113863,3.6683093182676463,1.0140471701114204,0.9910766628477347,12.813992729999999,passed,
2025/08/25 03:30:00,0.6004442168912384,0.5816768001408352,66.47638783002562,80.26122895436013,2.897072586235899,2.93,2081.0950524241416,2311.696048310723,0.9674731369993852,0.9921901207560063,48.24272203941215,24.88324865433892,3.6731039577868265,1.0123629835127579,1.0052778608894846,12.726234674999995,passed,
2025/08/25 03:45:00,0.5950681470390429,0.5849463542655908,65.55349645560085,79.56603307916428,2.8955064607226073,2.96,2045.0988424892669,2317.710181778659,0.9675503228560742,0.9928710101189929,48.90912672456553,24.051216450100174,3.6675941924149034,1.010134954008034,0.9944607022668805,12.63254171666667,passed,
2025/08/25 04:00:00,0.5907525289675292,0.5830043025928437,65.00244902576354,78.87171557162266,2.887305047560567,2.95,2040.9598313290746,2305.906510942243,0.9675579376967821,0.9926756800598054,48.970241319990386,24.084154394514478,3.667051034315838,1.0071575544423084,0.9913252845351607,12.550729131111115,passed,
2025/08/25 04:15:00,0.5857940292858956,0.5800515730851901,64.31948890373585,77.98095051485437,2.8732036239155723,2.97,2036.8747469337034,2298.7814146644027,0.9674461994008204,0.9922909038153942,48.978167693100296,23.89822741983213,3.667857032030898,1.0045130650658882,0.9899381514145509,12.457222995555558,passed,
2025/08/25 04:30:00,0.5810586257234149,0.5732104417645997,64.21747504395657,77.45828718242765,2.8484803918715045,2.97,2070.0397254188474,2292.790161748328,0.9676226940763454,0.9913659451881578,48.503363948519464,24.23748077040247,3.6672095318950935,0.9914715800535523,0.982207232992373,12.427435386666668,passed,
2025/08/25 04:45:00,0.5796002182471618,0.5735950152947059,64.16506206899145,77.36976562015583,2.849033912469227,2.95,2069.9600056806057,2286.900222586789,0.9677824170018836,0.9914679984373463,48.59699791273021,24.31672175259083,3.6677643991474254,0.9936864157051754,0.9819076084438997,12.412842542222224,passed,
2025/08/25 05:00:00,0.5787876275822884,0.5806894690391298,63.483071114737676,77.0904640070265,2.8655246606465643,2.97,2019.1583815489978,2291.6250911678576,0.9677008764503855,0.9925917429829137,49.40244148929283,23.47174166837854,3.6604454009549565,0.9902478348559206,0.9689228302588321,12.352656347777783,passed,
2025/08/25 05:15:00,0.6817704593272681,0.6302147796369567,79.13751380053155,95.63086197172773,3.1126460104252516,3.04,2221.9573937649525,2464.0663293997377,0.9699513271634147,0.9975844144993461,47.14998369272312,26.640017455460615,3.547452692797263,0.9916125269637589,0.9785813868266308,14.585933046666657,passed,
2025/08/25 05:30:00,0.7103763562159623,0.6165757385180328,79.20296541665063,94.94874251442545,3.0541589505058617,3.06,2288.9211769534354,2549.6931020727625,0.9681721637933767,0.9945008276759174,43.519484188800895,25.05609448055919,3.3960142806199163,0.9405356067170487,0.9787223033388461,14.777897108333327,passed,
2025/08/25 05:45:00,0.7078975494463396,0.6272412768031247,80.65292798912019,96.90018676000253,3.0756088394612164,3.06,2294.748443665081,2572.7131610572965,0.9692049004677551,0.9959987541854152,44.52982769241412,24.690431727624237,3.4248656633660777,0.9470859429069527,0.9674788886023167,14.970407937222221,passed,
2025/08/25 06:00:00,0.6665449856802165,0.6261883437343024,75.84356978409025,92.23927236959489,3.1393223174150426,3.1,2131.6170219267924,2356.0765508272025,0.9692397084504939,0.9978514516229532,48.327156855592655,28.214165566522226,3.5628888850599134,1.0383919919069675,1.0120715561046767,14.088316586666663,passed,
2025/08/25 06:15:00,0.5960023176840156,0.5932673718282617,65.26984854951937,79.76515102836042,3.022718093073236,3.02,1977.8261689196604,2145.119301804115,0.9680472081530227,0.9952681753986101,50.29927057019316,29.126587327232095,3.6477439181203146,1.0293583452775723,1.0016276641550996,12.462501871111106,passed,
2025/08/25 06:30:00,0.5978812733914362,0.5966078870198723,65.10187354827096,79.82297179668068,3.044644999635511,3.02,1952.0377497460274,2137.728364143773,0.9678302068829799,0.9958251044587297,50.644960382796675,29.23489317064315,3.6429238778044857,1.0375619369647051,1.0076066614752934,12.451885948333338,passed,
2025/08/25 06:45:00,0.5978292307543572,0.5974078979366795,64.96429304776538,79.69923162844525,3.047032259968936,3.04,1945.5197016264228,2137.069504958968,0.967829319816689,0.9959600647770304,50.720149730966256,29.14705615988045,3.637049444059571,1.038898740111995,1.0082347541148904,12.43978101666667,passed,
2025/08/25 07:00:00,0.5944909269159664,0.5905498743843441,64.78978927068403,79.07403697584023,3.0173287650877976,3.07,1978.5460075260878,2129.0717961438295,0.9680050808692926,0.9949412990079641,50.104057110610945,29.377782388214094,3.6293586545447867,1.0261101069606169,1.0032997423880405,12.394033355000003,passed,
2025/08/25 07:15:00,0.5988783238696831,0.5996124464621347,65.24612769443307,80.03512726339136,3.0355874833626633,3.06,1954.6573933482023,2163.0243351682107,0.9681880435131295,0.9961483366964802,50.65049487811468,28.417699645420885,3.6270968199913662,1.0267861886446255,0.993099248413053,12.49958311555556,passed,
2025/08/25 07:30:00,0.5970748654689723,0.5902489294449703,65.01653685848257,79.32169082952734,3.0204899907941503,3.03,1982.087834742635,2132.3060498731593,0.9678526702285637,0.9948321429451678,49.965747227115195,29.453564504441502,3.629468224318051,1.0435102496175508,1.0234557864345541,12.427485546666668,passed,
2025/08/25 07:45:00,0.5948937357854948,0.5955941366751683,64.59843474459488,79.21234437034671,3.021516833559941,3.02,1953.732733607541,2152.198127925567,0.9679248979611493,0.9955843095424005,50.52670290462739,28.489700857070357,3.627916947853928,1.0390760915650534,1.0090949284547301,12.406139215555557,passed,
2025/08/25 08:00:00,0.5968372367562356,0.595751383846052,64.30910803162182,79.02374690381994,3.029150993217912,3.0,1940.7369538787143,2146.380100059015,0.9675669429930097,0.995561116336873,50.49138460825372,28.588971423551182,3.6153391444765157,1.049225440259523,1.023087109347849,12.380494683333339,passed,
2025/08/25 08:15:00,0.5933747487682112,0.5943177036518709,64.23706785618123,78.80689455972947,3.0110270515175293,3.03,1949.994871041925,2157.907762081039,0.9677260913490575,0.9953327966811764,50.478322968399986,28.148574676334658,3.6265717811160654,1.0540655455429333,1.0254436499848152,12.369005953333334,passed,
2025/08/25 08:30:00,0.5939459061419529,0.6030245992822817,63.89885633123109,79.08366002839412,3.0485864782701273,2.98,1899.1294108884545,2149.744768517995,0.9676588337992444,0.9967682361388417,51.40184963307342,28.11314046703532,3.6242223222124377,1.0659286262537917,1.0247745294212174,12.343343075555559,passed,
2025/08/25 08:45:00,0.5951718469642889,0.5921764724373133,64.61164244722717,79.13117758244837,3.0164157077924054,3.07,1972.3833554353696,2134.3795122359056,0.9680217078870427,0.9951024568013614,50.1031541280151,29.187775366359133,3.613990763344371,1.036007642615433,1.0121735165793024,12.387704022222216,passed,
2025/08/25 09:00:00,0.6010163668807949,0.600276970703623,65.42973765443715,80.4418472727335,3.038290365450381,3.1,1970.2034712762395,2149.114927901576,0.9686902681536973,0.9962628903977254,50.33157728598183,29.07387214364068,3.592977955271623,1.0091375548006003,0.9771429742695436,12.515685404444444,passed,
2025/08/25 09:15:00,0.601845546794567,0.6088611346519789,65.64579622411235,81.1204338129339,3.050706669350998,3.1,1945.4667721499077,2177.696870095041,0.9690242801607883,0.9974662798222759,51.00117134406423,28.108630962661696,3.596660470048912,1.0178305251167918,0.9720237054804347,12.578562822222217,passed,
2025/08/25 09:30:00,0.6100097084194803,0.6101898555021485,66.76596555666508,82.34378063601757,3.0653246055295593,3.12,1968.8350040260682,2182.27306526167,0.9692283364917648,0.9975387842094808,50.606150289866356,28.624853570985554,3.5859314522082246,1.0096857742629488,0.9680569258484717,12.724493705000006,passed,
2025/08/25 09:45:00,0.6192560403678489,0.6075463636869067,67.91857048413887,83.37756377661657,3.07804906303225,3.02,1996.14779290126,2187.645703006726,0.9687213731303914,0.996913723500751,49.98314463848845,29.228743233527087,3.5919772682416116,1.03747668469179,1.0061800933339455,12.877921649999996,passed,
2025/08/25 10:00:00,0.6259413222375185,0.6113966575662436,68.82197320669397,84.54543228712643,3.0909683484674857,3.07,2007.5178265025038,2206.3402893752964,0.9688563106781294,0.9972556184699463,49.82664706599661,29.150774658547157,3.5778587140248503,1.0428825481491146,1.0100765409213253,13.024902061111113,passed,
2025/08/25 10:15:00,0.6335795671709573,0.6187448323813398,69.98638643525064,86.23413782726531,3.120975493159572,3.07,2011.4413997432105,2220.932237586289,0.9691440229199372,0.9981304911147754,49.94094761679504,29.29614779376972,3.563690481696543,1.0392223131350973,0.9995579693969598,13.209134400000003,passed,
2025/08/25 10:30:00,0.6355628932278675,0.6228527018213198,70.3245924436304,86.82558607633122,3.1288424431351642,3.06,2005.7005396044378,2238.5499549523397,0.9691935803099971,0.9985738870038918,50.13882753028673,28.890745748411486,3.563754571280319,1.0420311347615503,0.996837890696678,13.279591086666656,passed,
2025/08/25 10:45:00,0.6431850363019709,0.6150983583392421,71.66073709012517,87.67414372219716,3.125259552959512,3.02,2059.5680040707516,2231.9809524414964,0.9690284885414553,0.9974221759391956,49.13823327933867,29.92400608865703,3.5740635576026496,1.0644237453934293,1.0346722817954923,13.41220437333333,passed,
2025/08/25 11:00:00,0.6377569162607776,0.6294252734809764,70.69906569606272,87.60000822842198,3.137785018096364,3.06,1990.3938891224525,2273.2279483483712,0.9691443089703049,0.999260682017188,50.54381318074948,27.94770066112524,3.5695164604639538,1.060609327760085,1.005413234898893,13.378328724444442,passed,
2025/08/25 11:15:00,0.6364688952741528,0.6115801512051086,70.44120931441056,86.26274736936493,3.1026355897527025,3.04,2045.6058476232895,2223.222129134979,0.9688771202522083,0.9970253068273021,49.19077655843067,29.605560841597757,3.572894653485541,1.0453477386906809,1.0187174693969507,13.244617607222224,passed,
2025/08/25 11:30:00,0.6319598592020041,0.6148408450737455,69.64582060186245,85.72131280514188,3.1119431660170602,3.04,2008.442304049561,2219.130019142372,0.9686393629303766,0.9975638223769514,49.859236255748435,29.275401361451028,3.5824431918175836,1.0556652835812217,1.0210722701827482,13.155964800000005,passed,
2025/08/25 11:45:00,0.6278870004513288,0.6124741484833471,69.03476299765384,84.9502927678928,3.096576341460772,3.03,2003.8890430844424,2215.955967153251,0.968589414688362,0.9972885907749945,49.87311195587696,29.053017155408106,3.585932753624325,1.0507555607743295,1.0175594077537373,13.06707222333333,passed,
2025/08/25 12:00:00,0.6240996162083565,0.6094602701907965,68.50115142838091,84.24088302364568,3.085702432949024,3.02,2001.1513502115874,2204.750487487658,0.9685187568752185,0.9969720291355101,49.86583578174725,29.134569701779707,3.5920498841092967,1.0446050487738192,1.013851507075269,12.978161533333333,passed,
2025/08/25 12:15:00,0.6204957060767717,0.6124959206521122,67.79897043118076,83.77477247949902,3.0927208694380104,3.01,1968.5295199838909,2203.689421150571,0.9682900649554226,0.9974437267037226,50.42158579410239,28.756690430498452,3.5974876514585157,1.059496433490577,1.0217052092008863,12.903508591111109,passed,
2025/08/25 12:30:00,0.616708888424585,0.61119025038294,67.22693305218257,83.12487620331922,3.0828803916081977,3.03,1958.4986206503092,2201.403318032375,0.9681890648596354,0.9973265057919533,50.55530646903176,28.514423026682923,3.603398862702522,1.0551491325831266,1.0171454102191428,12.824480117777775,passed,
2025/08/25 12:45:00,0.6149590202438058,0.6017528670651897,67.12987390913405,82.4352984257907,3.0550812569364365,3.01,1995.742445074941,2180.5431148620473,0.9683104237103207,0.9960910095077975,49.765440797636856,29.218595612062,3.601946410172417,1.0251777031777056,1.0015347281252718,12.758891737777782,passed,
2025/08/25 13:00:00,0.6103619932542781,0.6071642833439556,66.42441700777965,82.10408278609455,3.069716385477549,3.03,1951.3597005782544,2181.369410820229,0.9681202114047632,0.9969662651272566,50.65382969615962,28.719385764547425,3.61650232047687,1.04288213753732,1.006813138696156,12.686306269999996,passed,
2025/08/25 13:15:00,0.6066018343525634,0.6047141734096999,65.90160438068989,81.44126249096966,3.0580342946727708,3.01,1947.0064351399778,2176.5246107022263,0.9679821097013884,0.9966685697279856,50.6784143753815,28.60579252099974,3.6226929654844358,1.03852883422614,1.00384570477897,12.609899353333338,passed,
2025/08/25 13:30:00,0.6013593687861433,0.6020412275014879,65.35136773144909,80.74649979133716,3.044741340803093,3.02,1946.2706652569866,2167.2292636352854,0.9679733648010032,0.9963709848316692,50.71630181772395,28.616992609874124,3.628045769469354,1.0400457302206816,1.0048689862294629,12.524543288888882,passed,
2025/08/25 13:45:00,0.5967679914158313,0.5888561551429085,65.14753110469952,79.76887916805532,3.0117284349771634,3.0,1992.4447120634936,2137.8464744343482,0.9677274381856895,0.9945179278619197,49.80481135786855,29.63296421494704,3.6418947821033516,1.0329756002525585,1.014216430111265,12.439315411111117,passed,
2025/08/25 14:00:00,0.5925947600385502,0.5842723894753368,64.59970026425677,78.979679229658,2.994845493546754,2.99,1998.5049444981264,2126.516156463434,0.9675827771248784,0.9938753168763309,49.60089515486096,29.764000012777302,3.642652127630407,1.0277766008417464,1.0135599519037652,12.353800855,passed,
2025/08/25 14:15:00,0.5874275122200904,0.5802021996428002,64.00084295959005,78.15471688870721,2.9788412446976977,2.99,2000.9700412758118,2114.608174336208,0.9674756839006318,0.9933347158968174,49.518570573252944,29.85286722654539,3.647878987851187,1.0230013182316633,1.0112226336188144,12.259654134444439,passed,
2025/08/25 14:30:00,0.5828342042285142,0.5835284533178966,63.240914734379835,77.66329222267177,2.991234659770905,2.97,1962.3609000291137,2103.896450609279,0.9673221536302138,0.9940027406089432,50.24504730851137,29.709006752956732,3.6576115783428254,1.0323029329717817,1.0116221804069891,12.163129922777774,passed,
2025/08/25 14:45:00,0.5714213610409146,0.5773924238751158,62.01354204142194,75.98697945793836,2.951772520976998,2.98,1962.8587368730014,2102.317612159589,0.9671079745942003,0.9930642115567848,50.240741313613626,29.06290523962586,3.669312664957603,1.0295045644984089,1.0086808262357398,11.999475839999999,passed,
2025/08/25 15:00:00,0.5536183184000987,0.5667759844413762,60.29116534083678,73.31354563968881,2.9024407770125173,2.96,1968.9941143700419,2082.265820530817,0.9669313085074096,0.9916358780074419,50.26053921214694,28.60816774018564,3.681956744569751,1.0232066677808602,1.0027074909633797,11.75854203333333,passed,
2025/08/26 19:00:00,0.5643231873471388,0.5827273791737444,61.049242024857875,74.81263626010988,2.9824306416109216,3.02,1889.60281093768,2089.2408398278635,0.9667219125369075,0.994366987826361,51.74559910373025,28.37494112805269,3.715052763297936,1.0170374357730918,0.9817990914132683,11.866625222222222,passed,
2025/08/26 19:15:00,0.5651413209561104,0.5841822188521911,61.084129982072874,75.17374916522778,2.9837670778419128,3.02,1886.8465517158206,2093.7872954854074,0.9667093069911,0.9945188189027371,51.772861944873185,28.39483451331806,3.7135512651864744,1.0183890401024098,0.9816648567561573,11.87728422222222,passed,
2025/08/26 19:30:00,0.5660704429533017,0.585554200629768,61.20622697145856,75.61230108935256,2.987208165959322,3.04,1884.5307338837756,2097.4268228571764,0.9666726000489727,0.9946739491184837,51.82851383532874,28.48930542787852,3.718615735773456,1.0204087226441392,0.9819961541488897,11.894936130000003,passed,
2025/08/26 19:45:00,0.5648564478463223,0.5864702509604076,61.12968464915069,75.8032455829475,2.977052738304533,3.0,1885.6170187711982,2110.6797139117098,0.9667352502082883,0.9947024055420363,51.8466834920257,28.14697144045726,3.7189153163201287,1.0259037470806256,0.9843099733059426,11.89718613111111,passed,
2025/08/26 20:00:00,0.561031157857795,0.5706338751175339,61.220176900788125,74.92320179316074,2.937965669211878,3.01,1957.1652988556984,2079.1148107462664,0.966442508063482,0.9921804774414531,50.50739105124889,29.478185342388006,3.724394732783531,1.0248992747818428,1.0038006292128923,11.85845239333333,passed,
2025/08/26 20:15:00,0.5596451755878357,0.5672851807342483,61.063222096127724,74.2250381682251,2.939294915878937,3.02,1962.3012204176764,2058.975648297317,0.9664648226773241,0.9918614261673657,50.395655635124136,29.850434994614005,3.7191564000380626,1.0194066423877088,1.0030399235617382,11.819718655555553,passed,
2025/08/26 20:30:00,0.5585426260555237,0.5738198518795503,60.68965542196133,73.79454112674966,2.9579300172597947,3.02,1916.8454425586847,2069.209218069738,0.9664560888323749,0.9930017259007299,51.27156277154371,28.843588459524042,3.728246222170593,1.0161176724086152,0.988964119605099,11.790470731111117,passed,
2025/08/27 04:15:00,0.6290832564442167,0.6108937266326872,66.86859467863226,84.64114900264146,3.098002333655737,3.06,1923.2483696373915,2230.1852178327645,0.9656161262193875,0.9964137705262065,50.08502384921817,28.794338831609494,3.6080976166628442,1.0921264771695747,1.0734391408071788,12.867346946666663,passed,
2025/08/27 04:30:00,0.6078711543367412,0.6005543015706339,66.085455907633,82.86832287253685,3.033264137005407,3.0,1969.1538143032926,2196.909015412736,0.9671958689140215,0.9955842078645938,50.091330401586966,29.119719214658563,3.651119896715028,1.0290058436822196,1.0019272678403601,12.636768973888893,passed,
2025/08/27 04:45:00,0.5924963334027542,0.5931487001822207,64.391683036494,80.62452732945664,2.9910706792176387,3.02,1964.7695594706358,2176.1402177733084,0.967172651784102,0.9947197487280005,50.207809677792554,28.815912537538463,3.663500249344978,1.0185839450543843,0.990281120025213,12.385753820000005,passed,
2025/08/27 05:00:00,0.5852316163215378,0.589592025621572,63.44896022410222,79.48162974674395,2.9868216253369444,3.01,1950.442109264114,2145.1292836423704,0.9669782021648026,0.9944469413744812,50.43598120655198,29.271341193015395,3.6738108407724845,1.0324169792135955,1.0036396645895007,12.232741204444439,passed,
2025/08/27 05:15:00,0.5749319454070667,0.5799140256840735,62.52988341533814,77.92922729992729,2.9468739741212904,3.04,1977.4939345531063,2120.6614077027793,0.9670718002388882,0.9931156442104965,49.9700325385536,29.60896450449918,3.673093950495008,1.0130996798031777,0.9905348222896985,12.076747319999999,passed,
2025/08/27 05:30:00,0.5628633807495428,0.5788509296997564,61.247195229995015,76.52300271937692,2.9189412169605755,3.06,1963.140190292834,2119.9557250165753,0.9672326935144767,0.9930085475646143,50.37462014062088,28.83065962142109,3.6723506861770843,0.9987538382125591,0.9670491016259334,11.91831696,passed,
2025/08/27 05:45:00,0.563463621785655,0.5788263801823281,61.37934601741986,76.60143543985144,2.9190457474899314,3.03,1967.3544578162416,2121.074694163388,0.967310236562234,0.9930056876616034,50.32702693717964,28.83976183025872,3.671591030043322,1.0012497028723024,0.9697489278222096,11.934311730000005,passed,
2025/08/27 06:00:00,0.5763640456002616,0.5846171277840602,62.816879021906594,78.3175185968774,2.9514375147199514,3.03,1971.5796353189905,2137.482880098714,0.9675343534562812,0.9938276097639939,50.23764522465323,29.037694432352506,3.667539064232986,1.0032968593058023,0.9739342816525604,12.127641258333343,passed,
2025/08/27 06:15:00,0.5888947349610215,0.5892703506894877,64.14552755556619,79.96478474736841,2.989894850949161,3.03,1977.5522176825957,2140.382244491356,0.9675306007190183,0.9944414716432557,50.05420111908025,29.70130167298719,3.6534956978792095,1.0112920791730993,0.9855840922718188,12.312191045000002,passed,
2025/08/27 06:30:00,0.5847199650483391,0.5885988659571066,63.75715935478555,79.42930535806825,2.9740002157293888,3.05,1974.4891521360646,2150.395485511336,0.9675589298852351,0.994314603928236,50.17480258760128,29.1004604350878,3.6610131619509865,1.0125323019516157,0.9838162327257947,12.26740780222221,passed,
2025/08/27 06:45:00,0.5881406504181044,0.5891245336069469,64.24831060885998,79.91822108850371,2.983239960696368,3.05,1982.5068104217519,2149.8272984197015,0.9676218769537048,0.9943890250901523,50.06040967304828,29.375477827710448,3.6601077360701355,1.0096689325602823,0.9826711226108353,12.327744244444437,passed,
2025/08/27 07:00:00,0.5916177086006379,0.5952173565129544,64.63079326703811,80.59622625848964,2.9931601027619608,3.04,1972.6678488451391,2173.2753719053103,0.9678821308710244,0.9951685188592208,50.31467421375813,28.728508172133996,3.6499412762160848,1.0031510554964111,0.9696587298993161,12.40947183666667,passed,
2025/08/27 07:15:00,0.5996431111028496,0.5946662461346159,65.5593489082454,81.52787886996776,3.0184464805109825,3.05,1986.2108556478634,2159.807999202602,0.9677203171724467,0.9951141479499851,49.99572996343447,29.72143628917188,3.6495334596596165,1.0137304290241214,0.987565945040026,12.514536020555562,passed,
2025/08/27 07:30:00,0.6047589216996716,0.6052390180043029,66.03855963590874,82.59222377073199,3.0501447940675757,3.08,1951.5426708839248,2185.841336659384,0.9677957095887721,0.9965517006475386,50.73810636733029,28.98174529274677,3.6525088115532856,1.031071624940757,0.9921402519324818,12.619620291666665,passed,
2025/08/27 07:45:00,0.6101737347180823,0.6027118456105524,66.87589630094001,83.26073791682934,3.046718002436314,3.11,1990.720166334183,2182.5667902638875,0.9682118688121361,0.996145130966289,50.02626355162795,29.59589813958409,3.6289681068205306,1.0033806168471617,0.9730062094283416,12.714828499999998,passed,
2025/08/27 08:00:00,0.6140153198011514,0.6057772626650537,67.56618016341024,84.06098162043367,3.0588541027192586,3.05,1993.6957285600533,2194.9392013014294,0.9683435255650348,0.996527274527426,50.11471866631209,29.497625243225134,3.635078229524091,1.0058514385844528,0.9724760854114878,12.812423139999991,passed,
2025/08/27 08:15:00,0.618074566260691,0.6058264399083945,68.32452788459057,84.76812243164393,3.0620062616043304,3.07,2014.1216094677827,2202.106901193646,0.9685161115101765,0.9964570561091091,49.83597303650229,29.66642140614151,3.6323742279012046,1.008047979025728,0.9764277811240067,12.910118099999996,passed,
2025/08/27 08:30:00,0.6238980833682344,0.6072601330549428,68.93411702630425,85.46963225332581,3.0732359209007636,3.08,2023.8072451669054,2208.7716298236323,0.9684855419867857,0.9965253490972941,49.58739493405878,29.811118470492787,3.6167746196964496,1.0092075098452808,0.9803312782522852,13.007713436666664,passed,
2025/08/27 08:45:00,0.6273244226409062,0.6093681791427885,69.6120296410195,86.22348286443443,3.0818861881673727,3.07,2032.1093746213637,2220.353838864957,0.9685797104617471,0.996734111412024,49.56920517405536,29.76670385647817,3.6196027839345137,1.0143461816352617,0.9833401437574066,13.105607643333334,passed,
