datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/08/27 09:00:00,0.6306470206175194,0.6167784909682225,69.86573134582923,86.94496099967375,3.1053286263298756,3.07,2008.014014822593,2238.968143293813,0.9684683503072031,0.9976218848796219,50.04231982780948,29.26926361606439,3.613259082675992,1.0360651270408048,0.9958873013352668,13.188275271111108,passed,
2025/08/27 09:15:00,0.6363755735138208,0.6117162465542654,70.62796292677744,87.33730578452638,3.093200024249542,3.07,2051.7375526538776,2238.202053354225,0.9686481921955082,0.9968171009853292,49.12597058528203,29.761279428624587,3.593571050801516,1.0219782509216715,0.994492911923948,13.269641293333335,passed,
2025/08/27 09:30:00,0.6402442132297427,0.6102757270087387,71.26692361402351,87.83576019812217,3.0924977095530766,3.1,2076.920219874216,2237.5413318515225,0.9688824281078721,0.9965875298184078,48.68411327423489,30.11007915363994,3.581899603006161,1.0113076333798532,0.9885262782655515,13.342462466666658,passed,
2025/08/27 09:45:00,0.639791609419486,0.6181061076470513,71.63643588091449,88.63471885503752,3.1114335537755466,3.08,2057.705314766912,2253.8253569138674,0.9691937907104436,0.997670169476696,49.39389682102464,29.64206525109774,3.593042739523634,1.0114055637330646,0.9739283482991146,13.415041199999997,passed,
2025/08/27 10:00:00,0.6457173089374174,0.6121307000789555,72.43346344827468,89.05301701477444,3.114323655939848,3.07,2091.9156452973775,2238.84087951317,0.9689953657786368,0.9968525843467517,48.64874964891435,30.59407303809685,3.5916260545132404,1.0296210409132156,1.0050387765006918,13.487377493333334,passed,
2025/08/27 10:15:00,0.6484996793198987,0.6198706391234401,72.5805611520263,89.65671548556894,3.1302161585979325,3.05,2066.8879316789285,2267.259633306945,0.9688926098202122,0.9976880585288008,49.1207222982248,29.740320929238273,3.5847090328818068,1.0349267321872588,1.0009598673101536,13.566818741666665,passed,
2025/08/27 10:30:00,0.652378206550315,0.6254115394473899,73.11414116235451,90.644903339957,3.1619918236269497,3.13,2059.0251372046605,2258.9731778591354,0.9690713812532271,0.9984684179842511,49.37429593510323,30.23519090820287,3.5699082115425878,1.0195701184543349,0.9821038459419679,13.653475366666669,passed,
2025/08/27 10:45:00,0.6427568372703316,0.623082416685384,72.28680555870211,89.33229372910051,3.1141707143612067,3.07,2059.3819845193216,2287.4575633494364,0.9694295446195776,0.9981749967822952,49.54989241428729,28.76251800632729,3.5918618913220546,1.0108695248128152,0.9667048979814171,13.536800419999997,passed,
2025/08/27 11:00:00,0.6412551266335501,0.617051066188384,71.65608202574239,88.40229031897097,3.120661207365085,3.09,2051.5385825558747,2248.7504272415817,0.968827119024827,0.9975360092053145,49.409711997887904,29.731390173511766,3.5998690855602473,1.030469243659496,0.9958233932072772,13.419745093333336,passed,
2025/08/27 11:15:00,0.6357864181321495,0.6153577987303892,70.7965750855648,87.35869747715402,3.107332369483204,3.07,2037.2849051986323,2243.5913196854376,0.968739148686315,0.9973995465016187,49.596471168307836,29.403103682971896,3.6048574251177112,1.028173253125281,0.9931001628061799,13.302105263333331,passed,
2025/08/27 11:30:00,0.6301531638900718,0.6126894596061937,70.08789049181836,86.44117117156912,3.100852890159669,3.08,2026.4801154874888,2224.8912008262378,0.9686689617961443,0.9972300824599758,49.79492135966208,29.56954892336906,3.618050473646808,1.0209038701071047,0.9860385283278511,13.182877033333336,passed,
2025/08/27 11:45:00,0.6267038193700443,0.6051976214094593,69.57395873385879,85.41206218703935,3.08552870216965,3.07,2037.001525917281,2199.1878161513027,0.9684671191017159,0.9963560878236765,49.458647971127924,30.127873718054833,3.627536829083975,1.0103975716539535,0.9855153825996209,13.07088380277778,passed,
2025/08/27 12:00:00,0.6210563852069935,0.6016786317425988,68.85111694981963,84.41596105708659,3.071223373688748,3.06,2031.7142574959669,2185.160098522013,0.9684392470597241,0.9960221022016713,49.526605796388935,30.151463549078432,3.637804567821103,1.0004358323435942,0.9772145709323689,12.950963086111107,passed,
2025/08/27 12:15:00,0.6158194918388902,0.5996312598255327,67.93276010634067,83.36076359823068,3.0577538342058945,3.06,2014.858334687035,2181.2581433343576,0.9681776308144332,0.9957808709713104,49.697453352165546,29.79287698572497,3.64444296418266,0.9966186914626223,0.9740604811763285,12.830691249444447,passed,
2025/08/27 12:30:00,0.6063316561011595,0.5954792346402505,66.79300450180237,82.01339122988938,3.0400747355547284,2.94,2006.244580195903,2157.6801369454624,0.9681249833335415,0.9953776566486209,49.85614115684068,29.95274987124983,3.650554510319825,0.9968692192297643,0.9733333684315995,12.658642333333333,passed,
2025/08/27 12:45:00,0.6065449937199434,0.5969044798862377,66.37772745691707,81.72103744293325,3.048549970135628,3.04,1980.7425212268251,2160.2436070786725,0.9676416312157698,0.9955413434415645,50.13028671387053,29.663960701716324,3.6551263526874567,1.010996437883362,0.9871420627646038,12.624003137777773,passed,
2025/08/27 13:00:00,0.6066500306336626,0.6018683113834401,66.37725896090663,81.9689448300599,3.052437115996205,3.08,1964.2365196297797,2180.207712173703,0.9677673838057959,0.9961781179358737,50.51478372907694,28.93014046697201,3.655713258421189,1.0133098960660656,0.9815874654201137,12.65065539833333,passed,
2025/08/27 13:15:00,0.6050169156359337,0.6096385885521174,66.52861547074725,82.6142762877092,3.084182784435867,3.12,1929.4233874758693,2180.9186586053706,0.9678497362514298,0.9974493906521985,51.48771368208429,28.84713627512174,3.6832950879239874,1.028037524825465,0.9801055640589509,12.677046176666659,passed,
2025/08/27 13:30:00,0.6087703612056808,0.6017929492950681,66.80856696815759,82.4043674377449,3.0616399664931366,3.07,1969.5036808856296,2177.241068859956,0.9677291340590817,0.9961935489287633,50.49324769704581,29.26432800000717,3.666785660418542,1.0105985036100653,0.9798559373901684,12.695839456666665,passed,
2025/08/27 13:45:00,0.6093729222251675,0.5981259816735535,67.19780600472994,82.55470822127735,3.053804673753437,3.07,1995.9783199957828,2170.070259924504,0.9678896812128475,0.995694096340087,50.08905378091674,29.74168159425415,3.6684798909736287,0.9980720554526256,0.9724645271747276,12.72229862444444,passed,
2025/08/27 14:00:00,0.6107819130106279,0.6056417837994271,67.07001635817191,82.92310815650673,3.0767134928081683,3.06,1957.8022600580866,2185.740749144461,0.9676548152674969,0.9966836623723836,50.76921425462624,29.11208420121599,3.670891517548299,1.0139898840223647,0.9784813638587674,12.748494684444438,passed,
2025/08/27 14:15:00,0.6125050419738304,0.606864333724093,67.15938458271935,83.10801790010413,3.0827851789148193,3.06,1952.9142954763308,2190.9435014840255,0.9674971383375222,0.9967843832777044,50.80501123529054,29.016159881994298,3.6689999338453454,1.016501331647028,0.980925079611126,12.774623400000003,passed,
2025/08/27 14:30:00,0.6166256909926109,0.5992402837871056,67.88634493410497,83.38007288173465,3.0703633784211477,3.05,2005.1585865727332,2170.1455727143125,0.9678322906780895,0.9957694762318704,49.7990083504741,30.169531170967595,3.653481459381293,0.975224632428391,0.9550096413111733,12.819700984444443,passed,
2025/08/27 14:45:00,0.6184376206516894,0.6056805359530778,68.4796406801494,84.33959635117502,3.087936162254402,3.14,1993.057803175725,2192.7203916570247,0.96789696409642,0.9965771594885532,50.297703537604995,29.69305604248806,3.669155413182133,0.9934142802087433,0.9621754647147918,12.925415854999999,passed,
2025/08/27 15:00:00,0.6218654469264068,0.6056773220068743,69.17450610791269,84.96101424269628,3.084055086148483,3.07,2011.1339078472051,2211.8564382235822,0.967937990996426,0.996417236420081,50.05749171934619,29.457716396411588,3.674597170934767,0.998447788013021,0.9683797811561945,13.02393485555555,passed,
2025/08/27 15:15:00,0.6281545982843456,0.6101106395906671,69.78574736570047,85.99077107899184,3.127205812725124,3.08,1990.2738122120763,2207.419166230873,0.9673450647083969,0.996973619250683,50.40112372442207,29.977012791416122,3.6858581669042954,1.0407331774686879,1.0077499385935405,13.127049882222229,passed,
2025/08/27 15:30:00,0.6236712679118669,0.6091923042452695,69.09527410234352,85.22358744156286,3.11724389702626,3.05,1975.33310286803,2206.6250137563134,0.9671792449431514,0.9968948372699414,50.61913027165364,29.62403889659132,3.6953537880148124,1.0420721080754551,1.0077026716078719,13.036183416666667,passed,
2025/08/27 15:45:00,0.6267165822667484,0.6031458364768936,69.67419105744123,85.40765222537863,3.1039395006641355,3.05,2017.4048690665995,2194.6907894353135,0.9674250215738798,0.9960618796615073,49.82191331927801,30.36070677520832,3.6849254424327174,1.0154036387451304,0.9929832995828173,13.074090095,passed,
2025/08/27 16:00:00,0.6290137362497787,0.6044039052640595,70.13930376168949,85.93911704488899,3.111004038105521,3.06,2022.209092792939,2201.1707095185866,0.9674401489603055,0.9961855797525312,49.82416836306299,30.389051679175953,3.6898376152730306,1.0187695139838417,0.9950829304645327,13.138951619444452,passed,
2025/08/27 16:15:00,0.6322771934546937,0.605600344575466,70.62525686415174,86.50704505101204,3.116710730576736,3.05,2029.6749711628008,2209.2701568061066,0.9674655476456,0.9962613667936338,49.71984484941558,30.40188172185197,3.6868180323440414,1.020615257736761,0.9970520929387593,13.211565766666668,passed,
2025/08/27 16:30:00,0.6348390755660918,0.6070403248838043,71.15777762842238,87.12060822572572,3.1244498974103303,3.06,2036.1809785472883,2215.568949019363,0.9675375556942047,0.996417148242564,49.70893074279989,30.465920687504884,3.6900547891276174,1.026189713045735,1.0010319082937424,13.284379625000001,passed,
2025/08/27 16:45:00,0.6343484038326369,0.6055701921172527,70.9807402626851,86.8666490279425,3.122368620624253,3.05,2035.0263686606445,2210.7088831291494,0.9674049076302979,0.9962347787767762,49.65369909279806,30.55298999139235,3.6911644717713967,1.0240874967416316,1.0015491971011174,13.256750521666662,passed,
2025/08/27 17:00:00,0.6311320760619259,0.6042780252832015,70.59546539119712,86.35321285119173,3.110190515093767,3.06,2033.3091116674996,2210.651366297643,0.967446491338593,0.9960833244663977,49.68690103496271,30.331558937878846,3.6953852593853704,1.0213797238796831,0.9985044220727799,13.199525624999996,passed,
2025/08/27 17:15:00,0.6335295224458973,0.6074878148992585,70.50215781127739,86.56005714988629,3.1286535254418415,3.04,2011.2562599178973,2213.4889918735885,0.9670672450598642,0.9964553362535629,49.94633802390336,30.24612996103061,3.6913895181393905,1.0344650325729483,1.0098253467880913,13.217764126111113,passed,
2025/08/27 17:30:00,0.6336209601808991,0.6061964731788314,70.90314780301615,86.81940034014859,3.1220891979903085,3.04,2029.792920565359,2214.5345486735805,0.9673457362011134,0.9962994500960912,49.767148708696205,30.383260555030155,3.6966115543068656,1.026835670712628,1.002598781764282,13.251168944444437,passed,
2025/08/27 17:45:00,0.6328707520606389,0.6188398279166626,70.5738672152621,87.38564663432415,3.162246118409355,3.06,1967.527720010041,2231.1642269486265,0.9671365069981986,0.9980046218487656,51.01351899174407,29.613535514716016,3.7008292126614184,1.0616593390394493,1.0163447447177492,13.277297311666663,passed,
2025/08/27 18:00:00,0.6365626761059895,0.6100873638493542,71.32320025391799,87.49800753965978,3.132698379405,3.04,2026.2514582186586,2229.18108282667,0.9674053349900966,0.9967297284295125,49.900483546612065,30.13597523618559,3.6923341205103006,1.033563146159429,1.0048383327197508,13.330986625000001,passed,
2025/08/27 18:15:00,0.6391613443975446,0.6095980795435111,71.6060829652987,87.76875063400004,3.1356658155918784,3.06,2033.8661000407328,2229.8208167392504,0.9673550773334214,0.9966144516346933,49.71508610433261,30.295261841612458,3.6875387504239105,1.0301514717947131,1.0044812257566293,13.369497313333328,passed,
2025/08/27 18:30:00,0.6413676435923142,0.6099822506272221,71.95190889120188,88.15528935657301,3.1429862432440143,3.05,2037.5024810650161,2230.9113724984745,0.9673036345140253,0.9966473241593081,49.67497733397492,30.450652378060504,3.6900274573505674,1.0323734188318492,1.0073107891556001,13.415566022222222,passed,
2025/08/27 18:45:00,0.6431198750923912,0.6110977764445333,72.28433175643043,88.57519389526348,3.1500629142279273,3.04,2039.7748895438392,2233.689705675553,0.9673244009328869,0.9967795701368554,49.694757566486935,30.532477921112175,3.6921382053170655,1.0386385830251152,1.0123422103240212,13.461682336666668,passed,
2025/08/27 19:00:00,0.644674852085717,0.6122757310736987,72.51372455759825,88.89626317270873,3.1555759502063037,3.07,2040.819577884909,2237.422179713045,0.967325497390352,0.9968974811991617,49.699607695192164,30.54217393679732,3.6896593779134514,1.0379242531015054,1.0107439187723561,13.50031679944445,passed,
2025/08/27 19:15:00,0.6486520044225492,0.608683387214722,73.0632478358702,89.21640828091583,3.1483012641273427,3.06,2070.6171170446873,2234.6464295391015,0.967472866906547,0.9963872478160596,49.09104965593957,30.960427927032313,3.6767116409914657,1.0258017704954876,1.0076302353761406,13.554266666111108,passed,
2025/08/27 19:30:00,0.6498651368682506,0.6079443193844494,73.43131232589025,89.51932299399375,3.1461260049965536,3.04,2083.967685035508,2236.5799541071992,0.9676083637983733,0.9962787187441972,48.92421324857317,31.080657932326865,3.677796845626733,1.0243262284212524,1.007321680079212,13.592987283333335,passed,
2025/08/27 19:45:00,0.645902458757705,0.6116341435295182,72.64746712446437,88.99237423670174,3.152496084771771,3.05,2048.0806246724705,2239.867924615566,0.9673615587902975,0.9967764155945839,49.53635231709395,30.556387452743806,3.6846765444062184,1.0357835500716068,1.0107820905730172,13.51774101333333,passed,
2025/08/27 20:00:00,0.6543277397492153,0.6142376823755218,74.40713081714081,90.17518076236374,3.178369741627439,3.04,2077.2298073291818,2256.190483809989,0.9674938410823428,0.9969920143404085,49.317248593810724,30.566737013561458,3.679999749199252,1.0449329797303775,1.0201930972483453,13.773211931111106,passed,
2025/08/27 20:15:00,0.6012807517052439,0.592500803780725,65.94592970980939,79.65215382623082,3.077301169721493,3.05,1941.817915246496,2128.0655639336087,0.9667301298821197,0.9954096742270325,50.97609547671735,29.56649017266339,3.7277425064419014,1.0006475700297788,0.9788985911066719,12.524257191111118,passed,
2025/08/28 06:00:00,0.6592784136760101,0.6245417557619797,70.95525975453253,88.16894289052958,3.210484800320928,3.34,1962.3079094385719,2249.3133116456615,0.9658438407691594,0.9978885897977011,49.65476194098939,29.577562348509023,3.5370656724794287,1.0240001940644718,1.0056464239150176,13.521345914999998,passed,
2025/08/28 06:15:00,0.6695075899193234,0.6311155173105432,77.22352951053291,94.12859437989485,3.1839602036545958,3.09,2120.296219093654,2373.6605043669124,0.9682829975033284,0.9982378137823792,49.00772684423549,28.493374773123577,3.623948502558683,1.0373437201400335,1.0080465836028512,14.308579364444444,passed,
2025/08/28 06:30:00,0.6327568959153971,0.6188550601025341,70.18523013932868,86.46621111813246,3.159273883012778,3.06,1960.8417872111231,2230.1097208670653,0.9672461464305837,0.9980693018906892,50.98681236402358,29.143639218863914,3.677369242461717,1.0492256630611836,1.0064201465146976,13.240363644444436,passed,
2025/08/28 06:45:00,0.648101971661897,0.6171650822521072,73.05709673557311,89.16533233234574,3.160514328020096,3.07,2052.4123048087586,2251.056623043602,0.9680854056653743,0.9975296438914609,49.6189194624502,30.035269571485777,3.6486029610625006,1.0122987433620783,0.9804411099655395,13.601175206666667,passed,
2025/08/28 07:00:00,0.636726578685213,0.6225328838620906,71.33784692655222,87.81459085295245,3.167706252039356,3.12,1980.382884388285,2253.059238398986,0.9675430656729705,0.9983938404493127,50.94940409988685,29.003651106601787,3.681268708996793,1.076303887037834,1.0261117038524368,13.41030108,passed,
2025/08/28 07:15:00,0.6314033150839982,0.6133253832332062,70.1371537314359,86.04167488230178,3.139217168710942,3.07,1982.4112032176506,2223.9977874813026,0.9672872191237177,0.9973427663433228,50.56285603193043,29.3531958477368,3.6816131342425233,1.0508186631972607,1.0152087743916207,13.20483132222222,passed,
2025/08/28 07:30:00,0.6254497147007314,0.609702570692132,69.34905326712675,85.04105294892422,3.128984207470452,3.07,1975.9098840847337,2200.808876207511,0.9672798848490216,0.9970603231174029,50.64761937480967,29.654645942115003,3.6893311643726188,1.0418133862521626,1.0079439043579963,13.068887039999998,passed,
2025/08/28 07:45:00,0.6287814111355459,0.595286565344595,69.6880068804453,84.4965167139778,3.101235045345904,3.02,2033.887693274072,2172.580352638286,0.9669931340802498,0.9950746469735272,49.26680123189182,30.909968037303585,3.6871110132175984,1.0349961201839373,1.0281806201437917,13.045246121111107,passed,
2025/08/28 08:00:00,0.6259862894379334,0.5941509042311377,69.32279109244188,84.05369357529644,3.094435404867239,3.03,2030.7771258842283,2166.3170012111964,0.9670349666601032,0.9949819473407179,49.315361400493295,30.899692539919986,3.6889068031998056,1.0369878431669066,1.0299719192820997,12.987636664444441,passed,
2025/08/28 08:15:00,0.6218991477776281,0.5909344579618411,68.58990535476094,83.13969375865946,3.0796444504950236,3.05,2026.711591832581,2154.990679796341,0.9669695012269319,0.9946073774321309,49.24707283265586,30.895760599986335,3.6864083994001104,1.0309582296603366,1.0274004670852122,12.878156194444442,passed,
2025/08/28 08:30:00,0.6173959686248798,0.599823111420886,68.0521808612681,83.15161033530791,3.0936901338507083,3.06,1981.99386986161,2170.9750973336045,0.9671055652310362,0.99589191344203,50.2770174940564,29.977917830160056,3.693439822493045,1.0308248304814147,1.0086047184220694,12.84799912,passed,
2025/08/28 08:45:00,0.6160130479598616,0.5997393376998924,67.79982487929365,82.91923310589132,3.0940998878924852,3.05,1976.639576780261,2163.769390018148,0.9671311909015585,0.9959449895043946,50.349793474183514,30.06864532437207,3.690399814322647,1.0299937232083942,1.0072426018120835,12.810838919999998,passed,
2025/08/28 09:00:00,0.6137940521813423,0.6005109930407783,67.56960482307277,82.76136012544185,3.096625657249166,3.07,1968.9533092072177,2156.068401687573,0.9672456084979356,0.9961570902885634,50.549252300393185,30.161416843244055,3.6917900703939224,1.0298992444934707,1.003855394525412,12.773648066666663,passed,
2025/08/28 09:15:00,0.6141717349219903,0.5950625130900703,67.42628548030206,82.26439205867997,3.074333375986166,3.02,1989.8251393038763,2155.2715992410276,0.9671700812063448,0.9953094067747476,49.959892911124,30.189942146410377,3.6816171754011515,1.0163495727370444,1.000932207215438,12.74340925,passed,
2025/08/28 09:30:00,0.6111903664312585,0.5993182535448284,66.99295271409287,82.09751159982243,3.0819977907190523,3.05,1962.0125643069664,2160.689821368658,0.9671416613064718,0.9959511839177263,50.53845786375581,29.716726784742228,3.6872495142346575,1.0298164941738082,1.0050122107487398,12.706159644444442,passed,
2025/08/28 09:45:00,0.6090469575896293,0.6004696692189105,66.71180849584697,81.86981711200885,3.075161721309301,3.05,1956.4615994294936,2165.5548449763905,0.9673142791429522,0.9961204981733887,50.66457293684577,29.371359072702834,3.682071326081334,1.0170329850204536,0.9891021881133428,12.675867184444446,passed,
2025/08/28 10:00:00,0.6487903010273923,0.6154970337219094,72.83825809216565,89.05532035328413,3.1686285783426933,3.1,2052.164972266259,2225.6585876315867,0.9680794090264057,0.9974447267556942,49.46939729547182,30.809260297708917,3.633587133289781,1.024689468511701,0.9969618434671452,13.55483398499999,passed,
2025/08/28 10:15:00,0.6470734918466378,0.6093563617356569,73.04160629370469,88.70460271454633,3.136014260092443,3.12,2087.5304557406016,2230.7933347473463,0.9683742914002956,0.9966127121129389,48.908498169992946,30.728140051165678,3.6423994021621557,1.0104166013395333,0.9896777348750281,13.542324986666655,passed,
2025/08/28 10:30:00,0.6455197629559736,0.6142211957150226,72.74533877488552,88.74626632021811,3.1447657664121516,3.09,2065.368218447263,2236.497730447306,0.9684810149387498,0.9972680427047064,49.36530921837467,30.35408008924694,3.637225767897271,1.0025508552800402,0.973627742524513,13.52836076777777,passed,
2025/08/28 10:45:00,0.6431170693419251,0.6148564690300727,72.85462058846502,88.83833233719852,3.1419226146769934,3.15,2068.7904151690846,2236.6565347787937,0.9687827394157743,0.99744477225767,49.525683599913,30.325820778478242,3.6479650129350283,1.004888623177138,0.9712415439275119,13.527381138333325,passed,
2025/08/28 11:00:00,0.6439557366019739,0.6191752854649591,72.78052516009755,89.0725463192521,3.1515348560490977,3.13,2050.361142562865,2249.7120833411504,0.968694905271189,0.9979441228484176,49.84158045551768,29.88403565332286,3.643479182032843,1.013595960301588,0.9743773200085397,13.551830654999993,passed,
2025/08/28 11:15:00,0.6430102036592009,0.6184120429306098,72.47308764449811,88.74841305178786,3.148430359596507,3.13,2046.298484616111,2245.4456566555036,0.968628860819452,0.9978570081292715,49.8229683548865,29.88755291035645,3.638646473521572,1.0146263507599627,0.9767138969464252,13.512257549999992,passed,
2025/08/28 11:30:00,0.6435207651611908,0.6126142482106588,72.00796012399749,87.94607730886413,3.120719237596066,3.13,2072.459017100295,2233.939928546843,0.9688811693102053,0.9970449703990999,48.98771137655503,30.11443127330109,3.594908301380235,0.9982363776529717,0.972907007105694,13.43906203444444,passed,
2025/08/28 11:45:00,0.6412669347346878,0.610497504119765,71.53113367533392,87.33498921013975,3.1021056461278507,3.09,2080.1734595531448,2229.946945462176,0.9691581277727185,0.9967862989407927,48.72622562975008,30.01396428561181,3.5744076897737385,0.9988423990361418,0.9762290052632921,13.370448843888884,passed,
2025/08/28 12:00:00,0.6386595765607318,0.6138874262270475,70.96845841582939,87.04619183183728,3.1145779441031123,3.11,2046.2872735345911,2229.8448781013703,0.9688487730635774,0.9972888181960989,49.32317109892117,29.71447836046164,3.5842484791481257,1.0103005238345255,0.9812619700367764,13.31834688555555,passed,
2025/08/28 12:15:00,0.6354141311173418,0.613313384551772,70.52955422066931,86.5439276005262,3.1014070141029193,3.14,2045.8687941533033,2228.3533770701624,0.9691058749125271,0.9972698617658707,49.32678641890477,29.503535555337177,3.575702768751614,0.9961749065324182,0.9663051734542726,13.256102621666665,passed,
2025/08/28 12:30:00,0.6307711941838772,0.6181709054089787,69.949801661289,86.21910886639002,3.101780111567766,3.09,2012.2325412009448,2247.0457118672416,0.9689941588947676,0.9979089902438459,50.0517737215237,28.507657478266424,3.5917104063846517,1.0047307312849199,0.9636892300009455,13.211344574999998,passed,
2025/08/28 12:45:00,0.633960617755687,0.6142337535413525,70.21311167044031,86.33377044954908,3.108275266162098,3.09,2028.1527363972523,2225.3475459463825,0.9688343124595641,0.9974217042576604,49.61638594008611,29.44286834363521,3.5852581593461896,1.001731728872194,0.9697968082903263,13.22104972222222,passed,
2025/08/28 13:00:00,0.6633483665470314,0.6260882153227367,74.69019877530592,91.72519214459635,3.173720237190899,3.11,2100.428923040772,2277.4766238115626,0.9692751416254497,0.9983208199329687,48.6342671433043,30.256125192390254,3.5348128928918405,1.0073960642370803,0.9805079026442821,13.894247430555545,passed,
2025/08/28 13:15:00,0.6608609446437265,0.6246095208475152,74.85349453558626,91.60227473008254,3.1532876054517684,3.15,2118.5797030038907,2278.7545142971867,0.9700194189524118,0.9982970704785061,48.53231632714133,30.12282737083472,3.543918479615895,0.9845336504487134,0.956772908797074,13.866059484444444,passed,
2025/08/28 13:30:00,0.6616243764817328,0.6207193842407669,74.66484303413873,91.12229094818677,3.134745885928366,3.13,2129.534539577542,2287.32147805131,0.969781079088702,0.9976492990658263,48.103832011084315,29.847883523095156,3.5382583647247032,0.979686089961825,0.9581410182118244,13.845721229999992,passed,
2025/08/28 13:45:00,0.6573262002218196,0.6274790077264417,74.57923897327304,91.40314737274295,3.151831293978391,3.12,2102.4259535335473,2289.2216499830706,0.970124510318069,0.9987110282505205,48.98239568981933,29.56073237466782,3.55530203196558,0.9927437629098151,0.9562901233017548,13.84173234888888,passed,
2025/08/28 14:00:00,0.6583183536650922,0.6154247033045044,74.60775158582017,90.22970707915697,3.14169914560516,3.11,2133.8533188336537,2252.083607950389,0.9697107094483521,0.997294029607548,48.16664535212322,30.595535904297154,3.5640986097262166,0.9997863639800793,0.9790643181194528,13.779294295555546,passed,
2025/08/29 09:00:00,0.6449756325042061,0.6204547963524049,69.02999338780523,87.00811122614118,3.0987666470965687,3.18,1981.1915180288956,2288.8946964540723,0.9671939400412781,0.997283312462393,49.17428641120234,27.898724595345332,3.515163371429003,1.0973853291528746,1.0744746199297484,13.232000741666665,passed,
2025/08/29 09:15:00,0.6416510815548531,0.6239075349104891,70.28902184532305,88.33986541553321,3.1032750684457358,3.11,2021.0468434088857,2274.8677406879037,0.9689087126279109,0.9981044841225091,49.36560160391657,28.72749998164035,3.5241208090003076,1.0327124085233201,0.9947245891380834,13.331404624999998,passed,
2025/08/29 09:30:00,0.6341173666472312,0.6199518003015528,69.64674697110074,87.30133458951403,3.084990359515664,3.08,2021.5123908506307,2259.3491134246974,0.9691040768061522,0.9977986895142377,49.48846595912311,28.765867848854768,3.5419779960908637,1.029025631511413,0.9902441138206854,13.206416471111112,passed,
2025/08/29 09:45:00,0.6310812619319804,0.6230887316790901,69.00441465557343,86.83181012154223,3.0918849398601123,3.07,1992.4981604381649,2257.218610154581,0.9689885969849993,0.9982867410412,49.978187736425625,28.417881957421468,3.540658700998076,1.0377878630128918,0.9927807417230395,13.13963528166666,passed,
2025/08/29 10:00:00,0.632964153104368,0.607176504353472,69.56871296664947,86.31631074402515,3.0643356742084547,3.06,2060.712570520528,2220.2019300133484,0.9689185270355822,0.9962332914986534,48.575532757206304,30.001956073097848,3.5513292084951837,1.033814294063387,1.0140826476185996,13.118159022222228,passed,
2025/08/29 10:15:00,0.6308481244390822,0.6139840962172911,69.12882694238915,86.2788126669303,3.078663000379677,3.06,2025.179048154302,2228.8995010031817,0.96896346016279,0.9971998214674839,49.299999125267355,29.397573122140383,3.5470517447262817,1.0331605549358003,1.0017248710247635,13.096874230000001,passed,
2025/08/29 10:30:00,0.6300051193830724,0.6148065331291996,69.26431328824185,86.34326820413352,3.0733263000098647,3.06,2026.697051125409,2242.162199720997,0.9690577399389053,0.9972759968404846,49.40379294536188,28.974925377225386,3.5568353440095084,1.0327049555140904,0.9981415724531417,13.119597406666665,passed,
2025/08/29 10:45:00,0.6297080361794465,0.6122609030439793,68.89038958848231,85.85927647859842,3.08265337106043,3.08,2019.574979177374,2214.525384842986,0.968788394475952,0.9970663383750776,49.34547450870911,29.679153663962555,3.55219306179423,1.0235604098889441,0.9947416063911738,13.052263760555558,passed,
2025/08/29 11:00:00,0.6248807812929651,0.6098838394812406,68.59938719339064,85.23697725710917,3.0540888404571906,3.09,2033.9964384003913,2221.342491734787,0.9692984100980689,0.99680023043671,49.211919277279826,29.20345056399081,3.55181831111717,1.0025818091080176,0.9730688802717176,12.99618313888889,passed,
2025/08/29 11:15:00,0.6208641199711875,0.6164011566320048,67.84737693616665,84.84049519791294,3.0682719472471858,3.07,1984.2697582266694,2232.452609426514,0.9689684515530851,0.9977098697248812,50.15273241963,28.31948463383577,3.5642019151175117,1.0251067524384179,0.9827498738896504,12.938050949999997,passed,
2025/08/29 11:30:00,0.622686767788711,0.6104757673928768,68.05424160218055,84.70918954871169,3.077627339458045,3.05,1995.589539174399,2204.508142982359,0.9684843241678286,0.9970000498256908,49.83049843462731,29.40270201632885,3.5815413118960078,1.039157013699961,1.0070766179051123,12.926335455000006,passed,
2025/08/29 11:45:00,0.6235923669371569,0.6020839729696281,68.17413831679933,84.23536335006936,3.0545801847020484,3.04,2034.200924815006,2189.1958312900233,0.9685957368872917,0.9958634227038636,48.953566830385384,30.00722355431262,3.571425315034133,1.015058802163514,0.9979252733444834,12.90070404333333,passed,
2025/08/29 12:00:00,0.6219886485884419,0.6014178838020169,68.07493669541431,84.00584514843094,3.050520161611356,3.05,2033.366574100142,2189.5106361902613,0.9686033792074157,0.9958045878147754,49.018536229154236,29.889585247166476,3.579091716297441,1.0140361691025188,0.9962650320942662,12.881972069999993,passed,
2025/08/29 12:15:00,0.6239521016677851,0.6063943525759656,68.19071237124363,84.43262923689548,3.071272439589624,3.05,2011.272711565798,2198.0471542617806,0.9683850877449741,0.9964434069592919,49.45058547269152,29.644714990764793,3.5814368669088887,1.0299644177830878,1.0058927055995357,12.927968093333337,passed,
2025/08/29 12:30:00,0.6262123602363129,0.6051528596843848,68.7601032941864,84.84234897242425,3.0695860676145608,3.06,2033.5751612483182,2197.4609106187454,0.9686617007381642,0.9962740133905686,49.14496159420744,29.929219281314474,3.578538715501427,1.0195814031740336,0.9980790114675208,12.987529377777777,passed,
2025/08/29 12:45:00,0.6152473804083786,0.598894415068523,67.17292801377975,82.78799801746335,3.0398715829941434,3.03,2015.4746017036782,2182.0584206502867,0.9682667262989022,0.9955383532120108,49.310897143489186,29.55737279657533,3.5955942254298776,1.023327680853865,1.004543089899969,12.759961353333338,passed,
2025/08/29 13:00:00,0.6146242832532965,0.5978910883769318,67.01332685815484,82.53794849834206,3.0389730213737427,3.03,2013.9793948544566,2177.0871059298183,0.9681800106407444,0.9954182223783593,49.28370708846721,29.622176718860928,3.5946161940831285,1.021283539339708,1.0041164772323872,12.736538026666667,passed,
2025/08/29 13:15:00,0.6135229404231862,0.5965776495133404,66.8925296394235,82.28830389412464,3.03767926900008,3.03,2014.0227968002152,2171.1817821861555,0.9681090695578604,0.9952730874514515,49.27525656459829,29.722626863486354,3.5984159780578224,1.0195871812223636,1.0036487972058592,12.713309186111106,passed,
2025/08/29 13:30:00,0.6120432815875215,0.595832200575865,66.8661002316785,82.1664806427102,3.0401401863583555,3.03,2012.1853700199101,2164.1940129204695,0.9680658669742624,0.9952494666524349,49.39146112826198,29.884635897401434,3.610881648277781,1.01802346912574,1.001316260672265,12.69677879555556,passed,
2025/08/29 13:45:00,0.6106935864604267,0.594235741202254,66.69363883593478,81.85485958698196,3.0370612088202456,3.02,2013.6239942153616,2156.9764132490245,0.9680286217821193,0.9950659456404332,49.342066632872694,30.00615457669318,3.611142660166846,1.0156398516778933,1.000567126261758,12.666368714999996,passed,
2025/08/29 14:00:00,0.6103631106489174,0.5993258710145892,66.33647510443038,81.75844296220926,3.0512044681213415,3.03,1976.4014797941031,2169.4386123718427,0.9677236388950925,0.9957736106934411,49.979600009285036,29.318528799171617,3.620827990702393,1.0312196455133733,1.008762955698928,12.649805813333328,passed,
2025/08/29 14:15:00,0.608365060670377,0.5935961195918721,66.40290823571792,81.41464762373299,3.0363900864396642,3.02,2003.4677408812288,2154.855496947736,0.9678348935025279,0.9950214697265496,49.53497045660175,29.84471831648224,3.6236196377474097,1.0139579947605226,0.9980980668872201,12.626291455555554,passed,
2025/08/29 14:30:00,0.6086813908654846,0.5963080619253273,66.16219313002904,81.3193627230069,3.0492722940047363,3.02,1978.7605241919193,2156.6226502400928,0.9675577901372477,0.9954257568203762,49.91158965691023,29.60626058515168,3.6289991508091344,1.0246629883533926,1.0057762567735056,12.609909338888889,passed,
2025/08/29 14:45:00,0.606512684180924,0.5955616366262112,65.97018671869357,81.02961387551152,3.0443841867099835,3.04,1978.64274059269,2153.364466288245,0.9676199154152747,0.9953644459059139,49.95179046401311,29.56809055151546,3.630527500104406,1.022350138171249,1.0026218567400442,12.579417400000004,passed,
2025/08/29 15:00:00,0.6050789238427564,0.5943532384910719,65.83486263787512,80.7634905531073,3.040919616569193,3.04,1979.1478095446168,2149.815934196206,0.9675834346561958,0.9952237068438468,49.94990689684055,29.579179785772112,3.6342959339322958,1.021553668914893,1.0024648207828997,12.555846844444442,passed,
2025/08/29 15:15:00,0.6037879440859746,0.5940024721728576,65.73219406292777,80.58379889876103,3.0399355019716925,3.03,1976.1331996051217,2148.692682640077,0.9675379566481582,0.99520335897624,50.03682039343582,29.518497872556686,3.6410804366697858,1.0197839620435158,0.9999621185590523,12.539204638888886,passed,
2025/08/29 15:30:00,0.6027786140295327,0.5931824456646393,65.5639391773923,80.31389312560745,3.038692027429402,3.04,1972.2179523764246,2146.5964102290936,0.9674052931119851,0.9951018997607607,50.07813962036788,29.467427585953416,3.6457453104952995,1.0181594518368462,0.9991197230340619,12.515808366111104,passed,
2025/08/29 15:45:00,0.6012034228374307,0.5917455695051561,65.37741152191647,79.99721005701232,3.033301634000182,3.04,1973.5542186404994,2142.933967050844,0.9673776544392926,0.9949182650482489,50.0385454298527,29.467401987982708,3.6465200665801305,1.019537442394141,1.0015464748585605,12.486550339999996,passed,
2025/08/29 16:00:00,0.5990768207767878,0.5908591413425274,65.14655567936344,79.66178781537083,3.03012710098089,3.03,1969.1717048647201,2140.2579396952888,0.9672867510559797,0.9948271835203926,50.13132955927601,29.391061228932113,3.6541757072743124,1.0090747977441663,0.9908292290255679,12.45209413555555,passed,
2025/08/29 16:15:00,0.5970503573208603,0.5898281465288086,64.9123067532364,79.31271676591729,3.0244346049026576,3.04,1968.9052052362463,2136.876297007615,0.9673102286561794,0.9947115263659095,50.13702118304326,29.338404563368602,3.6536953347870567,1.0132649835285519,0.9949323582314439,12.417667655555555,passed,
2025/08/29 16:30:00,0.5950850141625401,0.5886889647784993,64.75655765620806,79.03512062829513,3.0203984757461897,3.05,1968.5747245253167,2133.6019935998183,0.9672828650477396,0.994587083205643,50.177567269627346,29.323831097315537,3.660411333460486,1.0126616864145532,0.9941721950599519,12.390208306666665,passed,
2025/08/29 16:45:00,0.5946828888609716,0.5899978260270005,64.39990613405801,78.68704867153512,3.0248430805597604,3.03,1952.742278196609,2132.0440168046844,0.9671689295873731,0.99479558048943,50.349070722026845,29.106710341024403,3.6518470173189517,1.014355026983516,0.9949327272553221,12.355837560000003,passed,
2025/08/29 17:00:00,0.5923902711904059,0.5866313043875656,64.37246733825584,78.01625351785567,3.022159563539084,3.04,1960.0559040749924,2119.2190952998826,0.9672053617149088,0.9944669296243769,50.31605093624203,29.237480906275024,3.6635528945639955,1.0078493440580927,0.9910166168107049,12.32821995166667,passed,
2025/08/30 01:00:00,,,,,,,,,,,,,,,,11.02229541111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/30 01:15:00,0.6713710833290643,0.6109464593903156,72.39662849364781,88.76668001856063,3.137767015433734,3.11,2087.9626627462353,2261.651611630802,0.9673234575316257,0.9959037149299144,46.90133426264104,30.196090499058187,3.4545794518416995,0.9667979817644177,0.9789292667392,13.648076200000002,passed,
2025/08/30 01:30:00,0.669240588775366,0.6195450008250419,76.07216321490685,92.40692180978749,3.1409947389849133,3.12,2165.8324740769194,2299.112336538172,0.9698224482201795,0.9973480886764765,47.55459231051867,30.217248263642997,3.5388932314989043,0.9603809211490607,0.9493954385301843,14.024368159999991,passed,
2025/08/30 01:45:00,0.6764800935503936,0.6343816911123116,78.39832554097153,95.76821956646089,3.1872149572640947,3.12,2177.559481457199,2346.0513470102683,0.9702551057562607,0.9989104644298762,48.14415896338267,29.871164933620037,3.5369836888135797,1.0042601097786743,0.980976143597081,14.417720093333335,passed,
2025/08/30 02:00:00,0.6933270427228077,0.6289930507947715,81.50747017074725,98.56074937054898,3.201458568966858,3.1,2268.470769471075,2352.9890077749615,0.970332344244441,0.9979824866774653,46.670150504760386,31.25406940440328,3.524715163652864,1.0149050157453798,1.0193185135277305,14.795412004999992,passed,
2025/08/30 02:15:00,0.6968439333339277,0.634344256587541,82.09927505839431,99.55336618846556,3.2166753775533214,3.1,2265.2372543468127,2376.542136805955,0.9702022260482449,0.9984163918661773,46.827182535727765,30.874804624237953,3.5162720721609033,1.031141751422505,1.0325403839872667,14.931097475555553,passed,
2025/08/30 02:30:00,0.6931853928502493,0.6330205966243889,81.31197743842903,98.62678671820734,3.205862499386884,3.09,2252.6025609655985,2368.790920698455,0.970229531963381,0.9983436626883366,46.933220028409025,30.709074636888626,3.516714462274783,1.0245232635034882,1.0229502156644807,14.81555205777778,passed,
2025/08/30 02:45:00,0.68782920531905,0.6342127225349844,80.19605098039791,97.60338978088336,3.205629778385843,3.09,2218.6389409604058,2361.0620938626776,0.9700067669234314,0.9985674155806579,47.430609758366195,30.399314369141155,3.522733010850751,1.0296940003697064,1.0198040673282158,14.680826013333336,passed,
2025/08/30 03:00:00,0.6829002556858574,0.6349901152668591,78.86627105605407,96.35230428479547,3.200602026448099,3.09,2180.881755671351,2360.049293970388,0.9696246346280485,0.9986842068499984,47.857132212675296,29.83735921899334,3.5223442887328322,1.0404062225645867,1.0234442840011015,14.533713119444446,passed,
2025/08/30 03:15:00,0.6784699619642246,0.6331195992079993,78.01088380236781,95.32474656924369,3.190766483497037,3.11,2167.316997674849,2345.013850665246,0.9697013855121916,0.9986257391948681,47.9959091090203,29.821627415872815,3.5240188909605723,1.0375376504738092,1.0177147653792058,14.397794033333328,passed,
2025/08/30 03:30:00,0.6748445968409256,0.6263960011434357,77.396134260661,94.18866308066886,3.173416780914806,3.11,2174.547672897653,2314.0261224228175,0.9699115805858063,0.9980712572729306,47.742551608330615,30.386346960516327,3.5315935749085017,1.0147646736326639,1.000122940774128,14.24411540444444,passed,
2025/08/30 03:45:00,0.6720405575162476,0.6236803927547735,76.70343439631337,93.29215299788432,3.1634199174976505,3.11,2165.8214379709525,2302.283488471608,0.9698414687632518,0.9978306530749418,47.73413118476146,30.39508830930896,3.532937023518168,1.0109723547966283,0.9967523745264495,14.13449211777777,passed,
2025/08/30 04:00:00,0.6688285098733481,0.6213029801328446,76.04984663248284,92.4446783512341,3.153417604927303,3.09,2158.5234253043673,2288.192743767673,0.969929223719088,0.9976811749946233,47.75427839399674,30.458135887962108,3.533861482750865,1.0074855082431402,0.9926850195157482,14.022353051666666,passed,
2025/08/30 04:15:00,0.6653515462473706,0.6191399486101892,75.49069593229362,91.70092734619494,3.144768326266162,3.09,2152.537796594842,2275.7525664882305,0.9699849104241015,0.9975373560931804,47.80929714534677,30.518126866316962,3.538157534222183,1.0027672525391278,0.9867494902778632,13.925947273333328,passed,
2025/08/30 04:30:00,0.6609383641862554,0.6201450756299736,74.43954901720903,90.72923971480822,3.1398015607267826,3.11,2122.5657217273083,2276.3926188552864,0.969699858263116,0.99766005787616,48.17641654601922,29.989775923911566,3.536885391467796,1.015275041941598,0.992325131276583,13.811856263333327,passed,
2025/08/30 04:45:00,0.6594941169228496,0.6156502508470504,74.49177546244084,90.46434674060775,3.12870628552121,3.09,2143.431363502212,2260.536552490451,0.9699175599593735,0.9971946032609466,47.83756774944756,30.496846371346585,3.538149280725261,1.001998880258054,0.9838281378317905,13.77872209999999,passed,
2025/08/30 05:00:00,0.659448558243596,0.6149291540140281,74.86055631488124,90.72995126617045,3.1262150540298923,3.11,2159.8113544981247,2255.606598661026,0.970284936273833,0.9971840513142282,47.70598273966578,30.767836615796924,3.5384166289815537,0.9914213949983107,0.9742219967415442,13.80354607499999,passed,
2025/08/30 05:15:00,0.6576554767382057,0.6200615804926439,74.5604754609389,90.75084182012016,3.134102241733722,3.12,2136.150405665995,2264.4391080859887,0.9703805388469837,0.9978521868386625,48.214832325467995,30.28128853685636,3.5364865711932656,0.9929475297598754,0.9664297582565162,13.791897460000001,passed,
2025/08/30 05:30:00,0.6579399804682412,0.618001194363116,74.53578704860877,90.58980922979738,3.128707116350985,3.12,2144.218701920428,2260.1952756562832,0.9703789769849052,0.9975875981200205,47.997954779732666,30.42413219547418,3.5319496613187185,0.9911637709503885,0.9678743561714884,13.780121355000004,passed,
2025/08/30 05:45:00,0.6574579421254174,0.6188130092103381,73.40300532586916,89.6405134920746,3.125661827042671,3.19,2119.823356792244,2253.9933034278865,0.9701634810815867,0.9976389382660467,47.95413783783185,30.15949268479073,3.4912373528660914,0.9569688632383452,0.9350975655747267,13.671071773333326,passed,
2025/08/30 06:00:00,0.6216353877188584,0.6029847399121226,68.92833095134314,83.95489812066475,3.045415418639592,3.12,2059.235278130855,2201.9423083181778,0.9696344339092283,0.9962018713995551,49.05406032177937,29.29340136386891,3.578758646254993,0.9880905218871295,0.9639737535272263,12.977055923333328,passed,
2025/08/30 06:15:00,0.6235647840631101,0.6092566314315215,68.38469370403571,83.91596336989626,3.0674829933308962,3.07,2015.7983324857305,2211.530001299201,0.9691041343497441,0.9969378165847254,49.57216000754134,28.7398183113132,3.561787321993971,1.005178294525344,0.9759851814314401,12.967257771111113,passed,
2025/08/30 06:30:00,0.6268022418939213,0.5997025311738542,68.83955310386915,83.84030365956015,3.0678049891402366,3.09,2050.972247620614,2175.232783629935,0.9687675545832175,0.9957248369578477,48.758460264291784,30.272246141358636,3.571160372164464,1.0153958660943818,1.0034308188037815,12.965172880000004,passed,
2025/08/30 06:45:00,0.6233590627643583,0.6064704345793898,68.42379514323592,83.79870798711045,3.0690304493311293,3.1,2024.6822094096735,2193.352932252878,0.9691256446453916,0.9966686726243847,49.4026969273127,29.358357971939316,3.563798352175307,1.005499018511675,0.9801815613569481,12.945278286111114,passed,
2025/08/30 07:00:00,0.6210349202254422,0.6083196553618709,68.08631888155473,83.50528178077452,3.059013744361509,3.08,2016.2434668731676,2206.8341009034125,0.9692888602276335,0.9968846865370058,49.57586788851954,28.678393632658445,3.55831140333009,0.9932287515638965,0.9639141116493283,12.918452323333328,passed,
2025/08/30 07:15:00,0.6206388833141147,0.6099237631033839,68.13426658745698,83.6695499096756,3.068422992925746,3.12,2011.0760751122007,2199.435075189364,0.9694116602553515,0.997192237256904,49.7628279681586,28.907247575574626,3.5591356873283098,0.9946684827083973,0.9620129093755602,12.919629225555552,passed,
2025/08/30 07:30:00,0.624638793394003,0.6076974351943276,68.64586359514769,84.02296674003661,3.0604074351344854,3.09,2038.7641147884854,2203.3696085623983,0.9696147443868329,0.9967877925176017,49.18307730200522,29.111750212199023,3.5415935103767335,0.9873643233349163,0.9613787623189448,12.982657587777782,passed,
2025/08/30 07:45:00,0.6275926984064415,0.6128359993945579,69.05125992728262,84.76361448558056,3.0828969094801484,3.1,2024.9281091944933,2211.64656792998,0.9695264319209933,0.9974395953275126,49.536455917321064,29.031613379623998,3.5442012752030294,1.0031361926333724,0.9706493878377636,13.060922978888895,passed,
2025/08/30 08:00:00,0.6310394617919836,0.6098732468899641,69.66564006217048,85.16452220722259,3.0769594678366405,3.09,2054.711389446687,2210.612916890441,0.9697128036325299,0.9969911194535753,48.99566913822369,29.429729935691824,3.537154861164388,0.9901127337589839,0.9642929524108967,13.12423000777778,passed,
2025/08/30 08:15:00,0.6304380195709726,0.6158160963011449,69.46675707317713,85.32382941973763,3.0884758467075737,3.09,2025.8246992612612,2228.168244865516,0.969582126025828,0.99772594510538,49.57664880265592,28.701729973952112,3.5403562199230816,1.006085212332303,0.9707236233987069,13.138354459999993,passed,
2025/08/30 08:30:00,0.631363449272616,0.6146610182371546,69.56071783529143,85.35381317130859,3.0889587102732388,3.12,2031.815760278385,2223.3359499645167,0.9695697972644879,0.9975777329399547,49.43136488929388,28.928172815867867,3.537719902891212,1.006827696415411,0.9740183459278172,13.14398793888888,passed,
2025/08/30 08:45:00,0.6311634779953624,0.6093156966780395,69.77097695198653,85.17100274376278,3.074142734306947,3.12,2059.4488813055846,2213.39783248284,0.9697362293344244,0.9969035007530486,48.93912715482096,29.369264570743248,3.5401884238020798,0.9885041096980448,0.9632680244025139,13.13534068,passed,
2025/08/30 09:00:00,0.6319908257430438,0.6110608713082993,69.73848894650467,85.08995294797171,3.085830102446858,3.11,2048.1833041643736,2210.61808686396,0.9696549414841475,0.9971781726503409,49.12176774924428,29.32718957118912,3.5364964170385473,0.9990362554307551,0.9720801741961437,13.141937532777785,passed,
2025/08/31 09:45:00,0.6667446342994481,0.6275790365478601,74.15997234834626,89.42270624210835,3.1499796127749042,3.14,2116.067357349067,2279.3164594803234,0.970914706432707,0.9988073417077454,47.97329971534755,28.867221830581183,3.4256222558538165,0.9687726202408986,0.9422582351522734,13.845369413333325,passed,
2025/08/31 10:00:00,0.6646564262538053,0.6271416208111429,73.86761790428045,89.29779486180327,3.143939740410131,3.13,2112.321201802846,2278.381417558609,0.9708848486453333,0.9987484135703816,48.027455055092474,28.854241076401546,3.4287581336653434,0.9734019136887063,0.9460656518606294,13.804104453333332,passed,
2025/08/31 10:15:00,0.6954951982250155,0.6259600752551048,76.30158427550597,92.16549496397475,3.1528540091404236,3.17,2192.440103009366,2333.2425352077366,0.9700274708998003,0.9974436659103717,45.42839433640912,29.146536649874523,3.312029471248203,0.9307392083066058,0.9374217225652692,14.268816650000002,passed,
2025/08/31 11:15:00,0.6566265517275243,0.613540063053221,68.0289675558535,84.04573231352248,3.1159306617733855,3.12,1983.3180745304899,2228.559352084948,0.9670814621421656,0.9965500362129988,47.79368239750792,28.50180190854782,3.375933025911152,1.0137074197091598,1.0251243614873535,13.123918017222223,passed,
2025/08/31 11:30:00,0.6553054763540017,0.6227021973260842,72.94448682478573,88.94768404882582,3.1091126527715125,3.15,2123.1924776984306,2261.2871479749447,0.9712923822544641,0.9982731300071708,47.89979819969427,29.37003274292584,3.435484251236022,0.9368965849682794,0.9094723069557042,13.631841079999994,passed,
2025/08/31 11:45:00,0.6747020493799957,0.6240886956848118,74.46746691811028,90.65144245556733,3.12073496180623,3.14,2155.457053540676,2302.7828366167146,0.9707248113799891,0.9978055812922317,46.68387258307242,29.12459242935371,3.383001509395526,0.9267211611259705,0.9149594877610563,13.912985093333333,passed,
2025/08/31 12:00:00,0.684164107091298,0.6303672758823707,76.20230894309168,92.8015900945755,3.1406046830688816,3.14,2180.7747438440183,2338.8385257031205,0.9708945308728033,0.9982941344378158,46.486551549542654,28.92682698105339,3.3706265088034595,0.9369611221336651,0.9273809788221354,14.1943186,passed,
2025/08/31 12:15:00,0.6921110533562623,0.6330172309383221,78.20712240341624,95.00439772871626,3.162704550825842,3.14,2217.552324753297,2359.492848884591,0.9708992504647915,0.9983982467692302,46.235729953640096,29.33771079408228,3.381525934428232,0.9657870785911428,0.9613274919169854,14.475841600000003,passed,
2025/08/31 12:30:00,0.7021992524795383,0.6342482811391853,80.24226139468138,97.14949754962608,3.1780885099690543,3.14,2267.225469256906,2373.7447849490122,0.9711656041199854,0.9983428099676549,45.57687106558666,29.931908920790622,3.3694875809008598,0.96009375472897,0.9653303251900013,14.74941423999999,passed,
