datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/08/31 12:45:00,0.704388823658687,0.639527534041282,80.26559450582427,97.60727176201408,3.1868800788601037,3.21,2255.7811515090043,2392.4951710289547,0.9711306140574841,0.9988203276810651,45.72504446453546,29.440979518729,3.3472275785140644,0.9557666186451091,0.9568066644384204,14.813499213333321,passed,
2025/08/31 13:00:00,0.7100886071516109,0.6414196242065562,81.04153608364525,98.51314312364951,3.1864656422512594,3.14,2272.6113263519646,2422.3895417876333,0.971034440023636,0.998755617547751,45.381254048198464,29.008491570479098,3.333527764327666,0.9554585789258693,0.9603189278512372,14.960458956666667,passed,
2025/08/31 13:15:00,0.7099339661961873,0.6378058695498011,82.19853804570432,99.36977901865298,3.1968390078126108,3.11,2303.814043850673,2396.075238083915,0.9713929256632202,0.9985992499556827,45.3227123345752,30.195456142051686,3.3701351354731726,0.9717696308795382,0.9814393260682305,15.02478938888889,passed,
2025/08/31 13:30:00,0.710307410970362,0.6455934490612378,82.24054312147382,100.0401895125537,3.2166596496397535,3.16,2282.8850215320062,2408.041557992087,0.9714757828427738,0.9994615248531765,45.83032708757987,29.848857865248597,3.3557258245449,0.9691927843472256,0.9693194092475966,15.089114247777776,passed,
2025/08/31 13:45:00,0.7180738844464198,0.6427426383646782,82.2469139702622,99.96706280641581,3.202544772694278,3.15,2298.7390650908696,2432.946081838354,0.9709272815193735,0.9987074703555712,44.906642723297516,29.412728215715255,3.313953706790513,0.9404621661123704,0.9529885425720453,15.15343353333334,passed,
2025/08/31 14:00:00,0.709809381126685,0.6477685332075255,83.02928823616347,100.77144443721059,3.207377341789721,3.1,2294.599030192906,2444.8772895835687,0.971598390811485,0.9995647632375767,46.01913836469397,29.036115047202678,3.384577210850419,0.9756303557320285,0.9719459793730266,15.20128896,passed,
2025/08/31 14:15:00,0.7072157153779068,0.6489945714134804,83.18652140491092,101.1149167199274,3.2235106134093274,3.11,2284.5523365366594,2443.5961635071694,0.9711268778228754,0.999652828084223,46.4495193785112,29.208415118672555,3.4103006148662685,1.0217449731909694,1.0135332439932183,15.241236871666676,passed,
2025/08/31 14:30:00,0.7074235334330493,0.6500664676569101,83.43658536083224,101.47913106472943,3.2288189970789687,3.11,2287.8341171075026,2444.9122256960122,0.9711523057692775,0.9997597859199816,46.4977467787047,29.296885314655498,3.410863359172077,1.019303579847047,1.0101344794766192,15.281181300000004,passed,
2025/08/31 14:45:00,0.7074507676576827,0.6512741507316919,83.70627367550064,101.8544429483683,3.2346905162509323,3.1,2290.946826402865,2445.556455140581,0.9712084097649799,0.9998982553820321,46.57336016324863,29.39459465414739,3.4127695227983637,1.022117834806819,1.0114894669352228,15.321122245000003,passed,
2025/08/31 15:00:00,0.7071161648284224,0.6530163814187858,84.03477987868827,102.36062966950158,3.2429465202710697,3.11,2293.0259833788996,2449.8262802343766,0.9711505566426057,1.0000485785135258,46.71440573122351,29.444675828679465,3.4177656084958503,1.0265264148790614,1.013410355444065,15.380816244444441,passed,
2025/08/31 15:15:00,0.7098095709650862,0.6513217947149692,84.49132653262053,102.80159028094673,3.2504000821869026,3.11,2308.4111627654747,2439.177650860656,0.9710995768522702,0.9998466605601259,46.43217301555706,30.022029133277886,3.412123207136224,1.0205932876450887,1.0134536643322207,15.431563069999994,passed,
2025/08/31 15:30:00,0.7060146281614459,0.6566413098532017,84.39773205435156,102.99241534662676,3.246286333875455,3.13,2291.3810722274006,2477.872688633443,0.9709175884189744,1.0002414572035172,46.985560103589634,28.851102954116417,3.427697116221459,1.0438153465263875,1.0244213479083324,15.482363306666672,passed,
2025/08/31 15:45:00,0.7097870859462833,0.6543224529265581,84.95954304068617,103.41971172019666,3.2466098970522825,3.11,2313.837793882118,2470.535996278602,0.9710627596095428,0.9999810423552531,46.55044301227542,29.34220429565975,3.4191086861282414,1.0330824930535096,1.0216812259950963,15.532995298333335,passed,
2025/08/31 16:00:00,0.7111801517765125,0.6538626075769318,85.28970427077213,103.74268074478388,3.246990637026386,3.1,2323.178538479511,2476.3122881828335,0.9709686169084398,0.9998421078778765,46.414433281331426,29.372098311572255,3.419746055211144,1.0325175113429808,1.0235333299397331,15.583901776666664,passed,
2025/08/31 16:15:00,0.7064334419654131,0.660027172595718,85.69123310814032,104.55794845210202,3.265585517159913,3.1,2311.561091812967,2478.7005578869707,0.9712574027032265,1.0006670082922138,47.19331668488126,29.333669646543285,3.4446577740050865,1.0529894759885619,1.029654307321451,15.643009066666668,passed,
2025/08/31 16:30:00,0.7075685171853278,0.6602049029893933,85.99811207554316,104.89865739809284,3.266271513430116,3.12,2319.2682581558934,2485.333437769083,0.9712151536257847,1.0006084293880915,47.103745010213586,29.313471373938583,3.4440826356228254,1.0548842840046313,1.0327584109727266,15.693133652777776,passed,
2025/08/31 16:45:00,0.7148802360024291,0.6468704027121147,86.63923627567331,104.5732047784929,3.252961083886454,3.08,2364.861314627674,2454.5702231632376,0.9709134143289614,0.9991400831202766,45.91675538579583,30.570149908520502,3.4518616278513834,1.0469708956204553,1.0521518549780446,15.677423238888885,passed,
2025/08/31 17:00:00,0.7083854689570459,0.6533966948124033,86.46630807620275,104.78842313030546,3.2631722182268974,3.1,2339.280999805797,2460.0965698248315,0.9712496744632513,1.0000412894368786,46.83062780126406,30.15638944409544,3.4760268932448,1.0582090357355278,1.0460856854558103,15.661195549999993,passed,
2025/08/31 17:15:00,0.5727345987194089,0.5849937113920862,63.10589422826573,76.72156793600003,2.913753066411365,2.89,1993.3726170945017,2197.359589223063,0.9687152337959383,0.9940038002014601,50.30816497073581,25.964011784897878,3.6515549197663963,1.0145734271242959,0.978321597747065,12.210758816666669,passed,
2025/08/31 17:30:00,0.465343623596063,0.5178830036842803,43.85971788607265,54.635166607977766,2.7431871225897155,2.4,1497.4203353612131,1833.5802074738297,0.9640391902356915,0.9909224595255075,55.32421040979799,25.45951527996119,3.8984892467009202,0.9973519807467089,0.9521362882226894,9.137557794444442,passed,
2025/08/31 17:45:00,0.4652282590716309,0.504454285204072,40.580548565624646,50.06160958364381,2.7392765052373926,2.39,1394.218376486776,1657.9274081202332,0.9641659146127288,0.9900220716170357,54.9778503560091,27.58346716938879,3.960604741306435,0.9083448332304921,0.890788851309989,8.360671238333328,passed,
2025/08/31 18:00:00,0.46236273388235555,0.5043397249408804,40.29819953287437,49.743108607338556,2.7374272280160645,2.38,1387.347213102505,1646.69527090026,0.9642499454381154,0.9900601493753676,55.12691871293253,27.65166910133789,3.9681173646006296,0.9053474888551398,0.8834306176003717,8.305470506666664,passed,
2025/08/31 18:15:00,0.4601266966786825,0.504413515942629,40.12184899669026,49.54841132010508,2.737835177817673,2.38,1381.0181700842554,1639.2955352670156,0.9642952863561054,0.9901648462866349,55.301838858971614,27.71010654583676,3.9786075803794128,0.9046429458168986,0.8789266320621818,8.26912111055555,passed,
2025/08/31 18:30:00,0.4627041909527024,0.504551478163389,39.95054264060272,49.34332035877093,2.7429153355136267,2.39,1368.870292283248,1631.2989553003165,0.9641868386696323,0.9902688327530814,55.26137280278637,27.746657154395027,3.9767581968041203,0.8975726062044557,0.8757572009604595,8.229210238333337,passed,
2025/08/31 18:45:00,0.46082544900419536,0.5045233040034102,39.7955078134566,49.15827578332032,2.740368930218443,2.38,1366.34952774877,1625.4277963163013,0.9642516813042329,0.9902475882300658,55.33147786579318,27.739192838686147,3.9819517842113537,0.8955223431607835,0.8708785945736133,8.198573624999996,passed,
2025/08/31 19:00:00,0.46234206005539147,0.5045965305478034,39.63555409111184,48.967106103258445,2.743132283844556,2.4,1357.4483464935704,1618.4686615800636,0.9641897487926897,0.9903028135424271,55.30223709770419,27.75859318337492,3.9803468881072073,0.8921348373509668,0.8697577612293169,8.163334018888886,passed,
2025/08/31 19:15:00,0.4644182381164543,0.5046926373380967,39.455652659132845,48.757630990538054,2.746731825411102,2.42,1346.8023931922526,1610.7110493335113,0.9641061113258647,0.990375340674506,55.25918806974267,27.78405574280476,3.977867078727135,0.8837661409794798,0.8645770050428223,8.123496296666664,passed,
2025/08/31 19:30:00,0.4633947840280239,0.5045533026607139,39.25673084159713,48.53090218863141,2.742399863331524,2.43,1344.9279679186084,1604.4245097470023,0.9641700182661734,0.9902702086574825,55.215639521003276,27.747140528639328,3.972968350649361,0.8826107158585684,0.8621935630200125,8.088303831666662,passed,
2025/08/31 19:45:00,0.46114696189666077,0.504636237689801,39.1701616681233,48.436347821096106,2.7392500451245674,2.43,1344.9046444877447,1601.9489769707072,0.9642447016787816,0.9902567107843064,55.30768696936221,27.709130487171592,3.979944778004705,0.8843285217944374,0.8602454704525195,8.07216891555556,passed,
2025/08/31 20:00:00,0.4628519750273261,0.5046519307590553,39.06708187730994,48.327911075275665,2.74067989781676,2.45,1339.4616409445352,1598.227702237268,0.9641907474514921,0.9902685332671871,55.23011841973379,27.71328607993692,3.9739189434739397,0.8805705779462392,0.8591509894136468,8.051266128888889,passed,
2025/08/31 20:15:00,0.4615514021607569,0.5051901141448825,38.967301712033816,48.238346864604495,2.739418367498759,2.43,1335.983860855138,1597.1433629531664,0.964216883704346,0.990343776036691,55.332172435656766,27.594854722677955,3.9782657619448796,0.8807170097706649,0.8562933502321511,8.035062591111112,passed,
2025/08/31 20:30:00,0.4610659069235001,0.5053972298300191,38.84404228256407,48.12662290239245,2.7390267693873063,2.47,1331.716132105786,1594.093505670272,0.9642249554347604,0.9903968829749943,55.37508585448684,27.568346581575167,3.9776468899587614,0.8787387201926015,0.8531799764177525,8.013870920000002,passed,
2025/08/31 20:45:00,0.46071743101059,0.5044773216506091,38.77881614182317,47.99314371206088,2.7328613335320084,2.48,1337.4426570238354,1588.9390630702446,0.9643066497441836,0.9900881029016683,55.18850774821868,27.628252111503038,3.9726572889026346,0.8763727676834083,0.8521752664707184,7.99739545,passed,
2025/08/31 21:00:00,0.46331564212661663,0.504772980921625,38.711975514838784,47.95185033467168,2.74417168182376,2.42,1321.9733122163823,1583.4062222137013,0.964135476492164,0.9904360123708177,55.32486817168842,27.805342355337533,3.983240427890912,0.8686898529695666,0.8478436095721686,7.9728602433333355,passed,
2025/08/31 21:15:00,0.4686140324491328,0.5052489925454464,38.626597705875,47.8584444642728,2.7563304383029044,2.37,1304.254066113027,1577.6158140784078,0.9638898588670664,0.9907193724009716,55.3064396933366,27.871399942801325,3.985571194151628,0.8564160379875988,0.8427259846887556,7.943385669999997,passed,
2025/08/31 21:30:00,0.46354994253938103,0.5054242849757884,38.44260499978139,47.670499615983196,2.7461333986531633,2.39,1308.5677018282622,1575.018807073206,0.9640918078444223,0.9905956375207235,55.41708894218469,27.7166319840838,3.987866870589661,0.8643783043980635,0.8427306318852505,7.91871322,passed,
2025/08/31 21:45:00,0.46167111925703375,0.5057179876388677,38.38588004284382,47.633908209653555,2.741665504565531,2.42,1310.8261756841894,1576.3970144762206,0.9641673424745452,0.9905621766895306,55.456871229100805,27.593186845046574,3.9858819202709994,0.8640261022815904,0.839068768064367,7.9158002244444425,passed,
2025/08/31 22:00:00,0.4588499076844878,0.5042986604996939,39.83545652128169,49.478112787434995,2.7364788063021566,2.53,1370.974659955229,1634.241484340453,0.9643150433327164,0.9903807993415281,55.41933237892402,27.917662685029836,3.975823097853912,0.9025417828632207,0.8746720508962662,8.223710287222218,passed,
2025/08/31 22:15:00,,,,,,,,,,,,,,,,13.234621950000006,failed,cannot access local variable 'm1' where it is not associated with a value
2025/08/31 22:30:00,0.648161047052529,0.6164457874837385,72.89527214151306,88.97614043221881,3.118400539914474,3.14,2105.539934173102,2242.845929488884,0.9700214572670882,0.9975500009072573,48.56625526296236,30.18149268153934,3.5472696119278857,0.9783117143566917,0.9497941420816515,13.560008825000002,passed,
2025/08/31 22:45:00,0.6640945746285815,0.6193737555693348,74.8780857151057,91.17429139723787,3.1338449599038074,3.12,2144.6672128432874,2280.082792581026,0.969990119001422,0.9974995658381608,47.74211347516509,30.15271321129632,3.5180873335318736,0.9728222289332862,0.9558704288515644,13.866480503333328,passed,
2025/08/31 23:00:00,0.6744285068483161,0.6249902842405383,76.7973853565152,93.50465754215071,3.1545300782541585,3.13,2175.4495837992326,2314.9261745012554,0.9701469240269253,0.9978919291540241,47.452149495275435,30.09626197466889,3.5061935644297795,0.9862303176883238,0.9736370390088738,14.165025392222217,passed,
2025/08/31 23:15:00,0.6838486425094493,0.6310550247881809,78.78439943375012,95.94758996777982,3.175937917116515,3.12,2208.0105800446754,2351.2371816831464,0.9702938958196711,0.9983015207042029,47.20880919698712,30.025802678818486,3.49500602889989,0.9956550710100417,0.9858420678505813,14.479887839999993,passed,
2025/08/31 23:30:00,0.6890933265883956,0.641909425574435,80.72459274158287,98.70070228822918,3.2137128810343216,3.12,2220.28274962424,2380.945164300794,0.9706703143067407,0.9994625862410816,47.67039661574799,29.997589680653437,3.500443638303044,1.023897717054687,1.0052296091046118,14.787025415555563,passed,
2025/08/31 23:45:00,0.696134026255638,0.6373978469006808,79.61832051923751,97.50541384958133,3.1935669694271493,3.13,2220.465321007551,2383.3987583459757,0.970115913460271,0.9985902580196747,46.59935542022445,29.745414205486654,3.4247994844739806,0.9701901181501135,0.9673005982887636,14.702748255555553,passed,
2025/09/01 00:00:00,0.6807381972449964,0.6299325082750127,78.06186046479537,95.05884810643376,3.174574640533324,3.14,2191.080348249844,2337.914158003518,0.9701716739405561,0.9982831403258272,47.39170893019325,30.018634752970524,3.4964333936916567,1.002894880291444,0.9905054993996213,14.377631106666666,passed,
2025/09/01 00:15:00,0.6755687030983469,0.6371765074443339,77.78391589804785,95.24653815276022,3.1847923468620642,3.12,2161.6217399116654,2349.954135406244,0.9704096849308034,0.999255652580653,48.26577498461753,29.39874671189249,3.5101627246835134,1.0179424650159359,0.9891630577391798,14.368432319999995,passed,
2025/09/01 00:30:00,0.6606461773784605,0.6215483619611278,74.42560499102494,90.68855175203949,3.1163981202120765,3.08,2127.2260301345646,2315.6731965505983,0.9698072752416934,0.997602823515256,48.09282634591583,28.76590852059288,3.5329694913324334,1.0005090149975713,0.9753503892512926,13.84584279833333,passed,
2025/09/01 00:45:00,0.6487701171443419,0.6144130096752857,72.78167294837614,88.77327303413617,3.113647172423089,3.13,2112.797385670213,2235.3631889260914,0.970023438414175,0.9972784026348807,48.29967017196323,30.403370202024877,3.535504421510306,0.9724181656973027,0.9484356801678455,13.538637878333338,passed,
2025/09/01 01:00:00,0.6512129244213305,0.6098778069938774,72.65400431295384,88.36158926252435,3.092148180809053,3.14,2131.207477653916,2244.9495202488974,0.9698173291065781,0.9964805530897146,47.618325398807634,30.17909585344939,3.516057683106329,0.9625640770561515,0.9494451007555421,13.53172589999999,passed,
2025/09/01 01:15:00,0.652041480911126,0.6157603723961209,72.50326100986226,88.61617206152854,3.1019556498774437,3.15,2108.1417433144725,2262.3634025394426,0.96980283550428,0.9971631007246625,48.02366310172895,29.543993964765615,3.5054987980323578,0.9645262631946849,0.9442156023565865,13.557113129999994,passed,
2025/09/01 01:30:00,0.6522727200930983,0.6140531158061591,72.51819841078499,88.54068578479124,3.097835692685059,3.14,2115.4594675689946,2258.638347021237,0.9697928205141144,0.996930410894992,47.84397559962649,29.697209800715147,3.5038767731598663,0.9629354477219809,0.9454468168761138,13.550236333333332,passed,
2025/09/01 01:45:00,0.6579219335276929,0.6117442920414674,72.9188328404906,88.84581479262452,3.094618509973032,3.13,2135.3749793803713,2263.389548825927,0.9696667239085844,0.9964736170568239,47.22255922858762,29.881052334631693,3.482565203873735,0.949670157517925,0.9412176566350151,13.61249813,passed,
2025/09/01 02:00:00,0.6556449257182462,0.6181623277754946,72.89004000332162,89.22681213244154,3.1085120463770064,3.13,2112.0944442827486,2271.5009152875623,0.9698962601662537,0.997385049458179,47.93170917310653,29.499525258680073,3.492201901063344,0.9642683005157742,0.943192799416742,13.626458981666659,passed,
2025/09/01 02:15:00,0.6525021591471297,0.6251592503508754,72.7971528261543,89.57016038134968,3.1262349650000107,3.14,2076.7858519866904,2286.4888280617483,0.9698294919064944,0.9983598883546427,48.8874537590267,28.87265653191311,3.5198510463157318,0.9906703080813326,0.954690268103562,13.640621866666663,passed,
2025/09/01 02:30:00,0.6532777480049617,0.6238745436780333,73.08121909604021,89.77343323855673,3.12228021053769,3.13,2094.6343051622084,2280.0181500499016,0.9701534068995978,0.9982342726825834,48.62166943330661,29.215877438347952,3.511523593817604,0.9828924569147847,0.9488697310363837,13.658890788888888,passed,
2025/09/01 02:45:00,0.6547189515685663,0.6244466299470456,73.36734401338802,90.10821642455863,3.1241069202329688,3.12,2100.891328811772,2283.410658835498,0.9702453985470586,0.9982812526068747,48.554061885310134,29.260834469945898,3.5098490875076327,0.9820250003309209,0.9477549050924953,13.697028179999997,passed,
2025/09/01 03:00:00,0.6557155791483709,0.6247730390981119,73.60423903872201,90.34682993432702,3.1265170754393696,3.13,2105.0396789508386,2285.427496541653,0.9702856631251662,0.9983121238450798,48.52916138383325,29.30471484949953,3.511714978647777,0.9849770899469704,0.9511105451689732,13.726870593333334,passed,
2025/09/01 03:15:00,0.6568224318032463,0.6237432157114935,73.68031285200153,90.35979160647074,3.1235591895744665,3.11,2112.06390650619,2285.358408774024,0.970285223182263,0.9981433551671983,48.339885664591144,29.371167276960378,3.5059715264505296,0.9783031584773098,0.9473676741791691,13.73560888333334,passed,
2025/09/01 03:30:00,0.6561446962613579,0.6268199052609545,73.60613577784254,90.50074831742893,3.1350930158904773,3.12,2096.3457376614765,2285.197150234306,0.9702789072826047,0.9985941185765992,48.70331265821408,29.297399265249595,3.509866794523689,0.9881449429025554,0.9519696100095243,13.736544506666661,passed,
2025/09/01 03:45:00,0.656001415483195,0.6257861980227475,73.50057537500133,90.33043229229291,3.1305061792725217,3.12,2099.185309478162,2283.7968578088726,0.9702778335187567,0.9984513315552517,48.59044338668396,29.30528836125112,3.5053226295621323,0.9864510071828462,0.95158511969901,13.720952758333333,passed,
2025/09/01 04:00:00,0.6549898723206833,0.625605153893351,73.40416839382199,90.19918157221431,3.1273662301299727,3.13,2099.049874059368,2283.4010863832405,0.9703422676384001,0.9984504350169666,48.61190814506751,29.250121997265225,3.505535209741988,0.987165773516736,0.9512584972260726,13.70552913888888,passed,
2025/09/01 04:15:00,0.6546449615758801,0.6249970512094383,73.37470350620615,90.11027752048312,3.1236195112349394,3.12,2102.4600453361386,2282.8298373565312,0.9704057687359079,0.9983783875044433,48.54657570749817,29.246039707185233,3.50350510152906,0.987571298996892,0.9521827599905185,13.697977040000001,passed,
2025/09/01 04:30:00,0.6570400649062835,0.6200773338613508,73.31166323515696,89.75334031646294,3.111230111941664,3.13,2119.6809308194097,2278.5343018094954,0.9701717536578011,0.9976245332417922,47.934442535306616,29.46041878915094,3.489523614337401,0.9724245374335453,0.9482117865866845,13.68385967055556,passed,
2025/09/01 04:45:00,0.6579637006821232,0.6198777525360866,73.41274451029236,89.82433030132414,3.109532734977024,3.12,2124.1126740496807,2281.569608590448,0.9701891839861191,0.9975625001850386,47.83072257682101,29.422517163892177,3.486037852931116,0.9712911875224431,0.9481437365904447,13.699613277777775,passed,
2025/09/01 05:00:00,0.6539222647713357,0.6199397743926013,73.01860884488153,89.40920603392169,3.110702092070556,3.15,2108.1827612324632,2276.722014156729,0.9700429949162296,0.9976718882193235,48.21987200004411,29.32446495488583,3.5063767586264034,0.9978978837341306,0.9705043845268818,13.640132458333332,passed,
2025/09/01 05:15:00,0.6609921427405878,0.6251946524153779,74.43798037478554,91.19481247807025,3.138685859431869,3.14,2125.084613766462,2280.2595225751984,0.9705076419405078,0.9983565917993794,48.216799658504755,29.865390109386897,3.5000115424737896,0.9884978187874669,0.960069714801069,13.826991346666668,passed,
2025/09/01 05:30:00,0.6587180415064249,0.6277030116794062,74.39567328614457,91.24732066231377,3.1387315863839125,3.1,2115.2593052263423,2290.666660215073,0.9706182199062839,0.9987061317412246,48.572633314119244,29.44769293688419,3.512078660738598,0.9950648351366669,0.960113203372809,13.829018995000006,passed,
2025/09/01 05:45:00,0.6605505691815978,0.6255161206590395,74.4654785381598,91.15649732527008,3.1288918823609038,3.08,2129.0106226092043,2294.08016330747,0.9706162413383799,0.9983334516733856,48.18148970912864,29.424306659077825,3.499520365636245,0.990854177509459,0.9611498160066415,13.839372854999992,passed,
2025/09/01 06:00:00,0.6588964107526971,0.6314676948860578,74.311689373504,91.41698717198254,3.1465935085381447,3.1,2101.042635549119,2297.8041124226884,0.9706781665647269,0.999181364269952,48.85018226020267,29.154344999191448,3.50567424805963,1.0033645201478658,0.9632934020017703,13.841382622222218,passed,
2025/09/01 06:15:00,0.6602025415415665,0.6277806321516347,74.46220918433211,91.30451076683448,3.134215228111347,3.09,2123.6558186099787,2293.265777460439,0.9708129718720131,0.998678515234106,48.349109477868986,29.406927494140593,3.4941813874055834,0.9920423662272047,0.9588637139706212,13.84358292777778,passed,
2025/09/01 06:30:00,0.6599494829729257,0.6300003608547396,74.53605282736513,91.51652999390753,3.1419111134422586,3.09,2113.8862800333336,2298.0237300609015,0.9707638970192799,0.9989713112956574,48.62136262545733,29.264423352884474,3.503285715982692,1.0037371902508336,0.9667893324271932,13.861829092222223,passed,
2025/09/01 06:45:00,0.6597760139802037,0.6271622135901425,74.75174626746723,91.52702594933487,3.1437975716538897,3.11,2121.693770535231,2288.262044263968,0.9705915426415185,0.9986522230046032,48.54475704644846,29.67141395097372,3.5220018172474163,1.0258118449316151,0.9915927918762083,13.864008381666672,passed,
2025/09/01 07:00:00,0.6629798898200218,0.6234256414360031,74.78333335918653,91.35352656251101,3.1374664720670205,3.06,2136.7643239344347,2282.6563112616627,0.9704033331857194,0.9980757861369718,47.99603451788629,29.960494966497723,3.504824963506898,1.0109667991930966,0.9864270759148103,13.865784068888889,passed,
2025/09/01 07:15:00,0.6624585567517185,0.6242283423411596,74.66338864317002,91.2873728932231,3.137856032688872,3.09,2131.6329474320055,2284.1347025487403,0.9704066112882271,0.9981777635959947,48.08312112648261,29.848326042636472,3.5034475709619954,1.0154933610157968,0.9891071988844478,13.856043159444448,passed,
2025/09/01 07:30:00,0.6610416444391867,0.6258313833313468,74.67721846709529,91.37286291480383,3.1372029623254623,3.09,2131.637774656695,2284.455188029718,0.9707312396804054,0.9984578929833713,48.21794143373573,29.782360812220563,3.5009005250608523,1.0025325119961588,0.9725153973151376,13.854179924444443,passed,
2025/09/01 07:45:00,0.6600698483600417,0.6255764258051566,74.71164519594143,91.36271250336884,3.1352980653990823,3.11,2135.470635065109,2281.2596590940298,0.9708912186317207,0.9984801640206349,48.22725993834371,29.862850838581984,3.5026769370035753,1.0049150115241356,0.973921748281102,13.847765946666668,passed,
2025/09/01 08:00:00,0.6627426086231598,0.624241328545987,74.88738825729278,91.45485254376234,3.1297553611916467,3.09,2148.215884087874,2285.2568619328963,0.9708904999210816,0.9982079753077984,47.86244103811007,29.877381332958855,3.4889086919143235,0.9971181587663567,0.9714223330904742,13.875685095555555,passed,
2025/09/01 08:15:00,0.6663246125096377,0.6277807910108325,75.0666937377875,92.00073754224678,3.153604741378464,3.13,2139.316235463696,2272.1222610448676,0.9709941975703695,0.9987393054790389,47.956886164865885,30.384774833763355,3.4669689169772506,0.9829882023656255,0.9575215178658582,13.911933358888891,passed,
2025/09/01 08:30:00,0.6728968632393686,0.6272148220873575,74.89527707858899,91.71451911072757,3.12423625327568,3.16,2145.229412589544,2329.6117460768055,0.9703823077329417,0.9980534995315714,47.24162489563423,28.7334851295101,3.4318571388125494,0.9745996083553545,0.9575960695641524,13.98046097555556,passed,
2025/09/01 08:45:00,0.6721895493143037,0.6253934018687447,75.90608006079476,92.54927037830555,3.1378560879049635,3.12,2167.966225894179,2306.7989679838965,0.9707460772737585,0.9980907413900699,47.34761670415647,29.805409858316438,3.4700228261178316,0.9991773185038422,0.9830561277199924,14.041169205555553,passed,
2025/09/01 09:00:00,0.6717968743151097,0.6287323370721898,76.28086810580464,93.11819539739727,3.1476737326106967,3.11,2166.684646186518,2310.7922242145337,0.9709836919963379,0.9985534480332993,47.63668581514933,29.792295106261218,3.4768434376504715,1.0045549613937117,0.9831569582043266,14.09363633333334,passed,
2025/09/01 09:15:00,0.6735174966151769,0.6310953839529487,76.70465857970683,93.71989068744003,3.1556472382312557,3.11,2171.215291323803,2316.8130371969023,0.9711025372479235,0.99880553185421,47.67164816482148,29.815382804566845,3.4722338200406857,1.007654480519496,0.9850655292097581,14.162634200000001,passed,
2025/09/01 09:30:00,0.6745560445816242,0.6331001114130749,77.01232679494268,94.16789217374912,3.1627944583797527,3.13,2172.6046346087005,2321.918423281629,0.971153045888757,0.9990197306855358,47.7495240183482,29.8036309919726,3.4711072908632152,1.0117074262643004,0.9875223271298834,14.215252620555555,passed,
2025/09/01 09:45:00,0.6808560838126992,0.6285414672731096,77.45696243927267,94.32129938040751,3.152052397897713,3.13,2201.5805673938094,2327.622976328129,0.9709620218214341,0.998249884371685,46.90114979423301,29.98156972065892,3.4497262732902567,0.999648563756644,0.9894440215157043,14.276286890555555,passed,
2025/09/01 10:00:00,0.6804896852110259,0.6340601245371632,77.6110513221869,94.88804905374357,3.166684335067232,3.14,2188.7345505843296,2336.2032825480383,0.9710736704562423,0.9989146216385091,47.3280303775611,29.768677472577167,3.4467666869315643,1.0060119104987608,0.9878842446017941,14.329049753333331,passed,
2025/09/01 10:15:00,0.686204684451245,0.6329556712225551,77.83663698994009,95.06186532597921,3.1577009459708925,3.11,2203.594752684816,2356.1788106781914,0.9708339603140943,0.9984841947437261,46.721883341358975,29.41977814849045,3.4185683661071824,0.9954776452853714,0.9858346283289232,14.398401294444435,passed,
2025/09/01 10:30:00,0.683301201259331,0.63991807431399,78.19677019748241,95.87431982955084,3.178997037167024,3.13,2187.40977187537,2361.0310935762154,0.9711156736919725,0.9994466478406173,47.511361176076306,29.31085086800552,3.4371159091136207,1.009290460023126,0.9864983478956619,14.459480035000004,passed,
2025/09/01 10:45:00,0.6805010974577314,0.6373278689114242,77.33540387569526,94.81538271024769,3.1649458653690274,3.13,2175.6373820623194,2354.487697447769,0.9709983367550713,0.999180686534401,47.479433757440205,29.097427063285974,3.433630697911953,1.0045074354321846,0.9820041588356986,14.33760063999999,passed,
2025/09/01 11:00:00,0.6873737038148808,0.6424661623906411,79.70491156524739,97.54129623034197,3.198255404407407,3.1,2213.957935946831,2365.646638414498,0.9714255483676616,0.9997428914992255,47.48204843024573,29.830023331156085,3.449298845263133,1.0280289476753062,1.0060138397314968,14.646745080000004,passed,
2025/09/01 11:15:00,0.6852586399236763,0.6416964110644904,79.2493743689025,97.01398922029877,3.1938666756971386,3.11,2205.1982139719094,2359.7390445579163,0.9714098455662552,0.9997173171477582,47.57059841910631,29.772732166075144,3.4503552004183273,1.0256298273778504,1.0021492441724744,14.579800986666662,passed,
2025/09/01 11:30:00,0.6894913756268695,0.6375992045787156,79.24237246099929,96.79304126769527,3.1859494409103677,3.15,2221.321838058543,2354.297595657633,0.97123605842517,0.9991145239394259,46.91559465149105,30.054625559257733,3.426772729825933,1.016021148545303,1.0035903354663158,14.577692176666664,passed,
2025/09/01 11:45:00,0.6954442244739716,0.6364228282595886,79.11039106282966,96.61003866367885,3.1705186050245135,3.13,2229.1788465421987,2382.97407332802,0.9708092010852852,0.9985777752813658,46.241561656030264,29.33586638221234,3.389755219442508,0.9899994350414464,0.9865169701693711,14.622916641666661,passed,
2025/09/01 12:00:00,0.6876424682292847,0.649811069045426,79.3732573562144,97.74629554765379,3.207319195147444,3.14,2187.596086772263,2390.8158464346557,0.9713220048954552,1.0004481312045526,47.891130444748484,28.949260918023416,3.4266882437284596,1.024829755720234,0.9935257813346718,14.68442847666667,passed,
2025/09/01 12:15:00,0.6997411586230777,0.6484830628234292,80.5976678617567,98.9356334235913,3.202064211983085,3.16,2225.9803438033664,2430.0344213617354,0.9708893646569087,0.999748572519153,46.867582939329075,28.60538703817972,3.394549711276609,1.0228408595277536,1.0077704356406918,14.90885825,passed,
2025/09/01 12:30:00,0.6990515760771432,0.6461615247953758,80.5931265076209,98.74431624809816,3.1991750922270237,3.14,2234.301735866474,2414.665397540537,0.9710829337265785,0.9995977223799559,46.73560228065558,29.01724749928834,3.3963074131796342,1.009350398412251,0.9966686664974567,14.872859857777778,passed,
2025/09/01 12:45:00,0.697176626518932,0.6414868191124912,80.92498926881288,98.72012664211472,3.202474951889868,3.12,2250.20965524484,2382.7183594943467,0.9712690795911797,0.9993048750372711,46.6741256711732,30.023496615747174,3.423428740945151,1.0184273154602317,1.0095428373118878,14.836835921111101,passed,
2025/09/01 13:00:00,0.694585156026936,0.6456306480387529,80.32357073598128,98.40657105427299,3.2037771121219394,3.12,2225.2813860143583,2393.1277704828053,0.9712677561698498,0.9997871159107726,47.094955735837964,29.418636294298796,3.4155917096128854,1.021706263981544,1.0041804929250437,14.796353550000005,passed,
2025/09/01 13:15:00,0.6929681802329484,0.6448982314252617,80.05796877191416,98.06834554472678,3.201289424861314,3.12,2220.2158775945954,2387.9525476695035,0.9712595167048864,0.9997586161766584,47.16921691095247,29.425496305152894,3.419537466023299,1.018767090518494,1.0003011838559035,14.752080847777775,passed,
2025/09/01 13:30:00,0.6906851717124419,0.6441884279180684,79.7468109018676,97.68670072991614,3.198465186918303,3.13,2213.195614797186,2382.59716457458,0.9712443994360169,0.999746877129869,47.303783255688145,29.409767567330988,3.427348258528626,1.0155678141389386,0.9953612925910996,14.699483211111104,passed,
2025/09/01 13:45:00,0.6894535859160873,0.6431253596606038,79.44214190988122,97.30076703487646,3.1958886056271165,3.13,2207.283772859891,2378.3088798643685,0.9711313611803001,0.9996460788773576,47.3413387130336,29.39643123706488,3.430384330170668,1.0119248495895623,0.9917398991985774,14.655043308888883,passed,
2025/09/01 14:00:00,0.688120619469155,0.6423900382545892,79.16720159014139,96.95085972051494,3.1918016202656756,3.12,2203.528709883852,2374.084405406556,0.9711623557618915,0.9996087029851795,47.36713463427656,29.371219039213475,3.4305764299388546,1.0118205758248693,0.9909922385716172,14.610832958333333,passed,
2025/09/01 14:15:00,0.6841637665022704,0.6456033047979449,78.6003045238712,96.59896415224425,3.1956193682640417,3.19,2176.9871421157,2378.719907847674,0.9710530142475133,1.0000325504716416,47.90847574323811,28.920007546408815,3.4390506923732875,1.032533344117892,1.0021798361644534,14.558305684999997,passed,
2025/09/01 14:30:00,0.6817387813329112,0.6441246650364084,78.50615822565484,96.34160396564984,3.192500063737011,3.13,2177.890472116706,2368.108025830384,0.9712105068545757,0.9999975730374302,47.99985454916814,29.117116668744803,3.45237155163015,1.0246008689724995,0.9933459420550026,14.513100494444442,passed,
2025/09/01 14:45:00,0.6818056288051362,0.6405399669253619,78.33492119701107,95.90511609808732,3.184039019401908,3.12,2184.86298757583,2358.831476754013,0.97116794021407,0.9996011237979336,47.73927481862386,29.327683226073862,3.45181723198494,1.0077065615752545,0.9817354413345387,14.467300466666668,passed,
2025/09/01 15:00:00,0.6784987059825806,0.6438802376126851,77.7180704209864,95.53078016942966,3.1878379135874897,3.14,2156.819801683866,2366.390446409655,0.9709587225100796,0.9999916749552058,48.23709989941843,28.79118498743725,3.4556516108600066,1.0201054940033918,0.9854829702205327,14.419261120000003,passed,
2025/09/01 15:15:00,0.6766964560816412,0.6426519874173207,77.4729834772354,95.17469797095521,3.184880953374937,3.13,2153.153476616154,2359.121283709474,0.970962458212752,0.9999249800557108,48.30008996171665,28.861674692810855,3.462252427431181,1.016678387704268,0.981573147800918,14.37105794055555,passed,
2025/09/01 15:30:00,0.6752074950467599,0.6414651329105151,77.22860581033521,94.83230282979906,3.180565752260312,3.13,2151.2685974581286,2351.9861181670612,0.9710324784253472,0.9998627103524749,48.3114150082507,28.932754904346098,3.4643814472001035,1.0148643169138025,0.979598219761544,14.32289772222223,passed,
2025/09/01 15:45:00,0.6743998813234771,0.6395847080350112,76.90924606650555,94.38584158992833,3.176805823879659,3.13,2146.985631865174,2346.6456038539295,0.9708484845679052,0.9996433226635455,48.26865215176267,28.959899646574076,3.4665258897434468,1.0125554075228531,0.9789125357156493,14.275393879999998,passed,
2025/09/01 16:00:00,0.6724817698289561,0.6386623148646634,76.60132508792468,93.99612336880136,3.1742012417518715,3.13,2141.106217448313,2339.541051516422,0.9708468048083366,0.9996131091851167,48.35542411630484,28.997351418340617,3.4712182148294968,1.0069746726300368,0.9724166821257203,14.222476124999996,passed,
2025/09/01 16:15:00,0.6709297145018057,0.6374385412435319,76.36586471893618,93.66558992940553,3.171177297901344,3.13,2137.748836161177,2333.047916845767,0.9708315520419485,0.9995309706107613,48.39836062910341,29.061437993511607,3.476835463865473,1.0015093631632832,0.966892978179407,14.177689166666665,passed,
2025/09/01 16:30:00,0.6698292102621072,0.6359278169983341,76.10080123609534,93.28687124201763,3.167653952986924,3.12,2134.5191330319767,2327.1192913104587,0.9707547035624123,0.9993868756411822,48.38859690052813,29.10842535743902,3.4797536858455858,1.003470841896414,0.9694537616719026,14.132926591666669,passed,
2025/09/01 16:45:00,0.6677548112565239,0.6348896000669823,75.89006864060303,92.97515153930274,3.1658264467764288,3.13,2130.16243025781,2319.8561047164058,0.9707583789722771,0.9993526079094556,48.500379352799364,29.186033285216478,3.489842026761834,0.9994726551639558,0.9644031908992373,14.087986366666671,passed,
2025/09/01 17:00:00,0.6675446710827216,0.6330692370336667,75.58469679183784,92.55999989854111,3.1601639248871805,3.13,2128.811611812053,2315.0316421072016,0.9706643134339688,0.9991307916241267,48.37023204389613,29.21048522047512,3.484743316064627,0.9954646861520952,0.9627714349674482,14.043273138888893,passed,
2025/09/01 17:15:00,0.6734856890100049,0.6242053372655819,76.68332701535209,93.02870241366624,3.153503069003219,3.1,2180.3628950645357,2296.2773988095973,0.9706694923078424,0.9980357203888549,47.39222579689638,30.366613433784444,3.4935892101644557,0.99817261984831,0.9842065672662373,14.117098905555553,passed,
2025/09/01 17:30:00,0.6700470309456076,0.6286048473669528,75.98287406822003,92.61155327471677,3.1538244604430847,3.13,2151.880038668152,2307.239122757074,0.970652324650386,0.9985613541698074,47.89103909984091,29.656541340175718,3.4878563198185226,0.9977660286829952,0.9737437862975344,14.063279083333333,passed,
2025/09/01 17:45:00,0.6693328666128749,0.6238590660155358,75.08265138551079,91.43247020434595,3.137370538798284,3.12,2145.402568156708,2298.5837661257615,0.9702974793456103,0.9979319348047988,47.55023021214288,29.571873019966812,3.474087414048293,0.9787384074679985,0.9608813752937333,13.942431800000001,passed,
2025/09/01 18:00:00,0.6644077612777515,0.6204365963468309,74.36830254739746,90.46988991119655,3.1216391463020243,3.12,2142.9424532650373,2287.172039181878,0.9702857456115267,0.9975772528860126,47.52348063513128,29.56166979704951,3.477176756733139,0.9737382214981533,0.9548254897358099,13.829218822222215,passed,
2025/09/01 18:15:00,0.6588232562316982,0.6178100619481555,73.67562983591762,89.5865858513636,3.1099528579439837,3.11,2134.5201637581904,2276.8680394282383,0.9702146583554266,0.997348431416382,47.68074253472214,29.511581998017554,3.4900506027045335,0.9686658242360591,0.9486583046594322,13.719209350000007,passed,
2025/09/01 18:30:00,0.6636965188699213,0.6175199192432591,74.37544944240865,90.32529072364343,3.1226924687146522,3.11,2150.525789887628,2269.140701429552,0.9702795439930268,0.9973193301992627,47.39286296270314,30.137887043137358,3.48218770523517,0.9670055926805227,0.9514265136083124,13.80125926666667,passed,
2025/09/01 18:45:00,0.6567068351749562,0.6155099822277379,72.73970911865456,88.60154464161309,3.1004210325321533,3.13,2119.2535330354062,2270.2332423915745,0.9698406653322229,0.9970121641384917,47.60487320254006,29.348911340906962,3.4776098109332576,0.9710652791617895,0.9559644349651462,13.609257120555553,passed,
2025/09/01 19:00:00,0.6533909137349798,0.6226232070223223,73.28406636768766,89.50016616506689,3.111399727678726,3.03,2105.44837016453,2293.417988714431,0.9702508402316495,0.9980338691345966,48.486109531726555,28.711404291127327,3.515254797692765,0.989370641204787,0.9563552642884859,13.686631591111109,passed,
2025/09/01 19:15:00,0.6496716137831634,0.6141445838757582,73.15617730548513,88.8784629704461,3.1047605051449154,3.14,2127.020711102074,2249.670296405793,0.970226515883422,0.9971824279263487,48.14332432899622,30.032981368904384,3.536627557500996,1.000682165273599,0.9759918610661874,13.588577383333334,passed,
2025/09/01 19:30:00,0.6510521431996856,0.6117946732452048,73.15953541921665,88.81576863434555,3.1020574250597344,3.04,2137.137668730047,2240.484601239749,0.9702054510380952,0.9968719571932549,47.8205456955277,30.39671039255378,3.5253125348171888,0.98751239438849,0.9685620380029916,13.579635666666654,passed,
2025/09/01 19:45:00,0.6489575976481256,0.6112193776395395,73.18465901122595,88.77134229349531,3.0939311966121723,3.08,2142.2494822181075,2243.983520518857,0.9703473326609348,0.9968123762589484,47.86438370723023,30.269858996053898,3.536447227218559,0.9879559422477214,0.9670697909897578,13.57070312277778,passed,
2025/09/01 20:00:00,0.6494973415666763,0.6141086369009391,73.00283388702091,88.86108606325624,3.103579011253728,3.08,2125.991909760212,2246.215277209961,0.9702490916283192,0.9971754184472089,48.097378515328025,30.138194655964675,3.5292716134150335,0.9923381590544063,0.968361817130036,13.569490458333334,passed,
2025/09/01 20:15:00,0.6514651204507225,0.6147241694912875,73.46265778687753,89.3896159940513,3.1082961360359445,3.1,2135.1909744653603,2248.2917352179084,0.9703594838009025,0.9972428341820694,48.025983390408456,30.311232348123696,3.530968176121669,0.9915551552285633,0.9671261231225458,13.625162368888878,passed,
2025/09/01 20:30:00,0.6531826665420755,0.6145485824254326,73.75464061272848,89.71370713488798,3.1099439319372033,3.1,2143.3040463506813,2249.3057814847225,0.9704031826462349,0.9971992368437639,47.89503809051981,30.45786604905437,3.529126916356197,0.9932767349704835,0.9699889255359722,13.660770279444435,passed,
2025/09/01 20:45:00,0.6543901288345181,0.6153153487799542,73.96495934091914,90.00528568533498,3.112637451155863,3.09,2146.6605318052098,2251.7183825940256,0.9704726691388031,0.9972826807745759,47.865122713961846,30.50037719556932,3.526676528674461,0.9948100870784273,0.9716276924181328,13.69055893333333,passed,
2025/09/01 21:00:00,0.6543369677970243,0.6235096899169948,73.88359072550958,90.50945424495893,3.131656826898343,3.15,2112.964374421328,2270.828663349499,0.970441538575767,0.9982991879536519,48.598803991645376,29.829590088572154,3.528813045747927,1.0210911774679399,0.9858380442969049,13.728535394444437,passed,
2025/09/01 21:15:00,0.6582087921496912,0.6215234661248181,73.97702025024181,90.538803203266,3.1267395545276093,3.06,2123.726319831466,2275.0583076731477,0.9702264883326066,0.9978785764810857,48.13655363836386,29.862032055931447,3.5111429547236486,0.9982125389603644,0.9713833541457159,13.75385388666667,passed,
2025/09/01 21:30:00,0.6548418413588869,0.6236297785997703,73.9525302373278,90.63442623548688,3.124966613475122,3.14,2120.1775470420425,2277.1424885530796,0.9705959353457244,0.9982623566242942,48.45846543659002,29.70720235083753,3.5205430658017667,1.000652749783791,0.9668181732588983,13.741478299999994,passed,
2025/09/01 21:45:00,0.6556082185687315,0.6250736536630407,74.04413444624488,90.87649587331299,3.1297487834822237,3.11,2117.848689311692,2278.589621348842,0.9706417409052295,0.9984417807097999,48.51957702014634,29.724249540176455,3.5174069200270677,1.0011538915110108,0.9664655209528987,13.759747454444447,passed,
2025/09/01 22:00:00,0.6556298890505888,0.6269523505640366,74.04421207525873,91.03366953692344,3.1338352078804266,3.13,2111.2092501755824,2282.724328873194,0.9706611244960713,0.9986763365977468,48.67285223886591,29.59748313651828,3.517237237476749,1.002867714603091,0.9657224621657473,13.769863751111107,passed,
2025/09/01 22:15:00,0.6578469701282678,0.6233344717393517,74.23105794158678,91.02849491555811,3.1238504343824096,3.13,2132.7430708681386,2278.887175390977,0.9706789650453599,0.9981395448476653,48.14378045465205,29.890594183570798,3.505619746912329,0.9897634275343069,0.9608223205600791,13.781273061111115,passed,
2025/09/01 22:30:00,0.6594877000294751,0.6221838508581261,74.27904424710628,91.05406110208521,3.1204317938163855,3.1,2138.6104944613685,2281.3796707880424,0.9705727092833749,0.9979134216208253,47.91891639807029,29.90751687184259,3.499031426502926,0.9887630595995379,0.96357714879359,13.792277840000002,passed,
2025/09/01 22:45:00,0.6600028833388094,0.6216321895376641,74.28288246538192,91.05368355164413,3.1183754891403623,3.1,2140.5114441192645,2283.3053147943097,0.9705045784674953,0.9978049557616776,47.8361853379051,29.887823296256936,3.497915994878964,0.9867241942386877,0.9630789417939306,13.795121749444448,passed,
2025/09/01 23:00:00,0.6574239088287662,0.628948360101493,74.24510260867041,91.54537749437999,3.1395500340212594,3.12,2111.203074958014,2286.33836953459,0.9707289185605618,0.9988841405866615,48.67845911341303,29.67148027567702,3.5102900663809518,1.0081768606390786,0.9709886570881627,13.806301391666654,passed,
2025/09/01 23:15:00,0.657994266333338,0.6288198403327036,74.30936139138161,91.6304798661995,3.1362758932852937,3.1,2115.2159728418374,2290.5399201496703,0.9707534680266499,0.9988237716972942,48.588949662096326,29.60357852706231,3.5074588490868193,1.0019520876416823,0.9659935909538833,13.817665998888888,passed,
2025/09/01 23:30:00,0.6579851072305647,0.6285235384689869,74.33449211426677,91.65573565254189,3.134829255901131,3.12,2116.0933863551886,2292.7207345360853,0.9707033982557294,0.9987632493379103,48.576389267454054,29.5681741310361,3.510878505134228,1.004333576673266,0.9687549814940778,13.82087948999999,passed,
2025/09/01 23:45:00,0.6579877766589233,0.6288326820106629,74.33130988265893,91.69838943562182,3.1302561088553924,3.09,2119.2393851641905,2297.0405276671145,0.9708223824011379,0.9987771422027951,48.51730673948157,29.450660515161513,3.505064105820571,1.0051416283501224,0.9692762610689761,13.824087175555551,passed,
2025/09/02 00:00:00,0.6716036057153657,0.6355936477318608,76.88927130510916,94.33193954771467,3.170249560379465,3.12,2154.9766174205065,2328.175657565594,0.9709166858644799,0.9993117449212234,48.24372453540372,29.591839505534764,3.494030166693316,1.01715853806266,0.9863245832989639,14.212711528888887,passed,
2025/09/02 00:15:00,0.6733539724094334,0.6364876130299273,77.23292083770588,94.78035514660621,3.1752816324847704,3.09,2161.4893623160087,2330.449248970333,0.9709768192049457,0.9993871000807774,48.177865227341194,29.71372018087048,3.4899412950057394,1.0185318582598317,0.9886899594841231,14.263170166666669,passed,
2025/09/02 00:30:00,0.6752470780975535,0.6373170993227989,77.61991732033965,95.22323609093766,3.176301742217973,3.1,2169.5953993416824,2340.2066668805824,0.9710041146589597,0.9994013621891951,48.08511911375488,29.62323450674381,3.4880867479356703,1.021283815924924,0.9925005575482205,14.324492159999997,passed,
2025/09/02 00:45:00,0.673848612964054,0.6358554566138819,77.23006361261693,94.725558271006,3.1669950147797308,3.1,2166.7651058216734,2337.054094886212,0.9710370136513911,0.9992595940410368,48.031277074510015,29.52729267288301,3.4858526838683566,1.018556230072658,0.9901935008407622,14.263572956111105,passed,
2025/09/02 01:00:00,0.6733210677935676,0.638894459778985,77.02824552336621,94.79683272438656,3.1745647029541155,3.09,2148.478046473693,2349.5492983080885,0.9706869958348248,0.9995074632581048,48.3404227592885,29.110638362348286,3.4877977753384934,1.0333650083146295,1.0000033495899074,14.279278841666665,passed,
2025/09/02 01:15:00,0.678411732289522,0.6304243718808118,77.8522660436485,95.1145111042417,3.174433175899706,3.11,2191.41121246243,2317.765602264416,0.9707127386650928,0.9985763775082324,47.475745595359065,30.53410506386001,3.489496195775885,1.0296554998231782,1.0144218041454593,14.314080476666662,passed,
2025/09/02 01:30:00,0.6767448166911745,0.6359534230870457,77.81785064618323,95.38322547798974,3.1704446956564634,3.08,2181.964903735705,2341.230844265619,0.9711105140074919,0.9992063006517959,47.82544455530666,29.731635097068608,3.4831622114778655,1.0233742272468922,0.9984472082759205,14.340541966666667,passed,
2025/09/02 01:45:00,0.6776864977183051,0.6354777208565905,78.01326361675349,95.59752149289888,3.1763605741653267,3.09,2186.152200107063,2334.4566585938214,0.971079324569351,0.9991708574491778,47.77178297648382,30.05065732827532,3.484129780461018,1.023239692025623,1.0002430462645455,14.359083750000003,passed,
2025/09/02 02:00:00,0.6849875709137779,0.6358990012238431,77.89312718012613,95.69193533234905,3.173583070233902,3.14,2194.4504440228807,2343.538839051164,0.9709460667683196,0.9989481685322219,47.0592997096493,29.938683154979145,3.422388138260903,0.9756515363587187,0.9623067083633,14.401685961666672,passed,
2025/09/02 02:15:00,0.6886963933674162,0.6299794371059323,78.57093412443267,95.90387709809829,3.159459677464226,3.09,2227.495897858235,2349.6338520425134,0.9707766000339256,0.9980898168582717,46.394514615777084,30.141062191368796,3.433753082039085,0.9892043394392106,0.9877041014547162,14.461256883333334,passed,
2025/09/02 02:30:00,0.6852617963057748,0.6379352206396649,79.10600299912579,96.56094046475145,3.188810678251341,3.13,2209.047044847153,2351.4312968346476,0.9711710573348052,0.9992728462077536,47.37697817897095,29.96522792558725,3.457312453485748,1.0095007171359733,0.9912061158914888,14.542502033888892,passed,
2025/09/02 02:45:00,0.6889982853613744,0.6381948183581897,79.54718189176383,96.53634670517903,3.1969710574050776,3.12,2216.6239735309164,2357.6867529071196,0.971057190761221,0.9992267219021053,47.196932560660365,29.79009195543759,3.4455977241884366,1.0104751818296098,0.9942151989591574,14.623938999999996,passed,
2025/09/02 03:00:00,0.6927120933608991,0.6374704495793727,80.1010557398006,96.53358228760497,3.2013012886726635,3.1,2230.9636891810196,2362.6582337851705,0.9710488862230552,0.9990883337463508,46.93104678859859,29.687393758543795,3.4370541899466778,1.0133296741154432,1.0003027540170222,14.70556778166666,passed,
