datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/02 12:15:00,0.6248825207751172,0.5979671757953303,64.60847006658683,78.81910446767564,3.0646181320136647,3.08,1944.366325670531,2143.253682703348,0.967185498225584,0.9954229990522134,48.72912144963976,28.661043845788,3.436640575408823,1.0187764684581746,1.0294358536167492,12.52699439444444,passed,
2025/09/02 15:00:00,0.6245021082475615,0.6004251696835169,67.99415865996954,82.23485528133578,3.0605490896633927,3.03,2035.9055888940995,2171.3260332352784,0.9691395228433864,0.9959716459480381,48.82511129569199,29.4477110086645,3.529078557923691,1.0208255039841176,1.0090094707954547,12.876438911111107,passed,
2025/09/02 15:15:00,0.6264910848186429,0.6013773321923528,68.21790123538132,82.5463869204209,3.0635902664842405,3.05,2036.6853286419196,2180.0636139285693,0.9690351273826162,0.9960113741949153,48.795834724057336,29.32571987807452,3.529317120707852,1.0249768408776867,1.0131890059842583,12.918391016666664,passed,
2025/09/02 15:30:00,0.6278077736108733,0.6026187824750742,68.46966901032455,82.88110296869922,3.067481399754542,3.06,2036.4172211606115,2188.7237824774534,0.9689673676159747,0.996118954618088,48.85457030465421,29.19292148303227,3.535153628567185,1.0249408943291338,1.0116461973700948,12.96054144,passed,
2025/09/02 15:45:00,0.628613357694618,0.6149712647306954,68.77060215914062,83.99642400966226,3.1023243559106666,3.06,1997.648921920967,2209.302027836969,0.9691791564384461,0.9978152935114742,49.90620785578498,28.57022873392413,3.5391152058103015,1.0320676669709477,0.9981437849601774,13.051326395555558,passed,
2025/09/02 16:00:00,0.6322207396130286,0.6154369436050489,69.40872866194864,84.65470308771405,3.10305663113938,3.05,2014.2620664921333,2220.191152894332,0.9692992777910887,0.9977634523500042,49.66701941594734,28.588419530507508,3.536631875084972,1.0301889813816867,0.9974018800896084,13.139748141666667,passed,
2025/09/02 16:15:00,0.6268822022552678,0.5978155374952452,68.59602638170325,82.78750595736625,3.0585801575714053,3.05,2054.986427852055,2175.8140247589054,0.9689303102584438,0.9955135767455409,48.54070026819884,29.752327993294735,3.5493476030188695,1.019642413229693,1.0123451292386205,12.940242315000003,passed,
2025/09/02 16:30:00,0.6293481155657447,0.6029077596154253,68.7465292730837,83.33413795040977,3.0791962666743187,3.03,2035.4527851885452,2183.6289680394343,0.9687699262639101,0.9961594367512632,48.91210511495306,29.59738887292478,3.546483963238908,1.0333843015418862,1.020147044720193,12.991380783333335,passed,
2025/09/02 16:45:00,0.6301039702187189,0.6086189362025164,68.88371599260275,83.83674318195041,3.0865223439499467,3.03,2022.6925260143105,2202.960859334443,0.9689564488814089,0.9968611501593022,49.26660271731727,29.010955314143814,3.540556029604137,1.0204360879295225,0.9984885479462148,13.042573591666661,passed,
2025/09/02 17:00:00,0.632449189916193,0.6088735800629835,69.25472073385367,84.24604179119633,3.0897295055857574,3.04,2030.6353149443173,2207.1494430187213,0.9689637384225891,0.9968395446356396,49.14378429939996,29.107782391959717,3.5400520561475055,1.0290671763209016,1.0079033759839895,13.093608604999998,passed,
2025/09/02 17:15:00,0.6334859494385596,0.6102096594279194,69.60065675901518,84.67004355734002,3.0908921342182984,3.04,2035.2091560132235,2217.30354880952,0.9690522031248753,0.996968975264309,49.17678967581596,28.961558933500122,3.545565727759825,1.0282102412594232,1.0045869320261551,13.144058069999998,passed,
2025/09/02 17:30:00,0.6354653633886524,0.6149167332521241,69.73444686542948,85.17153567899582,3.1083900271835305,3.06,2019.6681825902333,2222.77498581237,0.9690175642667903,0.99757045981811,49.485716556828415,28.859386476214375,3.539818875940122,1.0378384995262175,1.0084331291289084,13.187168035555551,passed,
2025/09/02 17:45:00,0.6395911878243757,0.6079003041227254,70.38243296474899,85.39939658177232,3.0943887367624283,3.04,2063.205901040147,2214.6975204590085,0.9690440582691419,0.9965491530159432,48.57687654032669,29.583064942671705,3.5345033946761353,1.020679644123953,1.005421166194692,13.23749616444444,passed,
2025/09/02 18:00:00,0.6397614757466994,0.6136482364993217,70.58171102529333,85.97766357469409,3.111289944583868,3.05,2043.4483665972894,2227.4077423931903,0.9690471754707877,0.9973140471537753,49.1384822845986,29.22820807299097,3.5459136325025002,1.0374526011564498,1.0117354892630794,13.287871666666666,passed,
2025/09/02 18:15:00,0.641176360476789,0.6203313690839726,70.65028308839719,86.52882506027022,3.1311742706913375,3.05,2016.7612730815185,2243.0077103468816,0.9689019292259253,0.9981301280290198,49.68686089060557,28.74898750549708,3.547819536639065,1.0562356276696063,1.0208044401629859,13.33807904,passed,
2025/09/02 18:30:00,0.6433264352178175,0.6215611216140641,70.96835248983862,86.9518818817225,3.136435038126487,3.06,2019.2000707254647,2249.515343262423,0.9688854567386024,0.9982310510751906,49.669332434104945,28.732128474813432,3.5477959896855342,1.0589368240733739,1.0227990570221257,13.388548592222225,passed,
2025/09/02 18:45:00,0.6427291242359682,0.6292960152049168,70.97223955992116,87.46872813016081,3.1522523760165737,3.12,1990.5904230764454,2270.4488450407084,0.9689006817466597,0.9992021522584357,50.36056954486164,27.995592023015583,3.5537320629035887,1.0803957652742437,1.0300810197089734,13.43187115722222,passed,
2025/09/02 19:00:00,0.6477063033510967,0.6251496473667365,71.51973706590515,87.82731676703085,3.1516234156860414,3.05,2018.868513798612,2259.063754767967,0.9688938363056733,0.9986045849824607,49.70831074943297,28.7663170389675,3.541397654731359,1.060274849037797,1.0215856333806177,13.482431508333336,passed,
2025/09/02 19:15:00,0.6495129754440566,0.6276379162683385,71.7551579134993,88.27001033234376,3.1559245937313647,3.08,2020.8557953402265,2267.2819059402646,0.9690220661965616,0.9988506478959669,49.69898807292495,28.655725334155157,3.529057962738298,1.070660105148002,1.0289204387295112,13.533039232777783,passed,
2025/09/02 19:30:00,0.6486296737467807,0.6176780840785129,72.19341206123006,87.9831138903054,3.1124057721061815,3.05,2089.291468100952,2251.926638085528,0.9699581342295142,0.9976483709618201,48.525884107437236,29.379493298206917,3.512185756742498,1.0059986964889676,0.9788487940585989,13.511632291666665,passed,
2025/09/02 19:45:00,0.6467130183862254,0.6158513386158684,71.77846576979766,87.51325611147521,3.117230290155765,3.07,2071.4480654312897,2244.6087406661863,0.9693450399596456,0.9974198409155615,48.75342466801653,29.449893325552342,3.535797504770812,1.037668984032852,1.0119380122427093,13.454143009999997,passed,
2025/09/02 20:00:00,0.6376710082932403,0.6191107716608273,70.45998534824348,86.44964411060654,3.114850507221579,3.13,2028.811801043552,2237.8671875160926,0.9693721507919234,0.9980460875064682,49.57963005732154,28.892864644754304,3.543224944601122,1.0558896737597405,1.0184919720093928,13.290067211666663,passed,
2025/09/02 20:15:00,0.6379185280232857,0.6166789552231002,70.20184393993347,86.11253811195114,3.1078915627994266,3.08,2030.537866340164,2234.9498200209873,0.9691560188805416,0.9976716156856876,49.35733359364516,28.94246140045527,3.537226916098283,1.0487525308130767,1.0171835866056311,13.256673191666666,passed,
2025/09/02 20:30:00,0.6402921501987341,0.6052207934650543,70.61382701534528,85.82399638743563,3.08493037589762,3.06,2082.3521191252376,2212.20747510173,0.9690635818658743,0.9961153180928274,48.214232958515595,30.023282206437074,3.5378014149877095,1.041893667030244,1.0304830256480975,13.24841734333333,passed,
2025/09/02 20:45:00,0.6348024124837984,0.6119119297367613,69.7008822401108,85.39894424103082,3.0934297781763473,3.07,2036.4878670323035,2218.854133250718,0.9690907912500736,0.9971123218104581,49.126368252621276,29.267336730941135,3.5382459034004152,1.0419293598488266,1.0164547215309907,13.163601660000001,passed,
2025/09/02 21:00:00,0.6306731457952696,0.6111513624598762,69.10789774364466,84.76031412439792,3.0760513143415613,3.1,2031.6616258517918,2222.6011634039237,0.9692251284463727,0.9970271831280834,49.18209055595444,28.82551015125511,3.53477978542756,1.0273940850768688,1.0008291114125423,13.086330644444441,passed,
2025/09/02 21:15:00,0.6248563418404678,0.6169377749420466,68.15720618458619,84.24136863182609,3.086678808605272,3.07,1984.3590628438817,2223.2768988293487,0.9691183997216336,0.9979399363686506,50.09774014092029,28.21328988382397,3.540987971640885,1.040370231875681,1.000776688973257,12.987620757222226,passed,
2025/09/02 21:30:00,0.6206930621715911,0.5999115201459354,67.81589364214872,82.86191691040327,3.044595206787769,3.06,2039.174819310047,2180.335381813659,0.9690150254181507,0.9957551463348107,48.874785175635935,29.576179479917357,3.551634077404241,1.0329379072556948,1.0170757626236102,12.84670053333333,passed,
2025/09/02 21:45:00,0.6139188240597,0.5955514175144233,66.7516615198452,81.61493593273393,3.0232995979409325,3.04,2032.5675293539014,2169.6089343964672,0.9687408894163596,0.9951511390472376,48.82172686638231,29.442005292530634,3.549660639395257,1.025720504183908,1.0129838058702563,12.704438413333337,passed,
2025/09/02 22:00:00,0.6058528536133254,0.591499408068947,65.83368343784774,80.49921582141714,3.001310667975208,3.05,2031.4970479770043,2156.382407194356,0.9687323487259122,0.9946564903395797,48.84013628454835,29.409075843743913,3.552583499060072,1.02616967157512,1.0132800913309103,12.569127285000006,passed,
2025/09/02 22:15:00,0.5985604839094092,0.5880762568996591,64.93812930440257,79.45619709975223,2.982859369585469,3.04,2025.6506920659722,2145.2391461171455,0.9686268183987667,0.994230400524084,48.91797600629029,29.31977889321958,3.557576478796935,1.0185686588085339,1.0054941780367745,12.441177833333334,passed,
2025/09/02 22:30:00,0.5894983854583892,0.5840235377365055,63.998341431805464,78.31284853063644,2.9600876834220635,3.05,2024.2529560828907,2130.56459993842,0.9686819236033666,0.9937557476279214,49.00437469897898,29.293077935355484,3.5642559232947217,1.016604176896304,1.001921237088387,12.298624274444443,passed,
2025/09/02 22:45:00,0.581868861531158,0.5802627705964629,63.0414020140167,77.1819741832361,2.9387071089662884,3.03,2019.5439771756855,2119.4966039316214,0.9686079009378189,0.9932614375994797,49.042585994412065,29.155097734829678,3.5658995230257164,1.0128780207050037,0.9982778074870245,12.16342798,passed,
2025/09/02 23:00:00,0.5733657537367524,0.5791742948535109,61.89157606155312,76.06089649677806,2.9244264330822616,3.04,1998.8990590608773,2111.5880184179823,0.9684279425159158,0.9931368721166898,49.38725178657854,28.789873722709295,3.5655679369601936,1.0144137210356718,0.9949605618138905,12.020817062222232,passed,
2025/09/02 23:15:00,0.5639791226425966,0.5803469672122605,60.7426021319336,75.01891950399802,2.9093816798085035,3.04,1971.093511165828,2114.159541909804,0.9684109034802063,0.9933669697697279,49.97584020105841,27.98091336517493,3.5690934973375024,1.0102629631089644,0.9808754376789549,11.88556039,passed,
2025/09/02 23:30:00,0.553387609535746,0.5782053891154797,59.7050969032519,73.9072226667763,2.8859903869126504,3.05,1962.2991414589194,2109.1880282514135,0.9684749905159239,0.9931184356036528,50.28623165058119,27.540484091630304,3.5739890623947312,1.0092361336730025,0.9728462086136104,11.750272832222214,passed,
2025/09/02 23:45:00,0.5414229772543413,0.5576766918275132,58.92690121557645,72.22177492997085,2.8250281736003755,3.05,2032.3511674017036,2079.029730666273,0.9681653021484018,0.9901593944056167,49.00377097608655,28.771493872143267,3.5745194779675176,1.0126357271619415,0.9967165408220847,11.614766869444447,passed,
2025/09/03 05:30:00,0.5840313982745814,0.6010613739090116,61.062347189942926,76.54477816574001,2.9159159451592256,3.14,1882.2147699984826,2290.865587738336,0.9674790312304377,0.9957687449794914,50.77051331372293,22.053283725176907,3.525536373170163,1.1100608149818194,1.0720188439916454,12.168351555555555,passed,
2025/09/03 05:45:00,0.6728350244796373,0.6211210303585155,73.0496811458422,90.11516036680149,3.115578456274017,3.11,2122.495720300601,2291.0952280006336,0.9696236039936509,0.9972497761217752,46.642367804608575,29.46441103643064,3.378781715659078,1.0098699127150494,1.0051359581315968,13.750888873333334,passed,
2025/09/03 06:00:00,0.6664243687712518,0.630444471346946,75.01938045152315,92.31245358467508,3.118562682492606,3.12,2158.0404191815655,2312.945021731745,0.9716915047455553,0.9988103793833164,47.57600715107549,29.25545685300886,3.4314526849748304,1.0020486109036177,0.9736987708783567,13.94304835,passed,
2025/09/03 06:15:00,0.6734719808069289,0.6388419869197809,75.98560765449186,93.90977721894234,3.1484887882446078,3.13,2150.622805157357,2338.943523545041,0.9716056219024025,0.9996433449239412,47.8309951358864,28.965095724428547,3.4190560116617523,1.0203589217119424,0.988673971163134,14.135349250000004,passed,
2025/09/03 06:30:00,0.6805133729526864,0.6421045312103337,77.4332706057887,95.60207557147758,3.1628678127959557,3.13,2180.096361266329,2356.8590431334324,0.97182745094509,0.999840930720836,47.523621849387204,29.1622376759516,3.4076593314279706,1.032482802317562,1.004474028058189,14.349790216666667,passed,
2025/09/03 06:45:00,0.6875332274908155,0.6455282969463099,78.96809165590702,97.39847138202649,3.178082860546731,3.11,2210.5763663341213,2375.844564016467,0.9720584517838258,1.0000635332777206,47.23753630417398,29.357346446898312,3.397946255002043,1.0309929377254252,1.0067921552413264,14.576025749999998,passed,
2025/09/03 07:00:00,0.6911122616518544,0.6468161787379152,79.97138966192063,98.44285764223193,3.1809877689543073,3.11,2233.460068608869,2392.841342391707,0.972217399844652,1.0000840294839948,47.04258485031308,29.3159498673894,3.399794699545948,1.0351627396873118,1.0131701904169605,14.716208203888886,passed,
2025/09/03 07:15:00,0.7062808903014608,0.6482465278020856,82.15725722880528,100.85419012547949,3.1988500060272265,3.13,2285.349476414049,2421.8293331462924,0.9720395364693307,0.9997770736571311,46.04237166595365,29.67151775857837,3.3666362165587147,1.033710192532014,1.0285445762672816,15.057558963333333,passed,
2025/09/03 07:30:00,0.7030265347423201,0.6515772324120263,82.33964138926704,101.24946465874065,3.210175108091743,3.15,2279.8066820876156,2414.2465731781285,0.972399135418028,1.0003363109311383,46.518029888463616,29.85461351246977,3.37876968565619,1.0505446624440014,1.0367485687044418,15.06873291611111,passed,
2025/09/03 07:45:00,0.7126415508782765,0.6466831591731584,81.9286467445682,100.58792005905048,3.18680549823236,3.13,2293.3396731401544,2439.534592860503,0.971710143289304,0.9992876130823121,45.294183679935195,29.251902034270454,3.3214589114278326,1.0160170327475455,1.0206643805016475,15.08274973333334,passed,
2025/09/03 08:00:00,0.707591322828225,0.6536061197368371,81.85984986499759,100.93776340406292,3.1994054425141005,3.15,2269.4175120205186,2446.642052794199,0.9720407482409592,1.0002360417630372,46.17881255428936,28.842400253106906,3.3386746787667514,1.0320402186974156,1.0210859141176665,15.088586638888888,passed,
2025/09/03 08:15:00,0.7056896728746412,0.6595660182453158,81.44304927882038,100.94782567497896,3.2062664412653032,3.18,2239.764258796498,2468.547808243727,0.9718553490347569,1.0008400648961682,46.745115913420136,27.997160416121215,3.336367177988181,1.043872734535952,1.0223675813233386,15.096102975555548,passed,
2025/09/03 08:30:00,0.7125118597293443,0.6441634952882294,82.3968500296657,100.81273819245452,3.1888844452678167,3.13,2308.949374986362,2425.8981887354407,0.9718726552485611,0.9991224870141977,45.20451212554278,29.792732888067402,3.337456278808889,1.0250172827836288,1.0329148967756943,15.098881746666672,passed,
2025/09/03 08:45:00,0.7119626072386439,0.6440422352867219,82.3283604963203,100.71571570837737,3.1880565058150974,3.14,2307.9561943574595,2423.8595756842637,0.9719128114023098,0.9991355400660442,45.229829019693845,29.80143686999841,3.3381604934065274,1.0251436846540152,1.0324660204148952,15.08529604999999,passed,
2025/09/03 09:00:00,0.7123355311867331,0.6440538784958117,82.37041245883296,100.75444518224691,3.18871125779032,3.14,2309.2160944985085,2423.5462810074205,0.9719230773909352,0.9991350823033036,45.20056948969341,29.828734043045333,3.3363768128443105,1.0279106119766275,1.0356701230351242,15.091412667222214,passed,
2025/09/03 09:15:00,0.7080961057843492,0.6420789911540548,81.46723361735063,99.68046748275161,3.1800038489365208,3.14,2292.5027393300056,2410.2897331805684,0.9718556430791719,0.9990216158638003,45.361528881520364,29.77258570418724,3.3407947337984303,1.022360860518604,1.0274003015343816,14.954898163333322,passed,
2025/09/03 09:30:00,0.7075077298727002,0.6423998627630685,81.51166260955536,99.72173903360935,3.181211347493582,3.14,2292.023090940417,2409.2483309609756,0.9719102555989751,0.9990901656265228,45.44088476466941,29.791777995011113,3.345002847166987,1.0186026777176482,1.022407619887939,14.955737995,passed,
2025/09/03 09:45:00,0.7080156444441288,0.6424535444720699,81.56098902747321,99.76899124973232,3.1814455791234573,3.13,2293.50647301675,2410.2845500811936,0.9719112524624431,0.999082285915951,45.40083413402041,29.787059752407135,3.3427113706193885,1.018964890022239,1.023284171533058,14.964855155555556,passed,
2025/09/03 10:00:00,0.7084369154021026,0.6424070356388178,81.62491548004228,99.84871279893889,3.183742630492852,3.14,2294.322689788253,2408.853955183005,0.9718801537135692,0.9990762499485136,45.38651318305453,29.869403406365077,3.3425251627715,1.0225321067898194,1.0275084711386928,14.973703983333339,passed,
2025/09/03 10:15:00,0.6997792687945318,0.6489448573812899,80.67405646756265,99.28566985527603,3.189675712663366,3.15,2249.8644894381423,2411.495514399777,0.9720796625523273,1.0000410344189055,46.488243440631685,29.188054904724986,3.3595223482070877,1.0314752524908186,1.016878081250606,14.868226792222224,passed,
2025/09/03 10:30:00,0.6998541203132959,0.6487764321197943,80.49391793125243,99.09494058069353,3.1883641602742907,3.15,2246.04063678234,2411.7425543008867,0.9720067443236954,1.000005515409628,46.46675657833809,29.111101150891173,3.35538586510953,1.0256558182217554,1.0114706775472229,14.850708992777777,passed,
2025/09/03 10:45:00,0.6989331499056307,0.6492495187876198,80.41227898738373,99.02490267145363,3.188866508868357,3.15,2241.636732100955,2412.390307445603,0.9719997706410377,1.0000796831494072,46.582084413098244,29.032585404433892,3.3591939082050173,1.02803602582912,1.0120122915512326,14.84107095777777,passed,
2025/09/03 11:00:00,0.6986329306901913,0.6492628281144496,80.402926277527,98.99985919308544,3.189051351705975,3.13,2240.480033445459,2412.862621731905,0.9719757365063004,1.0000835732431304,46.619829450107936,29.005157898303466,3.3618931942587476,1.0259580368976233,1.009525000466032,14.839748684444444,passed,
2025/09/03 11:15:00,0.6967372263563659,0.649245972349056,80.12679317718154,98.69024800161525,3.1860886196237983,3.13,2234.6244140873046,2409.615227681233,0.9720489297366569,1.0001461963649827,46.73486812685898,28.934181007737692,3.3637804396564848,1.025366271730292,1.0066414877812713,14.796959069444442,passed,
2025/09/03 11:30:00,0.6956868078230336,0.6486515769032938,79.77285405407909,98.28460125989942,3.1826624917424593,3.14,2227.408898054639,2407.5571800311254,0.9719654746046327,1.000090906598841,46.76789084697107,28.83070944617495,3.3625689594139248,1.0252974913592803,1.006117428700418,14.751532687222213,passed,
2025/09/03 11:45:00,0.6941033663006136,0.6486078440772087,79.51712553911473,97.99975916031502,3.1805713183228583,3.14,2221.069897983441,2405.2204133444575,0.9719775917178487,1.0001319617133084,46.877559784340676,28.75153836326793,3.3651251019624944,1.0225732084296664,1.0015617101070953,14.714246274444442,passed,
2025/09/03 12:00:00,0.6926844509844378,0.647862097010387,79.12346149726324,97.54520300530913,3.177044197394938,3.14,2213.3115147286685,2401.314940515222,0.9719003125895288,1.0000737891641527,46.92585985632606,28.67890855811998,3.3646257107004707,1.0218819565552457,1.0002007441880025,14.660872202777776,passed,
2025/09/03 12:15:00,0.6934101922362514,0.6394341155897227,78.42315218976306,96.28296053923245,3.1574521700245253,3.1,2222.2541926235726,2380.554188124477,0.9715821422909647,0.9990745955600439,46.2443512615067,29.072551413919587,3.3531876414919,0.9989600979424124,0.989859097604741,14.53314731,passed,
2025/09/03 12:30:00,0.6984477724363439,0.6392792458858169,80.00126575688618,97.86798810380768,3.177163519984611,3.28,2256.7103785914096,2373.2943147018514,0.9717848495792707,0.9990724206106911,46.003794504922595,30.007399433008185,3.3666451655710934,1.01789121775962,1.0146770298934178,14.710282008888885,passed,
2025/09/03 12:45:00,0.6936495695533127,0.645755576593888,79.67443700670637,97.97907430387549,3.1910533002952173,3.16,2227.95910344476,2374.6238906953163,0.9720287449644831,0.9999949783952813,46.83368223083357,29.696252963866606,3.37518751553012,1.011475261441803,0.9939127885801029,14.68708765333333,passed,
2025/09/03 13:00:00,0.7053648914470281,0.6423136543554421,79.52062632731929,97.67454164266663,3.1645079286188573,3.13,2245.5533372933587,2423.728910608415,0.971121102435864,0.9988615673395115,45.49210811362226,28.55463495601181,3.311243247271366,0.9954387226028685,0.9965920359234335,14.775980694444442,passed,
2025/09/03 13:15:00,0.7019861420503524,0.643693381889923,81.0159499689387,99.10601097962684,3.184704168568493,3.13,2267.9919648666537,2406.0706456931684,0.9718002519062048,0.999374438349656,46.073370423139025,29.49635952157696,3.3712258577770045,1.0248024110005594,1.019319197200562,14.885506679999997,passed,
2025/09/03 13:30:00,0.6966380277059195,0.6529086136993222,81.32060122870823,100.06602882005267,3.2082790387160327,3.13,2243.9193885367354,2413.8530196964543,0.9722077772335206,1.0006297513610718,47.17484134847883,29.243946811454858,3.39705243820344,1.0461342266961446,1.0215435194793143,14.943433584444438,passed,
2025/09/03 13:45:00,0.7063196328972926,0.6483035483326212,82.33531450640567,100.82411819830179,3.1993069690364813,3.13,2285.8951614705356,2429.322222203754,0.9719466786903864,0.9997518591915533,46.10999934348405,29.44455280379226,3.376123438409906,1.0326050959435715,1.0266014403498553,15.085427836111121,passed,
2025/09/03 14:00:00,0.7093772621319211,0.661349853634085,84.38993310218818,104.1202418701081,3.243794764641315,3.08,2311.250354959346,2450.6914863742822,0.9724896595422106,1.0010522777963629,46.51613172275569,29.810151791773702,3.3537932385146765,1.0430690067127368,1.0246682155618083,15.446762014444449,passed,
2025/09/03 14:15:00,0.7119279881067125,0.6508627280435597,82.43269004532904,101.38488710655439,3.2095871657537294,3.1,2284.2594223253664,2438.9138640766187,0.9716768223460945,0.9998295789668146,45.824719957073015,29.424042229473955,3.340285525953152,1.016011071432605,1.0142499868311057,15.159436361666677,passed,
2025/09/03 14:30:00,0.7051199284125774,0.6502743676765267,81.42190604870746,100.29095577673847,3.1970270330589154,3.13,2260.306999591902,2434.8144381639804,0.9716656780117588,0.9998950678177572,46.26581229399273,29.02218681594668,3.3577331809881175,1.0175736260323056,1.008255341128211,15.010430159999999,passed,
2025/09/03 14:45:00,0.6965737869126801,0.6563189940596301,80.24713525036364,99.56009663576285,3.2034185947219593,3.16,2206.9340001868377,2442.2716902537263,0.9714737239303168,1.000720324775165,47.38591291102914,28.176404920926284,3.3782400645532626,1.040859231619979,1.0130839443087258,14.893351959444447,passed,
2025/09/03 15:00:00,0.6937877764839823,0.6508551006603165,79.87680480452187,98.812027431434,3.191689203351171,3.14,2213.137574463098,2419.143587544499,0.971540899897113,1.000253264873629,47.22298200360902,28.675632076989814,3.3917629446462265,1.0243161960201779,1.0009697074047568,14.784801771666665,passed,
2025/09/03 15:15:00,0.6895125682812369,0.6491084373377527,79.16595346291534,97.98395537463054,3.183731899356592,3.14,2199.856891718474,2407.3225223618906,0.9715298287502625,1.000184155756908,47.41246498200952,28.66307426889569,3.4015101210268046,1.0211020528095267,0.9951992359236208,14.66802406666667,passed,
2025/09/03 15:30:00,0.6882038103526013,0.6480052016999085,78.963463678567,97.7543815183072,3.181824409722682,3.14,2195.646626424275,2403.262329797907,0.9714104687114347,1.0000763601840577,47.46791209037917,28.71569560217752,3.4094595262989196,1.018814653292468,0.9930832718789766,14.632920775,passed,
2025/09/03 15:45:00,0.6859529251536726,0.645503047435886,78.38518350014704,97.04659851410035,3.175388786510446,3.13,2186.1365700126844,2394.3853461312824,0.9711831749218852,0.9998203946068797,47.49127226435413,28.744013791141153,3.4155857370760794,1.0138046631361504,0.9890633860091703,14.544937928888894,passed,
2025/09/03 16:00:00,0.6861531089707247,0.6450443414387752,78.40799432621671,97.09535643203348,3.1748338142279815,3.14,2186.798397395283,2395.7065210319706,0.9710856054045007,0.9997335139384034,47.46433735691029,28.760095164598486,3.418712771562773,1.0107270624674378,0.9871180799942464,14.548691568888882,passed,
2025/09/03 16:15:00,0.6898492612918471,0.6364288956412231,78.96449817197545,97.10158888319269,3.1661741684274274,3.12,2222.6397260104754,2376.209163457079,0.9709101957683887,0.9986963079272172,46.67309119661367,29.70336504801508,3.4281927953102054,1.0089867590477044,1.001433942124431,14.560756558333331,passed,
2025/09/03 16:30:00,0.690141151682384,0.6357700288029219,79.17590419259768,97.29668948698155,3.1644238314702395,3.12,2231.206279418243,2373.9344881671004,0.9710576021201843,0.9986466459405782,46.58416939344142,29.869054198831517,3.4307899921675906,1.0115315205586752,1.0053337863451475,14.572617192222213,passed,
2025/09/03 16:45:00,0.690146121102992,0.6350723662624933,79.30650915990005,97.42295601297009,3.1663720799591175,3.12,2232.754515676823,2373.2998701676315,0.9709225834887055,0.9985469446502652,46.60187552100035,29.97875518300548,3.440993244003422,1.0082183850996855,1.0031338475050204,14.584482006111118,passed,
2025/09/03 17:00:00,0.6891131158867342,0.6394219195307964,79.00822739911568,97.49438464574332,3.1707270118731032,3.13,2213.683369235203,2387.2963888367117,0.9708615500096106,0.9989968371736582,46.948103588150914,29.45386326003456,3.4337271890637777,1.0077229123328906,0.9958181228433121,14.588450799999995,passed,
2025/09/03 17:15:00,0.6906244512450362,0.6412471880539732,79.30092378443148,98.01147354424907,3.1783881322903187,3.14,2216.3258821552563,2388.942266594236,0.9709307070569614,0.9991879845852327,46.960117759732604,29.578671196039476,3.427951874632131,1.0137146782824638,1.0014097987554749,14.637329629999995,passed,
2025/09/03 17:30:00,0.6957977587080241,0.6350106024152029,79.48370003224598,97.85567202019854,3.165740011868086,3.14,2243.732213403839,2382.1031647700415,0.9707722436359277,0.9983305977771524,46.07199674242887,30.02649287668691,3.406866891361492,0.9907753545741478,0.9934547091249731,14.644192144999993,passed,
2025/09/03 17:45:00,0.6831054380195645,0.6431591717629186,79.1411969033076,97.96672301867326,3.185880196542987,3.09,2187.256806683283,2398.664348818987,0.970465745410887,0.9994788380053046,47.94339167053287,29.151094795838873,3.49595627046018,1.089122469275254,1.0633953814822479,14.610195392222213,passed,
2025/09/03 18:00:00,0.6807790380634474,0.6454053905898621,78.41504083165961,97.51559289697221,3.192636836509304,3.1,2159.443198219411,2396.0253798797344,0.9701674946017135,0.9997528043031114,48.308498077490384,28.94150812314464,3.492114202254431,1.0981457758211348,1.0664903934700836,14.543956789999994,passed,
2025/09/03 18:15:00,0.6823096118393708,0.6363238938152571,78.31391705544654,96.80434534876255,3.1709079281285955,3.09,2187.622713217287,2375.245132573868,0.9701644565950555,0.9987117508943391,47.51287142358403,29.588779107646097,3.4888709094020016,1.074399984850535,1.0584231532621222,14.46843382722222,passed,
2025/09/03 18:30:00,0.682326090221537,0.6330979692085087,77.94676828308897,96.27621437844859,3.1622439534537294,3.01,2191.54097154914,2362.4745773160885,0.9701680170977521,0.9983681945125265,47.22349969034035,29.84579816288815,3.4782934078014835,1.058381488524656,1.0475877035621484,14.400908133333337,passed,
2025/09/03 18:45:00,0.6756143691459788,0.6392519354517682,76.99852672572936,95.80390134373418,3.1722474583055678,3.02,2140.7566800614645,2375.1487968596234,0.9697684025134269,0.9991229123094024,48.25820884740115,28.98956918262024,3.4997819594889616,1.0907241948550097,1.0621802697160525,14.325569671111115,passed,
2025/09/03 19:00:00,0.6786528724816974,0.6262923230251314,77.22183666851056,95.20525055089566,3.1571364969600095,3.02,2181.922431755779,2334.329160595716,0.9695992091554619,0.9976698346671783,47.208383396834975,30.426185158058814,3.506746774408715,1.0784548444750335,1.0732365929949954,14.258422731666666,passed,
2025/09/03 19:15:00,0.6768966751619475,0.6257981753339326,76.65973665756633,94.65704042718785,3.1499547549399742,3.03,2170.7528954740965,2334.4403979886533,0.9694828619453034,0.9976017852016401,47.25821818724866,30.196877274461865,3.5031776374892485,1.0861908413733101,1.07967499964612,14.191155036666672,passed,
2025/09/03 19:30:00,0.6746331690218763,0.6241874674566403,76.17675213851962,94.06635410150439,3.1398054171954337,3.02,2165.0081982680103,2331.034140116594,0.9694673622485473,0.9974461954456169,47.26411071820694,30.07029323910812,3.5053927797868565,1.081337528551866,1.074421018227668,14.116698090000005,passed,
2025/09/03 19:45:00,0.671208013167062,0.6307534055011547,75.76688148671533,94.21062667014823,3.156782028901804,3.03,2130.1827140124174,2338.271875280744,0.969317333444102,0.9982684332732801,48.05472420126434,29.647016668052952,3.5122169370707303,1.1024548367570783,1.0813856391801429,14.105937144444443,passed,
2025/09/03 20:00:00,0.6726200723045221,0.6264779797302749,75.82942203500174,94.00343190081374,3.144800378936122,3.04,2149.2529755016444,2328.693437034718,0.9694626947257473,0.9977732854254818,47.57029979196718,30.002756348995767,3.504558780524592,1.0849621374768637,1.0725411861797909,14.082247575,passed,
2025/09/03 20:15:00,0.6715415813807626,0.6255910202557657,75.50567759611258,93.65122389546738,3.1391495649547854,3.04,2144.877223583627,2326.7512755764487,0.9694164200268869,0.9976739624735103,47.55549765494626,29.928652601456545,3.503114381737585,1.0829660270592585,1.070675572427196,14.037110657777772,passed,
2025/09/03 20:30:00,0.6699794638303896,0.6243841295889708,75.3247471122117,93.45231204437374,3.1398610500447752,3.04,2142.5167655854707,2313.692477361205,0.9694492306244302,0.9976355679149862,47.61007405621898,30.23591412139973,3.508944038303459,1.083854330277046,1.071584106725046,13.99187783277778,passed,
2025/09/03 20:45:00,0.6659840382915954,0.629808999599485,74.66121524951811,93.17330702264056,3.1409370415538755,3.11,2113.678235872218,2323.97620894205,0.9695890212582022,0.998332243830625,48.18937437744366,29.550466447020177,3.5028296055736003,1.0726888353361257,1.0476377242856436,13.938393223333335,passed,
2025/09/03 21:00:00,0.6657878044278138,0.6223348814698673,74.767128326106,92.74228359992591,3.1178315252073636,3.08,2145.0776438627317,2310.8917117291207,0.9698121324060589,0.9974726860349363,47.54454602907114,30.019105938939934,3.5071705780132265,1.0534715022990504,1.039359307179381,13.892961732222219,passed,
2025/09/03 21:15:00,0.6634281460435612,0.622997244168009,74.31939825296988,92.31443110582765,3.1177379079145617,3.06,2131.514303279155,2307.365796431524,0.9697593345478102,0.997603809178187,47.75809795148719,29.875389840702862,3.5073226505954067,1.0506560261875557,1.0325475615280901,13.839264755555554,passed,
2025/09/03 21:30:00,0.664720819866608,0.6248911033312727,74.45819397826918,92.51196221127029,3.125919764377487,3.07,2126.496434468449,2310.0424763210485,0.9697590720448612,0.9978411514455565,47.8705520128049,29.809119602161317,3.505032543429568,1.052552844527364,1.032962619330425,13.868264666666658,passed,
2025/09/03 21:45:00,0.6578091509371105,0.6227377557893857,73.34859457476314,91.14459684129132,3.113719224316303,3.08,2107.370785964588,2296.2543923638127,0.9696460589114717,0.9976990238758986,48.127182001788775,29.604719521156902,3.5104643602199035,1.046675791585738,1.0211811208003931,13.71165237444445,passed,
2025/09/03 22:00:00,0.6523168450386404,0.6221595892549968,72.46406264664779,90.23483309104223,3.120574607229427,3.27,2089.7033135016627,2257.607072403366,0.9698759409648195,0.9979615011580814,48.42589784201224,30.25924903638479,3.500498825463051,1.0376815321132016,1.006458227038844,13.566106399999997,passed,
2025/09/03 22:15:00,0.654960747361331,0.6250500887738606,73.76476978418289,91.44180442881802,3.1093771419588894,3.14,2128.0512055293193,2287.8087710713803,0.9708292430426522,0.9982481340265817,48.19847239289516,29.789885486281804,3.498831530982928,1.0066743974821037,0.9745981321353014,13.730574073333331,passed,
2025/09/03 22:30:00,0.6627804815832127,0.6269874262758866,74.80102406545383,92.53110244818306,3.1204014524495225,3.13,2146.2819304139152,2304.2606172759984,0.9708794785254615,0.9983299812807256,47.85716553025424,29.795012528846186,3.485060562983185,1.0013393584119095,0.9758280148259119,13.887479430000006,passed,
2025/09/03 22:45:00,0.6714085957481611,0.6284124484292476,75.90302109025613,93.66804914630087,3.131255874774469,3.13,2167.0428668702107,2320.939344956807,0.9708772061838145,0.9983249705980453,47.43250950105467,29.84422488362617,3.4703052085971655,1.0012486575854833,0.9837950152867996,14.053020666666665,passed,
2025/09/03 23:00:00,0.6722344962625955,0.6358027592105432,76.9008258571082,95.08451161614848,3.1585328742773844,3.13,2164.6739885858788,2333.1984771146585,0.9711514175151547,0.9992533093412191,48.01332477654335,29.820147276658325,3.4849812375149356,1.025593724330379,0.9980207918988162,14.206678047222223,passed,
2025/09/03 23:15:00,0.6746068150952107,0.6331551032122054,76.836102254428,94.76355569676291,3.1512747060925115,3.12,2173.921006366064,2331.972023486624,0.9710626493510776,0.9988650443309112,47.609249383313966,29.846406190535877,3.4692066907048438,1.0060882637041877,0.9851581185385565,14.199306733333326,passed,
2025/09/03 23:30:00,0.6662120334642413,0.6377661268475929,75.66072632072769,93.78479074133736,3.157456682205222,3.16,2124.016384608295,2331.8675635432974,0.9708734401734168,0.9995880768206473,48.625955014256114,29.134076572934298,3.4889184501266026,1.036471923407375,0.9978146676783346,14.06926054722223,passed,
2025/09/03 23:45:00,0.6676935375550647,0.6316920982859449,75.77356544630749,93.3549317131528,3.145455210154831,3.11,2148.4575466605793,2311.293205698566,0.9711156455540502,0.9989657312798889,48.05279105991645,29.749982416562073,3.483962461812273,1.0109605877434438,0.9827154585580427,14.02794624,passed,
2025/09/04 00:00:00,0.6626629835975093,0.6300379739756238,74.77736520312871,93.23584874890331,3.120273648090173,3.13,2139.3891327409738,2316.0215694788844,0.970897632180327,0.9986091852172199,48.013722985426504,29.689064978046623,3.4849765543663027,1.0058052050604893,0.9780047231202103,13.902100605555558,passed,
2025/09/04 00:15:00,0.6634167688269603,0.6296450751287841,74.81514557949696,93.2393962160414,3.1158814161693544,3.12,2144.8131954660994,2319.5434906220075,0.9709497021885167,0.9985182832638322,47.86831054183188,29.61548445965068,3.478000323481418,1.0076581810367333,0.981257736717556,13.910406033333338,passed,
2025/09/04 00:30:00,0.6614797071460904,0.6346791724377836,74.80620815139895,93.565307030433,3.1323922960538972,3.13,2122.5852820023115,2320.891261745975,0.9710283394541016,0.9992497719329386,48.504108925055256,29.473799459825376,3.4921906120791246,1.0200420736533555,0.9839956029184926,13.918711693333332,passed,
2025/09/04 00:45:00,0.662434780427624,0.6318810760545636,74.89260882901118,93.46319194275685,3.1243179724218617,3.11,2136.952964155128,2318.0708775192393,0.971046408111403,0.9988694177836634,48.163902036765926,29.641672569605607,3.4863638962115147,1.019590924839942,0.9885553564421868,13.91891105611111,passed,
2025/09/04 01:00:00,0.663705661708508,0.6310546887435454,75.0014555923311,93.51366997903378,3.1208335735539583,3.13,2143.823070183561,2321.433849662588,0.9710315288920692,0.9987125075122526,47.983467301708515,29.61932408710521,3.4816312458127503,1.0067057135341768,0.9787121675778333,13.935323709999999,passed,
2025/09/04 01:15:00,0.6612290187739015,0.6389323673610816,74.74826225846905,93.83094602637483,3.1449038201937234,3.15,2103.6437558756147,2330.078502062226,0.9708775973468595,0.999740047693242,48.907687609637165,29.164056809386892,3.494387690122368,1.0376219341278916,0.9949140133520812,13.943630066666657,passed,
2025/09/04 01:30:00,0.6639945184007615,0.6322775084671459,75.06936609509475,93.68536864587212,3.125797106476484,3.13,2142.6760969622433,2318.2115751412707,0.9711653004741456,0.9989084863494502,48.045016236310346,29.733056761709037,3.4771537278317552,1.0096680957425914,0.9803567783112579,13.94382977777778,passed,
2025/09/04 01:45:00,0.6643834526344718,0.6307492425649402,75.2621374971802,93.75639958071338,3.1249951565878242,3.12,2148.1647942096015,2319.1200421322974,0.9710235229953545,0.9986951282401375,47.97937272767237,29.80947721980358,3.4890675365857624,1.0084790165701711,0.9816271480996089,13.960243476666665,passed,
2025/09/04 02:00:00,0.6647292658313272,0.6329794061782813,75.25069939315657,93.95989254110893,3.1376953950738367,3.16,2139.0903041945417,2310.4647456421108,0.9711033241785846,0.9990581115452917,48.171063150511856,30.05031019932609,3.4836499387607756,1.0145114506459996,0.9850766424677943,13.961348390000001,passed,
2025/09/04 04:15:00,0.5957114746819379,0.5986850463661225,64.41555388958813,80.78328255865026,2.9683677431067066,3.06,1998.9283783736614,2190.6633410306295,0.9690247447369575,0.995401655586743,49.476213076363585,28.205626444013202,3.539322615491529,1.0178927380557343,0.9856978173134017,12.43624891666666,passed,
2025/09/04 04:30:00,0.5952457832883331,0.5989947914375799,64.27916646478866,80.68779190268474,2.971276902140883,3.06,1993.6189486999162,2185.387908194171,0.9690063923132907,0.9954840036492333,49.54786811726954,28.298666136625638,3.537104438912645,1.0189071113302808,0.9861835762574517,12.41698654777777,passed,
2025/09/04 04:45:00,0.5924854942218752,0.5883026052172297,64.45973205856488,80.19134494809958,2.9358023404114744,3.04,2052.596116266527,2170.399635906663,0.9692658605662402,0.9939113055715616,48.49477642655985,29.035547222822398,3.5319703949550902,0.9955367767450675,0.9760081202755813,12.39788081277777,passed,
2025/09/04 05:00:00,0.5906067318968654,0.5873789362294195,64.3915851244797,79.99626682110858,2.932312847459786,3.05,2056.663178170039,2164.775096948609,0.9694044030004978,0.9938426293611963,48.50535862580523,29.12640068306511,3.534025862263702,0.9976856749215054,0.9772827468371897,12.37857768888889,passed,
2025/09/04 15:15:00,0.6204635304826505,0.6078513632806828,64.80462991125758,82.31551442742168,3.0407835264353498,3.08,1923.8520099578363,2222.2919574899215,0.9665167935872541,0.9960766790690583,49.53966671820009,27.870554800220305,3.5169348737233634,1.1045860429771661,1.0897941967169467,12.607526274444444,passed,
2025/09/04 15:30:00,0.632511550699438,0.6076187547977436,68.6502564014421,85.73410691105728,3.0388009533868265,3.08,2056.6744492222656,2234.0227833751037,0.9690692724957125,0.9960925769020027,48.19074301482343,29.329355404888634,3.4992248171793507,1.0014818000279833,0.9857931454068787,13.038574841111105,passed,
2025/09/04 15:45:00,0.631300333286772,0.6028560359827952,69.05506397989298,85.49455541722021,3.027908993813688,3.09,2087.7867084105574,2219.9012442634307,0.9695179005983114,0.9956065066548517,47.82022876194425,29.789611267214305,3.506546259951087,0.9860005670459582,0.9744869568786033,13.043287094444441,passed,
2025/09/04 16:00:00,0.6313143159658678,0.6026903628178563,69.25060111495671,85.38881864120941,3.0300576475530954,3.08,2092.011406049498,2218.216364879783,0.9696631152179607,0.9956555325642755,47.85186063110212,29.76045534988104,3.51045036272603,0.9877593864242864,0.9755960336529548,13.060238620000002,passed,
2025/09/04 16:15:00,0.633407421351088,0.6037026153041214,69.70674975524545,85.63253097892792,3.040016974426089,3.08,2096.493267592139,2218.853525725962,0.9697640733685771,0.9958348887762167,47.88927134709253,29.804346253815584,3.512773018413708,0.9897821711540316,0.9765977578534925,13.11872750222222,passed,
2025/09/04 16:30:00,0.6328425045294207,0.6020960686975684,69.62765943861285,85.19365481720945,3.040857589175539,3.08,2096.1722255322497,2211.463031144845,0.9696965453036756,0.9956911340438582,47.87831825333322,29.85081389983213,3.5162485332466424,0.9834062380616256,0.9725044949028757,13.098905361666665,passed,
2025/09/04 16:45:00,0.6379075960971757,0.6047667885050976,70.54891334290733,86.00413776211903,3.0553390688394755,3.1,2110.0815675577405,2218.81482560879,0.969990763197685,0.996039843878939,47.79346056381476,29.923590364530018,3.5087963055618725,0.9928878082620897,0.9799926990455939,13.226246274999992,passed,
2025/09/04 23:15:00,0.6279297017734522,0.600310785177018,65.5885067784773,81.9159581090874,3.0575997275155404,3.07,1965.7001947313152,2174.6831056680876,0.9667747149047817,0.9952671654437866,48.55111343413118,29.472189656483167,3.482996424141501,1.0686117125147243,1.0743259112835735,12.659634851111107,passed,
2025/09/04 23:30:00,0.6194536880217836,0.6027290245443088,66.88156161111962,83.02223628168382,3.0154359138003097,3.06,2034.0090940607176,2204.97895677708,0.9691667250746482,0.9957765267556928,48.557488434444416,28.89025660053415,3.4971598794534193,1.0009210619838274,0.9840349741628577,12.782396806666668,passed,
2025/09/04 23:45:00,0.6210751230328112,0.6008812063327446,67.59051003498826,83.56398769422628,3.0103439251849236,3.06,2063.4230077764378,2206.611091138146,0.969495073622996,0.9955079565160627,48.214652160386336,29.215149404512108,3.5023415698586238,0.9907270356467277,0.9756669190216882,12.854271209999995,passed,
2025/09/05 00:00:00,0.6408428251868514,0.6090337869662203,70.28499783858923,86.76442050460885,3.0588972376359074,3.09,2093.6797349504504,2235.161317225742,0.9697027391682965,0.9963426439938983,47.805941101762485,29.732760321611057,3.485853487814397,1.0086083615887385,0.9938734350802763,13.24147993666667,passed,
2025/09/05 00:15:00,0.6473538322277715,0.6147749100130404,71.62206461070402,88.39708293541753,3.068101655612233,3.06,2116.7800480963883,2263.7434183981045,0.9703365842821388,0.9969641394723321,47.68965011549936,29.462871076248934,3.4725798703494504,0.9944148400991694,0.9731252955415883,13.439891299999992,passed,
2025/09/05 00:30:00,0.6522219222177239,0.6199259208668976,72.54891868753343,89.64807518453098,3.092399914410329,3.11,2112.0790691476495,2280.895053214659,0.9702188603350307,0.9975462310073233,47.998884903164054,29.36723691785886,3.487465110677611,1.0460077048144392,1.0172127953651415,13.584832799999994,passed,
2025/09/05 00:45:00,0.6600611241475676,0.6247186722107121,73.43877208773313,90.88754383276459,3.1138046174240306,3.06,2114.8108778374776,2297.2084369163363,0.9701869927704873,0.997998251469515,47.932131591031215,29.33815751788611,3.4724195766250823,1.029967333463367,1.0030249576624986,13.738166114444432,passed,
2025/09/05 01:00:00,0.676728227805949,0.6327654074243938,76.31773188845081,94.36280010154363,3.1448699439658077,3.07,2176.6459383108963,2317.120156109577,0.9714611498937175,0.9988853529463101,47.17767097949595,30.11220270818442,3.419648479347894,0.9741496232670875,0.9575217666018297,14.132309925555559,passed,
2025/09/05 01:15:00,0.6735688203402261,0.6314353207497028,76.14341621385155,93.95010332359718,3.133165176950527,3.05,2165.5634500637343,2342.8055357231137,0.970834811558531,0.9985363011619478,47.46405967961673,29.24720418105687,3.460590185014456,1.0370052792104643,1.0166731683403234,14.125464711111118,passed,
2025/09/05 01:30:00,0.6708259632131592,0.63288190267183,75.48073145281795,93.4574418448965,3.1425673279189454,3.05,2137.274570587926,2337.596781167362,0.9703772679799331,0.9987207142177866,47.88462878898086,29.120043067849252,3.466387646389439,1.0458047230902268,1.0200919641191448,14.062584506666656,passed,
2025/09/05 01:45:00,0.6666654119003094,0.637664581788632,74.71263191806078,93.02290720981429,3.1496785857504905,3.06,2101.819163026161,2342.954416588619,0.9702397072084494,0.9993517594400705,48.53688073715054,28.53392809331097,3.4654111294304033,1.0649352795678195,1.0268005309767252,13.999608162222225,passed,
2025/09/05 02:00:00,0.6651692043268896,0.6352222232635721,74.45234450810867,92.56308210926231,3.1431665550503536,3.07,2104.350032772537,2328.9214646002038,0.9704018868730478,0.9991840160861151,48.44415644030214,28.790479311086184,3.4658642071992323,1.0487662603434613,1.0126452177941165,13.9345107,passed,
2025/09/05 02:15:00,0.6642950500088002,0.6315565337742551,73.94859313981743,91.8009411299598,3.13262566583486,3.05,2103.402279115462,2317.9907664663456,0.9702808171916188,0.9987733117406903,48.2274258949487,28.89299528460026,3.4614840277967973,1.0449004441922924,1.0129338319563848,13.850569333333333,passed,
2025/09/05 02:30:00,0.6629071088025359,0.6171872176615683,74.02462288801804,90.91182793963151,3.104988172079774,3.02,2154.185289547857,2279.503078024548,0.9702112015494642,0.9970758238522716,47.15237431823282,30.214511618753765,3.47306786175047,1.0403849556721574,1.0272777674818792,13.766549939999997,passed,
2025/09/05 02:45:00,0.6599601127246664,0.6228332708021227,73.13135790789717,90.38842547947634,3.1118981567312662,3.05,2111.200233920809,2290.8349213506685,0.9699704048556779,0.9977568212656726,47.82599066044148,29.37566657030286,3.467651336689814,1.0562310335345155,1.0309116981958495,13.698685085555546,passed,
2025/09/05 03:00:00,0.6536330543023319,0.6301881346716065,72.17735222459785,89.87414520114689,3.1175450167900927,3.05,2061.441783196057,2306.377262451693,0.9699535922184616,0.9987867570404935,48.85659785548631,28.278231608210977,3.4756651115440858,1.064378406202913,1.022487385365278,13.6168725,passed,
2025/09/05 03:15:00,0.6509738072304566,0.6210638197860452,72.04872720008412,89.10154606230626,3.089960797425049,3.04,2098.7550325706425,2282.438025374094,0.9702298190888876,0.9977125938533907,48.11369758610446,28.99361079291946,3.4729500501619412,1.0363715162503846,1.006916094635426,13.537714795000007,passed,
2025/09/05 03:30:00,0.6481021511914153,0.6192502327467627,71.65289912704777,88.59321801512276,3.0887677478635425,3.04,2093.7209077926427,2266.0884334291254,0.9702015575563302,0.9976013014538423,48.18779398220743,29.282828246153976,3.477161400576862,1.0331211319802796,1.004680106503883,13.466438479999997,passed,
2025/09/05 03:45:00,0.6441317775087381,0.618105004837137,71.04203887348024,87.86068048182983,3.0758015642554892,3.03,2084.704078106524,2267.6069310207304,0.9701566336386298,0.9974780301627706,48.301463884769774,28.897090377364123,3.480214441043559,1.0322242830061146,1.0033051541154592,13.386845009999995,passed,
2025/09/05 04:00:00,0.6440046475327951,0.6089072170029936,70.71316380142154,86.98261294843722,3.062870489123059,3.02,2102.757928647982,2240.5794560838326,0.9696836320394254,0.9962741924615116,47.63095261095925,29.69929295816902,3.4825614596347267,1.039686628214623,1.0269464751678634,13.303079900000004,passed,
2025/09/05 04:15:00,0.6395577752615299,0.6096641966222036,70.10000599725892,86.40947651668888,3.0586212687685888,3.03,2088.307362945849,2233.656305776731,0.9698394752681996,0.9965009439505544,47.927729225114795,29.54278683858407,3.4811326966003717,1.0215073944220407,1.0047751095051465,13.219250000000002,passed,
2025/09/05 04:30:00,0.6367381321231069,0.6081290036519524,69.56229396156863,85.7623620552622,3.050747123677426,3.02,2081.7437013156054,2226.553442682536,0.9698000528462519,0.9963508971540762,47.948188071789666,29.479372879441893,3.4780785585916405,1.018292175342989,1.0029421194798456,13.143525120000001,passed,
2025/09/05 05:15:00,0.5931610760275434,0.6008873958514862,64.12176867389321,79.79752669509482,2.967939964132505,3.05,1993.5090710138043,2185.8745766466454,0.969817285482849,0.9959909400071031,49.70290595282981,27.59126328530174,3.5068178051789447,1.0073826240752557,0.9701758879177064,12.404159753333333,passed,
