datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/05 05:30:00,0.6010521525599369,0.5944954359057463,65.15589690982475,80.4526661932702,2.971478849392391,3.0,2036.7449192255167,2173.7458224476986,0.969516417078956,0.9949344481438024,48.740809522697866,28.727912985715605,3.507802206233283,1.0177297798982128,0.9966158732871896,12.51138418444444,passed,
2025/09/05 05:45:00,0.6080169383453159,0.5982123750327022,65.8482562953504,81.36992898923926,2.98908046856601,3.02,2036.7800209536704,2184.8392003093036,0.9695538816788777,0.9953807908255566,48.69116597637243,28.74046831784666,3.49831787235758,1.0214083173019757,1.000608704176801,12.618759560000004,passed,
2025/09/05 06:00:00,0.6148923030085037,0.6014790255034225,66.59392526263746,82.31922694900535,3.0082968069103444,3.03,2038.413201887087,2191.9824993504058,0.969588175719909,0.9957886788355398,48.641077186663495,28.906930611237865,3.492520281386727,1.0244858535605093,1.0042867391665458,12.726285879999999,passed,
2025/09/05 06:15:00,0.6215459479572204,0.6080038306952328,67.20937399832613,83.31843196535642,3.0288315929379945,3.05,2029.471402951684,2207.859303652453,0.969818185580551,0.9966327665027157,48.80388589277091,28.659129947631133,3.476845174240438,1.0125029604700246,0.9883430947674923,12.834161113888886,passed,
2025/09/05 06:30:00,0.6257786835749005,0.6089075877381691,68.02067125580905,84.1194863186945,3.0324636209264537,3.02,2045.6334208865644,2222.180624074111,0.9699468722269945,0.996667385398753,48.63443805784098,28.617982119386564,3.4830059600211434,1.020049336564124,0.996080810045865,12.941990832222226,passed,
2025/09/05 06:45:00,0.6295358720573827,0.6185009028465926,68.410605613549,85.16720937467755,3.0674410509074517,3.04,2015.0862478662502,2236.80720345477,0.9698449547136817,0.9978937365275397,49.33011262469459,28.302835774743603,3.480759739385212,1.043080452284577,1.0063019700221056,13.042432516666663,passed,
2025/09/05 07:00:00,0.6351926966788178,0.6164730854832068,69.28894456674442,85.93393165163602,3.0644660029268764,3.05,2049.1451504862257,2242.1598617975524,0.9700563944375178,0.9975037445201461,48.698678457814594,28.685393584356028,3.468684870381663,1.0316593134740917,1.0019355091480793,13.150558318333339,passed,
2025/09/05 07:15:00,0.6392059247425838,0.6186134596193069,70.03491635100583,86.87090349327316,3.069094333151572,3.04,2063.704288414414,2256.4089519072973,0.9702642940332695,0.997676260400791,48.55241683266829,28.668761920743616,3.464889265806651,1.0416186268883247,1.0099709575024094,13.258835064444437,passed,
2025/09/05 07:30:00,0.6445425475567088,0.6183165865385053,70.84793457160524,87.7353676726912,3.068629169818315,3.04,2090.1130998744593,2266.056191297013,0.9704529468238334,0.9974973629161442,48.07584772220126,28.879396695243912,3.4532728188170823,1.0356538275320386,1.0079236277794656,13.367468155555553,passed,
2025/09/05 07:45:00,0.6494321561850549,0.6263888860075683,71.40193635754869,88.97059769044205,3.0991241716792968,3.07,2070.481094308196,2280.299923078536,0.9703855833980484,0.9984624062716915,48.534574789692165,28.75026998605651,3.4486983824652597,1.0535966501440734,1.0163373792704162,13.483610616666663,passed,
2025/09/05 08:00:00,0.6545427326280654,0.6233125908903683,72.3495353428145,89.7590646123095,3.0907702021873424,3.04,2109.733442321691,2287.9883622601506,0.9705755612051982,0.9979178942589219,47.842484154109904,29.091733198771845,3.4438640341249123,1.0441989748841956,1.0143421814029243,13.592347511111104,passed,
2025/09/05 08:15:00,0.6589564927517726,0.6300074511130707,72.83142183855223,90.8235912332087,3.1159224322295214,3.05,2093.933392621466,2300.8041915308,0.9705129782211671,0.9986965989895924,48.19799591572716,28.972440933620295,3.4389756631186463,1.0661567151425866,1.0302361287290733,13.693661422222222,passed,
2025/09/05 08:30:00,0.6647218446210104,0.6304156040447846,73.61828577426766,91.73869994785005,3.1199031768989016,3.02,2115.318236858664,2308.7595685684573,0.9706400200753108,0.998611294796993,47.785540884572576,29.20973366353331,3.425898158108366,1.0558780418620934,1.0273315603214166,13.802694399999995,passed,
2025/09/05 08:45:00,0.6637249389943036,0.6417387821824589,73.9603032417991,92.94371715689944,3.1474618964007526,3.08,2082.0999368980983,2337.998456003506,0.970632019832044,0.9999532244982201,48.815305505785716,28.44397603688962,3.4412005699608077,1.0940464202121296,1.0471236942255941,13.912091270000001,passed,
2025/09/05 09:00:00,0.6668068488724201,0.6425492699258065,74.39988364699491,93.50392215883025,3.142904681624525,3.03,2092.7014190240366,2361.3481569270625,0.9705179572841961,0.9998283306988922,48.60770879873991,28.046317382378707,3.4375036952690334,1.1020362360990428,1.0578998600351288,13.99865326444444,passed,
2025/09/05 09:15:00,0.6643875721822443,0.6382553081288284,73.77552224663373,92.70285838669777,3.1386840259759503,3.05,2089.716204979182,2328.8594775188058,0.9705470671365584,0.9995122532801735,48.48485915804209,28.763132131926938,3.4366822472339638,1.078421325023109,1.038716432855747,13.868512912222215,passed,
2025/09/05 09:30:00,0.6637082920223653,0.6349501169960778,73.80302346801867,92.6068333482477,3.1261239074287097,3.13,2117.681521411479,2302.571457381882,0.9713546820605993,0.9993034399840666,47.983919954686826,29.58388229061603,3.4120503211049704,1.0220406467059657,0.9885815279892471,13.818258513888894,passed,
2025/09/05 09:45:00,0.6485866540342974,0.62924511101546,72.0146949857952,90.27212548566081,3.071147123245526,3.12,2102.1602938731876,2315.0101690201577,0.9713332089900041,0.9986583687511821,48.30407880848493,28.239363108835924,3.4418400599266237,1.0243391076988286,0.9800110255854577,13.565780360000007,passed,
2025/09/05 10:00:00,0.6391427898036132,0.6248936937529564,70.21786676342393,88.32091489013527,3.0631010278209176,3.08,2061.120171971935,2285.275094956493,0.9705942396112615,0.9982827553933229,48.762405274019066,28.309018064845702,3.4608515918332206,1.0486707497526149,1.0057144400336229,13.313447809444442,passed,
2025/09/05 10:15:00,0.630842126705439,0.6137906694737619,68.78950382384859,86.27459843445999,3.0295580422411055,3.09,2070.344966499427,2240.931028252665,0.9705477201608125,0.9970566079175254,48.24697510834933,29.063207321461686,3.453718706644265,1.0237564679383717,0.994948841858723,13.061260862222221,passed,
2025/09/05 10:30:00,0.6152506501005187,0.6043332180371136,67.19016015367171,84.10205282512248,2.9798550345063353,3.07,2080.3544579148424,2220.1033836938786,0.9706064709109162,0.9958901301132045,48.114057908131606,28.95178081834432,3.4645967973026184,1.0072853795266818,0.9803373314175885,12.814740949999996,passed,
2025/09/05 10:45:00,0.6030646920757722,0.602207197562637,65.4995939456107,82.37321584164496,2.9641888637489906,3.06,2045.5066116435526,2201.2453029092835,0.9702823550838164,0.9957602260011934,48.70663830024854,28.653463032166396,3.477407032565141,1.0086313935538986,0.9762884715227641,12.58817473222222,passed,
2025/09/05 11:00:00,0.5910055633925018,0.5959913911305897,63.94703787756738,80.5503302722257,2.9373725521424356,3.08,2036.296752700922,2171.733512640995,0.9701398526713537,0.9950476145166656,48.78626018897427,28.831691193438456,3.477913402662457,1.0019426839054129,0.9703246421415314,12.360552599999998,passed,
2025/09/05 11:15:00,0.5745666089587058,0.6010563581198715,62.00096126004237,78.89918120751565,2.9211476741194926,3.1,1971.4757984910384,2179.1838677152223,0.9702159827332041,0.9960329230966576,50.24352693613271,27.2786576586089,3.5014745016785565,1.0084297279086005,0.9547421130147021,12.124689830000008,passed,
2025/09/05 11:30:00,0.5603254286307844,0.5935663829095551,60.19656078485578,76.71902813932377,2.8803140215793794,3.1,1960.6837403847696,2165.989306702788,0.9697834495385271,0.9949822659425702,50.31515188341059,26.76220387637571,3.505671727388463,1.0068849253542183,0.9534775456119371,11.886114239999994,passed,
2025/09/05 11:45:00,0.542029666788845,0.5833099383757309,58.491118759096196,74.49236686528282,2.837842471858562,3.1,1962.3903725303016,2139.526544944252,0.9692475825740449,0.9935054819703357,50.43618480957128,26.762473962594456,3.534391784346709,1.025695539495635,0.9687379171948145,11.64059404444444,passed,
2025/09/05 12:00:00,0.5708096476686901,0.5854471865870851,62.22267911146852,78.27885639391597,2.8603280462500624,2.94,2047.9402800908267,2196.6332456335713,0.9696893596029293,0.993285592690643,48.80139052379554,27.247389198391854,3.52484559356699,1.0261901513510872,0.9901850910157667,12.140872700000006,passed,
2025/09/05 12:15:00,0.6303147404058077,0.6184158958264754,68.68637212817241,87.12839701638313,3.031979095779415,3.06,2051.3318327683014,2262.6730911247932,0.970274296393858,0.9974779313034856,48.63840159711324,28.68908002325366,3.4664993543717246,1.038551989895005,1.0015792222135966,13.079972748333327,passed,
2025/09/05 12:30:00,0.6202643414092646,0.6177984210856926,67.0831801808004,85.54041163449034,3.02192926528499,3.06,2011.5519439619497,2243.9473443594134,0.9700663303724831,0.9976192251742536,49.26557387815607,28.386830331632808,3.4760290878629316,1.0420199361717775,0.9998941821721418,12.859817837777776,passed,
2025/09/05 12:45:00,0.6072858166582364,0.611877087325782,65.52192707073075,83.63910546441086,2.9888204475423956,3.06,2000.7034698202847,2228.3011554190416,0.9698348503378282,0.996914165070397,49.429967651073234,28.090323702463962,3.4871902593258044,1.035161254128659,0.9921621158215755,12.639735496666662,passed,
2025/09/05 13:00:00,0.5888371129157401,0.5990752440240255,63.78261827500825,81.10771795056708,2.925646251537517,3.06,2024.0000602340046,2202.7713461219,0.9699456179215259,0.9952590854857936,49.09682724733757,28.05698243853625,3.498042870477624,1.0160978038837116,0.9765937382963149,12.366037921111111,passed,
2025/09/05 13:15:00,0.5791116284977291,0.5992410019425793,62.210324872864184,79.63404622061262,2.919787021511357,3.06,1979.1803592388435,2185.905799581421,0.9695634559306499,0.9954620938596254,49.79939027342798,27.68624037215713,3.505733595529003,1.023931130530542,0.9777291428417896,12.161164509999999,passed,
2025/09/05 13:30:00,0.5651935031016421,0.5925426834292291,60.875436055197014,77.94022134377983,2.8837628594348734,3.05,1982.3114542422945,2166.750727085866,0.9695596255935373,0.9945976191145538,49.86663787075664,27.606232479989394,3.5152371752975027,1.0197451684843934,0.9707787474755084,11.964911419999991,passed,
2025/09/05 13:45:00,0.5477044881364076,0.5738780278617351,59.54861384292912,75.6498029579186,2.8162955945664643,3.02,2041.2700630409106,2134.6726009563986,0.9691806362627166,0.9917205025311944,48.87595141798303,28.31735484147323,3.522769706744646,1.02205251998,0.9840131165333886,11.760688927777768,passed,
2025/09/05 14:00:00,0.5311629992577573,0.56408017265774,58.00456296093805,73.70365446932038,2.7688762180026845,3.02,2051.665411143367,2122.0123582292113,0.9691096729739578,0.9904405855969374,48.8593896476588,28.142871409664203,3.5276571073901692,1.0201861332644078,0.9809914588972416,11.556397117222224,passed,
2025/09/05 14:15:00,0.5172311717897113,0.562939437841943,56.319388229902906,72.06560096090892,2.7482847037687836,3.01,2015.864270541658,2114.658198412507,0.9687987034988292,0.9903630517567422,49.59246659922929,27.40208020205319,3.5340301159881116,1.0311392457182433,0.979782923807896,11.35185172,passed,
2025/09/05 14:30:00,0.4949865559530757,0.5579533158479176,54.504812698750506,70.06751748366179,2.6974934408705127,3.05,2005.5440278388464,2123.965277232773,0.9688841010332099,0.9897374503546708,50.35989638422533,26.10303458467435,3.556048478659585,1.0603308609268038,0.9881860365960661,11.139324264444442,passed,
2025/09/05 14:45:00,0.42270446025424957,0.4709559987199074,48.43213334168563,62.13047832269106,2.4212373922055916,2.87,2077.9351857747333,2313.125767788905,0.9674700933896753,0.9822311711160747,50.409479100360336,12.43123558284522,3.605644678176762,1.1319375579870554,1.1105169904444907,10.631800972222223,passed,
2025/09/05 15:30:00,0.47420053295808384,0.5429958019471919,51.91411385901991,66.81807927198717,2.677639640964012,2.78,1940.3684968086832,2086.5320994136987,0.9667157660037529,0.9882889455397369,51.3980443041943,25.599565985119494,3.6317921541704097,1.1719708185002107,1.0873050255486234,10.782588666666665,passed,
2025/09/05 15:45:00,0.5266354984555461,0.5727230031717012,56.42190454477968,72.49434321823685,2.8005913793746373,3.01,1961.9564530950818,2089.42417680611,0.9685731678439394,0.9918724661838965,50.147349725449544,27.773173814742012,3.520608933187717,1.0223280085876603,0.9695823623596976,11.346261666666667,passed,
2025/09/05 16:00:00,0.560342084069078,0.5816041783531767,60.788764377950564,77.17770174808923,2.8506097528587198,3.02,2033.0751314948625,2152.7789118493083,0.969424840610634,0.9928531960577592,48.96626000346072,28.219859804624146,3.5163960995255423,1.0162396064990862,0.9784408693795558,11.93223636,passed,
2025/09/05 16:15:00,0.5727079563182285,0.5899909313645334,61.60417005687459,78.4282612360922,2.8963301965617436,3.02,1999.8205611123622,2160.3872739509625,0.9692820550265268,0.9941805324124658,49.349125920226854,28.264575008606986,3.5134832688511266,1.0257551767170576,0.9881106477271747,12.049335576666664,passed,
2025/09/05 16:30:00,0.5803595690364617,0.5937822031401668,62.49236633170981,79.44808858689049,2.9155483115964436,3.02,2002.9853972752146,2172.4646909910743,0.969427883592676,0.9946925431856258,49.31150992192923,28.289280980249885,3.5104079827507424,1.0266738640179194,0.9895557769099409,12.173726455,passed,
2025/09/05 16:45:00,0.5879628859642198,0.5970026009129736,63.297621980902846,80.36943393767287,2.9327052366619473,3.0,2004.7011791484674,2188.707121312045,0.96934388005522,0.995037035813167,49.234069164518786,28.17378389256017,3.508085545837365,1.029091364884774,0.993656562752343,12.298030482222222,passed,
2025/09/05 17:00:00,0.5957040806168484,0.5993459600695736,64.14806535315279,81.30344706361862,2.9562983675092176,2.98,2005.8368221397607,2193.5688523489753,0.9691672171840079,0.9953248424471067,49.17569163619994,28.457707295169083,3.5121236180809308,1.0397282142560462,1.0070064817002196,12.414696139999997,passed,
2025/09/05 17:15:00,0.602864181269097,0.6027848510899587,64.90210712389904,82.1934145597311,2.973312053495969,3.01,2007.0441335048913,2207.542102346637,0.9691661433129279,0.995714620329967,49.12024379882256,28.37401151505478,3.5064232398061086,1.0459978834830606,1.0140779481443352,12.531280055555552,passed,
2025/09/05 17:30:00,0.6093849350180179,0.6060281915204734,65.81429510008707,83.23929437633367,2.9973926611618777,3.02,2011.0049596571887,2208.654678198992,0.969301167960179,0.9961944904446941,49.15252346646923,28.757918612333462,3.5087057171401845,1.0492324305872514,1.016648483693018,12.647976831111103,passed,
2025/09/05 17:45:00,0.6164725501203204,0.6054326250217589,66.75992443390155,84.06406893566825,3.0022203494907207,2.99,2037.2345121872286,2216.9967501479323,0.9694299351538432,0.9959959879672768,48.64107547604707,29.008793641674263,3.498731097060018,1.0387850991116763,1.0129055767244737,12.772139667222216,passed,
2025/09/05 18:00:00,0.6241670814153321,0.6129924002490639,67.42825159541546,85.22646524002165,3.0426550597417372,3.07,2020.384123684885,2210.6556756231726,0.9696611309089347,0.9971297012437794,48.95591115274737,29.461881902507447,3.4795029412719134,1.0212475305063642,0.9911561145110934,12.873594653333328,passed,
2025/09/05 18:15:00,0.6111644751824392,0.6061087480174158,66.73495909428004,83.75415524210699,2.98775973667548,3.07,2041.365524080097,2230.692671857067,0.9698688145844294,0.9961554368198592,48.9360763117192,28.31826611233693,3.5159959749952496,1.0301236024552014,0.9960096715104148,12.763883470555548,passed,
2025/09/05 18:30:00,0.6106784502365382,0.6023519394106016,66.01763868540009,82.83950383904671,2.999250731266922,2.96,2018.1793960221603,2203.467431078831,0.9689734813878219,0.9957109239269724,48.974952489367595,28.86366825435697,3.52313399863692,1.048299231216924,1.022672920285493,12.66177733333333,passed,
2025/09/05 18:45:00,0.6040510148380238,0.5949028550396099,65.34946385700789,81.59432580680287,2.968600356014459,2.99,2037.5923124483552,2190.7303829450557,0.9689601324495305,0.9946846665699811,48.56018594083838,28.92364920101834,3.5217370910350927,1.0406228100900679,1.0214675253850236,12.552200258888897,passed,
2025/09/05 19:00:00,0.6001032937070637,0.5932224331724066,64.72961183045975,80.8372362627486,2.9686614722096403,2.98,2025.0899528787136,2171.396380537381,0.9688180043405231,0.9945887426616242,48.72914376649207,29.15975195735913,3.5234208839188543,1.0357045623971493,1.0168558403541668,12.45794729666666,passed,
2025/09/05 19:15:00,0.5932928683150591,0.58993967352662,64.03252149083448,79.8204334820968,2.948324369393766,2.99,2026.4583170769497,2164.406829331836,0.9689076605264018,0.9941879852675357,48.747335517880146,28.93599872877184,3.52535200903895,1.0348241367137825,1.0151256771819739,12.356029839999998,passed,
2025/09/05 19:30:00,0.588646218467193,0.591492107868497,63.14322446089087,78.97245026914334,2.9524537196571465,2.98,1991.744285828916,2156.2118915915876,0.9686371875259324,0.9945327564562882,49.30288916781331,28.596676402978623,3.530098419334952,1.043480687356876,1.0187054846834562,12.246648645000006,passed,
2025/09/05 19:45:00,0.5821041551682319,0.5892895360693955,62.41777170320391,77.99179145994367,2.9380516876395135,2.98,1981.852992780737,2151.7912419663417,0.9685375666541971,0.9942899351840557,49.52165130208596,28.233708793662515,3.5416331432647614,1.0402281067634462,1.0133086150992132,12.144860419999999,passed,
2025/09/05 20:00:00,0.5742402532257076,0.579984488188874,61.78184531083491,76.75146140950741,2.9049949017883883,2.99,2013.3359238972375,2129.739620202308,0.9685527680899992,0.9929329293309708,48.939546210622446,28.68813165079781,3.5359323130160556,1.0214470567259388,1.0022645742402698,12.035613333333332,passed,
2025/09/05 20:15:00,0.5724446348334539,0.5833884612557866,61.40444250841866,76.4989159861794,2.9122773916256546,3.02,1988.63557166282,2129.829563042222,0.9686180210506151,0.9935386138287994,49.41689868815884,28.322554123173298,3.534904576153511,1.0250920057627062,0.9994076717586449,11.994112900000001,passed,
2025/09/05 20:30:00,0.5748322262605683,0.5838434828711512,62.032297400408886,76.9997795002099,2.910829761844397,3.02,2006.5942835097085,2140.991094007138,0.9689544862915319,0.9935792801840276,49.26299547043058,28.229132022321874,3.5383669285558894,1.0138922351961153,0.9880662024336933,12.072914956666667,passed,
2025/09/05 20:45:00,0.5816052089565282,0.593228154935951,62.366292957163424,77.84800057368656,2.9513893259674813,3.02,1963.9684208416143,2150.8177767540697,0.9688229889710976,0.9950394032193182,49.98077210248654,27.93266322437383,3.5369976359933,1.029463781795955,0.9959097163811278,12.14433606222222,passed,
2025/09/05 21:00:00,0.5854697008929997,0.5902514142796912,63.058218921979766,78.2531640968432,2.9464194690468206,3.01,1997.559005678903,2150.9417726267125,0.9690124617671557,0.9945090017597512,49.37986576433363,28.33591386414727,3.5297203008764906,1.01609435125463,0.9899896451638275,12.223223460555554,passed,
2025/09/05 21:15:00,0.592129177178985,0.5949331986054007,63.66333236139657,79.13253048143598,2.9804378504328817,3.07,1985.8507560435967,2142.4526938045324,0.9690290954616272,0.9952724164208947,49.57387822011156,28.888633138520973,3.522778639625313,1.0177022092564052,0.990380721072599,12.304151860000006,passed,
2025/09/05 21:30:00,0.5938018519465124,0.593740476234472,64.17714460971176,79.40622230843147,2.9647531387415293,3.08,2014.2428543941974,2160.5921797176206,0.9694028672444808,0.9949684858858424,49.154890040622654,28.540556742448114,3.5144359207460676,1.000529599883825,0.9755717220790213,12.377355271111114,passed,
2025/09/05 21:45:00,0.5970153973177574,0.597931020724605,64.7491315759817,80.12568133760254,2.977747916423898,3.07,2015.1630468153041,2168.550679013237,0.9697864566175922,0.9955974730994673,49.30980674242569,28.478160604933453,3.5100836700093616,0.9870568985266437,0.9575306131650241,12.458044830000002,passed,
2025/09/05 22:00:00,0.6004335633090003,0.5991598960390397,65.35104365174126,80.69179495612202,2.988848068289788,3.09,2022.1226926367187,2170.5944139810276,0.969891986213306,0.9957859122923963,49.28860560574258,28.666504941100275,3.5155634175183406,0.9914243029233614,0.9616330280183788,12.531394424999998,passed,
2025/09/05 22:15:00,0.6055818708586913,0.6015213349426152,65.8746193548391,81.26687529193714,3.000513324394966,3.09,2024.2337698316185,2179.058790409375,0.9699479534265292,0.9960645717220796,49.21294600006727,28.62338077584442,3.5071082776134617,0.9936789283004004,0.9647319120515548,12.612035333333331,passed,
2025/09/05 22:30:00,0.6104234323961641,0.6041061847968651,66.42835932521999,81.88944295848056,3.015074773306552,3.07,2023.5380625890893,2186.257048790919,0.9699634985205444,0.9963997100137582,49.2345980226176,28.62639678197921,3.506044641712106,0.9992190568419531,0.9700356411457903,12.692847041111108,passed,
2025/09/05 22:45:00,0.6158205859462151,0.6065300695223089,66.98260565145532,82.5460200225511,3.0301144560182154,3.05,2024.5736139543385,2190.9232998364946,0.9699892481451302,0.9966985988420101,49.18141757631102,28.740485768494814,3.4996715013321253,1.000348404789715,0.9720538222719286,12.773438137777775,passed,
2025/09/05 23:00:00,0.6205413845342345,0.607562493685917,67.58399086842479,83.16929055365816,3.038428072152347,3.07,2034.8051988744903,2195.7384516874704,0.9700922136521456,0.9967963856945804,48.994641184854046,28.89739621417051,3.4937949351519237,0.9997419812946465,0.9733833948747849,12.85420258833333,passed,
2025/09/05 23:15:00,0.6249369265438078,0.6090024964389981,68.04559547241456,83.69340139511517,3.0473302113719605,3.08,2039.0195476689569,2203.13349285979,0.9700522015704125,0.9969102630639899,48.873449605426714,28.91164774366881,3.4873212128103805,1.0039406657831385,0.9789598528411363,12.92724112166667,passed,
2025/09/05 23:30:00,0.6283499539967493,0.6105503786348325,68.58264756574395,84.28117736667441,3.0488760959915093,3.07,2052.824470166553,2213.586369039147,0.9703200262215665,0.997039356684435,48.67407805851247,28.850326852215865,3.474849295504405,0.999910673085759,0.9746620767241667,13.007758023333338,passed,
2025/09/05 23:45:00,0.63072783774315,0.611776026281467,69.03905913176959,84.75825698151434,3.0539333203760965,3.07,2059.5524526549366,2221.304243234977,0.9703871684437686,0.9971539635803326,48.63483338616134,28.81974398336187,3.4760235773185357,1.0041181827773225,0.9778225652654421,13.07345090333333,passed,
2025/09/06 00:00:00,0.6060998189748732,0.5997596699306796,66.02591039074731,81.20881377410637,2.9880352983871505,3.08,2044.3338836418175,2183.1332489647707,0.9702247298539985,0.9957584577537025,48.834932676851885,28.55738322921486,3.491664784817961,0.9892144729922923,0.9632575868412216,12.631821014999998,passed,
2025/09/06 00:15:00,0.6067434769473088,0.6049248392613301,66.20305173365209,81.6815782904307,3.005477424816577,3.1,2023.2225750882656,2190.263908657163,0.9703056711017829,0.9965767514887566,49.3961606765035,28.319345604634634,3.504574291702064,1.0041984134726376,0.9695954129042101,12.663538506666665,passed,
2025/09/06 00:30:00,0.6104816575505587,0.6006144809845771,66.62165357500767,81.88334845280315,3.0004801995446626,3.06,2053.4874935306416,2180.1032485019664,0.970315774853393,0.9958899027301019,48.690981444792676,28.99855414737882,3.4889135068976627,0.9889414361662757,0.9647371196971747,12.702805194444437,passed,
2025/09/06 00:45:00,0.6140884400562467,0.6084362320015344,66.66401366293445,82.45561444508282,3.0270003910776357,3.11,2023.4852091920982,2183.580717739424,0.9704848157356604,0.9970389454145252,49.20022940862387,28.823785897464372,3.471691569987054,0.9830328033159171,0.9515593719717574,12.734790206111116,passed,
2025/09/06 01:00:00,0.6125925373652661,0.6077772495367116,66.96551804268485,82.64742304200367,3.012687289677846,3.1,2044.2605959891744,2193.3553613903596,0.9709381902482537,0.9969305212934425,49.04616715115354,28.638558669736188,3.4730486077342353,0.9737423571661031,0.9401822370539457,12.766611733333338,passed,
2025/09/06 01:15:00,0.6131378576513169,0.617131409371442,66.92186819927349,83.1170608251175,3.027771698833192,3.11,2004.3641185521064,2225.148611677677,0.971014803940704,0.9982150840646482,49.91435780079725,27.408913610338423,3.481617775394527,0.9980651887180094,0.9502967415265984,12.805998944444445,passed,
2025/09/06 01:30:00,0.618794380871561,0.6138131569980071,67.1645457571984,83.23632933034017,3.038355909342742,3.05,2008.8913608557082,2216.384346996652,0.9703224366973121,0.9976287589857783,49.50075122251153,27.98496562606045,3.4815676357524485,1.0218548622257437,0.9846904780496601,12.837891415555555,passed,
2025/09/06 01:45:00,0.6212802544736915,0.6158960686153173,67.20783009428449,83.4512171137238,3.0456425618242093,3.04,2000.054191848051,2225.6599076577595,0.9700920692978263,0.9977981786267022,49.54778652598382,27.749271174841294,3.4742806792652705,1.0228038664389147,0.9855737090952089,12.870014715555559,passed,
2025/09/06 02:00:00,0.6235156219763272,0.6018203109221785,68.0960533235672,83.48171382866018,3.0207737685600935,3.03,2080.4020662072135,2190.680116758321,0.9702998946296587,0.9958811252414856,48.053632363702754,29.547239792829565,3.473923499911982,1.0096897323391316,0.9938604391670199,12.901973021666668,passed,
2025/09/06 02:15:00,0.6267993635340346,0.6135976713464225,67.98085875201359,84.16859692190845,3.0552002483703813,3.07,2032.7254588956225,2203.1733053734497,0.9704221849749071,0.9975101476872309,48.9148964164687,28.979077365789923,3.453068617496349,1.00235259942728,0.9731178242744244,12.94151895666666,passed,
2025/09/06 02:30:00,0.6242903269830647,0.6161026585428928,68.05551057852996,84.25445281667744,3.0369691239858536,3.06,2033.5473634283896,2238.326230610525,0.9707377481041988,0.9977583974551367,49.13771608827382,27.785059465090697,3.4637214771838947,1.0150554971703938,0.9778088229930307,12.973548206666663,passed,
2025/09/06 02:45:00,0.627545503194845,0.6185371797373656,68.12363673091204,84.58772569107775,3.0579502507546636,3.05,2020.3339126187016,2230.3055069340166,0.9704502002680231,0.9980513054128657,49.24614651266546,28.141519687890028,3.4545992061719573,1.018474902669395,0.9813701713698402,12.998243878888893,passed,
2025/09/06 03:00:00,0.628915684605021,0.6173816959081222,68.4522173559299,84.79993500444442,3.0494169655201078,3.07,2037.6587505438447,2237.8814682652464,0.9706377360860065,0.9978328144982098,48.962997047500366,28.08109888445991,3.4510658149890885,1.0124604227690006,0.9776596890918837,13.037904879999997,passed,
2025/09/06 03:15:00,0.630131287246192,0.6133045039523795,68.94705701201183,85.00294808092795,3.037887817772323,3.05,2070.5470560291283,2231.7950620276074,0.9709547505337882,0.9972939171776299,48.43217201713198,28.563768449794182,3.450216135765897,1.0010527406578722,0.9721884408833237,13.070032708333333,passed,
2025/09/06 03:30:00,0.6306741380711965,0.6182805630392852,68.917623534366,85.31085499134547,3.05136095271831,3.05,2050.468476918833,2240.931719625225,0.9709244951532926,0.9979419670988091,48.85218542252352,28.21830649924981,3.447695500574486,1.0139454919294386,0.9778029305000655,13.094610992222218,passed,
2025/09/06 03:45:00,0.6325351937112009,0.6237905114664481,68.90387472277415,85.69037936801138,3.0658858920615066,3.05,2028.1139284450512,2255.9944975543312,0.9707722047254185,0.9985920448604376,49.233796236674266,27.721416840065423,3.4408687834617138,1.0318979839402298,0.9891202902673445,13.134587583333333,passed,
2025/09/06 04:00:00,0.6340485752996353,0.6245663814419333,69.12481502628378,85.97739207345558,3.0699819538428543,3.04,2031.135197926624,2257.7545049976643,0.9708066381998208,0.998666169058066,49.19717970059838,27.79533419632619,3.4385530763669974,1.0322489231079746,0.9892191227672056,13.166813990000003,passed,
2025/09/06 04:15:00,0.6347918594490222,0.625280327515849,69.31384974966097,86.21339984131703,3.075494628879053,3.04,2031.038048225826,2258.1823719875015,0.9707844407026344,0.9987581206802262,49.25626498174804,27.876668198002488,3.443459218219243,1.0327787950000875,0.9886686302296523,13.191474364444444,passed,
2025/09/06 04:30:00,0.6370127103569054,0.625632524807437,69.59970477167593,86.5422933728785,3.078616981912949,3.03,2038.1210743732154,2259.7721498904307,0.9708354099633977,0.9987573060388024,49.11870037094443,28.003620902253083,3.4377559073783606,1.0340887563333518,0.9909909500797652,13.23156706666666,passed,
2025/09/06 04:45:00,0.6390751347803951,0.6261848937653919,69.80508519270236,86.81048924745652,3.082184289284091,3.04,2042.2041227109275,2261.202424970719,0.9708527891025953,0.9987829772119485,49.01170394058581,28.094112721526315,3.4309089371016577,1.0354150476983504,0.9932030613521886,13.26389205166666,passed,
2025/09/06 05:00:00,0.6410681616389096,0.6268165146240349,70.02034062718202,87.07908211018373,3.0847707736950714,3.06,2047.384046166836,2263.2593984871587,0.9709244328423023,0.9988241696765124,48.89541410934399,28.15823168129807,3.4227038774377423,1.0382484776486827,0.9966001433701268,13.297346913888891,passed,
2025/09/06 05:15:00,0.6348814375642288,0.6200231378585663,69.16045713665055,85.79027941988662,3.061928803277931,3.05,2053.2267066533486,2238.509935273787,0.9709593302475739,0.9981040579041807,48.66385319189242,28.51204341379738,3.4248995543469998,1.0182055949389108,0.9837290095214345,13.14099204,passed,
2025/09/06 05:30:00,0.6367672287523133,0.6215717757265493,69.55397528921877,86.29071448781195,3.0676845130922894,3.08,2059.459274776989,2241.650692083381,0.9711351215349296,0.9982970094768777,48.64418338804645,28.61281455045119,3.4221949718738447,1.0227133934046884,0.9862820895759481,13.194448434444446,passed,
2025/09/06 05:45:00,0.6356517438373684,0.6229331924895327,69.69532431700414,86.41661984928314,3.053163125414048,3.06,2069.0151150270212,2261.2232466088562,0.9715829283151796,0.998436850291451,48.626086050924854,27.988852536130587,3.4183072847379585,1.0057511822491687,0.9657832649830209,13.220924090000004,passed,
2025/09/06 06:00:00,0.637767750368975,0.6254239496985462,69.76046109494551,86.70864343943433,3.068491518603732,3.05,2055.8609048704257,2261.378657926294,0.9713307522397138,0.998724025994214,48.807681206822764,28.049424912759378,3.4170407974926,1.0210365255247966,0.979114469106417,13.247412982222217,passed,
2025/09/06 06:15:00,0.6388461471453759,0.6241299491040952,70.05702109080336,86.93329630284532,3.0722490556179753,3.07,2063.229099746546,2257.3565268771044,0.9712251970333264,0.9985499423628962,48.720736295927566,28.357506638553485,3.4275001456991454,1.0442298853138567,1.0033221911327597,13.273915111111107,passed,
2025/09/06 06:30:00,0.6423781483965881,0.6203238173454421,70.35680468960554,87.0343614442145,3.068058735767806,3.04,2085.673879077426,2249.388425213592,0.9711912020974613,0.9979945747493815,48.13238074615586,28.868848748865833,3.413918534256109,1.032310774090616,1.0011669344906742,13.300225772777774,passed,
2025/09/06 06:45:00,0.6423851052493611,0.6207784322105389,70.62047492340866,87.29138597751967,3.0618389342924375,3.04,2099.5093637084638,2253.0233176836605,0.9716330155340643,0.9980763611803143,48.010237335094864,28.851759352651627,3.4070540901896913,1.014658567479033,0.9821109849391055,13.326754026666665,passed,
2025/09/06 07:00:00,0.6433039168092023,0.6267360083014402,70.57176159683489,87.67843882741528,3.0812807252404277,3.09,2073.565159541652,2260.11836622028,0.9715329540357959,0.9988416761830237,48.525506240802365,28.570508319595618,3.404686325438224,1.026751622296494,0.9860208653283602,13.35329551722222,passed,
2025/09/06 07:15:00,0.6430886517396837,0.6258266229261311,70.87370894144124,87.86198717093002,3.069666758863093,3.07,2092.815210636795,2265.915327722983,0.971941108411522,0.998724173502746,48.3067583232531,28.511220431651825,3.402357295464681,1.0090077143783553,0.9686677494439585,13.379850244444444,passed,
2025/09/06 07:30:00,0.6450855468951957,0.629908150162098,70.81647114970873,88.12139830394658,3.0818180217993136,3.09,2075.2243936796094,2274.9410325404706,0.9717818534409517,0.9991755061030007,48.54283141763894,28.209375634992625,3.3926522453806447,1.0227993548505547,0.9786272281424959,13.406418208333333,passed,
2025/09/06 07:45:00,0.6465743313344736,0.6286775534439488,71.3523746899646,88.5599706315912,3.0795235943185753,3.08,2096.626548872177,2272.771622665339,0.9720953748079051,0.9990426149888377,48.28485496946861,28.55022269733826,3.3932448804424338,1.0128931450682463,0.9703735856182241,13.455664762222222,passed,
2025/09/06 08:00:00,0.6479336044045962,0.6299706450433455,71.64944302994475,88.93998552271155,3.0838519015116903,3.08,2099.5118521770764,2277.28083976095,0.9721801684718958,0.9991922874251734,48.30790875361851,28.55021048649541,3.394378274195338,1.017117229059628,0.9728139799217466,13.497380465555555,passed,
2025/09/06 08:15:00,0.6505561384828468,0.6301927050618564,71.9123498559674,89.23765892344592,3.084472786573762,3.09,2107.383200835635,2282.060041761192,0.9722203952282106,0.9991508857160354,48.10927903768837,28.57067448418145,3.384966664871661,1.0197948734095303,0.977247092219797,13.539118230000007,passed,
2025/09/06 08:30:00,0.6532485057776022,0.6309754426082173,72.32417896827876,89.72129449980778,3.090566646297061,3.1,2114.1301252419503,2285.0636420459114,0.9722506257038169,0.9992095880773224,48.01461764568623,28.70583187811657,3.382967751667923,1.024703046138466,0.9823007401839073,13.59600152777778,passed,
2025/09/06 08:45:00,0.6532209934578379,0.6361891378705778,72.56107424480265,90.2699098944911,3.100160921219719,3.1,2105.2053745327225,2293.852665751538,0.9726248199069759,0.9999304671945616,48.40174776316898,28.447136065245314,3.382951461026498,1.013962515709166,0.9630777611058664,13.637787826666667,passed,
2025/09/06 09:00:00,0.6549896845760095,0.6367801050859125,72.85793038568069,90.60952650401445,3.102264955833345,3.11,2111.0313493001827,2298.519859710585,0.9726824937907119,0.9999667529057364,48.32555240197071,28.459722337330458,3.3813899182770175,1.0181688244788707,0.9676107590141684,13.679596186666663,passed,
2025/09/06 09:15:00,0.6581117885694047,0.6361221222523442,73.11893709363001,90.86449305728729,3.1028419143552246,3.12,2120.1227737814784,2302.089825673208,0.9725985170557025,0.9997881465839102,48.05144001634442,28.54647126278455,3.3723483339989815,1.0115258866648993,0.9659759556349817,13.721426607777772,passed,
2025/09/06 09:30:00,0.6656225870000639,0.6345455757534254,73.24382805653943,90.99042655703587,3.0972444444591125,3.12,2134.390898358961,2314.146869958854,0.972301283576142,0.9992884526056902,47.271072853489514,28.43154321836395,3.330521781487319,0.987352847163425,0.9541341709533925,13.77820888888889,passed,
2025/09/06 09:45:00,0.6643876879607491,0.6413528227927167,73.30109882736227,91.43755274744656,3.107027539013266,3.12,2110.397801291648,2337.6114584775423,0.9723794545252494,1.0001290871287811,47.960898523894606,27.610656000253808,3.343189863393674,1.0170141934360888,0.9719886221909319,13.820087263888887,passed,
2025/09/06 10:00:00,0.6649115243778373,0.6363255220821658,74.20701296989003,92.00555013088574,3.1112213221481024,3.08,2146.257195076667,2309.2238731840666,0.9727210448091116,0.9996967375507831,47.62649569714191,28.926677921938147,3.366522709829251,1.0153133783340067,0.9775470968165971,13.861987699999997,passed,
2025/09/06 10:15:00,0.6711773962289117,0.6383684569164284,75.00827386233,92.96874986461762,3.121072750086951,3.08,2158.176921784093,2323.377661455951,0.9727067772706192,0.999795724316507,47.39190334917199,28.931144275209057,3.35740125071767,1.0166360082693084,0.9836030642357215,13.987257887777783,passed,
2025/09/06 10:30:00,0.6857704222915317,0.6481169085241814,78.17619384475047,96.91007026482255,3.160074377341431,3.08,2210.4931337860467,2372.9378609147907,0.97292378788087,1.0004591276607036,47.03973469565136,29.082443749511516,3.3431865539271173,1.0363826746965705,1.0072502909379786,14.483982846666665,passed,
2025/09/06 10:45:00,0.6957796322253823,0.6623258582820193,81.23946902063727,101.07502583717643,3.208000262173682,3.11,2245.626008766506,2424.2597068441128,0.9733271075989246,1.0017381099963447,47.307912193039826,29.00533232210626,3.3390955955500443,1.071212103174033,1.0340645336308951,14.980994599999997,passed,
2025/09/06 11:00:00,0.6973211255286045,0.6386385730265427,75.38900583031399,93.85320074623786,3.125358869136266,3.13,2184.0255852566634,2366.774548239551,0.9714652107408781,0.9987762230433291,45.14595720433036,28.496015902266198,3.2104502534015658,0.9525864665053876,0.9521799469291703,14.222883558888894,passed,
2025/09/06 11:15:00,0.6583158128827297,0.6394383464839428,73.01983864031683,90.97533477175492,3.0944823231218823,3.07,2108.2369998173385,2337.2651090636696,0.9724296032435127,0.9999933268066993,48.24222254912798,27.410821275313808,3.373396095548868,1.02555668876265,0.9752665167974329,13.756527693333327,passed,
2025/09/06 11:30:00,0.6587391619862922,0.6334833135692928,73.06772337962433,90.73043063518256,3.0974871173371823,3.05,2122.203496933758,2308.0557961100935,0.9721183579658084,0.9993098189628934,47.87707982480903,28.46580270957322,3.381606501729491,1.0302937983164642,0.98857258276444,13.722671086666663,passed,
2025/09/06 11:45:00,0.6582790794376792,0.635218387526895,72.75809556026525,90.6078137064943,3.109760326739186,3.05,2101.0811755017207,2303.2929579885895,0.9717874977880763,0.9995453060211364,48.19036009147338,28.48069953328838,3.3855309498705295,1.0371181170057542,0.9924796279112783,13.696547944444445,passed,
2025/09/06 12:00:00,0.6570745112166727,0.6338637149061479,72.55255379811098,90.3232179165632,3.1043432607186667,3.05,2102.1607208560654,2299.0027703779447,0.9717916379495408,0.9993956891964805,48.1270912738996,28.523235596124305,3.3841333192357044,1.0365751276382495,0.9931699081807092,13.662722223333338,passed,
2025/09/06 12:15:00,0.654657332770135,0.6330011914158473,72.40217905741137,90.1074749371365,3.102394416942104,3.04,2099.674089484199,2293.4243900910556,0.9717917965728768,0.9993576702199665,48.253627790961055,28.5974289301004,3.3953696793869974,1.0353901905519864,0.9908496205371075,13.629124196111112,passed,
2025/09/06 12:30:00,0.656745850131841,0.622122268763031,72.68895975239276,89.71196072907142,3.083400308367586,3.04,2143.863664921076,2270.201230058103,0.9716018020506866,0.997929369187944,47.21274967141263,29.60888581169514,3.3955986256415005,1.0292120486169416,1.0030955226876832,13.610329058333335,passed,
2025/09/06 12:45:00,0.6549471864160321,0.6214662629483384,72.47595374851949,89.46090787240674,3.0814118462383013,3.03,2139.253212506417,2266.7657838098735,0.9715381567474201,0.9978821621795486,47.30876408878807,29.60483537833321,3.402083779088201,1.0277757165409362,1.0013586294704262,13.576759130000008,passed,
2025/09/06 13:00:00,0.6531821657512156,0.6208007243940339,72.26124445312315,89.20768650992896,3.079020549763555,3.04,2135.1575066417577,2263.3175801971415,0.9714911664516597,0.9978333578740743,47.391250814174576,29.600372742091047,3.4074693982236637,1.027822769595955,1.0011355473312211,13.542995180000007,passed,
2025/09/06 13:15:00,0.6591427552583516,0.6239617014538651,73.16636296287214,90.33702752108594,3.0939910443510983,3.03,2144.2791407849504,2277.1665602937683,0.9715186202121363,0.9981171704027736,47.31054387311586,29.64002792488195,3.4045121622764816,1.034829302601687,1.0070606677182221,13.679913402222217,passed,
2025/09/06 13:30:00,0.6562177384312494,0.6279348167511577,72.63539829038984,90.04968507339251,3.093428117262529,3.05,2118.493807302052,2291.383675828835,0.971493012467716,0.9986181292699419,47.8054687628157,28.888722360979664,3.4050886981508843,1.034202029993388,0.9984039141265064,13.641639,passed,
2025/09/06 13:45:00,0.6532889476355613,0.6337173563918708,72.01138456600086,89.808475497327,3.1038085647129927,3.04,2076.2534704348336,2306.555459926324,0.9711681981248015,0.9993410894505262,48.59448230535989,28.036977843331965,3.415455140196954,1.0435864875444474,0.9976479257968816,13.603399895555551,passed,
2025/09/06 14:00:00,0.6520964813067779,0.6348084017349798,71.86102561528718,89.75842934368528,3.1082755658108465,3.04,2069.3271612493454,2299.82989463649,0.9712535600761052,0.9995539559459112,48.75789404742127,28.149491834380225,3.4142776694968258,1.0408164964005262,0.9924639001251939,13.580544119999997,passed,
2025/09/06 14:15:00,0.6507506736038546,0.6270321078669658,71.89863873244381,89.24820101499377,3.0849475746701147,3.0,2099.9478631827687,2289.8727073241257,0.9712774532814425,0.9985646915585352,48.14848231461607,28.541096114972856,3.4217355843608694,1.0264833965346754,0.988671380882323,13.542366322222225,passed,
2025/09/06 14:30:00,0.64964246156273,0.6316387096271904,71.3229276280562,89.03919002266582,3.0959172789787774,3.02,2066.2517079953645,2295.761220567524,0.9710215406992497,0.9991410063344422,48.65671735480781,28.052281018288372,3.416206266411376,1.0438998332277831,0.9996557591816071,13.504431196666667,passed,
2025/09/06 14:45:00,0.6486431860041896,0.6266443475988315,71.3608568945921,88.79365176351138,3.0968335087870615,3.0,2073.3742679994225,2277.2823859284113,0.970657208949859,0.9985665926009835,48.5273605614875,28.713626061213095,3.440642967484953,1.0571717525879873,1.0185657263912742,13.473259311111109,passed,
2025/09/06 15:00:00,0.6478618765113263,0.6214704598672993,71.10825253755726,88.22422724138784,3.080301699219923,3.0,2088.3738608660647,2268.4433582823,0.9705945102725859,0.9978804044186347,48.072616421920785,28.935015090449525,3.4346286263400705,1.0474653569661558,1.0176408763890123,13.420311483333325,passed,
2025/09/06 15:15:00,0.6450523662058868,0.6207855984444779,70.79716694761342,87.87094350071315,3.0753686484398535,3.0,2080.9968748194206,2268.0741891602356,0.9704926719073239,0.9978228179549632,48.23583783356871,28.779381761333617,3.4460334473874963,1.0449164509594582,1.0139471217449956,13.374996799999991,passed,
2025/09/06 15:30:00,0.6423837202960975,0.6261741956554201,70.26023774756898,87.74426139017135,3.0926435837734365,2.99,2042.5826877524885,2267.567637987901,0.9702981800472947,0.9986044954922404,48.98107962032152,28.463079893932978,3.4523185527977494,1.065259317879089,1.0239827316091001,13.329758750000003,passed,
2025/09/06 15:45:00,0.6405843313920608,0.6209237102116152,70.00974101084529,87.13496933851917,3.0724741214141993,3.0,2056.870913685285,2264.4321751101133,0.9702203095908509,0.9978978941743348,48.60709484594436,28.48333430724198,3.4552987120346432,1.053325513404456,1.0196838071132859,13.277091911111107,passed,
2025/09/06 16:00:00,0.6401303192042854,0.6159636515144126,69.952200351266,86.77477505688503,3.0610321963072904,2.98,2072.6500295304463,2254.060788031015,0.9701304530715638,0.9972517871231539,48.21726762739517,28.84464652221749,3.4579511534046943,1.0487472945533827,1.0228807996566924,13.244201116666673,passed,
2025/09/06 16:15:00,0.6393637929519513,0.6188191502231929,69.77207512852247,86.86554449555965,3.075704465067251,3.06,2054.4305783273953,2245.717963320871,0.9700829897567522,0.997716461707178,48.589141572688874,29.004660714995737,3.458879083809834,1.0548674648301308,1.0239935453894313,13.225986070000003,passed,
2025/09/06 16:30:00,0.6374959781179678,0.6132603221713151,69.84250214581091,86.50261631916277,3.0458503823599234,3.04,2089.597274142109,2244.249127654047,0.9705712579690152,0.9969933247989985,47.97544608244344,29.09074289706535,3.4521299854053304,1.0164111302245964,0.9926169892573148,13.200247719999998,passed,
2025/09/06 16:45:00,0.6352947843648935,0.6180901995333105,69.61203797729387,86.6321189756461,3.063448240323574,3.05,2061.3761146275274,2241.6184003402404,0.9705339637259555,0.9977432826834863,48.64866069191113,28.990029447479795,3.462642139089873,1.0312175743613141,0.9974287701863546,13.182000974999998,passed,
2025/09/06 17:00:00,0.635477390188287,0.6172472864454531,69.50785978231781,86.4845104534314,3.0540833511908625,3.07,2068.199324795442,2244.5371588509192,0.9706629856009957,0.9975902841003496,48.43265098669918,28.871846370612886,3.4493630581640002,1.012646700160065,0.9816046707215671,13.171456692777776,passed,
2025/09/06 17:15:00,0.6340066476137156,0.6164535993172509,69.5863290254765,86.49795655911511,3.049304914862098,3.08,2073.8889509421538,2244.5427422892144,0.97078435235694,0.9975224622968046,48.45200769136589,28.89376361841047,3.459428977929241,1.0052659607495626,0.9733047194437362,13.168214986666662,passed,
2025/09/06 17:30:00,0.6336144063052006,0.6156498249980652,69.62067455503504,86.48558213157199,3.0451686726789506,3.08,2079.9183364811197,2243.312925551784,0.9708895613692539,0.9974293597175719,48.36740057482002,28.955250576670814,3.4591773399050916,1.006004747159508,0.9745795029476626,13.164968403888881,passed,
2025/09/06 17:45:00,0.6338581127159724,0.6146420657044745,69.53881443262348,86.36841396479396,3.042081676049699,3.08,2081.9330576487873,2242.144125056818,0.9708277498583991,0.9972718529116346,48.248900185275915,28.986812111500587,3.4553573659214742,1.0087296381556903,0.9795281913516788,13.154195963333327,passed,
2025/09/06 18:00:00,0.6337095966863089,0.614487182711741,69.61281637788635,86.44485827055982,3.0421721441419387,3.09,2084.245087548808,2241.2388566582763,0.9708642869703694,0.9972647291707063,48.25090782916532,29.056503638289577,3.4585995500805957,1.007128410361944,0.9776366013357961,13.158866764999996,passed,
2025/09/06 18:15:00,0.6337282530937891,0.6138111853255471,69.58833558989306,86.39902346036801,3.0403939796773236,3.06,2086.148805789887,2240.0514553633907,0.9708383149910433,0.9971678045580344,48.18696929617079,29.103565335457432,3.458069064025067,1.0073070967787097,0.9790116733454899,13.153353228888887,passed,
2025/09/06 18:30:00,0.630299644100537,0.6211490567001194,69.22681057187113,86.48062596673564,3.0523942185025987,3.05,2044.3202898007992,2263.058417769537,0.9706217639224087,0.9981178559318115,49.156198918532056,28.07344291015826,3.480744502383704,1.0289795286153305,0.9855518964554065,13.14781786388889,passed,
2025/09/06 18:45:00,0.635090682290604,0.6149875975701701,69.3863885735347,86.35919740775499,3.050348168315569,3.02,2063.6095813629213,2249.780232080005,0.9701144390133484,0.9971846486631076,48.425603427133616,28.779706472458017,3.4704710880417218,1.0436722441718569,1.0152979768183417,13.157340716666667,passed,
2025/09/06 19:00:00,0.6341287025486864,0.6212886027682527,69.09636071914595,86.52925101272336,3.068814614204438,3.0,2029.7927769802372,2255.8270018941585,0.9699874892849685,0.9980431125426911,49.103522508104355,28.385345240080806,3.4722164341374833,1.0553597170659568,1.0165725825792824,13.151772608333339,passed,
2025/09/06 19:15:00,0.6336608791092722,0.6196863947924833,68.9519788996859,86.29152898131066,3.061434238049272,3.01,2032.73575324355,2256.456754096605,0.969922666218091,0.9978045993783482,48.973588437169056,28.32079302349459,3.470891294997613,1.0546102302786278,1.0185213324523084,13.131080795555556,passed,
2025/09/06 19:30:00,0.6339392099138367,0.6203328973840421,68.95290557815709,86.41226712963768,3.0698167440126514,3.1,2029.5038213530918,2246.1449256282394,0.969952026503686,0.9979532391916467,49.03662566827811,28.67010326916944,3.4677537963526914,1.0581414060204963,1.0212392029004194,13.125458115000002,passed,
2025/09/06 19:45:00,0.6335342192982175,0.6081196791591652,69.35167208470247,85.91642319387023,3.024361542287834,3.03,2095.8351671684645,2239.775144844974,0.9703457193983426,0.9962794635201238,47.76541241070635,29.15869800405667,3.4673807769156717,1.0351815920739693,1.0162163759848586,13.112453090000002,passed,
2025/09/06 20:00:00,0.6334097711652722,0.6174100415274008,68.87088917051004,86.15758460069536,3.0598319903811473,3.02,2036.4700286996888,2247.0269421877792,0.9697949048340375,0.9975235212921721,48.83849188524089,28.653008377270154,3.473842838440268,1.062004962630396,1.0293869011050856,13.106781062222217,passed,
2025/09/06 20:15:00,0.6333162991816355,0.6132461665834259,68.94996407428711,85.96866806520309,3.0463903990824948,3.03,2057.5390092711323,2240.5031348746925,0.9699254200733556,0.9969746304477468,48.406488580769775,28.944796027728792,3.470704318737636,1.0486304106617483,1.022659337042282,13.093514322777782,passed,
