datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/06 20:30:00,0.6329454115721895,0.6085262110019881,69.00466912923457,85.7246257579229,3.0310504716516786,3.01,2080.8527453382203,2232.0534969905207,0.9700776244791559,0.9963547034583325,47.923959429543764,29.286566621148314,3.467244965899724,1.0375422331176711,1.018755727867576,13.072636499999998,passed,
2025/09/06 20:45:00,0.6305863913152258,0.614466805445307,68.75870782358803,85.86205310668689,3.040939595701215,3.07,2053.472666401162,2243.5158802837905,0.9701686985621882,0.9971897282072151,48.59834443462458,28.71120154678198,3.4725155971137496,1.055102143262225,1.0240956514445123,13.06688261388889,passed,
2025/09/06 21:00:00,0.6256499111528125,0.6111341655100395,67.73891025860527,84.64776076562943,3.0269696825067873,3.02,2036.2545844494603,2235.0460820028643,0.9697771245395591,0.9967834328614024,48.67951379532998,28.466947258869318,3.4773445480996927,1.0510251734437643,1.0238220721960927,12.929097622222221,passed,
2025/09/06 21:15:00,0.6258159415554057,0.6170084654898289,67.57899606653636,84.88969371465652,3.0388219354617783,3.0,2010.6591946875287,2249.669196620617,0.9697021498621538,0.9975155188799895,49.175059046357454,27.87169629140619,3.473272739108548,1.070414781440919,1.0340799142535402,12.946379367777784,passed,
2025/09/06 21:30:00,0.6289790125887327,0.6106924649282476,67.87999986745427,84.87528244695052,3.0387500903092572,2.96,2032.6442042378628,2230.8956791083947,0.9693375499992901,0.996648108154054,48.577515815947976,28.78481371205088,3.4774501907105537,1.0915993371672363,1.068257051208655,12.95583220555556,passed,
2025/09/06 21:45:00,0.6276151088829108,0.6125327403245209,67.86189327727635,84.95967283164093,3.033401287972522,3.0,2033.3929467184723,2238.3130364262443,0.9696824254436658,0.9969109368531553,48.68168123373163,28.495289858145256,3.472322200632069,1.0654398096579185,1.0377651208793315,12.95779843111111,passed,
2025/09/06 22:00:00,0.6271902993589307,0.6201032121872684,67.68108033530424,85.29535045986673,3.0520600218857203,3.0,1999.4053589228233,2251.690534330163,0.9696070083969583,0.9979054189337832,49.40088063446777,27.89848964817694,3.4728667833528415,1.0916612164740016,1.0509030106702355,12.974599825000004,passed,
2025/09/06 22:15:00,0.6260837303417011,0.616020076028813,67.38841440643333,84.69509221816969,3.042694735555166,3.02,2007.5784930125758,2237.333233923384,0.9695871135677577,0.997424159681425,49.10614078463245,28.206728570129158,3.466204753531977,1.075123975593133,1.0416712417064053,12.915970564444436,passed,
2025/09/06 22:30:00,0.6228342336311465,0.6109200698826138,67.17785319336234,83.97157280846626,3.023222004931204,3.04,2029.9101541876569,2221.3568546645333,0.9700021862583637,0.9968728915999824,48.71504720306502,28.50970078010077,3.4574962838720933,1.0425379967252548,1.014872001817025,12.85252397,passed,
2025/09/06 22:45:00,0.6173406972510254,0.6030393946297068,67.006735824462,83.12862140830129,3.000697012208076,3.03,2057.731078817901,2204.3523094272473,0.9700322983711349,0.9958745361883709,48.324466670499554,28.929528603712253,3.47261045701815,1.0271182323303032,1.0057142530797492,12.78922088888889,passed,
2025/09/06 23:00:00,0.6244681306233276,0.6127289180311583,67.43695891254437,84.09667981366897,3.041435400591835,3.24,2029.0132351098175,2203.1323771398543,0.9703507795554769,0.997318396751387,48.82595888197447,29.015590796015974,3.4464889335037077,1.0204626466125148,0.9915162200182628,12.871797485555557,passed,
2025/09/06 23:15:00,0.6266595590151863,0.6130876129801069,68.40313389989663,84.79194133795967,3.030969715137294,3.1,2062.932195295206,2222.8512652155605,0.9710353742577138,0.9973193067395963,48.53017548136339,28.73437754626544,3.4470659078008206,1.0022088612860314,0.9715664584104551,12.990079874444444,passed,
2025/09/06 23:30:00,0.631113258145534,0.6210515493803137,68.77066642011035,85.56845059193788,3.0611944048355673,3.09,2037.1280410380105,2238.620311156334,0.9708626909972308,0.9982981540554557,49.047257373143125,28.318974933710628,3.4404704500648515,1.020521242183271,0.9811213135540688,13.088896932222225,passed,
2025/09/06 23:45:00,0.6349787858895618,0.6219851600326449,69.41757749125796,86.11152208559001,3.0698818330581457,3.08,2047.2489961104213,2246.091687148715,0.970880327645679,0.9983572709101722,48.93508312424692,28.34667611237423,3.4415596018083945,1.0251852348335608,0.9862288802386258,13.18004856666667,passed,
2025/09/07 00:00:00,0.644735785157247,0.6302320874377703,70.79583619933724,88.9425063569466,3.0823956918589426,3.09,2062.2841713921025,2290.7756469803617,0.971004203833055,0.9989747071706626,48.76028801497174,28.22055822850586,3.4286965023650775,1.0426811466840635,0.9965425182528793,13.417852830555553,passed,
2025/09/07 00:15:00,0.6463600905193375,0.6302969741554744,70.94975603995123,89.06827508669576,3.078021652656057,3.11,2069.993231690933,2298.6192465210743,0.9710995582818406,0.9989134168850654,48.57575737933674,28.058519654083437,3.4189116840275426,1.045106321352881,1.000253475598865,13.446683799999995,passed,
2025/09/07 00:30:00,0.6470995429828803,0.6242693684259332,71.087909566183,88.86616450376084,3.0839809584150917,3.06,2081.778591156376,2270.4716678393584,0.9706849444058703,0.9982187701476661,48.276981452318076,29.090532077612078,3.436503446563976,1.061948068695251,1.0261459288678145,13.422256924999996,passed,
2025/09/07 00:45:00,0.645619248976067,0.6184964122333075,70.94909193428315,88.26417295422654,3.0617034830623293,3.01,2100.4960036333036,2270.534548705203,0.9705968982057905,0.9974176634242948,47.83659147433205,29.04454452219171,3.442427091083613,1.0643108433417185,1.0364726724820859,13.382799466666665,passed,
2025/09/07 01:00:00,0.6458672123603209,0.6165138583068676,70.72190331092847,87.92077349526916,3.0580779419625985,3.01,2101.824797228426,2263.946806170189,0.9704657786597595,0.9971447204979434,47.64059731055333,29.171637344008744,3.4341949702884214,1.066705142745145,1.0436347674735764,13.350869839999993,passed,
2025/09/07 01:15:00,0.6425090680572211,0.6246572891799145,69.99885386493462,87.70164517757738,3.0717239524226523,3.01,2050.2346739996597,2283.303248953346,0.9702293905871224,0.9982110455280387,48.63790173230953,28.08146024131487,3.4398749730128633,1.0921002389224066,1.0538802377894234,13.31143223666666,passed,
2025/09/07 01:30:00,0.6412566948287378,0.624225045304605,69.80128106628264,87.4729288899365,3.0744970983172726,3.0,2043.367589234668,2275.8820149585245,0.970117218843615,0.998210494717143,48.75260545227266,28.198193720128803,3.4451617460211033,1.088284921156406,1.0501212139874871,13.279520375,passed,
2025/09/07 01:45:00,0.6426737212588729,0.6127634022140722,70.07149172137352,87.00793855156667,3.0559162136558498,2.98,2090.174729434442,2244.8972905817614,0.9700479405609281,0.9967441312487564,47.692833788306764,29.434872816940963,3.445281903089062,1.0862525665446157,1.0679139848737604,13.24761687333333,passed,
2025/09/07 02:00:00,0.6405449537199907,0.6175876469417232,69.53638726408269,86.78652150896049,3.0637459694938705,2.99,2059.8992845128214,2251.2311621743074,0.9700190201416725,0.9974158347391235,48.24050935484325,28.899801263407817,3.4392667798226464,1.0862875339613944,1.0595846195669254,13.208208529999999,passed,
2025/09/07 02:15:00,0.6377680753906538,0.6203707833633553,69.25670313351344,86.64838084732453,3.0651392010185106,3.02,2047.0930018009565,2251.675154945399,0.970263324259917,0.9978734979196755,48.5926759090586,28.650697175909105,3.437589540465872,1.071485305356609,1.038087505906309,13.176322793333338,passed,
2025/09/07 02:30:00,0.6360111800281499,0.6180749628645752,69.0236245523266,86.21311300379061,3.051438574756923,3.03,2053.9478731986724,2251.213113385002,0.9703639292221063,0.9975792986574878,48.41961199948242,28.530268341445385,3.4342285163617476,1.0679509743003235,1.0371579600851513,13.136934304999995,passed,
2025/09/07 02:45:00,0.6342593283726424,0.6181196198087516,68.81774605202973,85.98260154374601,3.0439675085122238,3.06,2056.2454755017056,2249.0128088544875,0.9706660578462334,0.9976405495314035,48.396006142873475,28.45142462592222,3.424152046737499,1.0463951308265995,1.0148084241812423,13.105066333333333,passed,
2025/09/07 03:00:00,0.6334960945643107,0.6140306342423427,68.94106542573999,85.80511582470322,3.033087143242407,3.05,2077.959324072665,2237.1902733136217,0.9709034591000325,0.9971707188902568,48.02781320945118,28.891068240098477,3.4241087510510533,1.0323968184811894,1.006085837772456,13.088224764999994,passed,
2025/09/07 03:15:00,0.6322082080438177,0.6170459288815953,68.76789524861645,85.7968731804469,3.03837492784708,3.06,2062.3596968988486,2242.5994057113103,0.9709195112181834,0.9975929139770642,48.38512938013961,28.566293837920448,3.426434095809207,1.0336930452041744,1.0016198709583095,13.080079802777774,passed,
2025/09/07 03:30:00,0.6319266821499873,0.6203795743058546,68.68911657277229,85.90698344800418,3.04385866364879,3.07,2049.9150496680695,2249.878428726251,0.9709881217177984,0.998028951743552,48.66254881638735,28.237384627534734,3.4229711586481235,1.0331371657660542,0.9958454886053482,13.087963631111117,passed,
2025/09/07 03:45:00,0.6314362329066701,0.6207969984802,68.63405152936947,85.85382291520484,3.042982503209813,3.07,2049.041026812525,2249.703810085577,0.9710815355801121,0.9981038379349333,48.69460944350805,28.185868831174208,3.420117184360299,1.033980658855596,0.9956210424629115,13.081005324444442,passed,
2025/09/07 04:00:00,0.631424863252215,0.6207920050301355,68.64237722229905,85.84129255880495,3.0429190599061897,3.07,2049.6282118691906,2249.320648755067,0.9711090106947313,0.9981105281511296,48.68969236916119,28.188485001402466,3.419411635805031,1.0345694800811858,0.9961434680201225,13.081353425555552,passed,
2025/09/07 04:15:00,0.6316286424885033,0.6211587797141865,68.62738959671192,85.83921004061177,3.044655676147779,3.14,2047.8824510676818,2248.7257245245996,0.9711076490520206,0.9981627115007219,48.70931411656636,28.18933124382261,3.4172388526168365,1.0350096819922103,0.9963524369466893,13.081692469999991,passed,
2025/09/07 04:30:00,0.6306776733171638,0.6169877779859259,68.8342197424974,85.68093192800342,3.0243287669460885,3.05,2075.6857873637564,2249.976213952607,0.9714485985858481,0.9976176654517204,48.27191836615407,28.240893528998022,3.4182228173477816,1.010073285354812,0.9765459599106436,13.082224026666665,passed,
2025/09/07 04:45:00,0.6349652510152282,0.6193073021508947,69.02376603794114,86.04811073832283,3.038252028227945,3.02,2062.4163286842613,2263.884031628801,0.9709028144134529,0.9977477612581087,48.35369367098221,27.959628208323643,3.4184885812227095,1.0487201372093453,1.0151824113241696,13.14439084444445,passed,
2025/09/07 05:00:00,0.6396135015555386,0.6135932773647723,69.68111134144192,86.38631070171428,3.0429211477873968,3.01,2092.2939782982503,2244.078379133947,0.9706941588021692,0.9969805822028849,47.69483163672295,29.049688763191316,3.4211357274119774,1.0626362115855197,1.0411498825431773,13.195239151111121,passed,
2025/09/07 05:15:00,0.634565916182018,0.6089743342554095,68.93416418400727,85.32499383818211,3.027574129714386,3.01,2091.5843099262192,2224.632158775626,0.970686146827596,0.9965031206886031,47.59655044491794,29.262389483704727,3.422805425499601,1.055245986372965,1.0382824995359965,13.067665318888888,passed,
2025/09/07 05:30:00,0.6332297737291259,0.6142784944459474,68.53970329631547,85.28259450024198,3.0427090222881823,2.98,2055.065107316674,2234.3951421065854,0.9703615345545056,0.9972021232423913,48.28831246624019,28.6963035058746,3.4309829545190076,1.075033500914896,1.0489570899107388,13.051579401666668,passed,
2025/09/07 05:45:00,0.6323872437506706,0.6167986001900576,68.35717927989157,85.22190386385624,3.039105093732594,3.03,2049.6450786171804,2242.0903931937087,0.970643533055747,0.9975349654608334,48.40175015189459,28.296326807258126,3.4166015323679257,1.0573679591894163,1.0273934978322898,13.04303513333333,passed,
2025/09/07 06:00:00,0.6307896639058277,0.6185208432016326,68.23718532375551,85.16216203677662,3.040031468393194,3.05,2039.9002736471905,2247.651156499441,0.9706600490686822,0.9977818104786458,48.6692660670322,27.990023117382705,3.4234215806315125,1.063206622173616,1.0285933376773713,13.034291270000002,passed,
2025/09/07 06:15:00,0.6319262940448133,0.6120532638409689,68.46330788864935,84.975143035931,3.0254488389665717,3.02,2073.453687288954,2231.9403660606035,0.9708381439871657,0.9969474445585255,47.94652699091671,28.688340456476396,3.414893944305825,1.0417513505304117,1.0187339298661078,13.02574944,passed,
2025/09/07 06:30:00,0.6308630689083783,0.6160531145939516,68.17139912447749,84.93418383255884,3.033726566417069,3.05,2051.8537008519365,2236.492996651219,0.9708342670962086,0.9975013035901452,48.36215448132656,28.328423440156563,3.4106310346905366,1.0506766414093063,1.0209443276849905,13.009671302222225,passed,
2025/09/07 06:45:00,0.6289422922707396,0.6215379698566192,67.94927502501366,85.02654628909171,3.0402765246650896,3.04,2028.2458501604126,2250.5324641793773,0.9709537345421424,0.9982596185598537,48.93465074608353,27.65927848654221,3.411691005634857,1.0525549429054202,1.012387027162478,13.008669263333326,passed,
2025/09/07 07:00:00,0.629166127254702,0.6141070451760375,68.20208255674258,84.75287321663676,3.0200608035767607,3.05,2064.3356484356327,2240.2567959516355,0.9710537428149046,0.9972544007082327,48.21864227921353,28.180743029531115,3.4151850702464177,1.0498251150474518,1.0207583217099185,13.000130916666667,passed,
2025/09/07 07:15:00,0.630080069052642,0.6133452930796465,68.14043374538167,84.70019624638886,3.029171518840822,3.04,2061.472497009829,2224.801114004776,0.9709190678837178,0.997213431678837,48.17407130389962,28.677865514884985,3.410616250457392,1.0465119810482764,1.0203407385452923,12.983857944444447,passed,
2025/09/07 07:30:00,0.6283942274323615,0.6147068305285774,68.00879687584813,84.59618782110222,3.0248226260842714,3.03,2055.260956233002,2234.353418102604,0.9709910504352731,0.9973839160352429,48.36417021231166,28.243482389486566,3.414850784785557,1.0486497351538646,1.018528072835967,12.975322616666665,passed,
2025/09/07 07:45:00,0.627375497952353,0.6206177750892473,67.69643518963433,84.69607063701538,3.047649877854453,3.06,2015.2490067769238,2239.4354122642226,0.9706047060757739,0.9982082681315887,49.151774303085105,27.858523409623647,3.427133366441994,1.0617626464806957,1.0217204779640587,12.966788449999994,passed,
2025/09/07 08:00:00,0.6290304726369702,0.6166826028040802,67.73380567466478,84.46128659157225,3.021702343482199,3.06,2051.8169749644435,2236.578760768878,0.9712731252462843,0.9976328126501345,48.27811631816184,28.0176120151966,3.3836732322649783,1.0302296619321396,0.9998882351788815,12.958255444444447,passed,
2025/09/07 08:15:00,0.626618206216475,0.6147365789354151,67.73340248265691,84.28400580634874,3.012254614980317,3.06,2062.7329713965473,2233.779762536362,0.9714510786075086,0.9974132051007258,48.19965613071119,28.080045079633713,3.3898502134172177,1.0272939280256521,0.996777544135321,12.942190311111105,passed,
2025/09/07 08:30:00,0.6256724906761673,0.611464803086511,67.92282512431761,84.24223746535623,3.0011522844571883,3.05,2085.296372895327,2229.2217863662813,0.9716364962497541,0.9969677066681313,47.86275565628848,28.357060680000714,3.3899192869681385,1.0153585484152596,0.9881143240916099,12.948526029999996,passed,
2025/09/07 08:45:00,0.6266939499866412,0.6147302582434779,67.88874162034251,84.41876749963517,3.01513159143081,3.07,2066.8264092816935,2229.0119437811886,0.9715667089320643,0.9974591260399033,48.20366231367386,28.28974725189031,3.392300214984113,1.0247499641138176,0.9936254752700281,12.952517929999997,passed,
2025/09/07 09:00:00,0.6291819160625401,0.6178245986748726,67.889816260652,84.63855567604816,3.027142024414603,3.08,2050.636744351225,2236.4363481342975,0.9713501818464982,0.997821866824877,48.39953892410848,28.05349110646421,3.3875507327515653,1.0293637182411004,0.9966472002342299,12.977579119999994,passed,
2025/09/07 09:15:00,0.6294308299703978,0.6152385326951686,68.22615851889748,84.76789951807207,3.0221102161420212,3.06,2071.0709899003446,2228.877103959196,0.9715882648419173,0.9975244817457694,48.12216035988382,28.464920055576908,3.3908695343022726,1.0174635362889584,0.987843253500432,12.99491706333333,passed,
2025/09/07 09:30:00,0.6287472547911979,0.6183204637351934,68.19549403885429,84.9080008196285,3.02638336219834,3.08,2060.559593884113,2236.554396730793,0.9717012697285683,0.9979527376294306,48.41514695032831,28.145085930019462,3.3912469027917016,1.0218296982075608,0.9864652886124651,13.004714286666665,passed,
2025/09/07 09:45:00,0.6298402690011516,0.6188450737153717,68.33024251367253,85.06313959628825,3.0284244614096725,3.09,2060.699379418587,2241.7447636331553,0.9716326132607763,0.9979768722245512,48.41175444859314,28.05364614247556,3.3924270309751243,1.01546877991127,0.9803313250539342,13.029627086666673,passed,
2025/09/07 10:00:00,0.6302042574882672,0.6190325188237537,68.38131921257015,85.10324423592101,3.0292370464471525,3.08,2060.3269740307633,2244.2010272302227,0.9715944947956973,0.997985651526561,48.42235196062114,27.992864529921544,3.393832033771848,1.0195398054015348,0.9842124267994821,13.039435688888895,passed,
2025/09/07 10:15:00,0.6306101475770737,0.6200110604426811,68.47344767171276,85.24446897839205,3.032717120046944,3.08,2057.616655991042,2247.701954843068,0.9715642669622976,0.9981045261956142,48.511120598121146,27.91555113644228,3.3969661038957693,1.0189957024190779,0.9822538775867664,13.056813458333332,passed,
2025/09/07 10:30:00,0.631138058542357,0.6209322417685703,68.54403508667988,85.35807954322185,3.0346062865631853,3.07,2055.2474471315504,2253.1212083205287,0.9715292156094923,0.9981986762705563,48.57045148428574,27.769528340604108,3.398169171833281,1.0203983771159622,0.9825492519032196,13.074202606666658,passed,
2025/09/07 10:45:00,0.6351502216908149,0.6209242891502887,69.0743163583364,85.93690583565898,3.049750476346192,3.07,2063.513345334256,2244.080509456998,0.9714175867214944,0.9981727892423555,48.41045302167435,28.38887985353478,3.3977037080846277,1.0290895597290417,0.9937137687337829,13.137086410555554,passed,
2025/09/07 11:00:00,0.6405266903206209,0.6251601391829594,69.8348810742232,86.9346126573642,3.060187598791339,3.04,2069.4070365047437,2266.3813942134125,0.971523673948013,0.998566965290117,48.37917282125766,28.069583285738346,3.3895314156870704,1.0342004161038865,0.9956045805124244,13.26832598666666,passed,
2025/09/07 11:15:00,0.6463256679072197,0.6283843015537813,70.78914266698561,88.0675599681973,3.071124617613621,3.04,2081.713515693026,2286.3708655340397,0.9716199735917714,0.9988358848667745,48.27579432180848,27.93774552054909,3.3876417160113275,1.0433932314635455,1.002551529187375,13.414931475000001,passed,
2025/09/07 11:30:00,0.6545052372325716,0.6229212035471002,72.05135050287195,88.98639511840508,3.072049118001187,3.04,2128.8963109081014,2283.1894495265574,0.9715230343693934,0.99797662445985,47.33881987514474,28.824950200775707,3.386201203745117,1.047738905408556,1.0201352893020414,13.554144168888891,passed,
2025/09/07 11:45:00,0.6605591775925513,0.6246608628896864,73.10751520175386,90.1489866301038,3.0887814834823577,3.05,2145.0207487317525,2288.29717198127,0.9715792135140117,0.9981307347557763,47.17600898651849,29.201010555065,3.3880961205123916,1.0512059928289297,1.0236602983287095,13.693550303888891,passed,
2025/09/07 12:00:00,0.6673399039943628,0.6265678219997174,74.07412910855193,91.24877665664528,3.1027913250903185,3.01,2159.8730760157987,2298.2829037767997,0.9715835346501928,0.9982455676942065,46.93592211438501,29.400256091612096,3.382192136305398,1.0504160530061322,1.0280556323791339,13.832727700000005,passed,
2025/09/07 12:15:00,0.6592893021386095,0.6284420094082245,72.94264075206652,90.20252618358381,3.093159959121096,3.06,2130.5364895311122,2295.2761696301554,0.9717539145315203,0.9986531357782222,47.53045647942488,28.832382725256576,3.3843848189590986,1.0383162714561296,1.0042619933510155,13.689746503888896,passed,
2025/09/07 12:30:00,0.6582862694409651,0.6308189391737654,72.636096425861,90.0531763431487,3.097379165394635,3.06,2113.0344691044584,2300.0544768107434,0.9716458097373755,0.9989543502524169,47.822907253724175,28.505891432869465,3.383682226833643,1.0432712034685818,1.0055336888641573,13.669009756111118,passed,
2025/09/07 12:45:00,0.6566637551387864,0.6282091328178876,72.70262265532469,89.91159456088948,3.0937391255466626,3.05,2123.1992122526303,2288.2592252707072,0.9717500826376183,0.9987163909442598,47.73565110301685,28.879468076743525,3.3936348608212037,1.0334464892424866,0.9975774703663707,13.647901568888896,passed,
2025/09/07 13:00:00,0.65606435335058,0.6330242728244918,72.27780449832801,89.81620965408354,3.105235196699053,3.05,2090.0161338977928,2300.7651323272667,0.9714230869723268,0.9992795235264293,48.27790530657632,28.247980551196633,3.3950853401903367,1.0504602568656407,1.007785647081686,13.634408528888887,passed,
2025/09/07 13:15:00,0.6556877864208257,0.631746568180309,72.14762515003204,89.60278434448925,3.1027437015572947,3.04,2090.5054628451335,2296.9665219772273,0.9713448311918195,0.9991214510583226,48.20790907260366,28.3154748147256,3.394656255695473,1.0441913293824627,1.0038895218141373,13.613201066666663,passed,
2025/09/07 13:30:00,0.653904066955877,0.6310679810730614,72.08249941764763,89.47035291518732,3.10318070425752,3.05,2088.4439342889755,2291.523999621535,0.9713244002069468,0.9991009393207487,48.32934996600373,28.42232221415092,3.4061624519400238,1.042030694898631,1.0007554270745602,13.591831977777773,passed,
2025/09/07 13:45:00,0.6533129358492321,0.6301258706775835,72.00686146649615,89.31276887000195,3.101206848907256,3.05,2089.3036578522874,2288.427505565722,0.9712989165840941,0.9989989537594828,48.30096879224847,28.47405071295786,3.407861079311761,1.0400569299948674,0.9998966060550644,13.576249866666661,passed,
2025/09/07 14:00:00,0.648622182274811,0.6276621907732,71.41560432561764,88.59871229517587,3.0908271673355756,3.04,2084.1583433029564,2276.6684333532194,0.9712904093020752,0.9987886642150707,48.3852832363483,28.54607363801742,3.415209938755842,1.0354246084869387,0.9958673226688208,13.478561873333337,passed,
2025/09/07 14:15:00,0.6480114088280001,0.6266578195934809,71.29762723835432,88.4716857316031,3.08873441064766,3.04,2083.6187650764896,2273.766497186281,0.9711998250751205,0.9986598498405596,48.358980707541974,28.618500894179366,3.4178676188662855,1.0314634368568265,0.9933538977432531,13.458805799999995,passed,
2025/09/07 14:30:00,0.6467769294511139,0.6259272893270965,70.91716557397783,88.10765166905604,3.083130698632036,3.03,2076.094326889071,2275.441433087154,0.9710061041761956,0.9985277032516113,48.37583475345776,28.424282803673265,3.4172383840083396,1.0328312090210023,0.9960349028449607,13.416353487777787,passed,
2025/09/07 14:45:00,0.6435977244380628,0.623956444569178,70.67320634256328,87.7535935017951,3.071736419431894,3.04,2079.926432702328,2271.537367453375,0.9711212747184007,0.9983301200581465,48.362700723040426,28.423667797290882,3.4242549684399903,1.0328845766028403,0.9960640061212768,13.366549832777784,passed,
2025/09/07 15:00:00,0.6435127745611273,0.613874757094267,70.7146200465746,87.2003036779875,3.0529064369407406,3.02,2114.0154830062534,2247.9837177036998,0.9709019030171021,0.9970230078606683,47.552523550264084,29.325790385744455,3.432153839065783,1.0313883406421893,1.0102205417762986,13.316775437777782,passed,
2025/09/07 15:15:00,0.6416792779679332,0.6121755512727888,70.38226891490304,86.82094310538226,3.047321931429663,3.03,2110.446184995343,2243.2225777118197,0.9707579617688655,0.9968106432850985,47.54431412362301,29.350790798793568,3.43614140949454,1.0284819920933337,1.0092472988177874,13.267030302777782,passed,
2025/09/07 15:30:00,0.6391059173648641,0.6104343515390475,70.01415056726893,86.39770365715434,3.0401364162920332,3.03,2108.2922322399013,2236.003385293111,0.9707357210468461,0.9966294412301288,47.54434560585096,29.4170646482027,3.4387733293374576,1.0244482363842358,1.006401023879549,13.207251309999997,passed,
2025/09/07 15:45:00,0.636688282044723,0.6088517359610599,69.68830328685343,86.02641343136065,3.034704752369533,3.02,2105.0381484032796,2229.3479857765033,0.9706675973932594,0.9964651915019611,47.579196946312685,29.48628722122491,3.444495752561907,1.022098203869129,1.0049334130906555,13.153582199999994,passed,
2025/09/07 16:00:00,0.6342679179251774,0.6074357304362018,69.39982432362764,85.68969251430207,3.0292313713452628,3.03,2103.100310101355,2222.615579618698,0.970664015044352,0.996333341675704,47.61271309090893,29.563741113469256,3.4492936517961628,1.0217974943600623,1.0050244102613268,13.103594276666668,passed,
2025/09/07 16:15:00,0.632239335827657,0.6059257623245223,69.12666089105959,85.38313769822697,3.0240524404688025,3.03,2101.498454716036,2217.6040893073355,0.9705702099602875,0.9961463399366294,47.612057190772234,29.623460632195748,3.4533413154827857,1.0173325431423907,1.0016209469410868,13.061192588888893,passed,
2025/09/07 16:30:00,0.6290422869614709,0.604419662333063,68.71501732947486,84.94290375624848,3.017036702528951,3.04,2097.48832443876,2212.6065972106776,0.9704575476605389,0.995956838168768,47.66442373291332,29.614034510411418,3.45752708716188,1.014005116398257,0.9984004160188737,13.003714569999996,passed,
2025/09/07 16:45:00,0.6249248989130904,0.6120981309405465,67.88568830584748,84.6195325376675,3.022868253930751,3.03,2048.628881229097,2231.651966037862,0.9704473597066097,0.9970263693077264,48.60540283303384,28.466990997831527,3.459357841332109,1.0180056214980753,0.9885214557605431,12.938725091111108,passed,
2025/09/07 17:00:00,0.621483097788672,0.6107169332841018,67.57244283104862,84.28999759080504,3.0207120293928313,3.05,2046.3545424715985,2217.9792943829193,0.970463184567458,0.9969399581944843,48.70484674659767,28.760183178191234,3.465145145390075,1.0145615693479468,0.984108314044796,12.88132451833333,passed,
2025/09/07 17:15:00,0.6182538045178906,0.6099135603387206,67.11512503339348,83.82112962789789,3.0114882810805335,3.06,2038.3790792854884,2221.1474856761965,0.9702982858862835,0.9968024988721075,48.81728846684011,28.445560625132064,3.47059609114061,1.0186093440021098,0.9870929511645237,12.827514333333333,passed,
2025/09/07 17:30:00,0.6153124843882279,0.609049553717831,66.85206055351203,83.5611338458033,3.008424370763813,3.06,2034.5680503942822,2214.810580534426,0.9702584898923697,0.9967392142316632,48.94144150990538,28.528538383394576,3.47902829176364,1.0221416111103214,0.9890440532921526,12.783934233888893,passed,
2025/09/07 17:45:00,0.6135644088943887,0.617839266734836,66.22820619752423,83.56824512467028,3.034473598308953,3.1,1977.0905711090545,2218.9969732150194,0.9700935470688344,0.9980823873786894,50.010617993451305,27.941135960903434,3.4856547272061573,1.0500051631047465,1.0024445021674753,12.73291686944445,passed,
2025/09/07 18:00:00,0.6094643227427752,0.6076515771644199,66.02792332200143,82.76576543896549,2.995014652805252,3.06,2024.6707581737842,2207.5420207501,0.9702177298763163,0.9965862377122311,49.07222672753108,28.376415626495056,3.476062929706453,1.0209445954675413,0.98600494690852,12.675539286666668,passed,
2025/09/07 18:15:00,0.6056684164456906,0.6061070690848521,65.57484609628716,82.26284637384978,2.984717260069876,3.07,2020.9894711366824,2205.1182282700033,0.9701375719366337,0.9963832929912845,49.13290543356743,28.24069019235608,3.480362927208446,1.0222355655400117,0.986603201235088,12.61373659333333,passed,
2025/09/07 18:30:00,0.6024307957022788,0.6037975549827422,65.17391042954264,81.7910545573683,2.976215286595716,3.08,2021.344544811962,2196.0952123478496,0.9700725138869605,0.9960977875997248,49.094495065937316,28.371058513543172,3.4813443704969496,1.0180222816274378,0.9836140549044966,12.552008675555555,passed,
2025/09/07 18:45:00,0.5987201906244567,0.6077708331239959,64.49527660970242,81.40837816377615,2.9807582214391455,3.07,1986.1712648484886,2201.6281716227954,0.9699380251908559,0.9967287122538996,49.742895596735465,27.761471994083855,3.487054663779645,1.0360156666446307,0.9926297243499151,12.4828176,passed,
2025/09/07 19:00:00,0.5940178561030344,0.6011935680727425,64.25632159166865,80.79470453482142,2.9571862856436466,3.06,2013.0389069735552,2187.3202772774603,0.9700415105234671,0.9958108914031429,49.3009322152997,28.18249508356361,3.4903490590160273,1.0169161728773748,0.9792637496549021,12.421244574444438,passed,
2025/09/07 19:15:00,0.5900285576922515,0.5997358527628545,63.8363883817823,80.33135389303918,2.9485858083319068,3.06,2008.9271753738783,2182.8268137822597,0.9699877879132208,0.9956488327194699,49.40638447010452,28.11878685263211,3.4974669727494163,1.0146953984931926,0.9757973918343167,12.359746324444446,passed,
2025/09/07 19:30:00,0.5872293788820824,0.5855203627463827,63.74949489664836,79.4659627487343,2.9129146826777927,3.05,2066.8188134667284,2155.115004734866,0.9697685692671534,0.993545203685783,48.153600500316884,29.247100585643718,3.496314570984947,1.0171479338310654,0.9978375866940298,12.298133008333338,passed,
2025/09/07 19:45:00,0.5823587543830266,0.5827028833068945,63.28251882839427,78.87681059648668,2.898267538997446,3.04,2070.418009348937,2149.0919237039407,0.9697428210190867,0.9931426235939256,48.1176183122648,29.2355853330977,3.500378412926894,1.014859655304872,0.9955089176669443,12.229268669444442,passed,
2025/09/07 20:00:00,0.5784990154997889,0.5850893437169109,62.69880499480204,78.4393927115901,2.893003637784547,3.01,2044.9235622483895,2163.6822800140967,0.96956610914432,0.9934588452097899,48.603796270602594,28.392177461370995,3.510169717702315,1.0280427332364221,1.0016827629842675,12.17551201166667,passed,
2025/09/07 20:15:00,0.5913900502893306,0.6023856191745416,63.34522074490473,80.25410809174933,2.9609204067946227,3.05,1972.0818420229323,2190.1166169980766,0.9692236664609728,0.9959385122810849,49.78135012519456,27.7482908677625,3.504786703333948,1.0595679115354701,1.0191107394825027,12.323938354444437,passed,
2025/09/07 20:30:00,0.5854852250633119,0.5932410765572746,63.080317295703054,79.4792702387281,2.926738388330149,3.05,2015.180890434653,2169.908381620026,0.9695410302856393,0.994660344371432,49.05036492376391,28.399432896743605,3.499196812011422,1.0366372807543918,1.0047683978494883,12.248661431111108,passed,
2025/09/07 20:45:00,0.5809660541158443,0.6027952384652328,61.939445608210185,78.90377222126038,2.941030398906354,3.0,1932.2724067980225,2201.8689411795667,0.9688551665252987,0.9960818173826413,50.50919080276934,26.5030021400784,3.5254939086179893,1.0925364156394735,1.0416595836374596,12.158635377777781,passed,
2025/09/07 21:00:00,0.5812782972537552,0.5956549397128083,62.02711132202377,78.6562368416345,2.932345022330271,2.98,1961.0431847187488,2177.5212394788186,0.9686542125136781,0.9950154740917831,49.84395833674383,27.536657935516402,3.5254450427871404,1.0895710475698286,1.051013715908166,12.135698788888883,passed,
2025/09/07 21:15:00,0.5805595100290712,0.5948302011209965,61.86796016472884,78.52196814296482,2.9305102439161788,2.98,1961.9016285518935,2170.518744933434,0.9686445672692909,0.9949032085622265,49.7740340524487,27.72709370395723,3.520318873468789,1.0875282943653946,1.0502140135481188,12.110100236666671,passed,
2025/09/07 21:30:00,0.5774751990801992,0.5883893794377797,61.7775610860848,78.07739074462742,2.9037223447463507,2.99,1993.8178798157865,2167.9136483295897,0.9687087275671104,0.9938799988941184,49.18818394671161,27.902018475084972,3.5182139330781617,1.0731295793725621,1.0431372957209262,12.084512831111104,passed,
2025/09/07 21:45:00,0.5781584423116095,0.5968934748177736,61.419812739061754,78.25756383440346,2.9326901039389357,2.96,1942.638657941194,2169.2641155655274,0.9686309014921839,0.9952755588765572,50.112017175064366,27.493784472207057,3.517788482736502,1.089634236513644,1.0473999000747043,12.058936572222226,passed,
2025/09/07 22:00:00,0.5758759367828362,0.5957239088283935,61.270387154677195,77.9439790779508,2.927113580688543,2.99,1943.0480711640587,2167.9545012640983,0.9686484206417317,0.9951548191773628,50.166441034769505,27.388331967022527,3.5246857634338116,1.0936960422795614,1.050553236352709,12.03337145999999,passed,
2025/09/07 22:15:00,0.5753362315383781,0.594299162062418,61.145065021844324,77.65280468066226,2.9238030411620834,2.97,1943.6580982188925,2165.8341410022217,0.9685469102186463,0.9949517552706935,50.09826990675712,27.351475273852245,3.524735990989597,1.0886134105168868,1.0480200116287672,12.015345906666672,passed,
2025/09/07 22:30:00,0.5712062641713248,0.5860057331303378,61.08519334780723,77.03748141775512,2.8973290209656954,2.99,1985.3064481712574,2150.321431454854,0.9686517225830311,0.993673944033959,49.38815862375044,27.92781983655716,3.5209834687347508,1.0743808957399243,1.0424996698214855,11.982274675555557,passed,
2025/09/07 22:45:00,0.5700063472516842,0.5863602470289149,60.92856505433148,76.81433864680236,2.8962611838397194,2.98,1980.0937109449767,2150.841636584134,0.9686699141843697,0.9937502277483296,49.49884160533489,27.742389364317212,3.5208875940775077,1.0728218662929085,1.039378958074611,11.964267700000004,passed,
2025/09/07 23:00:00,0.5719265578802025,0.5887575393211678,60.858146855667464,76.89945673341927,2.921256088939466,3.1,1959.8676261497283,2126.9857523915953,0.9686422644810088,0.9943180544575333,49.79000361537938,28.41104326379468,3.5158493697598265,1.0708661283577536,1.0366945939499188,11.93874531666667,passed,
2025/09/07 23:15:00,0.5585718775932639,0.5776816067967994,60.58786159695327,75.75585584720334,2.844191079707445,2.99,2035.8294880925175,2150.1456328594527,0.9693494799643932,0.9923734421009747,48.89332768039049,27.575843148557244,3.5157896029899236,1.0345318931315304,1.0014161722461996,11.905713098888887,passed,
2025/09/07 23:30:00,0.5627354808140707,0.587820165358815,60.06915804656918,75.80302206728287,2.8847835812243323,3.01,1958.9205247707266,2154.1008807949183,0.9689183681437553,0.9941157257508632,49.998052406338495,26.88927552369899,3.514197846227832,1.0570874610443275,1.015142022445805,11.865176619999998,passed,
2025/09/07 23:45:00,0.5601000767062773,0.5822901010891753,59.99313720327188,75.35625444530415,2.87450882101811,3.0,1981.051115045725,2135.1915967277814,0.968816444996131,0.9932662561851477,49.608999440513536,27.522711756277182,3.517740022052152,1.0549444203903726,1.0187772648067557,11.83217598444445,passed,
2025/09/08 00:00:00,0.5829951149950806,0.5944837190719059,62.23112657880552,78.37581304995754,2.9369323332371335,3.02,1975.232991952991,2161.726628294067,0.9690580885280212,0.9949695705032244,49.57460322086703,27.909597657421685,3.5011436359073276,1.0651618478002345,1.0311648070550055,12.149970469999998,passed,
2025/09/08 00:15:00,0.5829741992916702,0.5897120079687002,62.41409096512995,78.21337073195639,2.921808419344397,3.02,2006.198576987936,2154.8201406424973,0.9692687724911185,0.994245789004295,48.986363065324035,28.292011769335137,3.4901812196148208,1.0477199537333064,1.021412797889151,12.157699522222225,passed,
2025/09/08 00:30:00,0.5821299179241225,0.584766512022652,62.73950737780092,78.16028736466093,2.909356767183511,3.02,2038.2141407876404,2145.9266495898555,0.9694683923048846,0.9935448567588169,48.5163818693288,28.79016460514222,3.494949519223501,1.034121801628557,1.0135018729317897,12.173158323333332,passed,
2025/09/08 00:45:00,0.5830129787793853,0.5856831944530901,62.74095295745687,78.15788367508524,2.911051764126394,3.03,2035.3608357320657,2149.0634131861616,0.9695002260536659,0.9936650634242503,48.52745495880359,28.645034409185055,3.4881738464104113,1.0367586909967146,1.0159069228719033,12.18107559166667,passed,
2025/09/08 01:00:00,0.583484702422125,0.5880676500219555,62.789090182143966,78.28405383644953,2.91390466681163,3.04,2032.0232657156046,2153.5454680795915,0.969749922442702,0.9940264740986993,48.6383769680297,28.447265523953487,3.47804830187272,1.0263504849949363,1.0022192357881572,12.196348266666668,passed,
2025/09/08 01:15:00,0.5834254685738905,0.5883499777646762,62.890368832658815,78.33772006221025,2.916325674160362,3.06,2033.8746221508281,2150.9346013642094,0.9698671302487475,0.9941145008166044,48.677944140388526,28.533960981587214,3.4792507423758616,1.0245057208549753,0.9993262579073002,12.204266579999993,passed,
2025/09/08 01:30:00,0.584250561150392,0.5891940459089212,63.00699810454752,78.44542059531797,2.920730224807627,3.04,2033.2147630075765,2150.5130582789056,0.9699407728485241,0.9942618498238877,48.71887892792617,28.561022771730666,3.477683184743484,1.0211142876657449,0.9952358692075433,12.219540299999991,passed,
2025/09/08 01:45:00,0.5845689292846051,0.589314291287757,63.04420774088361,78.41667585297964,2.9203302119276398,3.04,2033.48470855171,2153.527982133802,0.9699452558605799,0.9942673682245208,48.714130284979305,28.439497084119985,3.4773783729672596,1.0223849686207191,0.9965754723655347,12.22745965833334,passed,
2025/09/08 02:00:00,0.5857685674156913,0.5900143187116051,63.12270963926474,78.4756312589098,2.9233121032382385,3.03,2031.9144998596892,2156.1168971659054,0.9699410302160179,0.9943565413205246,48.71627929454793,28.357500691296305,3.474226357948675,1.023040777649864,0.9974458767301908,12.24292287166667,passed,
2025/09/08 02:15:00,0.586574766987524,0.5967319323064448,62.95229843582187,78.64763970188532,2.938496132508734,3.04,1999.1557619384184,2169.86617113035,0.970000440171974,0.9953747474831041,49.33672828554932,27.663511940113427,3.4690471301318415,1.022862445120504,0.9883521796376771,12.250654826666661,passed,
2025/09/08 02:30:00,0.5872656401572971,0.596035556152523,63.10672638156554,78.69621070470238,2.937982540726945,3.05,2007.0410197547844,2167.973386661099,0.9700867042953535,0.9952757301746058,49.210126561739514,27.786546758099433,3.4666293053086896,1.0243012190031036,0.9911028228106461,12.266119433333335,passed,
2025/09/08 02:45:00,0.5866023433276749,0.591115599043171,63.27667393889301,78.47796277263376,2.919228873969521,3.04,2038.6018001552143,2165.947252926646,0.9702505029200833,0.9944847468891695,48.6376337752848,27.978528104891566,3.4612502693577345,1.0140193607856833,0.9874105693833964,12.274040997777774,passed,
2025/09/08 03:00:00,0.5883323053110588,0.5986561986453902,63.229523738355496,78.843796734846,2.948208998187618,3.06,1995.698835457321,2172.702418508978,0.9701086126093192,0.9957078773379577,49.481387076025925,27.571806977013058,3.470866438111718,1.029022402531908,0.9923110914447443,12.289318084999993,passed,
2025/09/08 03:15:00,0.589109985430222,0.585989797877591,63.67104116424603,78.47477873649515,2.9225936189386017,3.02,2059.041115334682,2148.6053445622742,0.9699740476545097,0.9937805861702219,48.18569295666828,28.800313901813066,3.470838394382789,1.0340118133205458,1.0171312267916874,12.297240694444442,passed,
2025/09/08 03:30:00,0.5903577522909584,0.5859901776099936,63.74179509261319,78.48895118130464,2.922742787643593,3.02,2061.8031679379274,2150.337199680779,0.9699967479852192,0.9937546675835202,48.079672027562665,28.761223713842647,3.463577421073975,1.0313008035701519,1.0160093205188536,12.311002880000004,passed,
2025/09/08 03:45:00,0.5905448410754158,0.5952511159317027,63.556011479753224,78.78180092723318,2.9434240158127514,3.04,2018.699775447637,2167.230364804757,0.9701618910337478,0.9951762961898674,48.996599656034796,27.89091507258949,3.46267806430614,1.031248233974541,1.0016549685706053,12.320967303333335,passed,
2025/09/08 04:00:00,0.5912960593313726,0.5944131605485222,63.56540259790643,78.68497209167194,2.942470354707069,3.03,2021.3153877349434,2166.792040530657,0.9700930268843014,0.9950311936933445,48.880112532024015,27.895863735614338,3.4593419014438624,1.0306459716709984,1.0035450152711243,12.323381949999993,passed,
2025/09/08 04:15:00,0.5935749906051464,0.6020195255929917,63.439113192085564,78.99163214546253,2.9705520671778123,3.04,1979.3415036130011,2172.5212307947018,0.9699810997817451,0.9962250972814443,49.623064865792294,27.49274935102404,3.4577817005909597,1.0436041744972284,1.0075741516540735,12.333324428333325,passed,
2025/09/08 07:00:00,0.6429727809957937,0.6200334513461473,70.67151241865851,87.00183101137422,3.0534997245047824,3.06,2111.030413687065,2255.5332905032706,0.9719561463524443,0.9979950252086988,47.76789067597094,28.63983124453844,3.390096052002458,1.0076591005287694,0.9771424415691314,13.333301067777771,passed,
2025/09/08 07:15:00,0.6452787889749134,0.6196138857306971,71.55181600084991,87.83774245392777,3.0592095257636345,3.09,2137.364689418377,2246.366296697569,0.972473806196501,0.9980585523430204,47.56117942483031,29.333728060828335,3.3951876955725906,0.9954355177512278,0.9647000065392155,13.41075159111111,passed,
2025/09/08 07:30:00,0.6497925206109483,0.620119168970739,71.92706488765924,88.2806508478455,3.0598043174359764,3.09,2147.7241715530713,2257.8187279158597,0.9724272695609474,0.9979631864467927,47.232390348048675,29.24018904286901,3.379156416433627,0.9958662069574296,0.9684802568669968,13.480099184444443,passed,
2025/09/08 07:45:00,0.6538825356656581,0.6210480269623508,72.49947423269947,88.92596040356551,3.0643301362838664,3.11,2158.8312453127087,2268.1706177024653,0.9724271022876442,0.9979694717824056,47.031832190798916,29.24410670143828,3.3746817036166683,0.9983697936061459,0.97207714867359,13.565795222222222,passed,
2025/09/08 08:00:00,0.6551214785621792,0.6275550904600411,72.78884634382413,89.66406142043199,3.084991013573656,3.1,2138.3260975879457,2280.599556046095,0.9724315030229687,0.9988049951259036,47.60703610513687,28.94682771005362,3.3822440499587247,1.017114298191336,0.9804753884223014,13.632345931111113,passed,
2025/09/08 08:15:00,0.662590728883906,0.6276128221775773,73.04542336757567,90.0598383643218,3.0874273592798396,3.14,2150.662180170942,2286.337226090505,0.9723209111810315,0.9985925729413149,46.964927667210205,29.062698339631574,3.3403475395534232,0.9791775730237653,0.9521233831471309,13.698913359999995,passed,
2025/09/08 08:30:00,0.6672451192136621,0.6252305052177554,73.47093362460184,90.31714310123101,3.075839572587086,3.1,2171.5927184815996,2306.4312542177286,0.9720870184025315,0.998018640958057,46.37382634839653,28.766842243329332,3.3312043570960204,0.9867461453159877,0.9671063116894543,13.773683342222228,passed,
2025/09/08 08:45:00,0.6656027156364792,0.6342423832614871,74.0227174912413,91.42949525286586,3.1052892617830707,3.11,2147.19587071387,2312.467962787246,0.9724944659169533,0.9993732453376193,47.43086110360013,28.654213462781104,3.3601758988439347,1.014520297296774,0.9794045395133867,13.84854621333334,passed,
2025/09/08 09:00:00,0.6701497171370415,0.6336541840522101,74.44663763492396,91.8529269090084,3.104616870416598,3.11,2161.944771793811,2320.208636333295,0.9724528360512347,0.9991561524660328,47.0237135853375,28.70593059898396,3.34617622722971,1.0049128675287753,0.9764470116018344,13.915369086666667,passed,
2025/09/08 09:15:00,0.6731328618334395,0.6342951642156381,74.91364229326463,92.38142472912226,3.1072528104747974,3.13,2171.502446635944,2328.380276341221,0.9724839493355677,0.9991556432029725,46.87189408946993,28.713891051559713,3.3441384397757945,1.008218292499075,0.9823899702208464,13.98227323777778,passed,
2025/09/08 09:30:00,0.6706170896439477,0.6435829374134894,75.2572935516085,93.33022546753797,3.1316889561515255,3.1,2143.8601769063102,2344.9007956135524,0.9726778592835079,1.0003878392634846,47.90235427684887,28.23133843581091,3.368244467310741,1.0330573357243935,0.9907714847420866,14.057403164444436,passed,
2025/09/08 09:45:00,0.6757458489927373,0.641611205819832,75.8676239849208,93.86042871741903,3.128780212490568,3.12,2171.982526012281,2344.993745948399,0.9728342415247428,1.0000334947184333,47.27776758576733,28.618065623449667,3.3479310926299486,1.0191075397060603,0.9863107062289228,14.13262597999999,passed,
2025/09/08 10:00:00,0.6821592622384393,0.6395714553222184,76.63799663346332,94.54049006631496,3.1290713004326727,3.11,2197.2124915928493,2354.7610775572166,0.9726152578417041,0.9995521100013777,46.676525650409786,28.820031390699203,3.338884953443774,1.0157414903630693,0.9934992773208029,14.243449855555552,passed,
2025/09/08 10:15:00,0.6778175349575102,0.6351942737813426,76.43437717790479,93.99169999044064,3.1224065428583105,3.09,2199.969457183928,2332.15498777889,0.972721166469948,0.9992597065903612,46.77524850297587,29.322363995638344,3.3687528750991307,1.0270609168107065,1.0051589977966484,14.151135019999993,passed,
2025/09/08 10:30:00,0.6810472075032387,0.6357736653354455,77.02730858754485,94.66243172907672,3.12550498267322,3.09,2216.4250452746683,2338.320939072812,0.9728350622687109,0.9992406406375404,46.529010191158356,29.464884243041084,3.3601492461853955,1.0281945218564448,1.009497180151499,14.23588126888889,passed,
2025/09/08 10:45:00,0.6828671569003362,0.6369434353539215,77.56493604797215,95.30658901813783,3.130708440008444,3.09,2227.234614183488,2343.928269307956,0.9729343543385723,0.9993346102973611,46.47334743708533,29.568344609792018,3.3603352838146336,1.033231628615957,1.0151008530745824,14.310978219999999,passed,
2025/09/08 11:00:00,0.6816331729420243,0.643330188286805,77.6108875967198,95.8107280075731,3.1413393897173063,3.13,2207.9819452220727,2365.5274730942,0.9728938228328252,1.000014873026876,47.03486442063828,28.923117084718083,3.364114307523833,1.0507125003669113,1.0219559030074181,14.366945284999995,passed,
2025/09/08 11:15:00,0.6879863788786712,0.6438014913916111,78.58555821931633,96.91324834653896,3.1514847581444756,3.11,2230.8752724734363,2374.2290589036534,0.9728107261198449,0.9998878518977394,46.62616620835088,29.236365950162725,3.35281550687474,1.05626951213915,1.034766954015704,14.512916110000003,passed,
2025/09/08 11:30:00,0.6864859822452996,0.6470742489358077,78.36413163080636,96.98476291301654,3.158457920637203,3.1,2216.836270176676,2374.8284064072855,0.972882677939481,1.0003111513338354,46.942168284765486,29.10910164899988,3.34810277131348,1.0402117297023423,1.0130567376127528,14.502579666666675,passed,
2025/09/08 11:45:00,0.6865878189434349,0.6431614133955202,77.91475944802696,96.28032663326219,3.1459548338532946,3.12,2218.9626413499172,2366.9655633669986,0.9727723511002042,0.9998508038722584,46.619652064151815,29.17886346688272,3.3408479395533974,1.0257390606035874,1.0044547018984338,14.42712300333334,passed,
2025/09/08 12:00:00,0.6846627384618676,0.6419213146236359,77.4222937320332,95.69459156718199,3.137718412679246,3.11,2211.0642375765874,2364.2194178584396,0.9727303247799621,0.9997379540824723,46.64640803797579,29.02138962062187,3.3413708455443025,1.021605777570037,0.9998233178011307,14.355951768888893,passed,
2025/09/08 12:15:00,0.6833669639109712,0.640769675099547,77.07100606461435,95.28659264492569,3.134206346282736,3.1,2205.5823582246912,2357.0644209421225,0.9726992105080295,0.9996532074941068,46.65626086397208,29.07347387462378,3.341180564329675,1.019050103974518,0.9974506513939247,14.300276491111113,passed,
2025/09/08 12:30:00,0.6774952479837777,0.6456391995223573,76.67635542460067,95.21871794215876,3.141784582582125,3.11,2177.592000997171,2361.5074137308347,0.9728018873702078,1.0003768471365198,47.48366159789865,28.649816342581744,3.3612100811139363,1.0355878338673326,0.999952051696807,14.260872559999996,passed,
2025/09/08 12:45:00,0.6764228636222973,0.6427316753195024,76.42526506874658,94.76039188444386,3.1340979270523706,3.11,2178.582667013083,2353.9126359315333,0.9727399043496158,1.0000781500424405,47.376659506912326,28.76059316726533,3.3675201907717356,1.0317704148658413,0.9988763663711562,14.205284133333329,passed,
2025/09/08 13:00:00,0.6791211456229277,0.6372223085916384,76.13899991701456,94.13478048551494,3.1196451505116713,3.1,2191.1382923624706,2344.551633037926,0.9725785031837453,0.9993487057921087,46.72185763903586,29.000444321223977,3.3501966899553763,1.0105668009420563,0.9890732703079146,14.149743079999993,passed,
2025/09/08 13:15:00,0.672660626784445,0.6429289986208667,75.59906096236043,93.99876971081963,3.130984888911379,3.1,2157.247290245098,2344.2913310097824,0.9727094912947647,1.0002250179654806,47.65245245735965,28.64005798556641,3.3661637368854676,1.0284991769385279,0.9911980465704574,14.094249399999994,passed,
