datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/08 13:30:00,0.6710766725398055,0.6409545972185656,75.43117455574338,93.67603613863822,3.1253187440563774,3.11,2159.4303614288747,2335.1189755316473,0.9728147644990549,1.000081614784681,47.61624556142236,28.80766590908314,3.371551137017086,1.024399757118658,0.9879400254452718,14.046899288888884,passed,
2025/09/08 13:45:00,0.6702845206453265,0.6382079514699932,75.05805586896108,93.12885631799227,3.1167960706638853,3.09,2159.845245112347,2329.218553276477,0.9726751578394263,0.999736645332065,47.43239470411878,28.845907575064725,3.367303080090664,1.0196040775417858,0.9861244839191083,13.991496407777783,passed,
2025/09/08 14:00:00,0.6663336496810834,0.6417811541912152,74.49843406148659,92.8100352832287,3.1248057703816507,3.11,2128.976858804301,2330.8654239043294,0.9725284940400318,1.0002603543104778,48.07809778662655,28.45725912395185,3.3792074937594623,1.0327474629832405,0.9892094838132613,13.936140900000002,passed,
2025/09/08 14:15:00,0.6641404736462178,0.6399552770472116,74.17368740164123,92.36493326296966,3.118589696313667,3.1,2128.6953126582753,2322.3014895063097,0.9725432849910749,1.000092346693353,48.046386170786285,28.561731294218855,3.3793534546217443,1.029312760474882,0.98576130585108,13.880832765555557,passed,
2025/09/08 14:30:00,0.6657972183091972,0.639583957255033,74.33976717616225,92.531165336008,3.1227454853602223,3.12,2130.363560567838,2323.026679483204,0.9723626982602072,0.9999929768215697,47.973049363392,28.66088734176978,3.3811757492996324,1.028683888697339,0.9877025612779122,13.90680426666667,passed,
2025/09/08 14:45:00,0.660336839402932,0.6303911376654342,73.64185008547616,91.1623370504336,3.092698790872007,3.07,2141.856637949357,2314.125375633643,0.9719205617070087,0.9988141387696485,47.60886505701085,28.65967560718491,3.402594935850942,1.0368927309638811,1.0013433775493723,13.781010185555555,passed,
2025/09/08 15:00:00,0.6645057710049761,0.6320487670131393,74.41483256383466,92.08741088270669,3.107196542361358,3.08,2158.883684705696,2302.8267456510926,0.9723872045339951,0.9991138014446671,47.4296798738529,29.361122287369945,3.389667823650694,1.0180352513016773,0.9860259805310437,13.86341122222222,passed,
2025/09/08 15:15:00,0.6625813546488543,0.6298129797066342,74.10547157422938,91.62205246958594,3.0981451353235325,3.1,2161.028940198656,2297.225053014844,0.9723798382074409,0.9988583529037506,47.328132201050046,29.39167621246386,3.3890306851763286,1.0083301005181717,0.9773662622556676,13.812317921111122,passed,
2025/09/08 15:30:00,0.6604616197203991,0.6288401335514685,73.7945396025208,91.23618334202946,3.092888409093682,3.09,2156.2509305296694,2295.701587225371,0.9722954599132384,0.9987518287107524,47.39188507220435,29.28491621081115,3.393492329090294,1.0075714143436243,0.9753908384281296,13.76939234,passed,
2025/09/08 15:45:00,0.6582984195145971,0.627173087028498,73.46538983155249,90.78791984792363,3.0851727265662756,3.09,2155.360566809248,2291.174402488297,0.9722832500993595,0.9985721565212209,47.3646099700009,29.26299971840601,3.3943013448680537,1.0072077527985492,0.9747133410686013,13.718328414999997,passed,
2025/09/08 16:00:00,0.6541399119630055,0.6314540788566099,72.87681029741464,90.46145845210079,3.090178775919322,3.08,2122.6254455141743,2300.186568849194,0.9721640275676252,0.9991636599868177,48.05619230300594,28.615254500251957,3.4055951182680952,1.0223410654402962,0.9783615047193308,13.667279816666662,passed,
2025/09/08 16:15:00,0.6520763791628353,0.6304535271471398,72.59236311533164,90.10837621868797,3.086673110719928,3.08,2118.0690741540157,2295.872609320508,0.9720909884768456,0.999073044216846,48.126342397498895,28.60200772908256,3.4104524391624014,1.0160243728992842,0.9718611354052088,13.624395106666665,passed,
2025/09/08 16:30:00,0.6509722770132688,0.6254628459795005,72.51856370609659,89.69568007201754,3.07309063747075,3.09,2137.0764210257394,2282.423284998843,0.9721948005754558,0.9984869215037488,47.720486723865605,29.011816246920336,3.4091950001319686,1.0027683150514686,0.9655887453917937,13.581523168888877,passed,
2025/09/08 16:45:00,0.6528526145713034,0.6204811353719557,72.33546332711987,89.2306815531166,3.0605631223455005,3.1,2151.9310362476235,2276.97811410173,0.9719257687004904,0.9977243444530984,47.109009867989506,29.21551743596108,3.3932351862147896,0.9870657058287066,0.961252979080063,13.554956017777778,passed,
2025/09/08 17:00:00,0.6520656592049077,0.6166642371473959,72.12246523792534,88.77036004566405,3.050507793260155,3.08,2160.162923895307,2269.2986561910893,0.9717971007573385,0.997218632762389,46.82202318709199,29.39080349511618,3.39276611391931,0.9798973873807236,0.9600493344205538,13.51210706999999,passed,
2025/09/08 17:15:00,0.6467992274273601,0.6208835315921699,71.75602699852482,88.63193373703032,3.056608264295149,3.08,2133.350391085402,2273.256452121067,0.9719199222607104,0.9979145187478166,47.60981111950445,28.953309831150264,3.4139312077699255,0.9952945151702642,0.9635203724952894,13.46927089444445,passed,
2025/09/08 17:30:00,0.6433669303840744,0.6224570121180651,71.42370243031986,88.37802310626518,3.057716504379526,3.07,2117.8408064994774,2273.1638768583816,0.971934995959099,0.9982011172569538,48.009489686363274,28.72131850116374,3.4253802940252833,1.0009340222957344,0.9636601340677486,13.426447491111118,passed,
2025/09/08 17:45:00,0.6421326948858005,0.6255347360809626,70.81136435856327,88.0157364338519,3.065868775705806,3.07,2087.1528805792514,2276.4067253229414,0.9716005149230447,0.9985806929612496,48.42306523665498,28.307502629646144,3.4216619896704294,1.008798590271911,0.9678719548370692,13.378101146666665,passed,
2025/09/08 18:00:00,0.6417257842843321,0.6155643043426238,70.91991303567562,87.4868016287754,3.048662835978068,3.07,2123.3725836397193,2248.9085303127085,0.9715154337723831,0.9973500753976994,47.64229161802685,29.32259773210758,3.4296199691973106,1.002305814240716,0.9757659493414244,13.329610940555556,passed,
2025/09/08 18:15:00,0.6383566253483206,0.6169726621919539,70.4654916842879,87.07564123294456,3.0398716765088656,3.04,2111.716502384881,2257.273294991281,0.971640376016053,0.9975516923516928,47.890632570034406,28.76922541085451,3.4292000053268126,0.9922953219594367,0.9616724792173302,13.281168340000002,passed,
2025/09/08 18:30:00,0.6366153178503942,0.6192885809040355,69.95826471749142,86.76157048673664,3.048439387767228,3.04,2085.4155641706116,2255.419749170517,0.9713688841609388,0.9978854490860729,48.30042014122036,28.554717202295382,3.431490804842816,1.0001010143661193,0.9657923398152823,13.232773344999993,passed,
2025/09/08 18:45:00,0.6379521948968669,0.6098177286559031,69.94114359289902,86.16349159625186,3.032149869988169,3.03,2113.855285623573,2237.032701485032,0.9709610203497934,0.9965786709876971,47.47176676918117,29.272882769420182,3.4338638737421134,1.006860609369698,0.9889718075115794,13.192544444444444,passed,
2025/09/08 19:00:00,0.6352383439346176,0.6145632112914726,69.38735063547125,85.94114054969364,3.042444835347777,3.03,2080.26601148834,2240.888195568038,0.9708541322842832,0.9972638094714033,48.115353775204625,28.806274593646535,3.4353613771371925,1.0192083927273705,0.9925669877162576,13.1468733,passed,
2025/09/08 19:15:00,0.6341146741725986,0.6119733462551936,69.16781457153401,85.55395503356954,3.034265651528437,3.04,2084.336135995771,2235.5259565220776,0.9707887107627376,0.9969298013040612,47.95335480268368,28.884205173816422,3.4352115344446754,1.0153232604079787,0.99245084104704,13.107609166666668,passed,
2025/09/08 19:30:00,0.6389977156711791,0.6116074643283328,70.03166519961204,86.39196733558173,3.0405949126376517,3.04,2107.1078402391304,2238.8977656481384,0.970889864677642,0.9968062593651671,47.61022463599727,29.261770383260867,3.434097641392113,1.010362007123602,0.9905084087859586,13.214442535555543,passed,
2025/09/08 19:45:00,0.644443223324855,0.6176729789996246,70.74002808787255,87.49817192594877,3.0554367801788307,3.05,2107.466694008603,2260.308025874677,0.9711152052253973,0.9974748155675248,47.691378914382824,28.942796907731037,3.4178654104802284,1.0067883405253248,0.9813716663438103,13.345459526666664,passed,
2025/09/08 20:00:00,0.6481984248148704,0.6185799104291425,71.8257327980627,88.60468651430206,3.0635002490979804,3.08,2133.9112429134802,2262.5542284480343,0.9715362202653552,0.9976060054610096,47.49795948799906,29.385720010913285,3.4225600526399402,1.002880424958923,0.9758287319206058,13.468573066666668,passed,
2025/09/08 20:15:00,0.6511246812042006,0.626559525532504,72.55911255276654,89.82813601717886,3.080885191620868,3.09,2129.831418429092,2281.7307705694006,0.972066028811623,0.99863494273261,47.888933791721044,29.052863679115003,3.415506119042769,1.000012300919024,0.9612529703218098,13.591516619999995,passed,
2025/09/08 20:30:00,0.6573194267755014,0.6280140487544221,73.39551342682778,90.7832131791658,3.0922462295702915,3.09,2143.486239194581,2291.6965266053585,0.9720296460946231,0.9986844875603885,47.63775764887366,29.208470580827463,3.408885603351642,1.0011360310165578,0.9664931911749564,13.714677185000001,passed,
2025/09/08 20:45:00,0.6631234663435701,0.6298002168086543,74.27407423302279,91.78873398709028,3.103320892798412,3.08,2158.4403979332087,2300.6093140851567,0.9721257251111787,0.998812145684929,47.41807093039767,29.384961666650334,3.4024984123538338,1.003529873267649,0.9732995190746508,13.837862133333335,passed,
2025/09/08 21:00:00,0.667449169350468,0.6359285816909557,74.98509547981914,92.91576333563938,3.1262029984498896,3.1,2147.667164307607,2319.453255942376,0.9720440454182769,0.9994913535771092,47.778473585952625,29.12647865465673,3.409057084918849,1.0251705525240327,0.991048429271573,13.965125252222228,passed,
2025/09/08 21:15:00,0.6719719647174164,0.6377794971331915,75.80725999323197,93.85082322947109,3.134879469970026,3.09,2162.710932094087,2326.436178780357,0.9722862313544902,0.9996775717663242,47.620066692548264,29.293741584522326,3.4042474515076626,1.0137797903573385,0.9828645598307688,14.072935115555552,passed,
2025/09/08 21:30:00,0.6759662604526417,0.638964250939408,76.54513383178838,94.67949006362643,3.1378183721140114,3.09,2183.188652636982,2336.035517541863,0.9724983547836786,0.9997044235671064,47.32591874216585,29.386084643309925,3.3913111951472863,1.0149717504483418,0.9872163198138104,14.18050462888888,passed,
2025/09/08 21:45:00,0.6811409057325147,0.6395626700873368,77.12701729055891,95.3558041241953,3.143592647254704,3.08,2194.288064695719,2350.8424428852077,0.9722339509790653,0.9995567175378413,47.031499748663656,29.324217502763926,3.3818242609409204,1.0101817072097465,0.9880069900839641,14.28803884444444,passed,
2025/09/08 22:00:00,0.6845013114956946,0.6412954942126748,77.88138444638314,96.24567558632604,3.149526757875943,3.12,2210.9366544767377,2361.339483373038,0.9723869509538724,0.9996647253065312,46.86715148313635,29.391324152545476,3.3750879228770776,1.0238516342497335,1.0030670436031448,14.400506040555545,passed,
2025/09/08 22:15:00,0.6956314507270966,0.648462947472873,78.59660816785978,97.70695257469954,3.169653155229849,3.17,2220.4175863060864,2386.220086097064,0.9723592921295884,1.0001272944061312,46.348132781801795,29.209853500171597,3.303514781568474,0.9886824923791198,0.9729447334582221,14.60144363333333,passed,
2025/09/08 22:30:00,0.7040454896280907,0.6477150401505439,79.63925731866046,98.68076353665566,3.163114063060676,3.26,2250.90073233945,2421.418825337059,0.9721128810105064,0.9996457487728341,45.633689460872645,28.79320652170756,3.289758394749243,0.9919834157143704,0.9866593470260833,14.779079700000002,passed,
2025/09/08 22:45:00,0.6952675370871025,0.6489194777556219,79.09928480999717,98.04461339362841,3.1550801021878137,3.12,2228.3785961463323,2425.5927498800247,0.9722405950545493,0.9999804991321712,46.44161653583203,28.22308905233775,3.332266787864115,1.014697573428968,0.9967757507275486,14.683652389999995,passed,
2025/09/08 23:00:00,0.6889232190133454,0.6423324890003731,78.65030568071239,97.10860246565471,3.1535967238824227,3.09,2230.0237984545474,2373.7286240646235,0.9724579576454,0.9996425527816899,46.57459701664653,29.433834424737178,3.3648119889603336,1.0216049654899553,1.0047669409896332,14.518378557222222,passed,
2025/09/08 23:15:00,0.6865945103107102,0.6380893416639588,77.74372302523727,95.90414944370599,3.140496850282892,3.09,2220.124954185534,2357.253785294487,0.9723116712227229,0.9992322364464894,46.42887008575828,29.510272680642995,3.3610197764898198,1.0122344952674558,0.9985744964149076,14.375243513888881,passed,
2025/09/08 23:30:00,0.6767554536226554,0.6412429792374951,76.69505718744034,94.99025080942644,3.14100846901653,3.09,2180.8085562624874,2347.6728528409417,0.9724790345222052,0.9999003686328707,47.415923120528035,29.118148481258316,3.3880906489630758,1.023855177870299,0.9937437692494637,14.22399845777778,passed,
2025/09/08 23:45:00,0.6748469365407186,0.6356954546563442,75.82355529553473,93.74377886182599,3.123349622181626,3.07,2179.19495831294,2329.2126499791943,0.9723800912776577,0.9993067928069954,47.07442963191485,29.2891347776823,3.377783153685028,1.0072835064566321,0.9829094019411583,14.081333200000007,passed,
2025/09/09 00:00:00,0.6913432718957667,0.6441646861018926,79.2337371265536,97.88183386687678,3.159477766067669,3.09,2241.425075485971,2381.7613258265587,0.9725834049572128,0.9997852971366007,46.49316464696257,29.50170343656659,3.3599180506877198,1.0291822126067849,1.012834492461199,14.60685464333334,passed,
2025/09/09 00:15:00,0.6848777763270066,0.649078129904767,78.61613930974201,97.55229178690188,3.163289090450291,3.08,2211.355785904012,2384.7293456910843,0.9727788332384039,1.0005160778476883,47.29177050154842,28.99735676507896,3.3727963442232327,1.0402760440428866,1.009152702822646,14.53874595555556,passed,
2025/09/09 00:30:00,0.6827124155913471,0.6477028431484838,78.14229722159835,96.96380365979638,3.1579696880055934,3.09,2202.762979828448,2377.6376480198337,0.9727252082696448,1.0004233565731153,47.36131810922767,28.966174184354234,3.376329001670761,1.0375910164432525,1.005759867410919,14.464766341666662,passed,
2025/09/09 00:45:00,0.6819524890493299,0.6466353887320252,77.97307606593903,96.72346686552096,3.1550077583891847,3.09,2201.5901121160396,2372.9678580966843,0.9727191322221078,1.0003327839445968,47.342087780289404,29.024370281057283,3.3778510204649153,1.0363940364554687,1.005149451649893,14.432765887222224,passed,
2025/09/09 01:00:00,0.6807291066658846,0.645915755102589,77.72449313473922,96.41510654267158,3.1522892938388534,3.09,2197.258462141889,2368.52159748983,0.972709037541818,1.000292008697951,47.381750004203326,29.026072079406617,3.3796386356884565,1.035699153017454,1.0039562440400462,14.392659599999991,passed,
2025/09/09 01:15:00,0.6800053437699901,0.6452840707342437,77.51221736248874,96.15127597157131,3.1487328359433024,3.08,2194.732215221936,2366.1059679148093,0.972716428082048,1.0002412688763238,47.37053130358718,28.992225215787236,3.378029316297342,1.0340277036777343,1.0023146692746188,14.360860946666664,passed,
2025/09/09 01:30:00,0.6791607093929715,0.6440135457611545,77.28661712621056,95.84137115726618,3.1447844849881994,3.09,2193.117349048608,2360.692215653694,0.9727122112706262,1.0001308166495337,47.335578368191655,29.047021716353694,3.378307366471437,1.0323624388132606,1.0014337714655293,14.320749666666666,passed,
2025/09/09 01:45:00,0.6782039936767178,0.6433866456906145,77.08429142438595,95.5904716690462,3.1428765035253394,3.08,2189.110975709178,2357.278561453565,0.972679580067908,1.0000907894315159,47.373016965945965,29.045544922728727,3.380459731603989,1.030088232910362,0.9989138995382758,14.28874085222223,passed,
2025/09/09 02:00:00,0.677535867193554,0.6420729644884087,76.84865612765002,95.25526648018007,3.137728243965052,3.09,2188.3861464994316,2352.6779776499698,0.9726981394781261,0.9999683048829333,47.30308698395814,29.06753805519196,3.378113509448322,1.0268161357273935,0.9967051467230977,14.248625159999998,passed,
2025/09/09 02:15:00,0.6767401083764457,0.6414421195723736,76.64603471935897,95.00411366614422,3.134748094691716,3.08,2185.904495126661,2349.2645099528054,0.9727156372841361,0.9999272942834646,47.30074487926544,29.065722960461475,3.376959868810199,1.0278434737211581,0.9976026965977491,14.216612397777784,passed,
2025/09/09 02:30:00,0.6758466541825665,0.6405816926301631,76.37101698331226,94.67528892040927,3.131101766683609,3.09,2181.2889059129247,2346.3481208288604,0.9726636966575106,0.9998483134055487,47.30526026299784,29.025514106881168,3.3770197375094893,1.024183251103458,0.9941832090135821,14.176492293333327,passed,
2025/09/09 02:45:00,0.674612597698636,0.6393723629408434,76.15651094987642,94.36729620344614,3.1287957352909594,3.09,2177.6386537260014,2340.5117986083574,0.9726138352000339,0.9997559144695963,47.340988682480315,29.085426166569356,3.3825538228352925,1.021101249779235,0.9913043244712662,14.136369866666664,passed,
2025/09/09 03:00:00,0.6737985320767022,0.6388172171967234,75.96306495848523,94.12759279606418,3.124868777653372,3.08,2176.7097373126066,2336.872134518298,0.9727022851157324,0.9997322305970883,47.31666774418724,29.088372564693227,3.3789619653431426,1.0193759873728887,0.9894099978383284,14.10435106666666,passed,
2025/09/09 03:15:00,0.6726820825173095,0.6380472245869151,75.71850242104314,93.8365068957972,3.121525209824576,3.07,2172.6514126158713,2334.459101873648,0.9726461192720126,0.999658180214301,47.339255564755796,29.047983011464638,3.380422909154564,1.0201619851603145,0.9899167459309782,14.06905909444445,passed,
2025/09/09 03:30:00,0.6710097564230609,0.6395229163625892,75.44158583881432,93.66034873755505,3.124146903874595,3.06,2158.305208137104,2337.149775402649,0.9725326095466293,0.9998561078374187,47.615082199987754,28.815016082271494,3.385672725328163,1.021857533261591,0.9875680184922142,14.044461768333337,passed,
2025/09/09 03:45:00,0.6698351240074123,0.6383860811128405,75.2746177917165,93.41182349028138,3.118329772852782,3.07,2161.986707469842,2331.3514612808613,0.972673677947707,0.9997634706793267,47.52869836883507,28.902753385074952,3.3808491722985248,1.0164540193051173,0.9824941998410339,14.011710191111115,passed,
2025/09/09 04:00:00,0.6692674741518695,0.6375861974518046,75.09762762277194,93.20555535839146,3.1159887739504826,3.07,2160.9002471158383,2327.959258283953,0.9726260865762868,0.9996682084917965,47.48726306615215,28.942472120153493,3.378378322361421,1.0157479135363743,0.9823144119723933,13.987235826666666,passed,
2025/09/09 04:15:00,0.6674946229981601,0.6370236438163831,74.909755845977,92.9728760576053,3.1135554709252733,3.07,2158.5736127452337,2323.2471740893866,0.9726619871113237,0.9996524657861713,47.55448390449873,28.977695949071073,3.3816206930393973,1.0154869493277638,0.9806884016467191,13.954397630555544,passed,
2025/09/09 04:30:00,0.6663914704552863,0.6364305328244101,74.75094982541852,92.77626904780523,3.111860739081337,3.07,2156.38058920384,2319.927010852479,0.972633036000883,0.9996035271808559,47.5845770473188,29.001156057521484,3.3835319801002353,1.0136438699489627,0.9783995651705155,13.929645876666662,passed,
2025/09/09 04:45:00,0.6651696514511959,0.6356268504749774,74.53123205377217,92.51635181222967,3.1080903982887618,3.07,2155.054291483087,2316.090321901843,0.972638954830268,0.9995280147215424,47.57245436266117,29.01913363832437,3.382018279530007,1.011229778639357,0.9757679346558591,13.89672164222222,passed,
2025/09/09 05:00:00,0.6639536528118121,0.6346302068430854,74.41215184168176,92.32780218304092,3.1057445521792935,3.06,2155.3311576086303,2311.1961673552983,0.9726402603640417,0.9994415929452138,47.57697953641512,29.105989425478132,3.3853015043914008,1.0088360354256132,0.9733374283951595,13.871892906666671,passed,
2025/09/09 05:15:00,0.6631922294183721,0.6340042428735829,74.14847918450606,92.0182475641627,3.1028963334686215,3.1,2152.1470428695916,2307.9052500139505,0.972601863508534,0.999372590542555,47.549537352185475,29.08303070693686,3.379976413434595,1.0155346656648572,0.979734136597222,13.839079906666662,passed,
2025/09/09 05:30:00,0.6615226456371999,0.6375755231958862,73.58790096859458,91.66160734487912,3.1028323799034294,3.07,2124.135622326544,2327.220536793425,0.9723041172424177,0.9997222193548029,47.96700977878963,28.188262159371217,3.3794334238299117,1.0285530109594874,0.9853166467214394,13.811812025000002,passed,
2025/09/09 05:45:00,0.6598873495601616,0.6332207290311506,73.6780731397784,91.41121843439802,3.0937689371417125,3.07,2145.1050927053207,2307.644599733113,0.9726152262789596,0.9993190112822936,47.66457879357814,28.805193911555442,3.3824619790139256,1.0137491368052385,0.9748339035117028,13.775778683333337,passed,
2025/09/09 06:00:00,0.6602350070742072,0.634249219528803,73.21601271521081,91.05990537934635,3.0975186006188555,3.06,2126.3390071778495,2312.0109698822735,0.9721929346783875,0.9993543632443572,47.77678689071244,28.496054253107957,3.3744372742954365,1.0210587046587827,0.9810268730223786,13.747871609999999,passed,
2025/09/09 06:15:00,0.6598881205354425,0.6275474791156728,73.15820329973808,90.55971293645813,3.0853839071845957,3.05,2148.006464492721,2293.396532853459,0.9720831237180152,0.9985273298583219,47.239355873054144,29.11059611996753,3.374959993347047,1.0245823793998554,0.993173608125735,13.70343333333333,passed,
2025/09/09 06:30:00,0.6582881173500101,0.6277625808498166,73.14690607668444,90.52363809871305,3.084777330573131,3.07,2150.426148540928,2285.4324857431657,0.972403837502352,0.9986813259485234,47.31666008988284,29.280072766534623,3.3750951025125575,1.0088289127249503,0.9755658953167347,13.683636156666662,passed,
2025/09/09 06:45:00,0.6571446404368736,0.6325564370854788,73.10896413617466,90.72086216137873,3.0880323207609077,3.09,2137.6137293639067,2297.7257855349108,0.9727414526640372,0.9993361571491023,47.712321076563995,28.76385067817735,3.3718967374253315,1.006846010104425,0.9655726365508823,13.696471775555555,passed,
2025/09/09 07:00:00,0.6585867635353428,0.6318777430292282,73.14201116990107,90.69535234479136,3.0848391410707316,3.07,2141.874257738689,2302.2190452979617,0.9726632729826418,0.9991752359048431,47.52900497221846,28.66962480921095,3.364728687668537,1.0043221191036937,0.9657350649467061,13.709312967777771,passed,
2025/09/09 07:15:00,0.6592651512701425,0.6311922323917487,73.25840730965477,90.73264190409039,3.081813269138361,3.08,2148.522293377991,2304.103007041298,0.9727100945157742,0.9990670018526592,47.39927350241225,28.66501815972737,3.362769245420048,1.0030150926337273,0.9660865042506204,13.722159733333344,passed,
2025/09/09 07:30:00,0.6581253515045152,0.6377798057291132,73.16763026727935,91.04411251406685,3.0981489017528414,3.08,2118.670371514114,2317.263228493177,0.9726636725467326,0.9999211622250702,48.11932300863602,28.107071598046883,3.372537747308875,1.020371640821196,0.9723699177287428,13.743182811111117,passed,
2025/09/09 07:45:00,0.6597409159796269,0.6374679105282103,73.34419855574569,91.2005478374847,3.1005509458212916,3.07,2124.464372095989,2314.816670554195,0.9726940988560513,0.999873042137475,47.983385592918175,28.284226662026697,3.3671760922323775,1.0209863345921129,0.9752986619878738,13.764217035555557,passed,
2025/09/09 08:00:00,0.6610850441160245,0.6362021094610004,73.44482418129076,91.20795819081133,3.1011109982233394,3.07,2129.1818429686277,2313.4472994056646,0.972555934197339,0.9996737539267733,47.8271616575101,28.405678225040397,3.366195735269327,1.0182258274566613,0.9758953029867063,13.777086094444439,passed,
2025/09/09 08:15:00,0.6612446574151036,0.6362046835485977,73.59814780623314,91.33369098615772,3.103288186399893,3.07,2132.1495013049976,2311.5115119070306,0.9726185734823249,0.9997032776942835,47.83983588288743,28.516541399673926,3.369907547744162,1.019348566705349,0.9770315387018194,13.789960726666665,passed,
2025/09/09 08:30:00,0.664050824644483,0.6284926957530205,74.09856245129201,91.31796618620247,3.0928551017336265,3.06,2170.502545221862,2294.8947553115154,0.9725409095361292,0.9986961678574955,47.02497243653912,29.369200104298336,3.370542558839251,1.0207251322143638,0.9921818181074569,13.810826822222218,passed,
2025/09/09 08:45:00,0.6652224313508575,0.6294968322428409,74.22168228458854,91.48617238704372,3.0939112706408314,3.07,2172.9555967378997,2297.7284720113717,0.9726800773389298,0.9988155340742522,46.977752653151335,29.324072656770372,3.362506069251498,1.024227793917321,0.9955560679300012,13.83189982777778,passed,
2025/09/09 09:00:00,0.6651416551877867,0.6340652602961812,74.22357898420577,91.736671217979,3.0991480184887368,3.1,2161.516875658269,2308.225943129379,0.972967501233947,0.9994212697190165,47.29050535438403,28.913703802238985,3.3548118022749027,1.014499558323328,0.9796283207913103,13.852394600000002,passed,
2025/09/09 09:15:00,0.6607993356973494,0.6281001689980396,73.43288290713627,90.53231227538474,3.0773283589014375,3.07,2166.9167357540446,2292.7193578119677,0.9728928608145468,0.9987237734598475,46.983119106397844,29.035311551857035,3.350779443266618,1.007739557938276,0.9759926310762553,13.723764621111116,passed,
2025/09/09 09:30:00,0.6635246307745555,0.6267613848566747,73.67234366187667,90.68225497951465,3.0771403957155536,3.08,2176.618056742148,2294.63512174683,0.9727560940908555,0.9984632547269497,46.69464140506978,29.14373973186712,3.345249744566382,0.9993843053779937,0.9729168682067832,13.758673775000002,passed,
2025/09/09 09:45:00,0.6614167914749189,0.6347345713183525,73.75128036201191,91.24498356581746,3.100582244691849,3.09,2144.6551444633737,2302.477667713524,0.9729097131246847,0.9996097914937735,47.65458632992473,28.780777309867734,3.3641886489582435,1.0145206236136457,0.9740326540167047,13.788701037222221,passed,
2025/09/09 10:00:00,0.6627551828408201,0.6344874535597812,74.00059067189304,91.43409652520363,3.100151456106449,3.08,2152.6544557381567,2304.792545225741,0.9729874761801547,0.9995592326475966,47.52938516625029,28.817934822377147,3.3624359420345806,1.0163079915955608,0.9775150634411828,13.81876081055555,passed,
2025/09/09 10:15:00,0.6645739491434492,0.6345143346348548,74.20080622033305,91.61550132758593,3.099879365270311,3.09,2159.219772542753,2308.3260455805203,0.9730365608761296,0.9995186922254643,47.37657477819413,28.812893799396466,3.3558654547040674,1.0196257564541313,0.9827804218724656,13.848853095000004,passed,
2025/09/09 10:30:00,0.6682119461286974,0.6303641234812356,74.40312165663467,91.55457933235982,3.090967646175056,3.09,2181.428554396856,2306.1073099601667,0.9729098612197438,0.9988684848531646,46.71337985725916,29.08194916118202,3.3396469469748022,1.0065693820675072,0.9801591842242225,13.870828167777772,passed,
2025/09/09 10:45:00,0.6672838483169039,0.635601469190436,74.14183616200663,91.61566267108451,3.0982833005440757,3.1,2158.067646252668,2318.513471285682,0.9729851669923145,0.9995349763616909,47.19195613573259,28.49902788502417,3.3347309821780384,1.0100122341735347,0.9752613696014022,13.869716520000004,passed,
2025/09/09 11:00:00,0.6693498662618836,0.6301760784458446,73.8918637821491,91.02646183541236,3.081713540553839,3.1,2177.012133965671,2311.758968419337,0.9728521054459378,0.9987383162983373,46.44334965228771,28.702578673856557,3.3090564151059763,0.9963384089521143,0.9718510997200938,13.833106686666666,passed,
2025/09/09 11:15:00,0.6696105495902345,0.6308475901457153,73.9130394599928,91.06867166409889,3.08272007963642,3.1,2175.5075043616584,2314.2279739057976,0.9728739998584314,0.9988178249878835,46.47775463269903,28.61934625125898,3.307636218331581,0.9967122509878915,0.9715293512361656,13.84059771111111,passed,
2025/09/09 11:30:00,0.673277812823378,0.6327158961467474,74.34129430971579,91.6130373917402,3.090769835671381,3.09,2178.4758413842746,2323.11803104041,0.9728431091904783,0.9989683125008236,46.411210225053345,28.56715840287291,3.3019166383183207,0.9962586842771317,0.9728124037042304,13.913390553333336,passed,
2025/09/09 11:45:00,0.6726332124294047,0.6407762016095006,74.86203060670597,92.604338377378,3.1145547515993703,3.1,2160.1407753314916,2333.0980067777427,0.973197203302995,1.0001024413983313,47.23437379307166,28.341700406720047,3.3198179495686544,1.0124729571859108,0.9767267317314403,13.994438198888885,passed,
2025/09/09 12:00:00,0.6655662274143056,0.6349076156484136,73.67387277597348,91.03230668886177,3.097539133973532,3.09,2150.533310718547,2305.953090673688,0.97302008478725,0.9995414560204643,47.220762752890096,28.60071916002487,3.3246896912402493,1.0072415819829161,0.971218783080701,13.804141028333326,passed,
2025/09/09 12:15:00,0.6715116858332143,0.6357129648425501,74.54260504390793,91.94931777936567,3.1080399088353254,3.1,2170.5635523586798,2306.67701112955,0.9732214579464198,0.9995941297121865,46.878144544990015,29.01866731451905,3.3127133253152143,0.9998847936857954,0.9699596931467563,13.915442352777779,passed,
2025/09/09 12:30:00,0.6759204648830258,0.632472784143688,74.27239037345008,91.5051870565215,3.094754053656537,3.13,2177.1634966448855,2320.6120626109982,0.9726762728776038,0.9988773684254576,46.20912685785687,28.634506074282996,3.2851991077088223,0.9861836535593235,0.9662354104340094,13.919509144444445,passed,
2025/09/09 12:45:00,0.6787143735124415,0.6294542881185635,74.0869227618492,91.12634239557806,3.080657791134854,3.12,2187.9235168523965,2329.04956959516,0.9724380120647463,0.9982971364257834,45.619600763561564,28.395884815912567,3.2622138767716686,0.9636436527466552,0.9513351040651965,13.915248331111114,passed,
2025/09/09 13:00:00,0.674090996605602,0.6374931201938858,73.98383521126807,91.47554664157236,3.0982155846980817,3.13,2151.6187961832,2341.052849991976,0.9726331404394923,0.9994799364449228,46.77549875478661,27.766175194814238,3.2901828485018023,0.9883270362864749,0.9593264804462591,13.919265311111115,passed,
2025/09/09 13:15:00,0.6762775676698408,0.6354281786925472,74.06691977687663,91.4446962925136,3.094563410954224,3.12,2163.4504484043127,2337.0399387158704,0.9726164033658894,0.9991688086771818,46.392191682092616,27.993818718677915,3.27699307086029,0.9755926363921593,0.9522325460351411,13.927052883333332,passed,
2025/09/09 13:30:00,0.6732558911069118,0.6422686212595117,74.08196773486844,91.86490312484162,3.1130936349724103,3.11,2135.7079269187943,2342.4825889391254,0.9728051026575806,1.0001706965308257,47.289127457992,27.666430160366048,3.2966651878520508,0.9980137291514538,0.9613570787339859,13.941026391111105,passed,
2025/09/09 13:45:00,0.6745925484050422,0.6346972562626153,74.5452860426897,91.82070722862466,3.102031133020151,3.1,2172.889244102942,2323.232593039194,0.9728441305515405,0.999250668064831,46.57866605814347,28.569264411598486,3.302952976926743,0.9971979930605648,0.9720535982741185,13.947109916666664,passed,
2025/09/09 14:00:00,0.6753045611443694,0.6344944051658103,74.67735768030025,91.93079560795711,3.103334740556585,3.1,2176.533656202727,2322.264058895203,0.9728619710567655,0.999224196424372,46.522647727493215,28.662811759304816,3.3028997809219818,0.9997128302123872,0.9755644807658368,13.961275239999994,passed,
2025/09/09 14:15:00,0.6750022360783118,0.6351621971939381,74.82249254809587,92.09784724268457,3.1079410515293278,3.1,2175.093943983318,2321.527752203929,0.9728794475423339,0.9993442882633343,46.66219688562218,28.723137711670272,3.3117001453465016,0.9948135734200223,0.9694253514399028,13.97523516277778,passed,
2025/09/09 14:30:00,0.6748859931203347,0.6382461806657738,74.80067077680579,92.27666865748532,3.114517180423887,3.14,2162.9619995512094,2328.710434599896,0.9728969635362287,0.999731398184025,46.950165294894695,28.45429574837344,3.3127730287620714,1.0097849371285266,0.9797145980252089,13.989390965,passed,
2025/09/09 14:45:00,0.6733565625284454,0.6402580270745455,74.93424749266214,92.51296839057444,3.120228094198005,3.09,2159.220714940152,2328.7659642443127,0.9730597264514421,1.0000520668830235,47.23465276798091,28.4515166853207,3.3221107834964325,1.007281846744604,0.9726824727875886,14.003542122777775,passed,
2025/09/09 15:00:00,0.6761769001996307,0.6404941337081586,75.41474792574027,93.02340531334887,3.1220685817320635,3.09,2174.1855573379707,2332.7363946648866,0.9731808798736283,1.0000071619437394,46.98810959654386,28.598951802353685,3.313135133394906,1.0115122842616884,0.9798204660398474,14.070919426666663,passed,
2025/09/09 15:15:00,0.6736168578036581,0.6476368480306411,75.714604269964,93.80538588597005,3.142263746663705,3.26,2157.802237037446,2341.5609559649374,0.9733567281633985,1.0009264466057648,47.73692625049476,28.38631753467696,3.3260645639276016,1.028344022828468,0.9834719519396077,14.138185844444438,passed,
2025/09/09 15:30:00,0.6718621016185465,0.6489048760420116,75.46090722854689,93.55360186540375,3.1341579695171693,3.08,2147.2732711599433,2359.5060947961006,0.9732690096501018,1.0010182402919394,47.941597859954186,27.659977105807315,3.332883677501288,1.0392540496198848,0.9898493661519046,14.124958466666671,passed,
2025/09/09 15:45:00,0.673123152954784,0.6479186119112801,75.33049656702944,93.39379063155107,3.1333007984148797,3.08,2147.3455355728956,2356.358999141217,0.9731583574589194,1.0008665516574364,47.77566360745157,27.741156162878784,3.3234503802492017,1.0365403763168684,0.9902277319082569,14.111461014444442,passed,
2025/09/09 16:00:00,0.6717148524920373,0.648255703377141,75.39114634229432,93.45903692903788,3.1371775996328872,3.08,2146.63115902667,2349.6958363612275,0.9732702110291749,1.0009946335491555,47.927290004188315,27.931759772760856,3.3316953112968717,1.0346508152743734,0.986197976861852,14.105776330555559,passed,
2025/09/09 16:15:00,0.6721763650515261,0.6481171516915781,75.44232365206572,93.51206059036579,3.1410718907435498,3.08,2145.680737489923,2347.299891698812,0.9731670306948759,1.0009722012789655,47.93617273292098,28.044541009302048,3.333977620271334,1.0333086198823014,0.9856578375436709,14.112775160000004,passed,
2025/09/09 16:30:00,0.6848345945398197,0.6373396699055676,75.79854271204206,93.28621733757922,3.1248046009708275,3.12,2194.840557906299,2330.8426220722727,0.9727957501595301,0.9993679028880922,46.10488476407885,29.028536182832056,3.278590740272989,0.9847504227273565,0.9682149356535543,14.141875623333327,passed,
2025/09/09 16:45:00,0.6880591736552167,0.6364221538833652,75.71722776814613,93.12453184045319,3.11434289667022,3.13,2197.819615329022,2349.7560661086204,0.9725248837047593,0.9990361808371261,45.73731429576829,28.493731506731866,3.2631859410166784,0.9749158435544996,0.9633695494079517,14.162710020555556,passed,
2025/09/09 17:00:00,0.6884001919192599,0.636425796741966,75.98507614926491,93.35718248920666,3.1139467713468183,3.12,2205.855714549504,2351.587922047961,0.97265162854987,0.9990384958435513,45.69223808924802,28.54574878289444,3.2659692220970835,0.9766765262822064,0.9653530486350863,14.191636897777776,passed,
2025/09/09 17:15:00,0.6891797601185651,0.636622020662567,76.19424284440495,93.57162023066064,3.114748208669306,3.11,2210.712418602477,2354.916352993553,0.9726698684527456,0.999031459908382,45.64820380466742,28.54990503323712,3.2669834457662623,0.975652263876244,0.9649285615714046,14.22078403777778,passed,
2025/09/09 17:30:00,0.6902853641500396,0.6359400736976341,76.35221563647487,93.66870040808075,3.1142729753518084,3.1,2215.6674810588815,2357.360049834157,0.9725989794784532,0.9989054013482047,45.537224137226985,28.5674709523808,3.268260782298451,0.9707375473743257,0.9621358570717669,14.241656054999998,passed,
2025/09/09 17:45:00,0.6891474464763969,0.6400178595634072,76.37902578006711,93.98392486698401,3.1250593918524503,3.1,2201.8504222814627,2364.7295080732806,0.9725872704452523,0.999402101306881,45.96991996822436,28.32636059163653,3.272297125576356,0.9860177606915812,0.9706128443329579,14.270833499999998,passed,
2025/09/09 18:00:00,0.6852366252079323,0.6459503138604563,76.34973447540831,94.32630345869836,3.13467005192798,3.11,2182.206265066194,2377.0390614568696,0.9727706093318091,1.0001905135471707,46.709241238414386,27.832565452526925,3.285698675289537,0.9989466867835588,0.9709084726670023,14.29172978444445,passed,
2025/09/09 18:15:00,0.6872652560608247,0.6454878617885133,76.59980101248337,94.5366565628059,3.133496672252223,3.11,2191.365196801621,2381.4264846293745,0.9727684191636609,1.0000640376223855,46.501806050904946,27.84759091977821,3.2803521955405546,1.0026241003556031,0.9773924063030329,14.32882751666667,passed,
2025/09/09 18:30:00,0.6868578586917028,0.6458432430709918,76.79620577990516,94.73568584201439,3.1356144530721517,3.09,2193.4540401847794,2382.987505903908,0.9727972840160302,1.0001194539785363,46.59292392237397,27.87291541464316,3.2894698570792467,1.0002132754679498,0.9740061356262443,14.349956255555554,passed,
2025/09/09 18:45:00,0.6904604826567152,0.6419212364486231,77.21840707321569,94.9072922999408,3.1349094706730734,3.11,2215.8032096981688,2370.9292412752216,0.9727553441552155,0.9996104889199704,46.05614343862613,28.503863520638607,3.2844876878648406,0.9986453511944534,0.9817955176201123,14.378990999999997,passed,
2025/09/09 19:00:00,0.6888224305302851,0.6417871333930849,77.61380626255193,95.25640817916788,3.1421778827401186,3.08,2222.203387189396,2360.585619225745,0.9729300638245262,0.9997292812651392,46.25457242076399,28.932904844188005,3.3051051910757683,1.0132958858992882,0.9942593792025257,14.39993825722222,passed,
2025/09/09 19:15:00,0.6916134924760657,0.6424324353969553,77.61318822328091,95.33946976127785,3.1413011189346647,3.11,2222.5531204848353,2370.833030426112,0.9727811709092609,0.999664268022311,46.04941597933474,28.697232177865132,3.2883124875824463,1.0035494430401517,0.9872350911587902,14.429209055555551,passed,
2025/09/09 19:30:00,0.69623488899622,0.6401684794603235,77.73641223199483,95.35062612548303,3.1368126105244563,3.11,2234.8666666905933,2374.3629376753615,0.9725911614749863,0.9992419536193813,45.49650618419746,28.761143423966,3.267669880139569,0.9926197861232673,0.9849321084517778,14.458289547777776,passed,
2025/09/09 19:45:00,0.6967292277972069,0.6427203190172833,77.7892082120856,95.57229293875226,3.1382313138784688,3.11,2232.92246274479,2383.5611513559456,0.9727194140983477,0.9995008510055359,45.56255547439142,28.498725079269676,3.257249092675205,0.9849667966207477,0.9745498862292943,14.487593437777774,passed,
2025/09/09 20:00:00,0.6967701690831929,0.6442575407740869,77.85518908034425,95.737681170322,3.1397075502919733,3.14,2231.0003291772505,2390.000725093166,0.9727574372833699,0.999655788217069,45.651553826604214,28.327066421186128,3.255902078328076,0.9872479103228787,0.9748252287354223,14.508591899999995,passed,
2025/09/09 20:15:00,0.6965980457385723,0.6457079725572832,78.03679979752033,95.99077924482549,3.1407640668339747,3.13,2234.300669246071,2393.691222437897,0.9729525045454746,0.9998391678690255,45.71471574411775,28.26666126359147,3.2543085556437172,0.9877070480591953,0.9730961070071151,14.535430634999997,passed,
2025/09/09 20:30:00,0.6982665873101492,0.6457414701625964,78.14900654234059,96.11623196998025,3.141954498076233,3.12,2236.84484307976,2397.4079165475855,0.9728650183162096,0.999779196958193,45.598311537497175,28.241732944844287,3.249012878611539,0.9870594036771984,0.9743304783835468,14.560611303333332,passed,
2025/09/09 20:45:00,0.7011095119857997,0.6388682104747944,78.80261519784123,96.30244980823159,3.137284985968098,3.12,2270.067461395578,2379.1100355707913,0.9728367691692881,0.9989992393051298,44.970279207437436,29.152833752377983,3.2617277064989305,0.9855030554330723,0.985008457927202,14.585794758333332,passed,
2025/09/09 21:00:00,0.6994333795984693,0.643458390648423,78.7396284387328,96.64671230072132,3.1480105994226624,3.13,2254.0916054583863,2384.6678037416527,0.9728901184345183,0.99956368942937,45.44497063752193,28.951866633601796,3.2637655074135896,0.9982094827045921,0.9900000790150862,14.602863788333329,passed,
2025/09/09 21:15:00,0.7004897184789496,0.6438092778957137,78.75691162006322,96.75316485590174,3.143942263386401,3.12,2255.3801234455223,2394.811722114545,0.9728304900415525,0.9995094057128096,45.347162072705316,28.720144154096555,3.258855292828221,0.9963781110340179,0.9892108781964523,14.619934676111102,passed,
2025/09/09 21:30:00,0.6995392806284612,0.6485730339253832,78.69906878301454,97.11846804130646,3.1511160334712294,3.13,2242.133009119736,2405.466573587265,0.9729262566898148,1.0000470389428608,45.714064169881624,28.38362226491499,3.2538090725182482,0.9991577451496542,0.9849923739432631,14.645125562222226,passed,
2025/09/09 21:45:00,0.7026910871707137,0.6473736733811272,78.81761084792579,97.26733337299727,3.1481691544180292,3.13,2250.901045194006,2409.051617899775,0.9728107622496592,0.9997905390793224,45.349384386048065,28.448690211866815,3.2405152922690705,0.9898884824873687,0.9814250958479124,14.670319234999992,passed,
2025/09/09 22:00:00,0.7027071324446083,0.6478472728629021,79.0415667984879,97.57715530159042,3.149498078752096,3.13,2255.534949813581,2410.4516064529193,0.9728966054834847,0.9998480376157688,45.37636209094129,28.528502731458335,3.2448165531411006,0.9914697873751122,0.9825947341836004,14.69551569444445,passed,
2025/09/09 22:15:00,0.7028799421708081,0.6478283396553719,79.13813669917597,97.7428269258445,3.148247180704256,3.12,2259.8019717615084,2410.8846131109094,0.9729730698339311,0.9998405578156488,45.327169337388554,28.59451291937035,3.244281789666519,0.9946606161440309,0.986265788204029,14.704475872777778,passed,
2025/09/09 22:30:00,0.6988959506844356,0.6521074967381261,78.90498541239275,97.8507949155401,3.1540053955698992,3.12,2239.6665861119536,2417.6104767720212,0.9730590423234226,1.0004082690008684,45.95154478134115,28.232930311888484,3.257300233931727,1.003791518203961,0.9853347325009664,14.689076984999991,passed,
2025/09/09 22:45:00,0.6984569865086493,0.6526272953224714,78.67700371453311,97.74710683343179,3.1523050954784524,3.12,2234.5495236691304,2417.7780057005325,0.9730656678140404,1.0004644568392158,45.9751326951948,28.16191849474718,3.2514249728925453,1.0030869787157275,0.9838455273980183,14.665555776666666,passed,
2025/09/09 23:00:00,0.6986622587455654,0.6526200052841394,78.52458609768958,97.68018251327607,3.1522349567705015,3.13,2230.1493628411563,2417.993332683057,0.9729533373777961,1.0004358291625894,45.96645518669021,28.139187155483324,3.2488077255614853,1.0033041209797489,0.9846472301691097,14.652037888888891,passed,
2025/09/09 23:15:00,0.6975281037803976,0.640430241498331,78.13870951102315,96.36642683379044,3.1162066595545386,3.08,2255.063331086209,2403.7761708298813,0.9727699501332062,0.9990311732158553,45.17330391285743,28.42832695009027,3.2692990658911167,1.0050317398091555,1.0009324940540285,14.517906681666668,passed,
2025/09/09 23:30:00,0.6812335936841988,0.6443276474270311,76.78425449755183,95.30680084022451,3.13321613399705,3.1,2196.636508345735,2360.3607935526015,0.9730711591215371,1.000139035836883,46.89563194598057,28.815252893281265,3.3269075255292715,1.0463162631285805,1.0170111918798521,14.278057468888893,passed,
2025/09/09 23:45:00,0.6714096452053562,0.6417540800142085,75.08081363280382,93.40153472971603,3.1112955842253784,3.07,2164.124684709574,2340.0086380222115,0.9732636380215548,1.0001646074716566,47.34693014402754,28.49582008372507,3.336565970932015,1.0202655269469356,0.9835559010822228,14.013690117777786,passed,
2025/09/10 23:30:00,0.6242572296499633,0.6135369540865272,66.90424212941176,82.2618301202031,3.0158507935169614,3.05,2045.0381042146548,2212.1458566981833,0.9716879623312027,0.9975819517099567,48.315530873595044,27.6019099971873,3.354034300614699,1.0247299480819387,0.9974033047707612,12.839031626666666,passed,
2025/09/10 23:45:00,0.6237607806918894,0.6193631485233462,66.74726303945617,82.91749408062412,3.0252376107655996,3.06,2019.5007581345105,2224.549467826518,0.9716392931152616,0.9983272533672589,48.85620414805926,27.302115698032242,3.361705540059417,1.0419263847442437,1.004795510245637,12.839260365555546,passed,
2025/09/11 02:45:00,0.6550195505138791,0.6241938880687596,71.41231499483703,87.238924148514,3.0840230879383426,3.06,2113.665187054392,2258.2302109690077,0.9720294873885691,0.9984669703983378,47.36340013879092,28.533805103211296,3.3316356765556026,1.0520599852595471,1.026572279942524,13.483026345555553,passed,
2025/09/11 03:00:00,0.6597375179091816,0.6297332987399681,72.1811800074318,88.53651383927897,3.0948086515608226,3.08,2119.724048606187,2276.7722394685984,0.9723970829875556,0.9990820995223256,47.40305377586952,28.409185275164255,3.320947553596795,1.0546550172029079,1.0228061287538053,13.60631474888889,passed,
2025/09/11 03:15:00,0.6785232629450506,0.6390419128309476,75.574025851396,92.71405918615179,3.1309772668352416,3.05,2179.305739320568,2320.3347241313686,0.973116964293347,0.9998843767611069,46.80002603088549,28.877851695169376,3.3029260274878083,1.0466848606461816,1.0171343890462088,14.088272000000005,passed,
2025/09/11 03:30:00,0.679697244846416,0.644023001670175,76.60529270209037,94.24660997177835,3.135607167885925,3.09,2199.1356841336788,2341.332056578947,0.9736544404033796,1.0004001055783214,46.9112214169224,28.788954300514593,3.3056521692182774,1.0413836396159295,1.007312233268207,14.237123193333321,passed,
2025/09/11 03:45:00,0.6802741092650432,0.6456938893064124,76.84811454135249,94.80341476907222,3.1345311316150575,3.09,2202.639219182903,2353.552757225432,0.9736964956769949,1.0005050094308143,46.934499466483615,28.64581656639448,3.3073463646523127,1.0443197780409423,1.0094203594994433,14.28152559166666,passed,
2025/09/11 04:00:00,0.6799669861361244,0.6465260867923323,76.82970447366925,95.05288711557499,3.130059864615482,3.09,2202.2248427061777,2361.9825498857704,0.9737155143568132,1.0005410877686332,46.955707075444174,28.49483738607787,3.308323810641273,1.0458387920292902,1.010293156694197,14.286242373333334,passed,
2025/09/11 04:15:00,0.6852138894902705,0.637264661540958,77.23622192705201,95.0678228790802,3.11486421024903,3.08,2240.851434315804,2344.5174847115763,0.9735353230794979,0.9993366759714667,45.889441954110126,29.447123205046395,3.3045301513008183,1.0461998275242474,1.030736642584907,14.282801536666671,passed,
2025/09/11 04:30:00,0.6823749105086306,0.6428299062693482,77.02546808708563,95.45367706792842,3.1195645267217866,3.08,2221.6229401508945,2358.337378332217,0.9736534730890803,0.9999852411346822,46.436449114371385,28.989000664480383,3.3068182036751903,1.0486024926896929,1.0228430851649102,14.287481743333334,passed,
2025/09/11 04:45:00,0.6821190794035817,0.6488103121102302,76.53133297899423,95.67668850092511,3.1276551074218464,3.08,2189.393360464315,2380.9832826108523,0.9732509410535912,1.0005196871373028,46.89926012339242,28.244297726484593,3.297566197227436,1.0672467245349715,1.0336913575842457,14.29456185055556,passed,
2025/09/11 05:00:00,0.6776985702286635,0.6456056462576868,75.5394950852887,94.51552170193389,3.118365104643946,3.07,2172.5981485055486,2359.1891015431547,0.9731892945169845,1.0003259685897294,47.00608158591997,28.417385628940107,3.30155243998972,1.05249469829374,1.0186686702087941,14.131767222222223,passed,
2025/09/11 05:15:00,0.6796063848758842,0.6473302648928964,76.47535545325873,95.5328803855738,3.122953763463342,3.1,2198.8308543769185,2362.0741253097253,0.9737444438659902,1.0005443744525153,46.863066830614535,28.731265549732683,3.2976334735194586,1.0414588419048574,1.007791999145648,14.243495371111102,passed,
2025/09/11 05:30:00,0.684884593276971,0.6452415028950318,76.76644546964555,95.6963192673596,3.118397087493121,3.11,2215.0078609210696,2369.7622342691247,0.9735482564288015,1.0000959352398155,46.277600732577135,28.739366320669873,3.278403093199151,1.029113306724668,1.004982238039477,14.297133711666662,passed,
2025/09/11 05:45:00,0.685732495853907,0.6478020746157651,76.97552568546028,96.05800943883808,3.121504784665979,3.11,2213.532139662174,2383.72743329373,0.9735540083379901,1.0003200248394248,46.38286707749806,28.412475922111707,3.2758413811707348,1.0310579152453425,1.0043493312670284,14.350367753333332,passed,
2025/09/11 06:00:00,0.6896781554407153,0.6493059910687066,76.97472230895578,96.2037607341215,3.122482266466453,3.15,2211.9796668028052,2398.3013049666292,0.9733372985983582,1.000302160901182,46.14151992162802,28.06220589475595,3.2514871557859935,1.0251569303171646,1.001436366461424,14.395520577777786,passed,
