datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/11 06:15:00,0.6945336854627379,0.6478357849041602,77.83366243089655,96.99259254682768,3.1287942250508576,3.12,2237.8272100997356,2396.6404851592633,0.9733602334504838,1.0000455324722735,45.69941534095971,28.58602374993408,3.2467554024635596,1.0214089121125451,1.0054675263048354,14.500295761111115,passed,
2025/09/11 06:30:00,0.6999328398704009,0.6542165044053452,79.11447629052697,98.73959255082165,3.1444501058229375,3.13,2256.4406664057183,2424.8562373630957,0.9736204056881367,1.000587752643104,45.67768141489013,28.36781294560428,3.2334375322721383,1.035033611823208,1.0166963381099794,14.720104544444439,passed,
2025/09/11 06:45:00,0.7254484036724921,0.6631780676167072,81.87176694966728,102.58330196783804,3.173443721797822,3.17,2326.337124946679,2488.8290287934556,0.9734101768676515,1.000629518713868,43.89300974968472,28.28133096106229,3.116119489584701,0.9975699590652227,0.9986930703471241,15.280658799999996,passed,
2025/09/11 07:00:00,0.7190465162879695,0.6678361440228686,84.69043973390608,105.3366326382119,3.161518450073731,3.16,2393.093837061651,2551.947904113863,0.9743832346948679,1.0009999841706876,44.47344951066158,27.472985758644406,3.191701096715907,1.045618608583262,1.0324070028835224,15.633840701111113,passed,
2025/09/11 07:15:00,0.7145834914850991,0.6747254604514445,85.30898765337716,106.57275946228022,3.1918479420705164,3.12,2385.214353335334,2548.0287080866265,0.974427416997628,1.0018146882257257,45.31140798034071,27.8195907792491,3.211529923492991,1.1010279270094592,1.0725571618011602,15.746161713333338,passed,
2025/09/11 07:30:00,0.7291314105519916,0.6664454171706222,85.05724465631307,105.91649984514419,3.1817360549258225,3.1,2406.1552081443947,2537.0796522657997,0.9738424462856822,1.000624609042856,43.632818384272426,28.340474546017322,3.1443354799315992,1.0349390433562078,1.0364245508497343,15.728068583333332,passed,
2025/09/11 07:45:00,0.7168735220271614,0.668432845784169,84.19687729492306,104.89912566119958,3.1753303824904444,3.13,2368.7345385899744,2532.5851239902763,0.9741233720716186,1.0012019062700208,44.87762445110717,27.769513253471214,3.201598038661498,1.0705544816953876,1.053450302147312,15.563309238888884,passed,
2025/09/11 08:00:00,0.7179836276251732,0.6638404076117667,83.27915594111964,103.69314453186631,3.1737677490571015,3.13,2356.429161113996,2495.4025630488,0.9740662166945087,1.000893801571058,44.564283430313154,28.436066393980088,3.1837045223125156,1.0456633399103659,1.0363637360447424,15.398587049999993,passed,
2025/09/11 08:15:00,0.7123031021531617,0.6649194940244099,81.92771132053839,102.2994161302169,3.1678346030362605,3.11,2311.2244877337466,2493.5952889715513,0.973885467435247,1.0011920236864253,45.21813294672389,27.758600805878626,3.197217029251389,1.0413310869639862,1.0231186102445828,15.22087435,passed,
2025/09/11 08:30:00,0.7035920994198444,0.667709964168874,80.6850802365938,101.12994520528919,3.166182566601327,3.13,2266.580009204709,2486.132475560897,0.9739665540496344,1.0017911224375422,46.15065843454361,27.211367517388076,3.2179744474893877,1.0520488757806508,1.0191630633602353,15.047955413333336,passed,
2025/09/11 08:45:00,0.7028461752831405,0.6610450288040466,79.69712236754629,99.64406874457589,3.157239770983196,3.15,2255.274974988838,2451.0383169448837,0.9737882254978701,1.0012398108917402,45.87766674116777,27.773585451089676,3.216293904291771,1.041634164688152,1.0168602202886203,14.858959499999996,passed,
2025/09/11 09:00:00,0.7039608433936164,0.6581368697690977,79.27167876673833,99.045216823102,3.152097629317802,3.16,2255.6807281370975,2437.7128626930635,0.9736962461177903,1.0009182035531532,45.541407289200556,28.02043520783883,3.1994611351407922,1.030432818608418,1.0111934134579852,14.794034811111112,passed,
2025/09/11 09:15:00,0.7050524025914837,0.6555697791466896,79.14382163890286,98.67325641891625,3.1392696231806547,3.14,2262.332290015263,2444.700953145325,0.9736098923507407,1.0005403231995897,45.22115901222123,27.774771466598065,3.1941498071724213,1.0143563548741321,0.9998094512391333,14.776646475555555,passed,
2025/09/11 09:30:00,0.7086428208618218,0.6540598042459898,79.07456986226049,98.56642714311276,3.1393231105253387,3.18,2268.85498438529,2437.6936557112494,0.9735298131173584,1.0003009819359066,44.77370983523883,28.036905778256898,3.169176849477368,0.9918866305287019,0.9838985520899324,14.775376916666671,passed,
2025/09/11 09:45:00,0.7082316492572058,0.6500415245839894,79.20707063483934,98.2987165049132,3.1235432776913243,3.14,2287.8607674393406,2436.709117615029,0.9737222205058083,0.9998558142216697,44.431324746602876,28.089583412922828,3.175294159858535,0.9852213707037308,0.9815780138229185,14.75739850444445,passed,
2025/09/11 10:00:00,0.6978035565175809,0.6536616670348567,78.85496556656989,98.05581378025202,3.1333788880302826,3.13,2258.0144571680635,2426.0053213101746,0.9739535738519176,1.0006170467837447,45.673458072309785,27.988318495773076,3.227453846340154,1.023728068758595,1.002389574053559,14.676808684999996,passed,
2025/09/11 10:15:00,0.6986601203427607,0.6499623935152095,78.20874688011583,97.19826324645456,3.1277920418320337,3.13,2249.7727351850663,2414.3211212983997,0.9735699438479177,1.0001637090643414,45.38982727456815,28.112433554786808,3.2171506293472074,1.0160510950413162,1.0009299076941083,14.588315646666665,passed,
2025/09/11 10:30:00,0.6946333443506799,0.6521636577975652,77.44659473594297,96.57538034510412,3.130953704266488,3.17,2221.329921538054,2409.9414402186826,0.9734706500087138,1.000523671682336,45.8907110345237,27.817912106331615,3.220201611537142,1.0317245088824887,1.0086586290842758,14.500296225555555,passed,
2025/09/11 10:45:00,0.688894120736588,0.6520871918688677,76.96273009019015,95.98731274281779,3.1267257327869973,3.12,2206.5487125849886,2402.852823477841,0.9735993179323041,1.0007099069590901,46.35515469902155,27.67151092330065,3.2412950656881883,1.0316502804099517,1.0015656835651197,14.41233439555556,passed,
2025/09/11 11:00:00,0.6944904907385118,0.64956168755817,77.38733239487071,96.27575370780556,3.1261907537600573,3.12,2226.8078526723593,2402.3755550453807,0.97345708815673,1.0002532686593193,45.72757183086567,27.996855837335804,3.2232257801537476,1.0194397442129457,0.9996797132904581,14.471710366666672,passed,
2025/09/11 11:15:00,0.6975385673201062,0.6405216394148551,77.70393705010929,95.95589302638456,3.1163134191263406,3.1,2258.607116786666,2377.2203068038125,0.9733474838903567,0.9992302788434547,44.90764330234788,28.970512824799265,3.228021839197043,1.012488326948843,1.00839007278306,14.446691208888897,passed,
2025/09/11 11:30:00,0.6906773810813079,0.6461453860103497,77.40658170838661,95.94749605943599,3.1237530500666097,3.11,2232.8533804784884,2381.2858239717457,0.9736390469277314,1.0000752231022327,45.858020854173596,28.524407373713743,3.250730048411874,1.0281463537539153,1.0078267560523835,14.413431413333338,passed,
2025/09/11 11:45:00,0.6874931364351943,0.6494812396983939,76.7224088657755,95.45607774637979,3.1213366560825446,3.1,2206.84962051418,2392.671245658076,0.9736024862191777,1.0004899184144018,46.29702540378694,27.79908737807977,3.2465308211675183,1.0259706702395086,0.9974147405106495,14.356653079999997,passed,
2025/09/11 12:00:00,0.6826811444342155,0.6489806552012886,75.90363839678076,94.5875926228829,3.1222527069942636,3.13,2183.180712132614,2374.8342892754135,0.9735216099086046,1.0006254388876885,46.694253858763126,27.87350885148113,3.256054286466929,1.0314402428705605,0.9976506473065015,14.231274676666676,passed,
2025/09/11 12:15:00,0.6844329299802245,0.6448947839556861,75.87226638793211,94.26845358349827,3.1161774621123035,3.12,2193.7043955235968,2365.158495685024,0.9733909852353473,1.0001214625001562,46.28709021155307,28.196014561018256,3.2524138996000467,1.0128180747739048,0.9870089510787853,14.206225794444437,passed,
2025/09/11 12:30:00,0.682960362442622,0.6436608378881601,75.6372917153767,93.90897732315747,3.1119906178655476,3.11,2191.527730427198,2358.96162117685,0.9734349349759267,1.000043842147555,46.301785675061375,28.23425297746963,3.25505416742079,1.0118885491335576,0.9858787487729911,14.161080168888878,passed,
2025/09/11 12:45:00,0.6819171067030833,0.6429102263982525,75.39458574998812,93.60715816896067,3.109173812238124,3.1,2186.7569870355906,2355.9334471260454,0.9733882271068124,0.9999858626940065,46.33610307676076,28.198837924194496,3.2569515251615417,1.0074160614438508,0.9812829124301652,14.124014134999992,passed,
2025/09/11 13:00:00,0.6806361077964719,0.6426827707482632,74.98502675652301,93.19420578634951,3.1065961540879643,3.14,2175.4715912519405,2355.0878366040665,0.9732495390184375,0.9999725363711159,46.4355684362789,28.027381071136816,3.2571011155886302,1.0123405005464554,0.9849483255693539,14.074618494444442,passed,
2025/09/11 13:15:00,0.674577103520102,0.6439235351623217,74.6360772077673,92.86668155231374,3.1049427939954195,3.1,2160.9291203871508,2350.1235335290785,0.9734748751275425,1.0003247585461552,47.00277306954688,27.8748642051318,3.2809286475958386,1.0192056488203585,0.9826036706198508,14.00656043111111,passed,
2025/09/11 13:30:00,0.6765071418968868,0.6396842376626399,74.34210405933497,92.34831896822857,3.097258410294149,3.11,2166.490396652635,2341.003761994704,0.9731952564321962,0.9997443823714212,46.534589015631134,28.11700842950876,3.2682275735560244,0.9984655897838134,0.970633733911094,13.960874192222217,passed,
2025/09/11 13:45:00,0.6735681202321727,0.6480022102593338,74.48918609220262,93.05962725564906,3.113950735872723,3.11,2144.7225361483543,2356.5576847099696,0.9734381390612391,1.0008013194730527,47.373315543174726,27.604859029942226,3.2778081887124917,1.020532509828764,0.9775659695071377,14.016764856111113,passed,
2025/09/11 14:00:00,0.6717010694225242,0.6437060886806482,74.17358443197386,92.4257713776394,3.1035756903198717,3.12,2149.0327272440227,2340.583333322666,0.9734943930507425,1.0004101464665063,47.20725176731171,27.918275651238854,3.2851601949781055,1.0148711516180993,0.97549198186738,13.933863264444444,passed,
2025/09/11 14:15:00,0.6720664992855018,0.6369153061668708,73.68084773201466,91.54589306322656,3.084439757809754,3.1,2161.901333048645,2331.3928804188167,0.97315330795298,0.9994651980768312,46.54564646372423,28.110982770086938,3.270921617091541,0.9987728021179808,0.9696471943467841,13.85929531555555,passed,
2025/09/11 14:30:00,0.6725973682505297,0.6447666279094872,73.86948951162678,92.26075387566401,3.1018041522113604,3.16,2138.5099991109532,2350.5108427561363,0.9732594367353049,1.0004269652247029,47.20027702459153,27.525349552040975,3.2739554807651676,1.0277039126138097,0.9877847347851633,13.924063486666673,passed,
2025/09/11 14:45:00,0.6677123437770979,0.6419941948394743,73.61170186819068,91.78645204368327,3.096329607024794,3.11,2139.771667632887,2332.078848082936,0.9734130170476911,1.0002802721220736,47.35270997311474,27.905407218550558,3.2937036424193225,1.0145271412777885,0.9728880685925548,13.846323149999995,passed,
2025/09/11 15:00:00,0.6692821820443026,0.6374946313256294,73.26768844403291,91.21673740885244,3.0810086546771385,3.1,2152.295469362931,2328.1186101626295,0.9732367769435647,0.9996010432044231,46.729670105614716,27.996703276422316,3.269937621972255,0.9985214926199991,0.9656165833388713,13.804194555555556,passed,
2025/09/11 15:15:00,0.668611415384948,0.6362638384814565,73.22413973307853,91.09217278074009,3.0762994116153988,3.1,2157.437280335908,2324.718332831503,0.9733145580244843,0.9994689609660107,46.632451128853006,28.0849507672176,3.2693203261631854,0.995291883745728,0.9633593678965464,13.788452675555563,passed,
2025/09/11 15:30:00,0.6650544187040033,0.6416305632467179,73.07804377141102,91.26150255198519,3.085184878843479,3.09,2133.463987022431,2333.3569039869994,0.9734799578337668,1.0002440658771452,47.377719173114876,27.60721526683227,3.28608984029096,1.011891578160392,0.9679897797936854,13.780968269444449,passed,
2025/09/11 15:45:00,0.664911380390897,0.6417438589485549,73.1768089695389,91.36640982475781,3.083379594906282,3.1,2137.247003954199,2334.9963835368517,0.9735970897924627,1.0002676248624929,47.36691742615645,27.596533276514062,3.2873336297565383,1.0128159630998312,0.968537661636502,13.789624004444455,passed,
2025/09/11 16:00:00,0.6645139674829132,0.6383742497001955,73.11152312481366,91.09003131236712,3.0756403864732578,3.1,2146.195459780764,2330.2393848477373,0.9734612032586829,0.9998247529566271,47.12368584592112,27.766799166611037,3.2905952079210485,1.0022203339725786,0.9623961206347654,13.767903795555561,passed,
2025/09/11 16:15:00,0.6589546507471702,0.638422047497264,72.2403273804117,90.23168388695558,3.068912925720348,3.09,2124.393543037131,2325.228218249076,0.9733623588314019,0.9999216437378262,47.49179394611337,27.44318841259339,3.2958734881716567,1.0124537172383181,0.9676083168486181,13.655501737777781,passed,
2025/09/11 16:30:00,0.659570362190892,0.6395350183905505,72.62931151035642,90.6905504109882,3.076328520892388,3.09,2128.9374088714585,2322.716110465309,0.9735280061620292,1.000114048189107,47.586694019322685,27.686375358673132,3.3039003821338064,1.009540658219918,0.962204721707919,13.69474868666667,passed,
2025/09/11 16:45:00,0.6611073834313911,0.6292704603747102,72.96040727849496,90.39646645681461,3.0612380538053903,3.08,2170.3686708950468,2298.561887625072,0.9733415650804828,0.9988058548999934,46.65925017797336,28.764962218109094,3.3093464914892405,1.00864125271514,0.9768953699376602,13.68046028555556,passed,
2025/09/11 17:00:00,0.6560438399198176,0.6328853192426,72.45406892491697,90.11534727452141,3.0659952137192525,3.06,2142.9713570679005,2299.4736150310882,0.973397424679501,0.999393859629902,47.36152708446751,28.380813235995358,3.324526957299696,1.0210858022770672,0.9792153629499415,13.620515021666659,passed,
2025/09/11 17:15:00,0.6533774289518749,0.6314293423576435,72.04397828347706,89.61719207917704,3.0597560571644635,3.06,2137.9637703124426,2293.616355867548,0.9733381325420786,0.9992537681403019,47.40991412440371,28.358213473340694,3.327274072481519,1.0156206135169241,0.9746636295235784,13.559554133888884,passed,
2025/09/11 17:30:00,0.6507400969504336,0.629215280676534,71.59904130935347,89.04697312986065,3.0510985933377213,3.07,2134.9517974396394,2287.3830466997942,0.9732427413395373,0.9990009926333078,47.3833282520487,28.349478519905468,3.3290455612286713,1.014864368372945,0.9759800382313291,13.492979622222219,passed,
2025/09/11 17:45:00,0.6466475473492173,0.6277072201403785,71.11706750813043,88.4592962380226,3.0444484492174464,3.09,2127.6168557626725,2278.8442558472348,0.973224708672518,0.9989029003216356,47.54211520932602,28.343603994118727,3.3379936359604834,1.0119711624115224,0.97242226955084,13.415243697777768,passed,
2025/09/11 18:00:00,0.6400011770855379,0.6240440862428963,70.1912569780059,87.2913272740018,3.0266307561593018,3.07,2120.6770020159456,2263.091698799909,0.9732854758292022,0.9985781745277926,47.60538635018684,28.337010371112356,3.3418123429896913,1.0044457957501078,0.9664685035457944,13.268049177777769,passed,
2025/09/11 18:15:00,0.6382802021493205,0.624236676030717,69.45277076343082,86.62804344418338,3.023101783354354,3.07,2097.9390843064957,2269.3914859880915,0.9727936170481567,0.9985125112733668,47.770805799730724,27.818296559681826,3.3372347590703053,1.015210176569118,0.9778475934829898,13.202884835555553,passed,
2025/09/11 18:30:00,0.633653366831097,0.6225183248632197,69.11352823629764,86.13751725400672,3.0127177382025634,3.06,2098.6015719610887,2259.5572869015123,0.9730787025339712,0.9984549003588684,47.88931883065989,27.881802635324295,3.3464172266805394,0.9999085072508878,0.961232975780937,13.1299025,passed,
2025/09/11 18:45:00,0.6303384131685518,0.6265077049253046,68.33649047920252,85.69984884742753,3.0261083802133237,3.08,2057.4799639784956,2257.2412933214723,0.9726697328336925,0.9990319942811284,48.58474409178029,27.527198742775564,3.3509055397373055,1.0157775925012558,0.9696770516959283,13.056814155000001,passed,
2025/09/11 19:00:00,0.627187832581467,0.6203952458039494,67.7062857587666,84.68842206857687,3.002964982177707,3.07,2068.049888304809,2245.2277590223616,0.9726290516582752,0.9982504473393026,48.1571812321396,27.63930351945277,3.342431807473149,1.003394670518182,0.9660023399291449,12.95262173333334,passed,
2025/09/11 19:15:00,0.6281464198496779,0.6163304376250697,68.43361868511414,85.11976135480619,2.994070766065815,3.05,2106.6872679215035,2236.487662137635,0.973058846032781,0.9977452580524275,47.65188035177492,28.31791345536309,3.3499445228653397,0.9943700299669055,0.9612418069603854,13.003773090000008,passed,
2025/09/11 19:30:00,0.6330816983140517,0.6085192547258904,68.67893745773848,84.98874580586501,2.986455854283666,3.0,2130.289806110804,2241.8871775737016,0.9718899399275024,0.9962943653302246,46.765326773001654,28.60239115137118,3.351907848484229,1.0439033941896791,1.027401889027045,13.05731354888889,passed,
2025/09/11 19:45:00,0.6389989036619534,0.6158675299692628,68.90159904175054,85.73835072894384,3.0154428597560314,3.01,2098.7395150911198,2254.599774793438,0.9716400392334366,0.9972299153828309,47.231503318715035,28.287123390375662,3.3449247423075352,1.055949721721603,1.0343469315699056,13.127245877777783,passed,
2025/09/11 20:00:00,0.6412558625425976,0.6222525383085993,69.15770230345136,86.42955112957729,3.02951924611438,3.04,2085.131707053602,2270.6435748688405,0.9717937724313271,0.9980135730908268,47.58918115237773,27.871135805087814,3.3359555429652614,1.050276521778428,1.020329105396697,13.19590504833333,passed,
2025/09/11 20:15:00,0.6419337943935329,0.6247181290062814,69.47043100330502,86.91542202818452,3.0374845189832316,3.07,2089.7498232528797,2264.7400654486783,0.9722566518979391,0.998440665752741,47.676406124942055,28.16909889364369,3.328998541549533,1.024572188734781,0.9908870264952504,13.226695624999998,passed,
2025/09/11 20:30:00,0.6419976010570004,0.6222828136981505,69.92116433521537,87.14216081359957,3.024208057508155,3.08,2116.6596958200153,2267.021192646335,0.9727094123983694,0.9981546089150964,47.34254351088788,28.302559519953984,3.33273507239233,1.0155890136411505,0.9838560329480807,13.257163064444445,passed,
2025/09/11 20:45:00,0.6425192806198146,0.6223936546132345,70.18721091575961,87.35997236666782,3.02343986045802,3.09,2126.701494608602,2265.5037225565807,0.9730162571057743,0.9982212826865695,47.2598311798066,28.436633543813752,3.3304835051249997,1.007174400861215,0.9749563345625283,13.279568328888889,passed,
2025/09/11 21:00:00,0.6439507651234323,0.6231434048195548,70.40542136204128,87.5849304540288,3.025733474027257,3.1,2131.2845556154225,2267.5752697332273,0.9731446008832382,0.9983139421521906,47.19971069245086,28.45615962388698,3.325453341022951,0.999407377306953,0.967151474682217,13.3097774211111,passed,
2025/09/11 21:15:00,0.6476294023265596,0.622199945048186,70.51958037495606,87.64105887323781,3.0234972911349582,3.11,2140.482306019785,2271.640949464769,0.973055872274872,0.9980669635478714,46.78865966260302,28.453349311015504,3.3046762180092473,0.989112882112992,0.962899387818405,13.340042711111103,passed,
2025/09/11 21:30:00,0.650129985115767,0.624128521918965,70.5379288532296,87.78604729305687,3.027629711803503,3.12,2134.9456051700563,2281.0442832925846,0.9729429387852078,0.998214332205866,46.75498365365923,28.187179990181875,3.2910555126090077,0.9826858355065535,0.9569229342195976,13.369982193333326,passed,
2025/09/11 21:45:00,0.6519052341682846,0.62325984828713,70.69963684683728,87.86130487761838,3.0265337701698476,3.12,2143.0041853981475,2281.8289758880237,0.9729402590315609,0.9980597904060657,46.53567203050684,28.258728103512148,3.284635781480649,0.9806873822090246,0.9578044254155096,13.391906990000003,passed,
2025/09/11 22:00:00,0.5919723709963809,0.6066597347368192,63.97050125397578,79.96393110352632,2.919242821615011,3.11,2046.8774968960468,2206.7796442835634,0.972709674505827,0.9967926093439398,48.805052046546024,26.705565376392812,3.368389670749007,1.0066685248043505,0.9601533167530355,12.417458075000004,passed,
2025/09/11 22:15:00,0.48226682010310923,0.5549424164231038,52.34305065130268,66.05844572518464,2.6724635683606284,3.0,1967.4865180903175,2110.182139029982,0.9699616983140263,0.9899876453829668,50.894125283189545,23.775682226584166,3.4522471866902484,1.103710473072363,1.0176914578448122,10.897420930000008,passed,
2025/09/11 22:30:00,0.4987411559738322,0.5677891320170587,53.268161015405774,67.39338301697116,2.7394402505314783,2.99,1923.9134097763445,2082.915053156474,0.9696362314734892,0.9916697522451308,51.16590978198241,24.597301648571793,3.453735198222166,1.1288358369728415,1.0438448517251335,10.976467168333338,passed,
2025/09/11 22:45:00,0.5086985584914411,0.5708362002037211,53.90047592584999,68.1288275877404,2.7613408880750723,2.94,1924.7995978097783,2078.979539979684,0.96962099813014,0.9920080720959947,50.80995561968772,25.063342049068467,3.4331374098999783,1.120795160225598,1.0475885781202023,11.05579904,passed,
2025/09/11 23:00:00,0.5718635829930527,0.5927560749174893,60.087132207426336,75.38669223104205,2.894400894136502,2.96,1969.4640799206916,2141.302678099413,0.9703672430875506,0.9949819623384973,49.310507869025216,26.777831794447835,3.3843039305310922,1.0889767837925772,1.0524417376861526,11.898206980000001,passed,
2025/09/11 23:15:00,0.6140519555909247,0.6080796437888776,65.27085034564304,81.41243295403035,2.977553372474041,3.05,2041.6442514668906,2198.319076045241,0.9712788643329047,0.9966242039647445,48.04162142529157,27.91900689159384,3.341934072706414,1.0542813533758755,1.0287262269968076,12.624717105000004,passed,
2025/09/11 23:30:00,0.6636680948051044,0.6383861721648421,72.71449558631267,90.68923250140472,3.096275071094539,3.09,2126.5903003160392,2299.7964176944993,0.9731813003965201,0.9999997766789135,47.38696588584618,28.476887559805526,3.289960167128375,1.0358977111108842,0.9938644824196865,13.705310850000005,passed,
2025/09/11 23:45:00,0.6668416756259311,0.6341164730882841,73.8149748335225,91.35532184893441,3.079084844234463,3.09,2178.149771084527,2305.822914020003,0.9737892515248534,0.9994374342668628,46.64873523547898,28.79856542494816,3.291442852867326,1.0142587696024241,0.9817186913067979,13.80653233666667,passed,
2025/09/12 00:00:00,0.6298372112784856,0.6151161353862786,68.25880033936697,85.37248175204147,2.9757193576199765,3.1,2124.241312994306,2243.5589300127467,0.97322994405604,0.9973663934035891,47.02738816353598,28.374045822088586,3.3143734919639813,0.9893841836041254,0.9614045980398237,12.997347733333324,passed,
2025/09/12 00:15:00,0.6235297181316682,0.6101146544923886,67.68776406685059,84.45313118746289,2.9454731023690126,3.01,2135.2606397458626,2253.581156403588,0.9730365393005392,0.9965595901624449,46.82665808237333,27.821493863056137,3.323619011119464,0.979217269875547,0.9535492801887638,12.927215461111114,passed,
2025/09/12 00:30:00,0.627460337631997,0.62034032154888,68.04976626500931,85.5289809667652,2.9889046352590047,3.08,2097.092447567142,2242.1543462442223,0.9734563385024481,0.9982430003843057,47.74079397560889,28.19477106708703,3.3251304330576326,0.9883426727008805,0.9503059099570907,12.96959485555556,passed,
2025/09/12 00:45:00,0.6302868563456879,0.6201803981537041,68.14122525792902,85.63225886042453,2.982824153835517,3.12,2100.390178674875,2261.909970084587,0.9731692216989064,0.9980025779290557,47.493739507781946,27.699777953253136,3.317209059177916,1.002690096174101,0.9677345056168802,13.011974249999993,passed,
2025/09/12 01:00:00,0.6252502995617851,0.6165069080203471,67.77752274371997,85.05623984004758,2.9701587734935946,3.09,2107.2932597139734,2250.817103298738,0.9731462100421,0.9975600194290999,47.4492090924979,27.894518048523693,3.3275658863873323,1.0078387081027418,0.9732813984714592,12.94427973055556,passed,
2025/09/12 01:15:00,0.6280145778181203,0.6144972085132795,67.85919751291732,85.10986730177166,2.9751703076319242,3.04,2111.004134140651,2245.784208949935,0.9726993954163827,0.997181177585035,47.17068083555624,28.235821624976133,3.323406816862757,1.0169296998191932,0.9885355171512744,12.962187315000001,passed,
2025/09/12 01:30:00,0.6310856502630701,0.6233374839186018,67.69647704952469,85.55715828725567,2.999257959145725,3.02,2065.50103824508,2267.678251182876,0.9723802896852726,0.998299539958597,47.9254582358464,27.38551710057326,3.3209344098958993,1.0406158111676096,1.0026181599159874,12.996322472222216,passed,
2025/09/12 01:45:00,0.6327271161505589,0.6240958008704406,67.8969283272547,85.84529907181538,3.002853454421621,3.05,2067.2000572889206,2272.0990009051875,0.9723246286724572,0.9983407869582201,47.89090135869045,27.38716755336712,3.3201323023893163,1.0416614655742893,1.0036845654809352,13.030279166666666,passed,
2025/09/12 02:00:00,0.6351434960683254,0.619713995241554,68.37342336316152,86.05092297091691,2.991591916308291,3.03,2100.5645562036534,2266.4863853973275,0.9725831796482631,0.9977306033762997,47.23497851214588,27.89208600656335,3.313262911394957,1.029056573025696,0.9993514569573912,13.064434295000005,passed,
2025/09/12 02:15:00,0.6347529607466307,0.6290685973888097,68.06015527086998,86.39454525030014,3.013403703531774,3.04,2052.085786554563,2292.031278806074,0.9721882057194534,0.9988792035224617,48.20731932008036,26.853243770189167,3.3190591798481344,1.0590183929415997,1.0145207654497528,13.090578453333325,passed,
2025/09/12 02:30:00,0.636465229860327,0.6308218832750849,68.33296977133803,86.81676178165877,3.0191912460275327,3.05,2053.6577824074925,2296.0451880122073,0.9722751364994366,0.9990802839376424,48.230930028811315,26.882326839284094,3.3167162435322943,1.0623280147377665,1.015921014203735,13.132585131111112,passed,
2025/09/12 02:45:00,0.6398682407029805,0.6250177004184229,68.86092087314324,87.00706273008727,3.0075293403062187,3.03,2093.5623658809186,2284.3734606712246,0.9725075709904003,0.9982753850245077,47.38154017600824,27.650164475424337,3.3049225725458222,1.0494649926625348,1.0147834016975184,13.16677044833333,passed,
2025/09/12 03:00:00,0.6423216083350408,0.62065180789484,69.25994464501316,87.18130119055894,3.00796778243599,3.04,2112.2271144446613,2276.375402389799,0.972187529727735,0.9976407336410925,46.96535682903749,28.233351048016146,3.314678481845706,1.064201949245628,1.0374082327287197,13.200774980555556,passed,
2025/09/12 03:15:00,0.6440315947226236,0.6214175225551791,69.46712047530082,87.47757429227876,3.010952027760598,3.02,2114.8710778095215,2280.7420528096436,0.9721766333555841,0.9976907684046254,46.91140938015876,28.236739252062108,3.3120717169197333,1.0664096555852456,1.0396400313527032,13.234980268888883,passed,
2025/09/12 03:30:00,0.6455100470031148,0.6228680329427126,69.65248969290414,87.78517255675781,3.0131070468700294,3.02,2116.1693008646484,2287.6555777714566,0.9722434069292814,0.9978341772520631,46.901924101090806,28.130374103166037,3.3077301104081087,1.0696337268776845,1.04155042685371,13.269195775,passed,
2025/09/12 03:45:00,0.6473962725747878,0.6239389492294383,69.90795087244138,88.14193304421717,3.015732317039524,3.03,2119.619825414766,2294.31888205743,0.97227061626359,0.997916275200491,46.85019959947589,28.079779133905387,3.3048592050649996,1.0728734557337523,1.044290346600056,13.311257605555566,passed,
2025/09/12 04:00:00,0.6478728364759273,0.6302379681077622,69.88324071295862,88.54479340495422,3.02510663344928,3.05,2099.0475916348696,2312.530569754844,0.9723729767382875,0.9986890169216828,47.32023778055353,27.43589321697123,3.299320448137876,1.074989998781934,1.0369862415828985,13.345494360000002,passed,
2025/09/12 04:15:00,0.6494258828881138,0.6293741244769684,70.23797429210103,88.86920505030885,3.0240562019199766,3.04,2113.543145633319,2310.892261264016,0.972558634551776,0.998577207448017,47.09916110892689,27.699472350000914,3.2972038882241295,1.061323484635134,1.0255009094662497,13.379741332222219,passed,
2025/09/12 04:30:00,0.6509261066322493,0.6339509188731391,70.30855654311819,89.25094101902204,3.040467796350456,3.05,2096.1805842298636,2315.576262123705,0.9724873549612862,0.9991564189893974,47.45754886666739,27.548383122426234,3.2941133523615465,1.0806038335737045,1.038506976433319,13.413804616666669,passed,
2025/09/12 04:45:00,0.655375837262395,0.6296312169883799,71.13557085773134,89.73732648070313,3.0351821887904493,3.05,2136.46866910663,2307.7091169311343,0.9728066084957956,0.9985879309519636,46.71357623688915,28.25209394891479,3.2855717176180326,1.059674278481284,1.0271074517342846,13.488889259999995,passed,
2025/09/12 05:00:00,0.6588353055643003,0.6312718743462257,71.75119543829896,90.39913412085708,3.043192607778982,3.06,2146.0821190869374,2314.178593908773,0.9729540764270053,0.9987626180453905,46.636301581636395,28.324674445423174,3.2837447394107517,1.0652044274309276,1.0314595163560552,13.57343243055556,passed,
2025/09/12 05:15:00,0.660768909598436,0.6374205876486402,71.93974578411988,90.93194735753391,3.056743254310389,3.05,2129.515396039813,2331.0132321900473,0.9730449472834423,0.999503123586686,47.03642400793696,27.80612184876728,3.277890295394882,1.0676900924648596,1.026908399378164,13.634690795,passed,
2025/09/12 05:30:00,0.6615867198860795,0.6381920319598285,72.14793903918071,91.12060529947858,3.05988779999809,3.06,2131.8983347071935,2332.908424622594,0.9731369423901335,0.9996115677840938,47.05884105399164,27.801380530309736,3.278546618062852,1.0677808438001406,1.0265729645461448,13.661807732222224,passed,
2025/09/12 05:45:00,0.6639952148148152,0.6373104560560684,72.34127446402259,91.207592418991,3.057743693825924,3.06,2142.8248143843166,2333.9085603570793,0.9732112349086818,0.9994545454537063,46.7580273377499,27.873380277626705,3.2661085617152033,1.0585998394784792,1.0217425129811986,13.688703245555551,passed,
2025/09/12 06:00:00,0.6626369066522068,0.6413052689682129,72.66869664460049,91.6697112830046,3.0643355377959853,3.08,2140.981014122713,2337.010137874156,0.9737631459308711,1.0001011222231777,47.150794249994405,27.761900573064782,3.2733682857075643,1.046420507117856,1.0022319990888484,13.722067424999992,passed,
2025/09/12 06:15:00,0.6647125611622914,0.6413379287035128,73.01998516176148,91.95301858593825,3.0657146161216278,3.06,2149.746403685303,2341.5585798008265,0.9738218592149519,1.0000687295257227,47.015699363981334,27.772894397116627,3.2717918627336235,1.0489702435233539,1.0067787571807931,13.769059333333333,passed,
2025/09/12 06:30:00,0.6676080025379757,0.6405310495033187,73.43834448200774,92.33193469060167,3.078381869929053,3.08,2159.9307484903957,2324.638390961918,0.9738725791591678,1.000033941066312,46.83059551206788,28.511786728572638,3.267447079867733,1.045263488218192,1.007758450992018,13.805216333333338,passed,
2025/09/12 06:45:00,0.6678759057427628,0.642055795226323,73.97186521519214,92.84130205677923,3.0803477507159727,3.08,2171.8081147920266,2326.9687673892113,0.9743582465806864,1.0003134907725182,46.89421856492249,28.578131210895577,3.272452767229976,1.034330851067031,0.9949850753557291,13.857797249999994,passed,
2025/09/12 07:00:00,0.6706157780208711,0.6464205360367115,74.21647855751233,93.32289106216264,3.0871417734924806,3.09,2165.5585317178966,2347.5875050570626,0.9743508169165966,1.0007163069361056,47.012049072083876,28.036383575343997,3.260900757254864,1.03847381355895,0.9961832499969225,13.93272166000001,passed,
2025/09/12 07:15:00,0.6751521107928344,0.6458410337369632,74.76975087773393,93.8156064650525,3.0892271932337256,3.12,2183.7958979977757,2353.2496935444174,0.9743377768237864,1.0005136240599373,46.60076059446341,28.18379038314699,3.2475597559056144,1.0304700312641786,0.9945745007480885,14.015964618333337,passed,
2025/09/12 07:30:00,0.6804510965019973,0.6478145174140516,74.99013103171643,94.18668667622492,3.092850463852634,3.12,2187.286741253486,2370.3236207629875,0.9741375096270332,1.0005140036607099,46.281522499882705,27.856228572573727,3.2190471646103087,1.0186016340709851,0.9868176989082243,14.09600732222222,passed,
2025/09/12 07:45:00,0.6887306466946391,0.643958369863773,75.33562679165792,94.28776847145139,3.0863548414795914,3.12,2212.4156321939204,2375.292571251691,0.9738720613282144,0.9997853233594844,45.283115622737675,28.029448418007785,3.18409982849953,0.999427564010361,0.982887611710337,14.159295425000002,passed,
2025/09/12 08:00:00,0.6888189324294894,0.6459035768754279,75.39473320214931,94.41278479483051,3.0871886222565617,3.13,2211.6117728765985,2382.231257957045,0.9740192518997954,1.0000073392728752,45.35582071631703,27.798971930995055,3.1770086887874203,0.9950438530356304,0.9758873129545866,14.182059937222222,passed,
2025/09/12 08:15:00,0.6918236282225403,0.6446061153070791,75.24889357783141,94.15369828749947,3.082727563051708,3.15,2214.030983248431,2385.909162817863,0.9738397334137697,0.9997374488476602,44.97914896563858,27.664538860144344,3.1572678104784377,0.98232083742927,0.968404622898814,14.180362276666662,passed,
2025/09/12 08:30:00,0.6900521079251501,0.644688515240639,75.3742800431774,94.18062192560875,3.0846751791618083,3.16,2216.399514089805,2380.01815600429,0.9740349957712761,0.999854636204122,45.141897747718374,27.80864684561403,3.1674701529563993,0.9830912945759216,0.9666306589263703,14.178455500000004,passed,
2025/09/12 08:45:00,0.6903603308521664,0.6461295195493025,75.2168303069318,94.0790035705377,3.0857193420421862,3.15,2210.03234069542,2384.2750223167,0.9740322987864751,1.000004617625412,45.186417291735225,27.57808442801543,3.1569729986609683,0.9698709825010752,0.9519914508704076,14.176743093333332,passed,
2025/09/12 09:00:00,0.690678146704717,0.6455043869193946,75.23385035199917,93.98173524207277,3.082987419329353,3.16,2214.4372368725735,2383.3834245685493,0.9741200247028853,0.9999399148316223,45.07552591649652,27.57903396847866,3.1525706601508983,0.9658668641837598,0.9489404456939944,14.175023255555548,passed,
2025/09/12 09:15:00,0.6882870872854142,0.6429853239996363,74.80419893827067,93.28537319608677,3.075702300008262,3.15,2210.262987751266,2371.92134150508,0.9741527582046385,0.9997550987290943,45.07533103244969,27.64650759790855,3.1569189040811922,0.9646866190469964,0.9479881595949148,14.09343488055556,passed,
2025/09/12 09:30:00,0.6856427581440115,0.6413209661063466,75.04263380531557,93.25048420824677,3.0713347600199836,3.13,2218.271888387582,2369.3569584404527,0.9743266783583003,0.9996670539262094,45.21796955142036,27.720664785302215,3.1823747221064935,0.9791335953487157,0.9607224048939688,14.090143943333334,passed,
2025/09/12 09:45:00,0.687531145666641,0.6397815275785843,75.0750467729923,93.18117789510092,3.0765584719243173,3.14,2221.8553253137447,2356.978063320732,0.9742063006426336,0.9994872150252093,45.00419803803088,28.14087333314184,3.174924419781953,0.9800592708429566,0.9657340527908372,14.08704865333333,passed,
2025/09/12 10:00:00,0.6879265116162175,0.6394357567845438,74.98761769236782,92.99549977954015,3.0729945544430164,3.12,2220.6439942446427,2362.4251273620575,0.9741307953261972,0.9994049952912804,44.943176420803994,27.909853492487432,3.172163547206536,0.9796117098691176,0.9659115632851225,14.083746453333328,passed,
2025/09/12 10:15:00,0.6825336283187834,0.645930620736517,74.69046337210227,93.0559574207932,3.086351008898582,3.13,2188.6759878067346,2370.8521926972526,0.9741792970850739,1.000309319435763,45.937168694158494,27.347150343608583,3.190551949319752,0.9992744223099878,0.9702035189944963,14.072304399999995,passed,
2025/09/12 10:30:00,0.6855453805860396,0.6432446672989411,74.67661056303635,92.84019079040728,3.0829305068429878,3.12,2197.2352126852825,2366.3412258848616,0.9740343174620103,0.9999172451912344,45.49389948238787,27.529757010648456,3.17606473006126,0.9837910159543296,0.9619495997331056,14.06918902277777,passed,
2025/09/12 10:45:00,0.6865590939575505,0.6408843895222035,74.80702969325897,92.76402856348822,3.08331932341864,3.17,2206.4660346961596,2355.457569247795,0.9740317177035036,0.999666872434326,45.27145489049262,27.919787897641864,3.176227603969919,0.9906582113888147,0.9726915952452901,14.0658672,passed,
2025/09/12 11:00:00,0.6887023077001772,0.6402063199168004,74.63082395619908,92.5125321511774,3.0806616441183547,3.19,2203.9631478410993,2360.8159251016555,0.9738002244422186,0.999480065898365,45.050294104425625,27.70238868862707,3.162933112716274,0.9874596186366075,0.9727712463134637,14.062539803888885,passed,
2025/09/12 11:15:00,0.6859507908643228,0.6398210599067484,74.57488036070431,92.32873652581839,3.080444931610644,3.13,2202.4482807153067,2352.7871141623978,0.9739729641981807,0.9995707802365341,45.26062331664154,27.816666329235208,3.1756282920284318,0.979010865523824,0.9614384392267652,14.032151784444435,passed,
2025/09/12 11:30:00,0.681873598868563,0.6434203030839958,74.17999466770269,92.09833003800755,3.0875607370019678,3.15,2176.26656802551,2357.404246039865,0.9738825794122882,1.0000891165717471,45.93885226288762,27.36352141286235,3.1898764489696463,0.9961002754605394,0.9684937640610517,13.997983999999999,passed,
2025/09/12 11:45:00,0.6799916246068379,0.6430175294559783,74.029579611198,91.83954912078308,3.086621919798103,3.12,2173.4221246309003,2350.5677799563878,0.9739934173714563,1.0001388379568545,46.0559786193362,27.42154101480549,3.194720790336354,0.995997760989614,0.966443092012302,13.96384640444445,passed,
2025/09/12 12:00:00,0.6806646438074891,0.6386367696974671,74.04022322154493,91.53842562621716,3.088004221861016,3.14,2182.3984902426573,2328.4563977531134,0.9738550198701544,0.9996846330977673,45.77252121439346,28.129552833903446,3.1991356239195787,0.9901427798707654,0.9671095333763504,13.929538938333339,passed,
2025/09/12 12:15:00,0.6856428236749532,0.6366382536897356,74.52085607975906,91.83028280794872,3.0795816100178723,3.11,2204.7373729176056,2343.098159169078,0.9737885079102312,0.9992361375777885,45.163779041118076,27.98227043775175,3.1850590547543285,0.9783289201456862,0.963621196816995,14.005430669999996,passed,
2025/09/12 12:30:00,0.6800223383444878,0.642210765928717,74.41303353127402,92.11001809092234,3.096431556971306,3.14,2179.3731246910825,2339.492970144885,0.9739621423904596,1.0001158589267556,46.13362897773071,27.914455554646583,3.2106936862834763,1.0035534014715561,0.9745476822952126,13.99235957777778,passed,
2025/09/12 12:45:00,0.6860715570505157,0.6391268500988514,74.10058776056265,91.67097418519906,3.0792749374232926,3.12,2188.007361071988,2354.3666374331165,0.9736313877098516,0.9994518394800443,45.27739482018723,27.481350173265263,3.1702936461390103,0.9676450118611205,0.9507627017972489,13.987218409999997,passed,
2025/09/12 13:00:00,0.6841730424927553,0.6394480606025956,74.19655397759034,91.78504854403214,3.079488229716336,3.14,2190.6420552764716,2349.7467093127743,0.9738632436085858,0.9995860439465859,45.428078496474996,27.627741268367505,3.1792954078829325,0.9690330538610661,0.9495796104788566,13.982073758888882,passed,
2025/09/12 13:15:00,0.6809385821961897,0.6421326679044445,74.11079006646845,91.89185368852927,3.0862611932340642,3.14,2174.6705184748835,2354.150638290441,0.9737902553193134,0.9999685108059959,45.98410508884793,27.399645426558397,3.1999900806382184,0.9868773080345484,0.9599090942884748,13.977124987222224,passed,
2025/09/12 13:30:00,0.6831797375728189,0.6390195625155269,74.15722157872871,91.77907303598761,3.07938147160137,3.12,2188.105559586754,2349.16057070125,0.9737557716837066,0.9995364608899104,45.520274777473205,27.65979549857882,3.1892630135903217,0.972789007970349,0.9529257368799305,13.971973253333328,passed,
2025/09/12 13:45:00,0.6780064125328759,0.6451935446071417,73.95778068511811,91.98185164385065,3.090331813444617,3.11,2160.5868595153565,2358.933657779221,0.9738539422549527,1.0003908641646702,46.444672011192665,27.13493907302112,3.2099781542493666,0.9914629215176508,0.9572121209228244,13.966818036111103,passed,
2025/09/12 14:00:00,0.6793579758307549,0.6440980035993712,73.88322122529955,91.88344629431279,3.087675092078377,3.11,2161.753613976184,2360.049339262004,0.9737080119325825,1.000196865045849,46.262500973535815,27.125779370604977,3.204102408987015,0.9917110871126843,0.9606082757480185,13.96185835,passed,
2025/09/12 14:15:00,0.6807104707153825,0.6374417955112026,74.21490588134289,91.7938812528638,3.078844601183882,3.1,2189.759937075218,2343.335382069289,0.9736627835670366,0.9993935304506611,45.66840561413387,27.894604497839907,3.2123528327950606,0.9887983084565313,0.9680711201499709,13.956696049999994,passed,
2025/09/12 14:30:00,0.6761770999777497,0.6430200644225886,74.02747160748484,91.97088277700549,3.091504741142428,3.09,2162.2040502715204,2347.8278524606167,0.9737663265288425,1.0002178285402366,46.55010929624593,27.536866264003333,3.233924001202098,1.0103391481837962,0.9763688621455671,13.942785010000009,passed,
2025/09/12 14:45:00,0.6764591791508001,0.6383426863331617,73.95677551318258,91.64294827161208,3.081467583375671,3.09,2177.2324165172654,2336.268691969893,0.9737115808240926,0.9996374432399239,46.11248519677655,27.9449054610526,3.230895676773207,0.9958854755849962,0.9690754460144951,13.908207353333337,passed,
2025/09/12 15:00:00,0.669983227786445,0.6443382246831498,73.69405466735715,91.72397533218943,3.0920684440213897,3.08,2146.9259254573294,2339.857436391618,0.9739710065334908,1.000588639053479,47.15110664110343,27.50864349133108,3.26005631153518,1.0189829104609427,0.9756805941092935,13.873441248333336,passed,
2025/09/12 15:15:00,0.6701422951686435,0.6344842308060127,73.99564633550835,91.4406140845832,3.0811355294153193,3.07,2185.955053236286,2305.5327446130286,0.9739483898711361,0.9994595824255504,46.367980932014916,28.847193274625806,3.2691535282487356,1.0158726941290919,0.9862525202796645,13.838882633888893,passed,
2025/09/12 15:30:00,0.6678292202854822,0.6335505285341477,73.75389140625391,91.13346109516725,3.0736493238941627,3.08,2183.2912369410064,2307.831544271666,0.973899464032532,0.9993439824381892,46.43701042554059,28.65772620122902,3.2766707405811557,1.0154260708225398,0.9843485797969587,13.804136500000002,passed,
2025/09/12 15:45:00,0.6660830809715614,0.6322912917396838,73.48467475350863,90.79292231086026,3.0661355188755484,3.07,2180.740764669108,2310.0589730210822,0.9737779662064479,0.9991607909815194,46.44092412290509,28.478997789132723,3.281185189586073,1.0123491670394045,0.9810662929657255,13.769400583888887,passed,
2025/09/12 16:00:00,0.665709356209561,0.6317067608969096,73.36409339744345,90.69361413685589,3.065634791874271,3.08,2179.615561479953,2305.9656928327327,0.9737276532402923,0.9990935753544231,46.415737115378256,28.58367947136542,3.2800312412129182,1.0129397912721771,0.9822200083284794,13.751153955,passed,
2025/09/12 16:15:00,0.6639760323006536,0.6344760118333946,73.36823250861069,90.89983686694903,3.0743985602591226,3.07,2168.2442138189786,2303.848931289652,0.9738614810942123,0.9995438483675219,46.823996422919045,28.59231147794394,3.290089056170556,1.015489521936215,0.9789246979116614,13.748996726666666,passed,
2025/09/12 16:30:00,0.6644587023054249,0.632203396470337,73.35411185914057,90.75170774175842,3.0650392734313274,3.06,2177.0353580630517,2308.0737657134027,0.9737513927074216,0.999173213671184,46.55789474129688,28.51494119643329,3.288384759474155,1.0141384941237779,0.9813632981837819,13.747035610000001,passed,
2025/09/12 16:45:00,0.6618707301091199,0.6387990981219257,73.17391450381545,91.01411485097184,3.079165838394831,3.07,2147.9325187494364,2315.8992795508047,0.9738919027145309,1.0000960966893164,47.340153032647734,28.069817444419876,3.29803168873366,1.0296165707828262,0.9842526535889783,13.744878381666668,passed,
2025/09/12 17:00:00,0.6621291286947,0.6375982171542276,73.15685566082263,90.94536269164409,3.0745410371064135,3.04,2152.042370940365,2317.866177730063,0.9738171531009863,0.9999000694885436,47.20626255748286,28.04371690336463,3.2973472193130164,1.0271263148986487,0.983921547684598,13.742917265,passed,
2025/09/12 17:15:00,0.662884537310384,0.6408854341448181,72.92088126860662,91.03324952880111,3.087363475626148,3.07,2130.736588857707,2319.9088065244778,0.9735543342839251,1.000274207249056,47.501223983776484,27.903130898694926,3.29228762881372,1.037154362697456,0.9904601421436668,13.740760036666654,passed,
2025/09/12 17:30:00,0.6639611312171806,0.6388302792684246,72.87066297035969,90.88033580579581,3.078089175618287,3.05,2139.1940573920174,2324.2240361530885,0.9734614272885798,0.9999229959317693,47.18885616407836,27.818168183190387,3.2839889310982424,1.0382292817060244,0.9957626362705089,13.738798919999999,passed,
2025/09/12 17:45:00,0.6646384147552542,0.6305840500316128,73.2784162268997,90.77133586544777,3.0658869014871817,3.05,2175.769767676029,2304.709171388351,0.9734000919495965,0.9989016017774107,46.489880281544465,28.73345252940152,3.2956385147730747,1.0419416033479925,1.0115240486334778,13.736641691666666,passed,
2025/09/12 18:00:00,0.663706724806418,0.6383193706748908,72.91493435789158,90.97036502418261,3.0810713881621155,3.11,2140.3141392111233,2317.256137403758,0.9734423620230697,0.9998937883677127,47.20162506269882,28.097356276810938,3.288512193013973,1.0434821717101221,1.0014619786717294,13.73409224,passed,
2025/09/12 18:15:00,0.6634051669206371,0.6314615895272151,73.25870253170287,90.8630013523253,3.0653642651364628,3.08,2178.3937926954127,2297.0271828894474,0.9737967704782943,0.9991276734188231,46.54353510528237,28.935869160566025,3.2898590164129184,1.0154713022034492,0.9834194386438807,13.71879553,passed,
2025/09/12 18:30:00,0.6621514281156152,0.6309860328328183,73.1813734934145,90.76075108117399,3.0612315131001075,3.07,2178.904001279785,2297.562009656603,0.9738319583912592,0.999081176916516,46.57236329162271,28.88023340150398,3.2941908792971217,1.016199250071555,0.9833180956125779,13.70349882,passed,
2025/09/12 18:45:00,0.6617865070482877,0.629976734882161,73.03974059228248,90.59081671969119,3.056238130387204,3.07,2178.9987846137747,2299.7759462890813,0.973713910946684,0.9989065486904819,46.496343456956545,28.78790986232089,3.294098898278739,1.0120999724092863,0.9804546998997792,13.688202109999999,passed,
2025/09/12 19:00:00,0.6586630187033692,0.6352620810010731,72.81889879376872,90.71819958613129,3.066656079044139,3.06,2152.559558961944,2306.7793390153297,0.9737956717477128,0.9996628689643826,47.22043442642812,28.362484297461602,3.3075547414125475,1.0258115097171154,0.9827862221662516,13.675258739999999,passed,
2025/09/12 19:15:00,0.6598515398533554,0.633706036518099,72.85467229232167,90.72042886497618,3.0669096913244838,3.06,2158.029348289784,2301.004737503838,0.9736911649081691,0.9994428673805013,47.019940712750966,28.629360715619633,3.3032780753595645,1.0237505589673823,0.9845909320064432,13.675454851666668,passed,
2025/09/12 19:30:00,0.6588570861948406,0.6369451746268741,72.73182790563887,90.80451566107472,3.0663274412172736,3.07,2148.3597114835748,2311.648991817514,0.9738935364201957,0.9998524432201006,47.27018160152078,28.18731532558097,3.2990278002053532,1.0179637084467534,0.9735711224628194,13.675847075,passed,
2025/09/12 19:45:00,0.6586586541588608,0.6401988214015732,72.3802216192249,90.68085349428696,3.064565753041958,3.13,2127.9902970969015,2334.6462683256264,0.973627584474808,1.0001193397282888,47.53703141911678,27.30159143191778,3.2952648711716903,1.0350642048240088,0.9855076786724972,13.676043186666666,passed,
2025/09/12 20:00:00,0.6599099414129503,0.6393013678742121,72.45350199399793,90.78641340394432,3.0687477693792142,3.08,2132.858250300743,2323.760646435739,0.9736201537370848,1.0000214358607364,47.38097822939953,27.744713625684824,3.289144584675549,1.027062591390996,0.980907123030277,13.676239298333334,passed,
2025/09/12 20:15:00,0.6601522012208848,0.6309139173623716,72.96355645633123,90.7179364327853,3.057485179274081,3.06,2172.56282198547,2300.5366725628915,0.9736926991061957,0.9990433217942694,46.7128234196081,28.779472779299603,3.3042817634588757,1.0268772249495184,0.9920633541922038,13.67643541,passed,
2025/09/12 20:30:00,0.6589851861183432,0.637983201792161,72.61166936695302,90.83961287055244,3.0741127565255173,3.1,2134.5062335681,2314.4624949324552,0.9735085462213192,0.9999256609648542,47.478667875682554,28.098878585792804,3.3073659665065214,1.0527430308443522,1.0058796736287328,13.676631521666664,passed,
