datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/12 20:45:00,0.6604983152029933,0.6361139197371183,72.67569150538452,90.77314611645866,3.0671743357438785,3.08,2148.894646611321,2310.2662121674894,0.9736972585847066,0.9996797789238938,47.09480140891422,28.287018952833765,3.2907724922399195,1.024457511548015,0.9831977502963678,13.677023745,passed,
2025/09/12 21:00:00,0.6592536457707059,0.6363604694269178,72.78304827671292,90.85373942485347,3.0673840886799697,3.09,2151.254012624372,2307.665855657457,0.9738853698719304,0.9997870369125101,47.203614462239955,28.363687236718487,3.2984531233753454,1.0251557173694978,0.9818290483949569,13.67721985666667,passed,
2025/09/12 21:15:00,0.6595131654615696,0.6361854669831812,72.87662318488428,90.91704737597944,3.066582595698949,3.08,2155.2560640590295,2307.5338587528477,0.9739636187922038,0.9997728934095973,47.15410901091528,28.402930077605973,3.297811585781123,1.0241617461492918,0.9813320869122739,13.68551390555556,passed,
2025/09/12 21:30:00,0.6595439579433029,0.6357143847287179,72.89623116671596,90.88757626022164,3.0644890964814016,3.1,2158.121691770188,2307.7810092859336,0.9739889872750083,0.9997109152484416,47.09738462604567,28.400678995695923,3.2972770239334457,1.0289962954816316,0.9865716700378823,13.685710133333325,passed,
2025/09/12 21:45:00,0.6627598159248048,0.6329431608822363,72.7649564562239,90.61835977593549,3.0586958920912095,3.12,2164.8471887818077,2309.5781362393577,0.9736378798225164,0.9991965164458108,46.60502317352705,28.404830999133175,3.278124674887237,1.0196440488647545,0.9854368735859889,13.685906361111114,passed,
2025/09/12 22:00:00,0.6594449580272687,0.6376394148661153,72.78653003658214,90.87788362716574,3.068186148841263,3.1,2148.1943825076874,2312.518935631586,0.9739513279992235,0.9999420773407467,47.27467930583277,28.165607148262275,3.2953009757651,1.0260287627186735,0.9809441543312002,13.686298816666671,passed,
2025/09/12 22:15:00,0.6590840211901166,0.6377736940165032,72.79749843883849,90.8789902574296,3.068694906002199,3.08,2147.1822135783095,2312.8555104959873,0.9739495873554215,0.9999697008439953,47.328372523227884,28.143750118731525,3.2987165707977724,1.0296507607311238,0.9837040750764875,13.686495044444435,passed,
2025/09/12 22:30:00,0.6588768879343734,0.6373599560688009,72.79850627577747,90.82484882910138,3.0656549157842314,3.1,2148.8831769877465,2315.6412552153447,0.9739402705532114,0.9999017153989876,47.30022519330473,28.049470954305345,3.3004194518665866,1.02699541265627,0.9813735948587066,13.686691272222214,passed,
2025/09/12 22:45:00,0.6596875353123192,0.6376728676447964,72.87182853900848,90.89020958019381,3.0645589698423117,3.1,2150.785480383254,2320.5567958938045,0.9739587722862117,0.9999048492339234,47.24690262894561,27.925640812327767,3.2970228809292066,1.029336164444323,0.9840531381492517,13.702692079999998,passed,
2025/09/12 23:00:00,0.6614458352483714,0.6360536977800381,72.9289654060663,90.8695584420969,3.064548681503106,3.07,2156.738534992859,2317.0689630560355,0.9738154499878698,0.9996531711785723,47.005493407218694,28.123676945451844,3.2908547391447796,1.024379854325442,0.9836841226194409,13.71020086944445,passed,
2025/09/12 23:15:00,0.6626075308254522,0.6347978789121911,73.14332989025387,91.00385108927617,3.0652241781994225,3.08,2166.6845173087568,2311.2925550662935,0.9738769196189412,0.999509765112493,46.82177550130171,28.425221867989222,3.289095050616977,1.020892109138796,0.9833673361716216,13.726003591666668,passed,
2025/09/12 23:30:00,0.6620346115178221,0.6371890186705312,73.16645076162334,91.18749841994835,3.076289893753317,3.11,2154.3335443758574,2310.040150667491,0.9738251767448521,0.999862255634956,47.16385355636811,28.433756092570935,3.297930858193351,1.032949018215707,0.9909719060338208,13.733707680000007,passed,
2025/09/12 23:45:00,0.6635222339371187,0.635929078657546,73.23359276649431,91.16497148654432,3.0725435813783375,3.08,2163.3462208009523,2308.913943908916,0.9738697817912926,0.9996702095657454,46.89456283627356,28.528179490513196,3.28735670829131,1.0169639536141672,0.9790999253983285,13.741214263333331,passed,
2025/09/13 00:00:00,0.6657091830184998,0.6358186848140522,73.43478284884587,91.36178840343001,3.073628088603785,3.09,2168.807200378683,2312.6698400843056,0.9738188100027275,0.999590570951514,46.73091061522718,28.541016827100922,3.281851329789562,1.0217319953044333,0.9864643694694541,13.774393710000004,passed,
2025/09/13 00:15:00,0.6719516365500392,0.633561274849618,73.0358527323303,90.87636624093861,3.056984411352212,3.1,2175.1743280838245,2333.221670832171,0.9733580232974067,0.9989290066729074,45.86708241944286,27.912447197378444,3.231687414592752,0.9871765265924989,0.9637110818384691,13.782096288888884,passed,
2025/09/13 00:30:00,0.6687355809690217,0.6333294167035244,73.45585677367384,91.17993550107214,3.060028331985556,3.1,2181.5822398278306,2327.5569302595877,0.9736040764720133,0.9990653399061598,46.2067941459933,28.17436693458609,3.266062049720327,1.0126904460511634,0.9845982788975978,13.798093613333336,passed,
2025/09/13 00:45:00,0.665452771657649,0.6388771510090755,73.60538142288178,91.64537780222042,3.0772534558474,3.08,2163.5682898914397,2322.9620801944457,0.9740095200357558,0.9999919352828545,46.996006362233274,28.210902430002704,3.286057113238933,1.0262010337762728,0.985992982997265,13.806191086111106,passed,
2025/09/13 01:00:00,0.6668547703338071,0.6375103236667983,73.69684423455655,91.66664358133767,3.0781788264632923,3.09,2169.129246715683,2318.9403814495176,0.9739031141131664,0.9997934612666276,46.81104948889148,28.4233149068297,3.2830167183356744,1.0207964730315244,0.9843612062794634,13.815080901111102,passed,
2025/09/13 01:15:00,0.6655260501300853,0.6431941859116782,73.63823679134818,91.9410503982852,3.0913149826188313,3.08,2144.715064350563,2329.7788401653456,0.9739266813748482,1.0005406368954841,47.451480376332746,27.950454722366928,3.292487784197012,1.0340579297604577,0.9876616039620377,13.832070046666663,passed,
2025/09/13 01:30:00,0.6666393145436841,0.6429744258222286,73.77175696310937,92.0539788084032,3.09115580529506,3.08,2149.9651737133145,2330.255792915726,0.9739742906419433,1.0004965243127144,47.336611366661096,28.009381152775006,3.2883232272571536,1.036318413344035,0.9914371867483787,13.849061050000005,passed,
2025/09/13 01:45:00,0.667182989654986,0.6425874124911882,73.84563551131517,92.09191657098337,3.0906286430811907,3.09,2153.0979431088326,2330.7647854588795,0.9739670840098501,1.0004340581309794,47.26808213292069,28.03517110389571,3.287688085815516,1.0352879293291761,0.9915824378574225,13.857954580555553,passed,
2025/09/13 02:00:00,0.670035700570008,0.6368312945223922,74.0785470694208,91.95515458698951,3.0776216957605125,3.07,2182.8687476244927,2322.8341654729365,0.9739579426671883,0.9996393704605543,46.49962231468563,28.50133291866515,3.274014348228964,1.0262852232391184,0.9942026808040169,13.86684903999999,passed,
2025/09/13 02:15:00,0.6735381228167248,0.6362932184064786,74.02604641738154,91.90775032375579,3.0768841049768167,3.1,2184.877343790543,2327.429332083552,0.9737354411726892,0.9994299638201343,46.16232983415057,28.42250708879037,3.2532914906322334,1.0114691995332898,0.9848770872587678,13.883844687777778,passed,
2025/09/13 02:30:00,0.6753432857250496,0.638299057934546,73.88259771708908,91.92445311398663,3.0796028413507237,3.11,2176.5427894638065,2334.6692677867463,0.9736656359508217,0.999604836049624,46.1536207045347,28.15275238519893,3.237072189229285,1.000262956064094,0.9735295359237109,13.892741469444447,passed,
2025/09/13 02:45:00,0.6777445870399135,0.6355218067605986,74.05057926510003,91.91385500307423,3.073204865106999,3.1,2192.8411916819746,2333.293894938437,0.9736280775199707,0.9991788564740481,45.68751063875097,28.344283001097274,3.226446262643951,0.9931248311891012,0.9730741421506469,13.909740368333335,passed,
2025/09/13 03:00:00,0.6768835604829522,0.6387604147981729,73.84961617094753,91.88339414287975,3.075062520590689,3.1,2176.2599524061857,2347.4650415006395,0.9735783137588644,0.9995506527135876,46.02800492951275,27.754310087032287,3.2274397607686462,1.0090543309141768,0.9831582080505668,13.910737182222222,passed,
2025/09/13 03:15:00,0.6767485722889934,0.6392198796508428,74.0495054672723,92.07801743852346,3.0760378139316806,3.1,2180.8208464184877,2346.997061709911,0.973762299975806,0.9996522086837737,46.06646227468746,27.824981564010738,3.2309260682105725,1.0087333707710673,0.9819331135023822,13.927739099999998,passed,
2025/09/13 03:30:00,0.6775897954362405,0.6390179075993273,74.18500492030788,92.19287387959761,3.0775589738360694,3.11,2183.709203729816,2347.46073365595,0.9737279627328501,0.9996098355389146,46.01601801388628,27.884241637359008,3.2320234362065765,1.0045875195962388,0.97910289434836,13.944942702777784,passed,
2025/09/13 03:45:00,0.678356093984919,0.6385587554147865,74.25075398655407,92.22049012908923,3.076543776275672,3.1,2187.409213355129,2348.214606119815,0.9737185104548419,0.9995288239891453,45.912042479702535,27.904531222155185,3.2293714610036006,1.0043496097109086,0.9803491556329916,13.954045233333332,passed,
2025/09/13 04:00:00,0.6735499595025677,0.645301944708436,74.37318586846274,92.73896172235426,3.0937895677323133,3.07,2166.6974571964934,2349.1406172996194,0.9741100762257617,1.0005615600499533,46.859120833024924,27.751804054387723,3.252267306087457,1.023178758199947,0.9837287916559212,13.971052724444451,passed,
2025/09/13 04:15:00,0.6760508454417968,0.6433095773299361,74.45827781350833,92.7077729326294,3.0909330484380098,3.11,2176.1059527786256,2346.8512975349913,0.9740340776658281,1.0002597988774495,46.506562587123646,27.922465883712217,3.241872041198548,1.0188232062727025,0.9851950009365998,13.980158041666668,passed,
2025/09/13 04:30:00,0.677269505841588,0.6422519610518133,74.5430817667028,92.71709257684083,3.0892290022464834,3.08,2181.833314666941,2346.501781905499,0.9740018063186153,1.000100158646736,46.331837567263044,27.99665582476076,3.238492035029635,1.0100636857152063,0.9795272414003154,13.989064112222213,passed,
2025/09/13 04:45:00,0.6809261827484495,0.6405129390072561,74.60119458071102,92.69420953729909,3.085987108704263,3.11,2191.1254412774247,2347.5445617482587,0.9738685791221247,0.9997716932327738,45.87908577454663,28.080056697600654,3.2198532547653964,1.0044636691349198,0.9807992632586222,14.00627712,passed,
2025/09/13 05:00:00,0.6823388810306524,0.6395838684611822,74.76584107489131,92.80459003015878,3.0873046049174495,3.1,2197.76090523977,2344.4833409034577,0.9738370091119735,0.9996379726084519,45.71571898759693,28.27934772549512,3.217528100705254,1.00335900827205,0.9826094960924915,14.023291577777774,passed,
2025/09/13 05:15:00,0.6776729992302074,0.6448356013339976,74.70956307686005,93.05857612744924,3.0967284319014046,3.09,2180.8450468104297,2347.900772298387,0.9741474436607226,1.000416824577046,46.452263169256135,28.014820511921744,3.2314107845607425,1.016131538163778,0.9824523326439838,14.024295938888885,passed,
2025/09/13 05:30:00,0.6784283477731322,0.644253333153715,74.83924797787598,93.1209225560117,3.093990675595852,3.09,2186.135032435634,2352.183273031084,0.9741355840890239,1.0003071827362666,46.34789523688387,27.94978965351231,3.2321634575473044,1.018904924208876,0.9866884653156871,14.041514519999993,passed,
2025/09/13 05:45:00,0.6806589330023284,0.6424065957706817,74.88795825022393,93.04116463319014,3.0887550343395183,3.09,2193.927776746014,2354.9685766440434,0.9740248619328346,0.9999992370683495,46.022939840452516,27.936811582963294,3.224016761790077,1.0062302068582683,0.9794346589928926,14.050426512222218,passed,
2025/09/13 06:00:00,0.6782349927622945,0.6475793642240696,74.85649027651536,93.37299068091396,3.1024838173638063,3.11,2176.7321132443485,2357.5861147080363,0.974143155366088,1.0006909880467818,46.60673692147028,27.77460262577428,3.228430930361828,1.0322572950622024,0.9949639240025665,14.067648925000006,passed,
2025/09/13 06:15:00,0.6806773834529504,0.6443656411715858,75.01347417865608,93.30114422671073,3.095874426715277,3.1,2190.924250697264,2355.953760272577,0.9740648334591607,1.0002419551787645,46.17932556257869,27.95189587913907,3.223648772737778,1.0207931351093877,0.9909983062851779,14.076563355555555,passed,
2025/09/13 06:30:00,0.680075439612397,0.6453958241574288,75.08324657442647,93.41763057388606,3.0964005045522622,3.09,2191.967440609672,2357.0824575839,0.9742286214166475,1.0003948669314604,46.25702887757243,27.917033205228066,3.2230153086396034,1.0194381016676222,0.9875294240195666,14.085680399999992,passed,
2025/09/13 06:45:00,0.6804524185198801,0.6459203589311797,75.10393477662639,93.47359899677959,3.0977660189761314,3.1,2191.2786118111817,2358.6443707848257,0.9742206765847347,1.0004411366983996,46.26164770864751,27.881739603245993,3.2202726722576167,1.0200070994809887,0.9878259144004169,14.09459680444444,passed,
2025/09/13 07:00:00,0.6803842934092641,0.6466346711976528,75.13805510417714,93.54585954727811,3.099205797259794,3.09,2190.107934042764,2360.6437673995856,0.9742366683779328,1.000522887549888,46.31810311731764,27.826212527436798,3.2203422705922047,1.021857845867466,0.9885487903153797,14.103716055000001,passed,
2025/09/13 07:15:00,0.6806920886230775,0.6470001395936142,75.10890054285893,93.5398619559085,3.0990065139244893,3.1,2190.0136430868283,2361.3564743155093,0.9742738424464892,1.0005582356410143,46.28877812052659,27.790016134844276,3.2147494090134305,1.0242647709263952,0.9907605182390439,14.104725641111111,passed,
2025/09/13 07:30:00,0.687240551938557,0.6436196867473817,75.28085850703545,93.52829931795975,3.0899878331918003,3.09,2209.4714972264046,2367.8249010039485,0.9740506874694177,0.9999205175512567,45.447590483039775,27.827096196284227,3.1846792293645003,1.001149147736951,0.9805613778504005,14.14379017944444,passed,
2025/09/13 07:45:00,0.6856457634471166,0.6491114365737779,75.53185424230045,94.12377878076573,3.0996151392781464,3.1,2200.3600635987755,2382.3619931205517,0.9742426222992223,1.0005827226392687,45.962641321999484,27.430563064479358,3.1908685031884234,1.0145411230878618,0.9844360977209803,14.204674666111112,passed,
2025/09/13 08:00:00,0.6806621561070636,0.6406495438126789,74.08579262841981,92.0592338757263,3.077337165194971,3.07,2184.62562124135,2350.020134997238,0.9739775725130199,0.999787934931177,45.7600413135771,27.679526882238942,3.1967934828924753,1.0003723528856092,0.9758946159229382,13.954633916666662,passed,
2025/09/13 08:15:00,0.6796718780991283,0.6471570199846627,74.99545367638463,93.39227881686497,3.0996210417688093,3.11,2186.576091827597,2357.7072910518045,0.9743251570588097,1.000630148655304,46.379028249891846,27.802264914360467,3.215827829447927,1.019643620642276,0.9847131637282941,14.08555639333334,passed,
2025/09/13 08:30:00,0.6803073416240313,0.6441495851190343,74.74308831362687,92.94082541852492,3.0927765814398773,3.13,2190.7768632549974,2347.755475942569,0.9742959469242787,1.0002905447401649,46.07601210720194,28.010887972187707,3.2068797581458193,1.0166623637613246,0.9865893434897091,14.036666532777781,passed,
2025/09/13 08:45:00,0.6844189495813721,0.6365659735438408,74.3109872397911,92.01148850546113,3.0681972549623953,3.09,2207.6974224529426,2348.6450472898223,0.9738852347435799,0.9991517079614606,45.05575297878246,27.93382186273669,3.1800579329737393,0.9885595239102584,0.9740552251814054,13.979757458333331,passed,
2025/09/13 09:00:00,0.6777660006297244,0.6463053197308263,74.48790515032823,92.76152331021883,3.0905815758126858,3.1,2177.4431377784804,2358.2984766213863,0.9743084554738066,1.0005634905959626,46.42144884067679,27.48511504834537,3.213642756487154,1.021240282337466,0.9849412556535289,14.018079466111116,passed,
2025/09/13 09:15:00,0.6761760458766085,0.6466139459380763,74.4004691306576,92.68557689087623,3.092810142294372,3.1,2175.0748539044707,2349.562084511712,0.9744635031522005,1.0007008558348804,46.55133778264059,27.66843336537976,3.215730369819137,1.021475168663351,0.9828528634264841,13.993843013333326,passed,
2025/09/13 09:30:00,0.6832984535175389,0.6399373358094954,74.2579017798432,92.20946010102939,3.0854307306866495,3.13,2192.9790620351196,2334.559538782697,0.9740482033386959,0.9997311853795082,45.490297459842246,28.26826328988001,3.1805478565437477,0.9938760051696857,0.97358567980339,13.969406733333326,passed,
2025/09/13 09:45:00,0.6821555026422341,0.6386961700258349,73.84075722659986,91.63715052219841,3.065102608296128,3.11,2191.3255597779676,2355.6751360732173,0.9739273878633553,0.9994368930839742,45.33665803279731,27.419808072696238,3.175273988035381,0.986833495953524,0.9668245383466068,13.937023692777775,passed,
2025/09/13 10:00:00,0.6734748481263656,0.6470565555810829,73.62112779929193,91.89539300294908,3.0853677263534767,3.1,2154.486555919578,2352.0885932604488,0.9743564536651086,1.0007859917640254,46.753871044964285,27.149906964041854,3.2106124820619537,1.0119905771002655,0.9699130853824626,13.904441521666659,passed,
2025/09/13 10:15:00,0.6743657387716638,0.6429470111850193,73.70422248904889,91.69803346699068,3.0810479725325615,3.12,2168.376122700811,2336.650371663513,0.9743884003212218,1.0003488543729102,46.401698614626,27.696267414405447,3.211833768066173,1.0124306633575018,0.9767228003321681,13.880202746666674,passed,
2025/09/13 10:30:00,0.676836963955215,0.6402102199761733,73.39425781915925,91.30686931400956,3.080856393676993,3.15,2169.000309430025,2325.73048669904,0.974043387190444,0.9999304976734934,45.994079532576606,28.01174832771117,3.1915772569978933,0.9963916264302229,0.9680722667010866,13.84762011111111,passed,
2025/09/13 10:45:00,0.6785750794873562,0.6342806605161232,73.07088483592638,90.5520836247677,3.049062314354521,3.1,2189.9176891504117,2343.731921722292,0.9737880067916057,0.9989151435274928,45.121041975600576,27.42723898887231,3.169034861337795,0.9732728754844969,0.9568577298697759,13.823380174999999,passed,
2025/09/13 11:00:00,0.6744448385601158,0.6396898940364968,72.88381217159555,90.67865961828073,3.062701228898754,3.1,2164.1430727228444,2341.338140983938,0.9740421410790604,0.9997892787124809,45.964854115355045,27.237914898277797,3.1852157691292233,0.9793269084823674,0.9506570883888564,13.79894285000001,passed,
2025/09/13 11:15:00,0.6742188461420597,0.6374831970684866,72.62554024922593,90.30785352457413,3.0593906545851093,3.11,2165.677070372816,2331.4637632990816,0.9739388652992587,0.9995203563506031,45.77048137098501,27.463436506264852,3.177765365940828,0.978638907499094,0.954125092452853,13.758510638888891,passed,
2025/09/13 12:30:00,0.666957237159285,0.6332842051641576,71.78290376148139,89.26817021303324,3.034495047280341,3.08,2161.602050910109,2329.5807612729204,0.9738453219049555,0.9990289348887283,45.8318028921108,27.142770006876173,3.1932946236983306,0.9709797306029292,0.9477149390391507,13.628471999999999,passed,
2025/09/13 12:45:00,0.6637108289196219,0.6322594795452292,71.83847006756304,89.27802665344858,3.037332809819343,3.09,2161.747004627564,2317.0613028230227,0.9739026806859465,0.9990401533478802,46.090024982107494,27.53503497856304,3.217693944949767,0.991693268484419,0.9649896576892925,13.603631421111107,passed,
2025/09/13 13:00:00,0.6624551681977265,0.6294423824913792,71.88521138684688,89.21023554719827,3.0360013442304603,3.05,2170.908046417651,2301.7466519973623,0.973925214438288,0.9987652321330927,45.978424101918975,28.084553049105935,3.2270863194654145,0.9889770258159081,0.9646660672966468,13.578985676666663,passed,
2025/09/13 13:15:00,0.6546076381324294,0.6381438776391932,71.57134581854126,89.39858303471065,3.048704407922245,3.08,2129.827193289664,2313.3707374334876,0.9743091835512175,1.0001238705435236,47.36608249149488,27.302977060157925,3.262468049607179,1.0157985898973954,0.9689763603428077,13.545997116666669,passed,
2025/09/13 13:30:00,0.6586816178873839,0.6314505968911553,71.48825276079633,89.09712588308467,3.0472305845888688,3.06,2150.7566673271785,2283.828294837692,0.9739778021096033,0.9992081757506859,46.49556855571368,28.43956564141336,3.2367604731577564,0.979382680979256,0.9493968655534164,13.513202926666663,passed,
2025/09/13 13:45:00,0.6562785477843173,0.6250668184290442,71.4357166251036,88.55605114509662,3.0174606409245883,3.03,2173.3769465064656,2296.7286469026594,0.9738256304409614,0.9982634247970522,46.04643847870897,28.065107736468,3.2540718862722793,0.9942253646640302,0.9705500034335199,13.488367688888886,passed,
2025/09/13 14:00:00,0.6508715155758257,0.6337897562582773,71.02984819705031,88.764129110083,3.0407177741027978,3.05,2125.1276567260666,2300.0037446813626,0.973869921335795,0.9995789823180157,47.35185388903422,27.597025247040264,3.2796640123611263,1.0190612818873517,0.9762439608799753,13.45557570499999,passed,
2025/09/13 14:15:00,0.6497636985298894,0.6297404411857147,71.01429388718441,88.56910216360528,3.0417331687601386,3.06,2131.7150882064393,2281.095855519854,0.9736083912243618,0.9991144606894111,47.224335891481694,28.265466310299328,3.2954025361749033,1.0386087078963049,0.9996965798071318,13.422593414999998,passed,
2025/09/13 14:30:00,0.6498807195387049,0.6248965158438317,70.73213073218571,88.03509382933748,3.0252261546231862,3.03,2144.027556785352,2279.140001409994,0.9733914643169673,0.9983912910262572,46.72010013543847,28.308688356260664,3.286298785256539,1.0248822405960072,0.9955334978651993,13.381082183333335,passed,
2025/09/13 14:45:00,0.6478510140485988,0.6234197356025912,70.46329682917802,87.73169341368005,3.0211931082973718,3.03,2140.874223653064,2273.8302917887927,0.9732748489917901,0.9982250174864908,46.75587002399817,28.376607953868795,3.292720093576338,1.0220199853794805,0.9936323241255538,13.337674857222224,passed,
2025/09/13 15:00:00,0.6460919980348289,0.6224645107522977,70.16698647549654,87.42097693035032,3.0154409015539936,3.04,2138.41180545526,2270.3873433354715,0.9732732013874552,0.9981229018364298,46.75305073956292,28.357697063452814,3.2917265347396554,1.0218747028399826,0.9940948396172726,13.294473280000005,passed,
2025/09/13 15:15:00,0.6434678533370765,0.6263260318368642,69.58381691255295,87.15497854794468,3.0209524151652563,3.03,2106.44196317792,2279.9554583516597,0.9729773738755801,0.9985936143951134,47.32240627913063,27.744277396048204,3.2965321267900434,1.0290912430458268,0.9944348483800429,13.251097884444437,passed,
2025/09/13 15:30:00,0.6422081859151205,0.6248969391988372,69.3511382496867,86.88243752632292,3.0157711268316296,3.03,2105.790880801132,2276.465285485359,0.9729000432195978,0.9984107677281616,47.27152882928413,27.776026851734144,3.297129431788201,1.0290414430796262,0.9960563498567688,13.215881616666667,passed,
2025/09/13 15:45:00,0.6412918706977049,0.6240343706582595,69.23325112169185,86.76481956782507,3.0126022090646796,3.03,2105.3131480012707,2275.334593366181,0.9728280793720734,0.9982939074761352,47.263898852131405,27.791059882905945,3.3006856260221475,1.027240018886404,0.9949841490333067,13.197149062777784,passed,
2025/09/13 16:00:00,0.6406371367799363,0.6231650399093838,69.12557377847841,86.6488438329629,3.0085681744752284,3.03,2107.159394769538,2273.075254583687,0.9728488054309562,0.9981866012939501,47.19887868559086,27.839776493016142,3.2993436997714363,1.0247606665088442,0.9935878520284365,13.178234562777774,passed,
2025/09/13 16:15:00,0.6396896701777581,0.622652119768805,69.08101233362181,86.61153054350237,3.0073591755999565,3.04,2106.33125927856,2272.145595524639,0.9727894493053392,0.9981274425717797,47.248280277294704,27.869464155310325,3.306497455639163,1.0270596541369366,0.9955230328353959,13.167652544444438,passed,
2025/09/13 16:30:00,0.6392595653725452,0.6219941476727643,69.0332081593898,86.582762113899,3.0055834811404356,3.02,2107.4801170103638,2270.0637534422694,0.9727652871306967,0.9980428561426677,47.216708451592815,27.9522750837929,3.3080647811559567,1.023135388450529,0.9923842171458369,13.157073545000001,passed,
2025/09/13 16:45:00,0.6378651801260041,0.6250225238683595,68.72612713864618,86.52963069665854,3.0116289686556197,3.03,2086.35065693998,2276.1928344053294,0.9725924484794358,0.9984281996480782,47.61904242238178,27.592189225451172,3.3115555618447083,1.0375197549764132,1.0011853704247413,13.13836235555556,passed,
2025/09/13 17:00:00,0.637771652502039,0.6215163469298435,68.83903623435053,86.46792608564809,3.003361221905149,3.05,2103.8135258975344,2267.1570400980713,0.972698585973798,0.9979926564656045,47.279328879067926,28.002847413772148,3.31239503067579,1.0226817046580565,0.991607050563867,13.127603500000001,passed,
2025/09/13 17:15:00,0.6367373832961156,0.6179648702216761,68.88573481911232,86.31065749086397,2.9940170674509363,3.05,2118.0275972496947,2260.3385955822077,0.9727376359433526,0.9975539883461754,47.03271735948188,28.2874119536965,3.319810231381901,1.0221083006598772,0.9949524960661358,13.108903108888892,passed,
2025/09/13 17:30:00,0.6336317475396861,0.6236142898031088,68.65742091268456,86.472105402748,3.007228550675402,3.06,2087.2029221270077,2268.4152489821367,0.972679011943404,0.9983638592241508,47.846673045122685,27.82447954866584,3.3380530363343017,1.0352263251040488,0.995609039201826,13.09833932,passed,
2025/09/13 17:45:00,0.6351062151110672,0.6223655634676545,68.44550193957251,86.27454652748268,3.0015230153013994,3.03,2088.02121703269,2272.07714523797,0.9724439880932366,0.9980721693552752,47.57317552939246,27.71078496303592,3.3234288136416166,1.0309149167522458,0.9965320395903987,13.086935583333325,passed,
2025/09/13 18:00:00,0.6345989366668155,0.6225713354846704,68.41190930393614,86.28852079569947,2.9998017550195617,3.03,2086.1870898323773,2276.0045532554946,0.9724013905007822,0.9980767254446057,47.6262146573326,27.588142959354883,3.3273149041185506,1.03247020209681,0.9971754277902345,13.085710146666665,passed,
2025/09/13 18:15:00,0.6351105136297306,0.6114727738613144,68.81785605483326,86.09700684556256,2.982601959221362,3.01,2137.271754638925,2249.6616332790536,0.9722218004556299,0.9965596055282514,46.578721359262005,28.86995166686723,3.3323849309753424,1.0308691217469954,1.0118258912841036,13.08447611777777,passed,
2025/09/13 18:30:00,0.6357856204819367,0.6171019514568469,68.42900174430895,86.13052881544397,2.993544275425129,3.01,2103.041908618219,2264.7194545048123,0.9719999007048541,0.9972589998132156,47.10004911028594,28.173046432007123,3.326913122348311,1.0437867987359828,1.018336313096618,13.075087025000007,passed,
2025/09/13 18:45:00,0.6353638003055606,0.6211239791966303,68.27281555257692,86.27540472582812,2.9994677386827595,3.02,2084.7790055365494,2273.938158495039,0.9720423386035828,0.9977946535798384,47.48228231065258,27.763001466813623,3.3263588905327444,1.045095031979592,1.0133876801387214,13.07383151555556,passed,
2025/09/13 19:00:00,0.6345664352334742,0.621191337068348,68.22354469177472,86.27164297202033,2.998635278595026,3.02,2083.458471922797,2273.3275778035195,0.9720607026054277,0.9978187290172035,47.539837933874736,27.77070618858969,3.3295953385120853,1.0439753878372644,1.0113193180316005,13.064412349999996,passed,
2025/09/13 19:15:00,0.6327930744310092,0.6207509510868148,68.04144129198573,86.09930914298009,2.994832235884848,3.02,2081.2719712029893,2271.9302079847334,0.9720587030426299,0.9977787257882968,47.60127850015713,27.7343774184793,3.333055634007161,1.0434666178500884,1.0099687551685272,13.037110215555558,passed,
2025/09/13 19:30:00,0.629841374043969,0.6207181595637068,67.77347551082667,85.86859045739158,2.9897706859954907,3.02,2077.2598400176344,2270.211450374777,0.9721330035770112,0.9978151003611356,47.7442711507719,27.64663368303049,3.3370813904817895,1.0419420256744012,1.005778874507297,12.997942222222221,passed,
2025/09/13 19:45:00,0.6285964857155054,0.6246895796970552,67.19983836666184,85.58340045820478,2.9999098056645006,3.02,2042.3006499060562,2274.7938866590193,0.9718294256884117,0.998368781302162,48.28608773168449,27.152316327954228,3.3369538126306977,1.0548777162466332,1.01312428466059,12.950894232222213,passed,
2025/09/13 20:00:00,0.6275980645274528,0.6223587208284339,67.19532361114153,85.41977200265242,2.990890584184923,3.02,2054.3188951397474,2272.588423253173,0.9718957542885589,0.998041345218838,48.0701028060804,27.24822311730285,3.335943586673271,1.044810518284391,1.0057578639649096,12.94130635722222,passed,
2025/09/13 20:15:00,0.6260258213066173,0.6200594244565205,67.18329801005609,85.24734263605525,2.9813962250779693,3.02,2066.7668557316374,2269.974420281185,0.9719908960008333,0.9977247405422869,47.88241877446367,27.34662716905257,3.33638146667887,1.0429559612753396,1.0054649524884265,12.929544069444445,passed,
2025/09/13 20:30:00,0.6256764396731049,0.619533994181683,67.18978740720716,85.21689300495291,2.9793671334435308,3.02,2070.26721476623,2268.1976806121556,0.9720506846872297,0.997664178577289,47.832793548056635,27.40743711898841,3.3358014843729733,1.040176066914587,1.00309671797786,12.925879718888888,passed,
2025/09/13 20:45:00,0.6256031673116347,0.6193907157349133,67.05862930289645,85.089648507139,2.9782589534470616,3.03,2067.8875731668154,2268.2356875380874,0.9719814873805223,0.9976241613275861,47.80736404400041,27.352667089708458,3.3314444316242033,1.041507112651946,1.0051857750998643,12.914097924444444,passed,
2025/09/13 21:00:00,0.6249829957265165,0.619535305418112,67.06133262804633,85.09307871424583,2.97831917826953,3.04,2067.598771498365,2267.263813926303,0.9720398093341711,0.9976730598660173,47.86488463388979,27.367663298157694,3.3342914440251845,1.043609183710152,1.0060900012550273,12.91060437333333,passed,
2025/09/13 21:15:00,0.6256129040344499,0.6195593966717032,66.97926955542152,85.02805107004366,2.9783321731764367,3.01,2065.372628164817,2268.2341186724825,0.9719553113229975,0.9976431623486718,47.815599542418155,27.31355739747729,3.328717411694284,1.04304322630707,1.006829170824094,12.906920400000002,passed,
2025/09/13 21:30:00,0.6244973500081854,0.6201322773900642,66.95541120833941,85.03887702010815,2.9814828042587056,3.04,2062.1881326020853,2262.878068768414,0.972053824697858,0.997796687253202,47.965047049436436,27.438109171083365,3.3333746790546512,1.041750513251948,1.0032005450564214,12.895110506666665,passed,
2025/09/13 21:45:00,0.6247698778378153,0.6204097429929064,66.92994705879345,85.04768306415586,2.9846495273802134,3.03,2059.5726004950134,2259.665716010266,0.9720249707058497,0.9978470105187108,47.99070839009115,27.530901932941827,3.3319309983879926,1.040323246079131,1.0018926400517434,12.89141259999999,passed,
2025/09/13 22:00:00,0.6249717979467363,0.6180179652216886,67.09781617471059,85.06859761717368,2.979120878554708,3.05,2076.4874538715057,2252.250977936033,0.972206643317364,0.9975482477144767,47.69251328642706,27.889436715676123,3.3278272715614965,1.0361629341525371,1.0011011422208802,12.895835040000003,passed,
2025/09/13 22:15:00,0.6248856468143114,0.6113512317298254,67.56286745697297,85.07398635006382,2.958522152863689,3.02,2120.286597983512,2248.3905823296845,0.9724314165599597,0.9965991879874451,46.951226735465795,28.34682709104203,3.3297920892762525,1.0163154381524215,0.9899564705789057,12.924828216666668,passed,
2025/09/13 22:30:00,0.6265601407955889,0.6174626647270135,67.45908938814812,85.36837509263172,2.9771942998228242,3.04,2088.710251686621,2256.7873286631134,0.9723297645649843,0.9974479631478693,47.52344974154458,27.93932730237843,3.329771475836648,1.030750192880624,0.9971436883777259,12.937390626111107,passed,
2025/09/13 22:45:00,0.6279603071015392,0.6166656481067223,67.6905010910452,85.54321109399777,2.975886783994653,3.05,2097.3955547027313,2259.7014527667593,0.972324044958632,0.9972989555908848,47.35864573268343,27.993908636472362,3.33014494848844,1.0302566168517842,0.9987053178823179,12.966227401111107,passed,
2025/09/13 23:00:00,0.628732365169628,0.6161573900884803,67.95283140745114,85.7566526599085,2.9769184991137947,3.04,2103.4255235698147,2261.8538416461447,0.9722948307831898,0.9972167310341163,47.31713397158546,28.06723411954758,3.338718503656678,1.0312282854875465,1.0001778270872952,12.99508089611111,passed,
2025/09/13 23:15:00,0.6320191302547045,0.6194842396365863,67.93080118578575,86.00571875114092,2.994875798911775,3.04,2081.497069471514,2264.591942988657,0.9719315202471758,0.9976201492758141,47.56639062586811,27.982323403993473,3.3358240629477307,1.0392704468306246,1.0073558748450464,13.01599680333334,passed,
2025/09/13 23:30:00,0.6312829114908924,0.6170374467145169,68.14210927737591,86.03878057720506,2.9858289324066902,3.04,2102.420306837101,2258.3294139576387,0.9722703048871426,0.9973416000960337,47.27893231114965,28.294516385919906,3.3336558937338667,1.0243461065609991,0.994675223681258,13.020452683333328,passed,
2025/09/13 23:45:00,0.628552713873758,0.615752106351697,67.81189926326651,85.62084886014189,2.9774980128718838,3.03,2101.984428881332,2256.048575306715,0.9722670476973583,0.9971771828580066,47.27511017979471,28.198995021335875,3.332758435656267,1.0257724324412087,0.9959873743103965,12.976034609999996,passed,
2025/09/14 00:00:00,0.6294966979562788,0.6180834516933166,67.61619295655217,85.02408683168898,2.9920080740320447,3.02,2077.7789995827807,2256.854672923883,0.9720397235383134,0.9975722000037379,47.64979110211027,27.697762347793475,3.3320763888537286,1.0342695741872963,1.0029367319144604,12.969258946111113,passed,
2025/09/14 00:15:00,0.6331169401135568,0.6190580906903601,68.14444742863594,85.57649470384428,3.000229445609723,3.04,2084.945528064017,2259.410453207732,0.9721445823456367,0.9977025810972159,47.562570809174595,27.87133399736672,3.332991600109275,1.036497648208539,1.0059078616080155,13.034064737222225,passed,
2025/09/14 00:30:00,0.6361790465739229,0.6200189464958896,68.48358389256327,85.96819041709372,3.0068035629365566,3.04,2088.5715890864435,2264.466999690001,0.9720889408833788,0.9977638877093918,47.46962005224781,27.90530360988334,3.3288596672699557,1.0418136835316527,1.0120684759243865,13.088731938333334,passed,
2025/09/14 00:45:00,0.6376312577774406,0.6204075506847924,68.95843551927503,86.41113652848777,3.0094014664050333,3.04,2100.1850509425535,2266.527775522412,0.9723150728793073,0.9978344761861982,47.40528558853964,28.048484226140037,3.3329508586091103,1.0286526235636673,0.9982748678539561,13.141191983333336,passed,
2025/09/14 01:00:00,0.6421363960298885,0.6221017186020414,69.43788305935752,87.02037227914549,3.020165223759696,3.04,2107.3182432006065,2268.0665339257025,0.9723945022747998,0.998003325656945,47.23183926026729,28.27573234941326,3.318901724040373,1.0297175569215078,1.0004048082103132,13.214384944444445,passed,
2025/09/14 01:15:00,0.6421766356847672,0.6297303485254527,70.11666526710039,88.0618338801625,3.0326316054789917,3.09,2108.403067619513,2275.826736430307,0.9734410181510817,0.9991874236972762,47.733403056965294,28.13914838340452,3.3172670805005313,1.006853303234107,0.9634400967511599,13.29575386944445,passed,
2025/09/14 01:30:00,0.6453180226549777,0.6296797646631835,70.64297702628473,88.52141904156524,3.029731453996973,3.06,2124.8661077272573,2287.83883262729,0.973578536378134,0.9990839409542301,47.458101094153,28.02886446764509,3.312773759650131,1.0073562889795389,0.9656258393554439,13.369310955000005,passed,
2025/09/14 01:45:00,0.6487013825056913,0.6339931579579694,70.99884475373266,89.17715120380149,3.048710148796557,3.08,2113.957456339189,2295.3698374694327,0.9734419960525468,0.9995755834703438,47.69377458071998,27.96645275917653,3.3105711014166967,1.0253253157236746,0.9790332949851476,13.442760870000003,passed,
2025/09/14 02:00:00,0.6516861973490207,0.6344450378349685,71.41473126003183,89.57805640004963,3.0490235201649316,3.06,2123.2767193950326,2307.2386780731395,0.97343904281196,0.9995289920973927,47.51855382896661,27.813874965176982,3.307449815862157,1.0270352872047146,0.9819267005032698,13.508745653333337,passed,
2025/09/14 02:15:00,0.6577668675291676,0.629143612502823,71.97758952162991,89.84500586382651,3.049356758005513,3.04,2150.6108144049267,2301.0629845677254,0.9730313929756876,0.9986886022030248,46.741186673702735,28.463045780675095,3.2996463335122326,1.0397355713208576,1.0075725308247938,13.574741583333331,passed,
2025/09/14 02:30:00,0.6606821802404499,0.6315223192199284,72.42083123175026,90.3875953372587,3.054701377938687,3.04,2154.177972116441,2313.9686619778686,0.9731223454826161,0.9989197951780474,46.73595858472919,28.252676939571025,3.2959675176351926,1.0454142869515788,1.0110792329528107,13.648853679999993,passed,
2025/09/14 02:45:00,0.6604994840598902,0.6422217060552975,72.57701169510139,91.20450638551019,3.083260231878425,3.07,2115.1826920268877,2332.98955700979,0.973196042616535,1.0003141978466938,47.7856631880416,27.56701051651741,3.3077339355022306,1.0613900108428045,1.010679394555333,13.714872600000001,passed,
2025/09/14 03:00:00,0.6658343104151295,0.638960061980758,73.1786754769185,91.59227176432094,3.0778930666379507,3.06,2147.564987394928,2329.8168995982555,0.9733910171565826,0.9998217751848354,47.03553350464804,28.049793970877616,3.2863275960460023,1.0409377974306364,1.0019838571322006,13.780902666666664,passed,
2025/09/14 03:15:00,0.6676869313072319,0.6364168913223721,74.11303752000184,92.26597262406129,3.075592448062345,3.07,2183.1670095444756,2321.672699867873,0.9739127678843786,0.9995958199937991,46.66022555448642,28.70296831056941,3.2944844922553393,1.0303025240741668,0.9970496380723356,13.855050989999986,passed,
2025/09/14 03:30:00,0.6707558147121266,0.6376072224539057,74.53464294610052,92.75426590680989,3.0847863626040803,3.07,2185.2699396869048,2327.5560425036115,0.9737847052195064,0.9996750733881732,46.63768977930309,28.736888664166088,3.2961371196777325,1.027705910506724,0.9964907748590178,13.921104046666667,passed,
2025/09/14 03:45:00,0.6725711485879954,0.6438666331581312,74.65952979912538,93.30343855168049,3.09983088313675,3.06,2165.43706478067,2346.4757843209313,0.9736902806498826,1.0003566291110164,47.0601802064686,28.189973797941555,3.2912221543589046,1.0470894531484163,1.0088869554057027,13.986166791666665,passed,
2025/09/14 04:00:00,0.6739252707382644,0.643423632653977,75.26288123184419,93.81868893476526,3.097707433656233,3.07,2186.775783087734,2348.7143917920753,0.9740246054211491,1.0003031889422187,46.849490489817015,28.383770695968636,3.291680707365243,1.0381128380949831,1.0022427571801473,14.049621629999995,passed,
2025/09/14 04:15:00,0.6786081587441581,0.6442453923557975,75.4491910891301,94.09786645116063,3.100122919728981,3.09,2190.9282971989664,2361.4271028502108,0.9737870508902983,1.0001937709012416,46.53001471999778,28.183656366073496,3.2696459755980882,1.024797327447085,0.9939895147980569,14.112861314444451,passed,
2025/09/14 04:30:00,0.6801598322531412,0.6463708359654864,75.92546742381644,94.7107309875056,3.105162369783875,3.09,2201.318317616216,2366.685829722652,0.9740417386552516,1.0004189595549635,46.49186334330811,28.24129152734115,3.2620859865838967,1.0301645395163168,0.9981513497481932,14.18439458333333,passed,
2025/09/14 04:45:00,0.6841410765290384,0.6440838995309833,76.4786849225605,95.12047311747075,3.1080619036058836,3.09,2220.4836138889477,2363.6621041023086,0.9739271269895784,1.0000547972015423,46.07471777362182,28.66089724105701,3.2595863816319643,1.0191740847901232,0.9952131025313301,14.247808666666664,passed,
2025/09/14 05:00:00,0.6877779079364263,0.6457222172201005,76.7596072056121,95.52856074699471,3.1097484970577076,3.09,2226.1435510695733,2378.4437117100515,0.97385772961799,1.0000798294613693,45.85941098560341,28.407442427161847,3.2422272356763906,1.025278590604494,1.003337199256884,14.319108320000002,passed,
2025/09/14 05:15:00,0.6912119688954542,0.6479982341540506,76.90958164080479,95.84750037560184,3.111977679155348,3.09,2226.2178068171265,2395.4395878083615,0.973735782624692,1.0001722268661695,45.70980899553617,28.023418067612383,3.222860411548327,1.0133126797396363,0.9926692020525558,14.382494652777778,passed,
2025/09/14 05:30:00,0.6933390457871849,0.6483204953020112,77.26445556855354,96.22091799125788,3.116106189513687,3.1,2232.975282194147,2400.2298115812932,0.973662487800884,1.0001347141565091,45.604982779002995,28.072542020324782,3.2220979168735346,1.015998750131209,0.9972962697476222,14.437559069999992,passed,
2025/09/14 05:45:00,0.6964728835267346,0.6485179069379552,77.7577345916839,96.72212167590695,3.11608085752806,3.09,2249.978507729211,2406.1973148422817,0.9738267722891434,1.0000800481375531,45.29582398271405,28.155210039044153,3.209537533910393,1.0222620509669635,1.006823532017814,14.509020349999997,passed,
2025/09/14 06:00:00,0.6920126445166956,0.6575197347963334,78.02213587196728,97.55139774464863,3.1340393982727313,3.1,2227.7050089344916,2424.520488943947,0.9741122128779032,1.001221056472603,46.3247063207722,27.575237200888164,3.229309744544407,1.0392062055883542,1.0059124976461873,14.580258,passed,
2025/09/14 06:15:00,0.6956822309505615,0.6565864293394315,78.56958110673307,98.03258985762885,3.134866896205903,3.08,2246.7626897464193,2427.0207467155205,0.9741608077753278,1.0010161041924677,45.949407892737305,27.802285495651194,3.2208169206618322,1.0373111462124573,1.0095922546118847,14.651688975,passed,
2025/09/14 06:30:00,0.6983760333740633,0.6563000299708067,79.11274215106548,98.53777927661378,3.1383913276334976,3.08,2261.0728762535164,2430.217591688842,0.9741780209427229,1.0009182979669642,45.743475610046545,27.980164333752345,3.2197275483309373,1.0398173114771756,1.0154680385604646,14.723105319999991,passed,
2025/09/14 06:45:00,0.696053766441211,0.6624735758971318,79.43745174671395,99.27813615012967,3.1561431431495226,3.09,2248.3267094282314,2436.5676823882054,0.9743722265990032,1.0017052741460313,46.409638379650055,27.84548709830837,3.232332234548733,1.0550063559586993,1.01915711511417,14.786197311111103,passed,
2025/09/14 07:00:00,0.7016892365543161,0.660514039625355,79.88146252621418,99.62643116493668,3.1565624911696726,3.09,2265.1794583350134,2441.70792483964,0.9741454827832005,1.0013027105067898,45.86696508629979,28.01125606592195,3.21746179424903,1.0417581810301693,1.015669122324554,14.857584163888884,passed,
2025/09/14 07:15:00,0.7045196944175351,0.6647516453009121,81.11609511473685,101.18553862826167,3.166616458438923,3.09,2291.887051729084,2463.231235097478,0.9744039665899802,1.0015983549443266,45.79198671547585,27.981229427617645,3.2108513976030344,1.0563323337170487,1.027594349199854,15.057635828888888,passed,
2025/09/14 07:30:00,0.709704715075884,0.6629939050223297,80.84001238621214,100.74560859557458,3.1529742361814983,3.1,2292.557656130131,2482.5238133342514,0.974101579481717,1.0011793692916897,45.23858751461069,27.372369660016528,3.184701765663783,1.0426642628217042,1.022616154553687,15.055708848888887,passed,
2025/09/14 07:45:00,0.7121832871886191,0.6551398227659714,81.11726426380534,100.43409228868963,3.147449942475764,3.08,2317.715648297962,2453.6859958987047,0.9740691096810767,1.0003809624598903,44.6091320768281,28.36711960408679,3.1931825432864294,1.037573698170058,1.030776053362286,15.017747830555564,passed,
2025/09/14 08:00:00,0.7108672802143615,0.6539990158607224,80.80502048492933,100.02312053981596,3.1447033382265857,3.09,2314.398303346987,2443.8621017309556,0.9741210567500739,1.0003260053778409,44.60232676226042,28.489172033185948,3.1909904731367487,1.036168771467645,1.0293245275819984,14.963317379999996,passed,
2025/09/14 08:15:00,0.7091314492575764,0.6533565707956785,80.59094035788031,99.73331379090473,3.1436529294597912,3.08,2310.8278757808125,2435.490231891886,0.9741888750288394,1.000338173314366,44.68821351386537,28.59659292750755,3.1942471383085116,1.0334698590658176,1.025365790653908,14.920776823333332,passed,
2025/09/14 08:30:00,0.7030849008523156,0.6576420590914267,80.18329047472874,99.54692365295597,3.150178832844509,3.09,2286.177792998848,2434.174189867124,0.9744059707590613,1.0010140075697571,45.47823494832508,28.29692195694585,3.210724936756671,1.0499629033744053,1.0284442511408793,14.869952899999992,passed,
2025/09/14 08:45:00,0.7036764699071649,0.6580775845357354,79.5563117382478,98.96355932756423,3.1450649367442924,3.1,2271.566920803572,2440.258512496911,0.974195378866165,1.000983533941601,45.407142501768625,27.868029401127828,3.1916892801958627,1.03453924550693,1.0135597605254532,14.818996958333333,passed,
2025/09/14 09:00:00,0.702786157390223,0.6564730211893847,79.23587983594727,98.4930319670477,3.1387108415840768,3.1,2269.037682232589,2436.117579074209,0.9741708223103718,1.000826419002624,45.33705951490244,27.827644899664424,3.1900106804671378,1.030919670770215,1.010977272789079,14.768121830000007,passed,
2025/09/14 09:15:00,0.7042962649034343,0.6531005097527369,78.89506653779155,97.90987123217636,3.1279414265551275,3.12,2273.756057546631,2431.3600261674187,0.974072061074869,1.0003937557907325,44.90746211759402,27.85952482489353,3.1747706246733673,1.021629491629891,1.008071302584052,14.717327515,passed,
2025/09/14 09:30:00,0.7044085356794797,0.6512336762256962,78.58138522775398,97.43723570518496,3.1218607884515976,3.1,2272.1500145877853,2427.706501311057,0.9739851844755728,1.0001722690741508,44.740114394149494,27.828381577368614,3.16844881164319,1.0053497805713725,0.9944844888230071,14.672297768333339,passed,
2025/09/14 09:45:00,0.6990186997618651,0.6551290374125989,78.46724846549839,97.53665718240416,3.1326798555389046,3.1,2254.474405888692,2421.6332784313277,0.9742274139731556,1.0008242232655729,45.49797952127698,27.808172927840538,3.1896763815943654,1.0141343920418235,0.9916244522965795,14.648748345000001,passed,
2025/09/14 10:00:00,0.7004711756439652,0.654090732926594,78.27706905890602,97.27356470368375,3.1283752002025933,3.1,2254.203604983924,2423.4553234332943,0.9741034228848768,1.0006390520469541,45.28111954174258,27.700852741204674,3.1781571294543136,1.0157933469068612,0.9962922660398378,14.633472186666665,passed,
2025/09/14 10:15:00,0.6978086273589061,0.6562195516224726,78.00696961488765,97.13404052868854,3.1332498777604805,3.12,2240.1022458556126,2420.2189095679782,0.974176532677922,1.0009853648999998,45.653956128624046,27.607135405672196,3.1821433262674192,1.0246393222247685,0.9990191548191732,14.60195069055555,passed,
2025/09/14 10:30:00,0.6996749203568762,0.6542060436224251,77.76868034878562,96.76804178159948,3.128629676256763,3.11,2240.539305101256,2418.2890693479667,0.973980986924867,1.0006827484751408,45.35374467222337,27.607095635240274,3.1697797144477513,1.0113934271674714,0.9909150432559549,14.575748708888892,passed,
2025/09/14 10:45:00,0.6980683453769408,0.6519812222681195,77.55247990112446,96.32799353408038,3.1220584646629503,3.11,2240.672237710412,2412.11168513127,0.9739880539669674,1.000488435275344,45.32664453863473,27.647957804818425,3.1768230818464183,1.005535648857497,0.9859708533663688,14.526263430555561,passed,
2025/09/14 11:00:00,0.6938448493403537,0.6561254456948483,77.02688168457158,96.03704124213075,3.1244145564497474,3.14,2213.0050065345986,2422.9729520629053,0.9739668557450988,1.0010397902778838,45.97245247240561,26.970451639650786,3.1845807267344286,1.0304231507977228,0.9997892228224632,14.484717017222223,passed,
2025/09/14 11:15:00,0.6979136127328026,0.6445176862826422,77.44040313155129,95.62011111640149,3.109449108562553,3.1,2257.0510655942007,2390.5600641872857,0.973906372494748,0.9996948989852846,44.84435067776755,28.238223015738697,3.187307372766969,1.010127246026098,0.9998254200224885,14.451510284444442,passed,
2025/09/14 11:30:00,0.6948711275838082,0.6471300105389801,77.00286762379598,95.39574098897948,3.115244452684749,3.1,2237.734441341568,2385.3228552908095,0.9739640300144649,1.0001088488656011,45.27406412773969,28.14284733531928,3.187976483791483,1.0018876333163946,0.9848804088703266,14.401953597777766,passed,
2025/09/14 11:45:00,0.6956447738245761,0.6438963254535345,76.78344840828478,94.92784043463699,3.1001346205677,3.08,2243.219541397201,2391.681477704669,0.9738240953255328,0.9996411683334107,44.930561332232486,27.88644231617735,3.1849680533658145,0.9966837675908662,0.9848362813427118,14.36881711222222,passed,
2025/09/14 12:00:00,0.6879479473092874,0.6504758805898062,76.42290429684223,95.01150470496248,3.117501580323698,3.1,2208.1130239960844,2387.691589539315,0.9740114566995408,1.0006785175272366,46.12035321876939,27.67064957399643,3.2129738325725894,1.0181660598932767,0.9882935779979165,14.327428145555551,passed,
