datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/14 12:15:00,0.6850937796666341,0.6542804769337635,76.28481676226129,95.10693764384692,3.121251063545,3.1,2191.3967260702625,2400.0596829900487,0.9740274063785233,1.0011498132691317,46.63464731330907,27.15807633757457,3.2238555199554835,1.0329730204643734,0.994178368352051,14.331088200000002,passed,
2025/09/14 12:30:00,0.6937644224180599,0.6413226359679538,76.87137789063932,94.8662695575264,3.105594425866909,3.09,2244.40951906902,2372.641124731894,0.9737159920577471,0.9994683235040275,45.061198181119096,28.49108502658171,3.2100668524252853,1.0091629430758193,0.998469024867297,14.33868674333334,passed,
2025/09/14 12:45:00,0.6934002392246074,0.6406597925347068,77.1255634307547,95.0782851019439,3.1071939755607882,3.08,2251.3116229843604,2368.3697389029353,0.9737966042384516,0.9994367383580475,45.07631252477267,28.729114823037907,3.2200870989777157,1.0079783044132788,0.9977553510797059,14.354246096666662,passed,
2025/09/14 13:00:00,0.689196665550822,0.644803246813067,77.08182312556713,95.2925761444353,3.115605156859668,3.07,2235.5078408621634,2371.411106616808,0.9739769875895967,1.0000489272768978,45.74388918531802,28.514867880493913,3.237898123229559,1.0263932442445358,1.0052793923995444,14.353340429999996,passed,
2025/09/14 13:15:00,0.6863010543584387,0.6473328621459036,76.40354932957621,94.80628793885607,3.1141381955805167,3.08,2212.8553654393836,2374.75973042937,0.973987028794847,1.0003991471852969,46.09212227285106,28.059842673810227,3.2307496080213456,1.0167771539779578,0.9892534387389682,14.286467396666659,passed,
2025/09/14 13:30:00,0.683383725856496,0.645779427552474,75.86692553953723,94.16526574001554,3.10903087601375,3.08,2201.685457885409,2365.340457771832,0.9739247469372336,1.0003165979252047,46.22834113487119,28.062165967905838,3.2379623147291476,1.0123019603311165,0.9835829815496971,14.199024583333332,passed,
2025/09/14 13:45:00,0.6829356783731217,0.6451822125920126,75.68054754394612,93.94585660171998,3.1060552772229637,3.09,2199.044262541671,2363.8660223877596,0.973896825715444,1.0002547954295422,46.20785095095711,28.021929195864736,3.2364803810143155,1.0095381236230996,0.9812105375026073,14.172651569999992,passed,
2025/09/14 14:00:00,0.682332068580798,0.6446473168972687,75.51058525287085,93.74725248795117,3.1037355560508817,3.08,2196.5622841555655,2361.317309670128,0.9738893394672574,1.0002125955258714,46.20577343914963,28.01740059421096,3.2358707893616376,1.0066516475181002,0.9784550765510737,14.146452955555555,passed,
2025/09/14 14:15:00,0.6814075447245297,0.644114359214442,75.34002187281433,93.54785026585725,3.103468060187276,3.08,2191.0350898234074,2358.7213344757965,0.9737820539234614,1.0001715696750058,46.28543098615535,28.013264176734697,3.2416111071518827,1.005149637277033,0.9766435750727229,14.12002374444445,passed,
2025/09/14 14:30:00,0.6821022899841745,0.6394903954211879,75.23600541209453,93.1504886667748,3.097069003736728,3.09,2199.078481422551,2345.8801099693087,0.9736102599901342,0.9996338095735398,45.952022209220104,28.40217922972917,3.246034948755214,1.0032877036512977,0.9818077401603911,14.076050376666668,passed,
2025/09/14 14:45:00,0.6807247974147957,0.6333856227387419,75.29068432633726,92.77428348981437,3.086571902262563,3.07,2219.3382278997246,2325.8064971320596,0.9736531931595531,0.9989784721835558,45.578912574745,29.050022947372128,3.2585483861690285,1.000971662481042,0.9860267497563159,14.028916000000008,passed,
2025/09/14 15:00:00,0.6782844189080068,0.632087268688016,74.91394264750295,92.32221762121377,3.080997634896331,3.07,2214.7231469684866,2320.674173171568,0.9735970858327555,0.9988529329578708,45.62451325639544,29.030567739700558,3.2610469080443463,0.9977042684351966,0.9817761788814793,13.973548416666667,passed,
2025/09/14 15:15:00,0.6805758371306738,0.6333440930594367,75.26953563751088,92.77266462229272,3.086750611344731,3.04,2218.155413665375,2326.063938664531,0.9736072317864058,0.9989658830795833,45.59970581355241,29.0462485185686,3.260397512728235,0.9997375156209837,0.984776492099978,14.026871863888895,passed,
2025/09/14 15:30:00,0.67770698336029,0.6312306756576977,74.84000271165678,92.22657521675087,3.080307952753318,3.06,2213.367165224444,2319.1246729765444,0.973457196123061,0.9987335022584783,45.635251493940764,29.073079662110825,3.266731326047884,0.9992589864683638,0.9839133885503731,13.961470655000008,passed,
2025/09/14 15:45:00,0.6699646663772943,0.640893625151121,74.17196233641997,92.15588938595252,3.0967812304047135,3.07,2161.575455285102,2325.6316946603424,0.9737980174493511,1.000205041534016,47.052025682745125,28.314534884093145,3.2875807189410473,1.0107892666603284,0.9729465780580471,13.89589887888888,passed,
2025/09/14 16:00:00,0.674511880952087,0.6424026604500488,74.74808655156765,92.83651927602011,3.0973814643447612,3.04,2173.203126425869,2347.34444400242,0.9737364661785062,1.0001818309873727,46.80575495330114,27.989252817709424,3.278368378357249,1.0021386900992757,0.9679552314554578,14.001860253333328,passed,
2025/09/14 16:15:00,0.6697499735521091,0.641924302275481,73.55322485391251,91.6679105279325,3.0923267875446814,3.11,2142.304531757994,2338.522570930547,0.9733926236708107,1.0001873215067958,47.125390726377425,27.680378496380538,3.276350126008626,1.018440288008816,0.9789713369603741,13.856181679999999,passed,
2025/09/14 16:30:00,0.6682214572908162,0.640166116545359,73.63645507720501,91.61803469088349,3.0893764418505314,3.07,2149.378173309422,2331.7814862599075,0.9734696216602807,1.0000347161368601,47.110887715994004,27.91584029791911,3.2878542950466967,1.0067649109528358,0.9681932058909579,13.843989084444434,passed,
2025/09/14 16:45:00,0.6689421637949607,0.6406716057240079,73.77124789244012,91.79789762154647,3.0924107449320046,3.07,2149.3892367940034,2334.0095435730823,0.9734299169349729,1.000078803674834,47.13656527567157,27.92190374310609,3.2904137074025437,1.0077772981377398,0.9693704064009485,13.86451056222222,passed,
2025/09/14 17:00:00,0.6707579625841974,0.6406818175549531,73.97097491464427,92.01673273573626,3.0936255863337445,3.08,2154.149683373945,2337.5800199900746,0.9733930271502924,1.0000252011045134,47.01519243439216,27.942574264374944,3.287296594457192,1.00692757785156,0.9707313576511204,13.895729937222212,passed,
2025/09/14 17:15:00,0.6699736594198255,0.6404932087311552,73.88616737153073,91.93558586058742,3.092159547672038,3.08,2153.0750312426526,2336.2948071733394,0.9734054692910089,1.0000175092613217,47.04449015000586,27.943689557111945,3.28869228687736,1.0080350011144994,0.9711993323237028,13.881847808888885,passed,
2025/09/14 17:30:00,0.6672726472018708,0.6384070814825044,73.47288922655991,91.39235194588059,3.0842725886711184,3.09,2150.8561303765646,2328.85997393462,0.9733596355742367,0.9998033824452685,47.02923939478812,27.977409179743077,3.290548492125067,1.0075344748129405,0.9703630717618891,13.816665585555556,passed,
2025/09/14 17:45:00,0.6674382569981249,0.6385944682662701,73.50616382076281,91.44538099769868,3.0845810384032957,3.08,2150.759234520766,2330.505840996672,0.9733463241247854,0.9998152050912706,47.038415711101145,27.948288786470897,3.2914071869813672,1.0046784047290473,0.967586578068471,13.822825280000004,passed,
2025/09/14 18:00:00,0.6664731267394137,0.6375420834297201,73.36969868079716,91.258775964854,3.08095999275276,3.08,2151.5037824910314,2327.2606661847085,0.9733323662785899,0.9996981155807146,47.002548665792865,27.99697829685779,3.2923078012357894,1.0026415914386169,0.9659710888805882,13.798894083333328,passed,
2025/09/14 18:15:00,0.666423404068248,0.628080204986264,73.60478435242179,90.8697698435711,3.0629041482471866,3.07,2190.9005910686333,2304.3966461743184,0.9733182637495722,0.998532515330566,46.186108763770534,28.916960776350436,3.2987222552575117,1.007430969466668,0.9832848204924669,13.768664555555555,passed,
2025/09/14 18:30:00,0.6655842237260373,0.6327449510385095,73.60915931184152,91.17108686047253,3.071327898587358,3.07,2175.465369036245,2313.1412581951863,0.9735023209821906,0.9991700939629424,46.641339038367384,28.57229822050173,3.301150783096326,1.0054912698805156,0.9740422027585424,13.785982760000003,passed,
2025/09/14 18:45:00,0.6672359303241991,0.6330826523234255,73.73763148026794,91.34182135700671,3.0724032204978804,3.08,2177.812547116722,2317.5471926209952,0.9734586180548571,0.9991535919495976,46.54604568779438,28.52966096283273,3.2962630467841936,1.006285658920481,0.9763886272425779,13.811557741666677,passed,
2025/09/14 19:00:00,0.6680253234993291,0.6335780050166558,73.85564369102055,91.51223056244716,3.073415851157263,3.07,2180.030279989104,2319.5021685055754,0.9735111904772017,0.9992017683298806,46.51583305096968,28.537403707172405,3.293970465817498,1.0061185973341753,0.9765760234998185,13.82893435,passed,
2025/09/14 19:15:00,0.6620126872009505,0.6304974373117056,72.84694680650277,90.32664197727476,3.06003550994764,3.08,2165.0659555756497,2307.8237935628,0.973286344613029,0.9988895781813881,46.655012644620626,28.4143101778899,3.2996838663862085,1.003957069495448,0.9722238700115033,13.687201464444447,passed,
2025/09/14 19:30:00,0.6613181613872041,0.6305321231726924,72.80663685345962,90.30011177982813,3.0594482463468258,3.09,2163.5136338005027,2307.965978468944,0.9732816391718806,0.9989042884902244,46.714073698259504,28.389614845997198,3.3032949968951058,1.0016995262912591,0.9692786640770003,13.680260458333342,passed,
2025/09/14 19:45:00,0.657800678798297,0.6405076354975788,72.37490258566747,90.53061056897597,3.079219259579862,3.07,2113.5198078364447,2326.988149105523,0.9732520760898101,1.0002262122682608,47.88895482888113,27.430341501020674,3.3162546038949987,1.0309811477390662,0.9799529123218738,13.673297623333333,passed,
2025/09/14 20:00:00,0.6580173434712858,0.6398813922381499,72.39570806802467,90.55279233920548,3.0805161539102537,3.08,2113.837291691692,2325.09996323639,0.9731269039203684,1.000127096284345,47.864412713302485,27.5391374155691,3.31995809895524,1.0320977868976005,0.982106512231949,13.674217919999995,passed,
2025/09/14 20:15:00,0.6593418514010915,0.6313930380112717,72.76952593159695,90.39221541187958,3.06426655774249,3.06,2155.8434963619366,2304.348480779762,0.9732540812264154,0.9990796529452771,47.003837460750496,28.48556978228603,3.318337007206652,1.0284619331570652,0.9913700957007933,13.667217116666663,passed,
2025/09/14 20:30:00,0.6602455432502393,0.6306154078869604,72.77591756522459,90.3966781121416,3.062621838368915,3.07,2160.0444838855283,2302.898367122261,0.9732319177791352,0.9989508380316232,46.844464907384285,28.582283449645164,3.3120349710222516,1.0301033770056567,0.9953142850807383,13.668306238888883,passed,
2025/09/14 20:45:00,0.6597526104805721,0.6339454924552563,72.53257067463262,90.4020886664395,3.067351079645885,3.08,2143.055672528606,2310.6476908233067,0.9732063337307285,0.9993555328995707,47.14180267839907,28.202828000311648,3.307067236125342,1.0328417633204567,0.993413322200836,13.66107182,passed,
2025/09/14 21:00:00,0.6587393180975558,0.6352322433109173,72.46725683096335,90.438054128903,3.0684191361332065,3.08,2137.8760727359395,2311.9759890821556,0.9732932346539588,0.999549008626131,47.30470395437308,28.107675996123746,3.3091650223452134,1.0329732234187408,0.9905611104938938,13.654011219444445,passed,
2025/09/14 21:15:00,0.6583891480190686,0.6360377111566851,72.34418828373796,90.38941299711233,3.0687284557267516,3.07,2131.8204722853966,2315.275120200991,0.9732330008225007,0.9996311084060485,47.39440504047968,27.95011198771813,3.3086512094325835,1.0308369224015284,0.9874370916706399,13.646928789999993,passed,
2025/09/14 21:30:00,0.6592133038850164,0.6342915906439889,72.39422209388887,90.36596109105307,3.0646359784527184,3.06,2140.3647111115033,2312.94173715873,0.9732115424529594,0.9993800647412684,47.161857539245275,28.10439663191477,3.3045232074157065,1.0306259978029624,0.9907279346336001,13.647763164444447,passed,
2025/09/14 21:45:00,0.6565491421195974,0.633960319769057,72.53496093441815,90.45580347935712,3.061171069492205,3.09,2149.223572857172,2304.138767521514,0.973675449420406,0.9995013368115749,47.25884090705169,28.36944359054492,3.3142320161217302,1.0212566462277064,0.9781367169255124,13.632503958333333,passed,
2025/09/14 22:00:00,0.6555037266651118,0.6329832303735443,72.39974961057263,90.27024119258105,3.0571547412937408,3.09,2149.873109709858,2301.673800726933,0.9736721674889519,0.9993925940641708,47.23225509078479,28.389551619132533,3.31555036792214,1.0209686634563984,0.9785316618267392,13.60906774333334,passed,
2025/09/14 22:15:00,0.6551120258261959,0.6320657198060696,72.30741533770347,90.15072308555096,3.053814743548413,3.08,2151.648805277798,2299.683401012105,0.9736580330702842,0.9992736322864884,47.15959260686341,28.433977758502238,3.314254965949578,1.0185965693002448,0.977576180155732,13.593543919999993,passed,
2025/09/14 22:30:00,0.6541663673555658,0.6310115078488132,72.16454314718813,89.9557605566669,3.0499975705546296,3.08,2151.8382634387167,2297.480929435645,0.9736170432536788,0.9991456557814096,47.12835351324927,28.448300218485524,3.3158058380608573,1.0174437233291267,0.9775124176261761,13.570412728888888,passed,
2025/09/14 22:45:00,0.6538801015207415,0.6344866810586005,71.74614544386395,89.8338387309941,3.0579189631454415,3.07,2124.848691520442,2308.1604536745353,0.9732357175213474,0.9994993136241331,47.50727679161179,27.932505728506133,3.3139989145868625,1.0280514106084437,0.9840803764872341,13.555782728888886,passed,
2025/09/14 23:00:00,0.6529298828038103,0.6336651017370473,71.66997552656754,89.73593979364132,3.0556874284417597,3.09,2127.7265738785036,2301.1107245937246,0.9733529796443747,0.9994515834118903,47.46937456178663,28.121681663230003,3.3130256324011307,1.0255238989800926,0.9820168840573977,13.53314245555555,passed,
2025/09/14 23:15:00,0.655361588685072,0.6406568414100408,71.92672579213684,90.49187514707339,3.075937783504073,3.12,2106.167488337442,2318.0225824049203,0.9732700067229535,1.0002641562644397,47.96657648110767,27.688334134032274,3.312880089103249,1.0535371801366338,1.0000741180669228,13.608533399999992,passed,
2025/09/14 23:30:00,0.6612725891527736,0.6389689096566991,72.69394907350922,91.20285915634153,3.075566371404785,3.1,2133.2564106766745,2323.9905763102265,0.9733135094374601,0.9999091940383338,47.385299780372115,28.000186152545066,3.3012333758053907,1.0368754902711492,0.9930264615302723,13.708558942222215,passed,
2025/09/14 23:45:00,0.6648855582150945,0.6370583833140289,73.84677236772161,92.16830694186557,3.070535331623725,3.07,2173.6780033913788,2328.822883326153,0.9738211929748002,0.999656365710777,46.90587837549087,28.407696704451624,3.307008249999776,1.0230651432764903,0.9863514073509776,13.825088053333333,passed,
2025/09/15 00:00:00,0.6823434094341033,0.6543813625165095,76.67593131682105,97.35706984999135,3.1179011964960814,3.09,2192.934353037584,2408.8162000844063,0.973558157306521,1.0009218400160447,46.92533108489968,28.063219778120548,3.2854470339963973,1.0590192755231533,1.0233219875283854,14.34780355555556,passed,
2025/09/15 00:15:00,0.6583391575343883,0.6349838713927383,72.67229797498621,91.95169846504986,3.0567409736084015,3.08,2157.1431218531525,2310.788629688141,0.9735320920160837,0.9993713528937724,47.01456183694269,28.980327630391127,3.3113627326946173,1.021211321327651,0.9840335549613682,13.657310052222224,passed,
2025/09/15 00:30:00,0.6524321192192402,0.6321255010482334,71.1884792202076,90.31592927309487,3.0292548110883817,3.08,2136.7445878069125,2315.0294097574492,0.9732163199171711,0.9989413809769304,46.98321047747046,28.184617079279306,3.2965001194529395,1.0020780502591566,0.9634328576629405,13.485557800000002,passed,
2025/09/15 00:45:00,0.6409220831462834,0.6326777979651226,70.10441419909424,89.22724299843199,3.018490565312788,3.09,2109.719093994034,2299.8974966664982,0.9735469427569771,0.9993332326663408,47.78867121024746,27.93682266291039,3.3225677800911466,1.0143946169731362,0.9645284852560441,13.310386075555558,passed,
2025/09/15 01:00:00,0.6339779220380806,0.6277148702316481,68.91914425546851,87.76241402755741,2.996984941410958,3.1,2099.250382068884,2283.5234126704836,0.9733736655290047,0.9987952847884253,47.77040052475883,27.876422318534896,3.323855164335314,1.009309424396335,0.9636534152285813,13.135107064444446,passed,
2025/09/15 01:15:00,0.6258858193307255,0.6230431720115938,67.81442755886897,86.39935430766144,2.9755958791968653,3.08,2091.427402757999,2266.7101917605155,0.9732969693264701,0.9983095659097073,47.8245064809782,27.857253181271304,3.328843508141444,0.9977897419641518,0.9542115352099092,12.96805626722223,passed,
2025/09/15 01:30:00,0.6151834716422125,0.6216632667932172,66.40116984078918,84.94882806155525,2.956408777040476,3.08,2064.762745640857,2262.668472945161,0.9730638393767312,0.9982031031765912,48.3102241445837,27.23954711518789,3.3362639798658202,1.0032135359797059,0.9538788223781752,12.793655636666665,passed,
2025/09/15 01:45:00,0.6039422632857894,0.604868371168456,65.60527768530716,83.17719384555657,2.9059777571359153,3.05,2118.8864840207775,2226.8581113090922,0.9728430271175126,0.99589003506853,47.2822733040584,28.231871410805116,3.3473560043967825,1.0052575852472652,0.970006140878019,12.62863713222222,passed,
2025/09/15 02:00:00,0.5950401488174334,0.6040687187429574,64.20435642614848,81.81299156915206,2.8923320840304116,3.06,2088.132136847014,2220.9812789069642,0.972465339896759,0.9957923089646061,47.728235373655075,27.688223301701925,3.3475845627162055,1.0082926881706693,0.9685700951945249,12.46338698611111,passed,
2025/09/15 02:15:00,0.5828249339647117,0.6038707782221691,62.489008311174345,80.13858221617235,2.87465626516114,3.06,2045.0260795859158,2219.962732672213,0.9720357452189466,0.9958429177524152,48.49136284408976,26.73281443409656,3.357944013229958,1.027079218580786,0.9780167882133902,12.26037681,passed,
2025/09/15 02:30:00,0.5694585092447823,0.6008122892622585,60.72544199263982,78.24080020151183,2.852065030147318,3.03,2012.474074982235,2202.995795142434,0.9717666675434343,0.9955963408127653,49.053752627699424,26.24441459389864,3.366725575333201,1.0266571827687918,0.9719728571896076,12.022794202222224,passed,
2025/09/15 02:45:00,0.5484994378543286,0.580424492355871,59.3606419681144,75.75301251358037,2.773547764416714,2.99,2086.155231678224,2175.3413698443005,0.9714152433785033,0.9922953941447422,47.94440050824418,26.785026672412997,3.378746100190215,1.0288289565039337,0.9825473501814121,11.819464372222225,passed,
2025/09/15 03:00:00,0.5414838699879472,0.580746576681484,58.018334925512235,74.42807072739377,2.767250309794139,2.9,2036.2913253219278,2179.223663948343,0.9705954262295217,0.992355374745806,48.6416233226115,25.75516319979887,3.394981716118897,1.0696217812882811,1.0168932531569201,11.665385159999992,passed,
2025/09/15 03:15:00,0.5789417028888979,0.5991940174756824,60.99182823955358,78.47986995153052,2.87756503509894,2.95,1993.019786978461,2201.292071410179,0.9703578391364229,0.9951762514731988,48.827710725837974,26.599735045470506,3.382683076865076,1.1004065995979182,1.0580320479362912,12.069405150000007,passed,
2025/09/15 03:30:00,0.5991154616273556,0.6000500280046928,63.61032832467113,81.18975175928998,2.910554162603276,2.98,2060.917624247765,2199.1270662027287,0.9709548057396132,0.9951141953431786,47.52395588527386,28.31606663668259,3.3476595211540365,1.0634431289227693,1.037376415620378,12.399090806666669,passed,
2025/09/15 03:45:00,0.6128461870185744,0.6115955340059831,65.82140123870343,83.93189701585258,2.934631351768392,3.01,2086.3938188976313,2248.1476567581863,0.9721461032720359,0.9965795081743087,47.49701232088912,27.741997512731174,3.3306722112309113,1.0316896118612668,0.9962886830373398,12.720281309999995,passed,
2025/09/15 04:00:00,0.6194175163542458,0.6187230539367631,66.28085123467164,84.75932239023297,2.960617804344668,3.01,2062.132528019929,2266.048652451533,0.9720152545870021,0.9974930167139188,47.897056457384345,27.292367038246944,3.328127918921851,1.0444733771897086,1.0042705703128592,12.814090263333334,passed,
2025/09/15 04:15:00,0.6149311781434801,0.6125697719308729,65.97712444213377,83.95624212997143,2.9370641673295337,2.99,2084.765265320975,2257.5296544300377,0.9721135730547753,0.9966711222560849,47.484273265509124,27.41278379559032,3.327250844484354,1.0331731642042774,0.9984022215906745,12.753598812777772,passed,
2025/09/15 04:30:00,0.6120198360535406,0.6148115901427609,65.47374476352914,83.52048848995068,2.945242395177326,3.01,2058.247263163729,2251.462489119363,0.9719688274332556,0.9970912278114681,47.99627754947348,27.21487798923589,3.3333825880535444,1.0379727938317909,0.9978556198596125,12.693139873333333,passed,
2025/09/15 04:45:00,0.60855055737892,0.6128659564524134,64.95594972101384,82.78327783344992,2.9377541978567696,3.0,2050.5718033885432,2246.7309761326633,0.9717866082894338,0.996866855223747,48.07585770643987,27.031376434809697,3.3364247842132437,1.0368188124552402,0.9975465730046509,12.624419279999989,passed,
2025/09/15 05:00:00,0.6046040900603826,0.6109651255296685,64.54737357167907,82.16044943203353,2.92862556084403,2.99,2049.067127634872,2241.0096461800836,0.9717978358710193,0.9966695473153496,48.13246597461745,26.930540538561303,3.339023603100309,1.031727165209456,0.9921306675006574,12.564028497777773,passed,
2025/09/15 05:15:00,0.6032254004183181,0.6052928204506419,64.83196747795473,82.01380400949098,2.9180381522015275,3.0,2083.1928571834237,2221.919149498933,0.9720551648786634,0.9959381745611002,47.61919353525211,27.726466876330626,3.3410664658813896,1.0381424086230444,1.0039959684817508,12.562481084999995,passed,
2025/09/15 05:30:00,0.5973001074267696,0.6035420252714953,63.899283944404786,81.11806329906699,2.8993719757278664,2.97,2071.871520698529,2222.869378678712,0.9718740564225511,0.9956431306560666,47.696744364207674,27.28010957975303,3.336253246753305,1.0330566398692662,0.9981245840878401,12.452051406666664,passed,
2025/09/15 05:45:00,0.5915301729627735,0.6026791262396638,63.2455136053317,80.41987730043282,2.8898486042644387,3.0,2061.1472286717426,2216.5134084373576,0.9718943944078627,0.9956095893702861,47.950716224204456,27.09196092274582,3.3404791153756874,1.0324662645959566,0.9939716925592692,12.361791621666663,passed,
2025/09/15 06:00:00,0.6108941732900144,0.6098449568664092,65.28457928542309,82.6440731576626,2.9390789635395893,2.99,2071.0582244092684,2232.9586734895493,0.9719321396080736,0.9964931288697454,47.642615612161826,27.532790747869168,3.3246876905240232,1.034529782297556,1.0019162051372585,12.649845523333335,passed,
2025/09/15 06:15:00,0.6369122950203384,0.6195081646466316,68.22875272055919,86.03309085317984,2.994723099929568,3.01,2097.36843135841,2262.8438508820786,0.9723701238903295,0.9976365111812401,47.07928694547543,28.048059968183235,3.2995053986379377,1.0323756965301085,1.0060679493174676,13.057628442222214,passed,
2025/09/15 06:30:00,0.6354689684427562,0.6213830906651452,68.14612256089994,85.40125201681812,3.0031827937187705,3.06,2087.7333249059184,2254.219808596133,0.972776321400593,0.9981306331415167,47.41109641431703,27.79258559205091,3.294124103628941,1.0106653244036574,0.9806037534441954,13.039678941666661,passed,
2025/09/15 06:45:00,0.6265404833171868,0.6175746755697838,67.37767866973424,84.85711174559773,2.9637621452173595,3.01,2097.9955819350753,2265.0147897830443,0.9729221991547016,0.9975271273630292,47.315311917886596,27.349540453428236,3.3045117141857427,1.0075203592624857,0.9751081943875737,12.930924978888884,passed,
2025/09/15 07:00:00,0.6361379661309491,0.625818491062638,68.14848021378656,86.33047501409827,3.0022827876513913,3.01,2074.9263854182727,2282.0962010182343,0.97250366623788,0.9984521577824712,47.65032249364808,27.292888579478547,3.299663446255335,1.035166421529702,0.9982213393360303,13.08101391666667,passed,
2025/09/15 07:15:00,0.621511409549948,0.6119611361353413,66.90654388088558,84.12791879668553,2.9454496053228665,3.04,2111.6315155691677,2251.328281090621,0.9727873777772216,0.9967519699921694,47.026981591373925,27.664282712823095,3.3077355163851463,1.0082086614457526,0.9799201190767927,12.850878211111109,passed,
2025/09/15 07:30:00,0.6250944271311444,0.6180916969869771,67.12453952345652,84.76324287659313,2.968728129191417,3.04,2088.956674935208,2253.5215170305014,0.9728929026006536,0.9976638475738386,47.47472133128456,27.627159893570173,3.3042040585483927,1.012512035074995,0.9783637922014505,12.891637158888887,passed,
2025/09/15 07:45:00,0.6269702565806495,0.6198536229465282,67.55014890583035,85.27170130108657,2.97354257889164,3.06,2093.5906552453716,2258.388901125028,0.9731614033992744,0.9979390319869645,47.524136261824076,27.64646555478948,3.307770621953684,1.0022804254370898,0.9662454796789718,12.940796513333336,passed,
2025/09/15 08:00:00,0.6296752356523865,0.6198449322627294,67.84012324756345,85.55889718205073,2.973914952386136,3.04,2102.315884474393,2262.8695219152814,0.9732147154499257,0.9978768811723937,47.31078315952713,27.67895632858897,3.3010101115415074,1.004368850320248,0.9705268171584454,12.981690150000002,passed,
2025/09/15 08:15:00,0.6312745843808125,0.6202913010210003,68.04976042123343,85.7946772049919,2.97408564781476,3.05,2107.648509938112,2266.7659305334128,0.9733267364083736,0.9979144499994861,47.21226722853605,27.666411684886334,3.2970734255863166,1.0057261769806758,0.9723010926294071,13.009883204999994,passed,
2025/09/15 08:30:00,0.6304535513866686,0.6207897725735788,68.00049363127556,85.78192278977939,2.977315450957891,3.04,2099.3951791861505,2269.664682827549,0.9731210336801652,0.997974035567159,47.415725917809866,27.54571634226839,3.3092830406510414,1.0326478312924385,0.9966040731533296,13.00806943333334,passed,
2025/09/15 08:45:00,0.6322044610657872,0.6225406063599715,68.09919778102397,86.03091131444383,2.9865410980383853,3.05,2097.999101397756,2259.647500289624,0.9733794694579276,0.9982905950189572,47.4191426064267,27.896019966799564,3.2958693536357235,1.0095357375772311,0.9735168999660228,13.014290666666666,passed,
2025/09/15 09:00:00,0.6354016486062481,0.6208068562928724,68.94231036334143,86.7082105598038,2.9799407060552983,3.03,2130.469019558056,2267.6848214194156,0.9737348660433978,0.9980044202676583,46.96787756723152,28.090209377969625,3.2982515809911215,1.0010374779342743,0.968140760801349,13.106237662222227,passed,
2025/09/15 09:15:00,0.6290782901337753,0.6196378732673474,67.6620791839455,85.40807428031555,2.970911887058945,3.02,2100.6659408873397,2262.579947360155,0.9731959514949972,0.997832474672306,47.28046198693961,27.624217641323728,3.2956144351651604,1.0078503304802517,0.9742855479324297,12.96281907555555,passed,
2025/09/15 09:30:00,0.6342886823612268,0.6219903655204143,68.05401716537696,85.99271032731744,2.9856319450096627,3.0,2093.439522779029,2273.4928539152975,0.9728310538365108,0.9980132172145775,47.299060102339325,27.53283980153235,3.296087224779335,1.0354705271862068,1.002482790487431,13.03805280555555,passed,
2025/09/15 09:45:00,0.6396676652898852,0.6207535162985108,68.69262544065954,86.6649339444828,2.9999181399177397,3.04,2110.125325175226,2260.4270694176225,0.9727285134780851,0.9978201113106748,46.90865714480948,28.402925206771247,3.2884167754164224,1.0374293040270561,1.0104654619374123,13.111299409999999,passed,
2025/09/15 10:00:00,0.6391665370854808,0.622125626444798,68.81340731137863,86.81135120691097,2.9948202525139154,3.04,2113.4612565727903,2270.536843918327,0.9730184547643719,0.9980010928181562,46.96953474778299,28.083616279981133,3.288378480903829,1.0256877267065327,0.9956359124034471,13.129286298333334,passed,
2025/09/15 10:15:00,0.6368815358595432,0.6289724617528942,68.76027308192873,87.14608669741294,3.0028854190223866,3.08,2089.7667450560366,2288.376129366436,0.9732969407138947,0.9989563720649892,47.70446696329045,27.341022565883623,3.2967961845112193,1.0410187773911561,0.9969246661594513,13.1470614,passed,
2025/09/15 10:30:00,0.6395206078159346,0.6255399757059287,68.96213685396287,87.17812393279904,3.0010563576693903,3.03,2105.045413293853,2281.7434362466292,0.9730777812941903,0.9984217123488571,47.252264654715894,27.767057955565384,3.2922443181213805,1.0210847268258192,0.9856205246072629,13.165000566666656,passed,
2025/09/15 10:45:00,0.6412876504389435,0.6267985112580635,69.1765630998933,87.49031650666382,3.006062451454281,3.03,2106.793316800976,2284.044002353868,0.9731379227342155,0.9985632271069679,47.2297779381503,27.81315950193008,3.287263616514521,1.0276905651703816,0.9913802430356307,13.199131195555553,passed,
2025/09/15 11:00:00,0.642264490571188,0.6282392446064009,69.38496779007765,87.80659742090818,3.011805581968403,3.04,2106.2645356866205,2286.4136715826157,0.9731804037854282,0.9987460257679928,47.30994637690283,27.841159119270284,3.288918827034529,1.0281874557298694,0.9899059921083233,13.229892744444445,passed,
2025/09/15 11:15:00,0.6416499477257229,0.6307692747386777,69.56810728343204,88.08167652587032,3.006352093984974,3.04,2108.283713625183,2302.9183655694915,0.9735576166484479,0.9990747247753374,47.456950695571905,27.329120579830136,3.289876801607276,1.019545575951593,0.9760842182202982,13.26162660777778,passed,
2025/09/15 11:30:00,0.6455871011677936,0.62462418076517,70.01797230835481,88.21798256851461,3.0088081490866005,3.03,2133.542784955675,2284.6776718838855,0.9731560548865065,0.9982100158830992,46.80162964817301,28.305883475150775,3.2926894305956593,1.0297558692185638,0.9983262083463176,13.293577714999993,passed,
2025/09/15 11:45:00,0.6479469071226769,0.6247891326526093,70.24697101758603,88.47710794562143,3.009380391873136,3.04,2139.4031950149993,2291.2402444143418,0.9731090759781936,0.9981452620641555,46.63334869775203,28.259856684087886,3.2869269206838703,1.0334788447125025,1.0037451086914528,13.333491490000007,passed,
2025/09/15 12:00:00,0.6468436958091099,0.6314717051496728,70.25631915745349,88.88749810203335,3.0227889001322525,3.03,2113.3584282659585,2308.221466407434,0.9731395165526503,0.9990148096861994,47.354781118156595,27.61927951704401,3.2981609247127226,1.0343484369269245,0.992676022028479,13.365502626666663,passed,
2025/09/15 12:15:00,0.647996778076995,0.6353286429556116,70.32994269267908,89.23707660070282,3.0324258562283735,3.04,2101.5868795350502,2316.506839881852,0.9731504399729541,0.9994782443226853,47.61003029716136,27.37311087387864,3.2941522705090533,1.0484225834871916,1.0014263966302652,13.39754163,passed,
2025/09/15 12:30:00,0.6491724198940706,0.6392609149380125,70.3080674991546,89.50677469018969,3.0431869925725157,3.05,2082.953708325371,2329.9913224741654,0.9728986655083884,0.9999007935429213,47.940635266363564,26.93845063506887,3.295016772406048,1.0622007508726508,1.0102108173635356,13.429416916666668,passed,
2025/09/15 12:45:00,0.6523480667710847,0.6355714282620974,70.86024035424607,89.8419490798742,3.0418712063706903,3.02,2109.1284599205887,2321.630688189628,0.9729260514051962,0.999393782041458,47.430144588345094,27.569903349508184,3.294346767864128,1.044161562944267,1.0001663269490357,13.477798674999997,passed,
2025/09/15 13:00:00,0.6558517315825169,0.6268019742257251,71.4233587775786,89.87652654780109,3.0310509015085625,3.02,2152.7582214207705,2302.576843299951,0.9728202719049266,0.9982229083810463,46.45736605482426,28.6074741772272,3.29348283475473,1.0486555525623487,1.0200464320163698,13.504347364444452,passed,
2025/09/15 13:15:00,0.6545643833609767,0.6339121100296823,71.01239867339196,89.98586339531212,3.049355524575679,3.03,2114.8438416483823,2308.659533686164,0.9727454760263661,0.9991782637371313,47.21469935138671,28.144931028518666,3.2906184728701318,1.043275902332485,1.0040437289386424,13.488834455555562,passed,
2025/09/15 13:30:00,0.6509813937329508,0.6283864780919696,71.34980559309565,89.83600126816538,3.029334956527528,3.06,2149.321529198581,2295.594091229416,0.9733693745709876,0.9986561966317805,46.88740370341372,28.636197830954806,3.3086492506527625,1.0245966353216633,0.9880724483245866,13.465138267777778,passed,
2025/09/15 13:45:00,0.6509254252375217,0.625771871972627,71.26288166330474,89.57398968597256,3.0197802642034786,3.06,2157.5857254305756,2296.2122578154354,0.9732806524492331,0.9982675124996105,46.6263561518853,28.61775227623722,3.306668327217848,1.0233176569042322,0.9912344795698174,13.449491250555562,passed,
2025/09/15 14:00:00,0.6488481568796461,0.6249982553785505,71.10275967788783,89.34319850149737,3.0144431518245787,3.05,2157.7435807198613,2293.370693603344,0.9733819023062648,0.998223261207305,46.67647789481216,28.598201912062432,3.311150840577818,1.0219631078473417,0.9891406199878614,13.417630942222216,passed,
2025/09/15 14:15:00,0.6539286849924048,0.6343258548958453,71.29677568499544,90.23955970801096,3.04413406083565,3.0,2121.7993354046093,2320.161343649085,0.9729137953566346,0.9992162608692872,47.27617691682648,27.887209833651927,3.3028505108612953,1.0478510965097374,1.0055198924684565,13.521923800000003,passed,
2025/09/15 14:30:00,0.6550372520565572,0.6252263189345183,71.4091179074301,89.78210689728411,3.029547351779984,3.01,2150.231023015696,2307.177611848993,0.9724199095736921,0.9979481490282518,46.51734868818939,28.511063741888442,3.3128247804395596,1.0566737105331634,1.0292572955399986,13.503930525555552,passed,
2025/09/15 14:45:00,0.6547742963595118,0.6243821535551333,71.3404001415745,89.65445084965086,3.0266254198370985,3.04,2151.3997769196694,2307.0296468948427,0.972365586862239,0.9978249749767975,46.458079296995976,28.493436831632483,3.313041776150403,1.0576798950152295,1.0315885693200024,13.493995826666673,passed,
2025/09/15 15:00:00,0.6648392616773252,0.6373515094760781,72.61020865539498,91.8879458784746,3.0743766007735016,3.01,2127.5282172150974,2341.342834521589,0.9721907694134643,0.9992714590496502,47.10838487231162,28.064731555255175,3.3100475708378596,1.0829091692057344,1.047632917572338,13.738992593333338,passed,
2025/09/15 15:15:00,0.6556803507880951,0.6356645085131177,71.31891218707835,90.35209602975598,3.0533009488883667,3.09,2107.6772075016743,2332.150874096343,0.9723484060494998,0.9992455122922321,47.448610337909955,27.56537217527179,3.3119488969469977,1.059742476148898,1.0170820284496762,13.556131294444445,passed,
2025/09/15 15:30:00,0.6561924451361208,0.6331428455879208,71.77796493777127,90.58912092034657,3.0529961151849223,3.07,2131.6266747587706,2313.7185040852023,0.9728084346981608,0.9990742064034865,47.16095478571583,28.320901516900264,3.3118908267354317,1.0409742294477833,1.0017931050673783,13.571621561666673,passed,
2025/09/15 15:45:00,0.6538143911063778,0.6307503960702312,72.10948783765049,90.61313360605898,3.0435347093923686,3.07,2151.333082778722,2308.1397394351934,0.9732529996937218,0.9989069025567704,47.087917330690274,28.544516286095288,3.328377813023726,1.0291258969422574,0.9900684644305895,13.572560319999997,passed,
2025/09/15 16:00:00,0.6542566679180356,0.6354520687206363,71.78410967320846,90.60674205935412,3.057086564995425,3.07,2121.887835449429,2318.1207143678143,0.9729290388556837,0.9994429248056405,47.53934637850121,28.05087222374295,3.323966703816701,1.0393333454757419,0.9940677077134371,13.573490486111115,passed,
2025/09/15 16:15:00,0.6552779698308884,0.6339140613964804,71.95527500988774,90.63949000279564,3.0582332948601683,3.07,2129.179847076368,2313.596357353528,0.9728639302528986,0.9992466710668615,47.389643766203655,28.280794857813817,3.325989293978915,1.0437040621498053,1.0013845804381274,13.587046109999996,passed,
2025/09/15 16:30:00,0.656409237499211,0.6389118917439298,71.80488322117203,90.79961466105244,3.0725906801365883,3.07,2101.8270629299727,2328.892508020108,0.972508070762122,0.9997844836937175,47.84233696673263,27.69675571873595,3.32590041019724,1.0566566212827497,1.008230817454752,13.613787660000002,passed,
2025/09/15 16:45:00,0.6572159121073272,0.6379136921758244,71.89982597339873,90.77429428012942,3.0702605544706616,3.06,2107.963396565356,2329.54147909134,0.9725065601083326,0.9996379070121955,47.69835268688778,27.715861727882686,3.3237824590013028,1.0557367285750852,1.0094844036744755,13.624296179999993,passed,
2025/09/15 17:00:00,0.6583162374804786,0.6362204528677401,72.00774260969361,90.72484547534786,3.0675596683783777,3.07,2116.231868753464,2328.44763604175,0.9724577871412204,0.9993944745191051,47.485754533435426,27.813938219109918,3.321422083133333,1.0524063319855264,1.009778484746871,13.634319587777778,passed,
2025/09/15 17:15:00,0.6566599875018235,0.6355219192957093,72.04922618848673,90.64468677834031,3.066233282954344,3.06,2118.2176297429032,2325.18514455083,0.9725356881315276,0.9993745667032284,47.57813446188584,27.874662522550526,3.332973420486237,1.0568781362292332,1.0126192379351466,13.624509476111117,passed,
2025/09/15 17:30:00,0.6585369433083009,0.6273563797557448,72.16867578444955,90.20299034534595,3.05336925235523,3.04,2144.9484933727767,2313.9547295172333,0.9721010824344625,0.9982273291293584,46.829412030765894,28.412461284096445,3.335836702487076,1.0639279736089098,1.0337887739209441,13.614677999999996,passed,
2025/09/15 17:45:00,0.6573080738280481,0.63290886345962,71.8134550978679,90.18639060984374,3.0689924774246813,3.01,2109.9051319368577,2323.0252439899277,0.9718587908329335,0.998951127581294,47.51773033079722,27.86950047842575,3.341700747945552,1.0887815509479506,1.0490109231546556,13.604629976666669,passed,
2025/09/15 18:00:00,0.6551471117739839,0.6230475571755599,71.5593004880939,89.24605924154113,3.051187769975888,3.03,2135.6356083928504,2293.0501539084257,0.9716789665388219,0.9977722262702542,46.86563733187151,28.73727360782583,3.349050781529551,1.082329170433532,1.0571313685948818,13.512751834999998,passed,
2025/09/15 18:15:00,0.660448342076175,0.6293969733485603,72.51822214348668,90.4919903236918,3.0561463275298197,2.99,2145.802981407627,2329.7000929166134,0.9721530493282422,0.9984292865941744,46.894880787514026,27.991496023056797,3.3368809124513414,1.057821398775153,1.0257942060976628,13.677792284444447,passed,
2025/09/15 18:30:00,0.6610844449966837,0.6343103924914121,72.42600753813336,90.79040511726494,3.084544939308857,3.06,2117.062642709685,2318.7905399568367,0.9719513685697092,0.9991513778164368,47.467057734160555,28.243489309493036,3.338969891866076,1.07332472725177,1.0347698762250228,13.682588486111106,passed,
2025/09/15 18:45:00,0.661601823317183,0.6326316925602387,72.58794046037087,90.76739561365271,3.0769088778042963,3.06,2133.3118695942712,2315.1073990866425,0.972261567104772,0.9989720765538076,47.174666672940724,28.40462533040217,3.3297869371076385,1.0605911040146447,1.0252079175309508,13.687380739999998,passed,
2025/09/15 19:00:00,0.6613599934120925,0.6340806685975771,72.60269405877689,90.80383182694348,3.0788391101924435,3.07,2126.9356999119314,2322.8860798408086,0.9722215075872276,0.9991392882424585,47.34705137897553,28.11802908673182,3.3346249059086075,1.0605224077237625,1.0224801639745322,13.700285328888883,passed,
2025/09/15 19:15:00,0.6614956910207834,0.63300910422383,72.6818220591259,90.76189945002602,3.0774260886467517,3.09,2134.711557193128,2316.0070025211076,0.9723796015256493,0.9990558329083962,47.21639421186561,28.339286862181922,3.3309557160992322,1.0523480261604397,1.016038717268666,13.696757408888883,passed,
2025/09/15 19:30:00,0.6599418503861452,0.6337479673427668,73.01719779328921,91.05122635163687,3.0799749685949522,3.1,2143.154009566767,2308.0672055447294,0.9728749848471957,0.9993238567442337,47.36644963505785,28.624146304421767,3.3408135247602218,1.0378020320953258,0.9985794617467337,13.709649922222216,passed,
2025/09/15 19:45:00,0.6605988674423907,0.6319266196280033,73.1804872061246,91.0302999164634,3.074478283837079,3.1,2157.76085678093,2302.971348451566,0.9730956473993629,0.9991251021516592,47.09480651964274,28.837082006592812,3.3341893284893422,1.0272601163226298,0.9915022954647583,13.714424294999997,passed,
2025/09/15 20:00:00,0.658490409015182,0.6325080616260155,73.09416825245057,90.9026075496661,3.0752169638123266,3.12,2152.730778993096,2300.5712376845254,0.9731999686747788,0.9992847242060541,47.31411552308012,28.785755960303828,3.342945113645389,1.0276423122685787,0.9881902828946141,13.694869906666666,passed,
2025/09/15 20:15:00,0.6574380367018549,0.6342839970978553,72.60407352738785,90.47271896316927,3.0701659157326184,3.11,2138.1170709057465,2310.8642526931876,0.9731527487335595,0.9994573683020139,47.44476536294255,28.18672858106224,3.3304679234998456,1.015914946870794,0.9732258206331016,13.659110819444438,passed,
2025/09/15 20:30:00,0.6578950275021754,0.6321221870571123,72.46347011904493,90.1560741450448,3.063924148539393,3.12,2143.6520612266345,2307.953165848599,0.9730801292874472,0.9991525222668347,47.1927901937366,28.22795365218822,3.321891504451995,1.0135763487834915,0.975515286217246,13.639380754999996,passed,
2025/09/15 20:45:00,0.6559800545181643,0.6312813832652099,72.357926121705,89.93663128843814,3.06208106128317,3.12,2143.137557790503,2302.1242519331017,0.973137118113784,0.9991216591264078,47.275005054746316,28.304289195994457,3.3292669825186323,1.0144225089263017,0.9756035332270155,13.611752,passed,
2025/09/15 21:00:00,0.6576437302172523,0.6281191583767377,71.97475422521133,89.36149171373926,3.0535382082825846,3.13,2145.8497891830916,2300.1515059913095,0.972804319476982,0.9985945026918155,46.8363078410463,28.27107618975276,3.3088443591060592,0.9953757610360788,0.9660032577193037,13.576034828888892,passed,
2025/09/15 21:15:00,0.65714679679357,0.6263625080170075,71.90275447072783,89.13413794259564,3.051766362437907,3.12,2148.6718830133395,2293.519428503164,0.9727399237769361,0.9983958222342438,46.74988719786357,28.43259081416404,3.3108152580276276,0.9934188976475441,0.9664395769337476,13.556530019999995,passed,
2025/09/15 21:30:00,0.6529201153840629,0.6311820886598551,71.82278874382024,89.256822200485,3.0611277020754932,3.14,2130.594576985226,2291.642723826613,0.9731878790068761,0.9992325280416232,47.47020845622325,28.24374359975903,3.325962760002214,1.0101485902047915,0.9702700518139344,13.537033106666675,passed,
2025/09/15 21:45:00,0.6556592758120057,0.6258350838320914,71.79773361195569,88.90032637962523,3.0506615565978543,3.13,2150.4286236107446,2283.2615354858553,0.9729819158362748,0.9984496809982701,46.77194746607872,28.61132702049907,3.3083655851557103,0.9959184889710484,0.9682721014376892,13.525688122222224,passed,
2025/09/15 22:00:00,0.658163230291826,0.6224810264848408,71.64199552513958,88.52986492746489,3.042992485734076,3.13,2158.917795824309,2282.723442758256,0.9726708701936221,0.9978775604559085,46.26531826083387,28.647421306793465,3.291042382908964,0.9822324242108017,0.9639758912723512,13.515880913333337,passed,
2025/09/15 22:15:00,0.6580610838397669,0.6214608765334965,71.58149795953595,88.35694145440728,3.041004383614009,3.12,2160.260638395437,2281.0543595549516,0.9726078115177473,0.9977411667177508,46.19447889109481,28.65783316259607,3.290720813802005,0.9800297522163027,0.963519360603731,13.506058377777775,passed,
2025/09/15 22:30:00,0.6571870747404543,0.6246785166330686,71.32952281873243,88.262237841692,3.044787058500709,3.14,2143.0219963787445,2289.544306698377,0.9726102169022278,0.9981572483313731,46.525316522636636,28.1958211585275,3.287268137321268,0.9814488732403928,0.960181534793264,13.496220515555553,passed,
2025/09/15 22:45:00,0.660260115830614,0.6212121157646088,71.37146308151146,88.05695475969425,3.0344292151269925,3.12,2159.992043736558,2291.062658523621,0.972485264847474,0.9975730187817103,45.907594139610914,28.252792638873846,3.2679194035400077,0.9660746993328291,0.9540226034539729,13.506410426666665,passed,
2025/09/15 23:00:00,0.6595637207090358,0.6367557417142335,72.05278770729981,89.74299482490322,3.0689976660680007,3.14,2115.951279890953,2332.078201937546,0.9727961361644232,0.9996098060118225,47.47880801596646,27.08724388727406,3.302754800318477,1.0137714779162605,0.9730320411597,13.650992098333324,passed,
2025/09/15 23:15:00,0.649880220217022,0.624955412341011,71.59247869974453,88.61621278190327,3.0404147916115964,3.1,2149.5732484812675,2280.1858104700714,0.9732445077651425,0.9984855604518227,47.08325647283204,28.527539121825797,3.333369833848618,1.0094987285657506,0.9762060468130651,13.468304966111116,passed,
2025/09/15 23:30:00,0.6463917260728809,0.6287876537813407,71.06475548051166,88.47436105693204,3.038789089321451,3.08,2124.411269857419,2293.626180747275,0.9731968097404448,0.9989580400534358,47.60185560096986,27.8555413040591,3.3387022385544483,1.0179303289086055,0.9764560879772566,13.425484001111103,passed,
2025/09/15 23:45:00,0.6461169638378708,0.6313461360964321,70.62860430351107,88.46900738313882,3.048721383359419,3.07,2102.352444007626,2289.9268314876563,0.972921001328949,0.9992576428501055,47.86186080956875,27.881805691725543,3.3311436801252134,1.0273775396319282,0.9833325486157912,13.390835748888884,passed,
2025/09/16 00:00:00,0.6531923313767726,0.632453825001503,71.5676301818419,88.91501597977646,3.0649960592651326,3.1,2116.49565864273,2297.122995557315,0.9729570549534837,0.9993557602010856,47.61540060097683,27.84894863367183,3.3210363197814123,1.0351635286880991,0.9940039685338407,13.527723782222218,passed,
2025/09/16 00:15:00,0.6529676985749523,0.6318956012331985,71.54793387562403,88.86141499276343,3.0620868450873884,3.08,2118.930971858252,2297.175283885876,0.9729797331678993,0.999282018778366,47.56276524183635,27.844330950271633,3.3206687115102334,1.0318003773794475,0.9914330699087203,13.522500872222219,passed,
2025/09/16 00:30:00,0.6522640771358319,0.6304000128353772,71.43993965571222,88.67012299967364,3.0560704533316994,3.1,2123.1060716292272,2294.738396566111,0.9729979175791206,0.9990952931486341,47.44727125060557,27.88743602539431,3.319486432760056,1.0319520642267295,0.9934787828254977,13.501243946666666,passed,
2025/09/16 00:45:00,0.6507438467887908,0.6284616416976234,71.57249715349478,88.64702509400713,3.0501918611515006,3.09,2136.09833513877,2285.891273161282,0.9732913199457868,0.9989521101434266,47.345754249181745,28.198566251345483,3.3258845196224303,1.0200578630143333,0.9823235796207465,13.487916713333329,passed,
2025/09/16 01:00:00,0.6497865425420445,0.6278588354969297,71.53094193941803,88.56761763141635,3.0488672208772276,3.1,2136.5830990009827,2282.958577898629,0.9733027000164439,0.9989061682063518,47.373475935039586,28.26421424283405,3.3306893771703217,1.0216944381497188,0.9837435623033833,13.474595750000002,passed,
2025/09/16 01:15:00,0.6507065070415469,0.6299200510758893,71.13439937480521,88.36558420030907,3.0515241611892177,3.06,2118.6107427790193,2292.7195779419653,0.972980134643733,0.9990490129044433,47.47593108407631,27.807989480474472,3.317322446776005,1.0276878306722823,0.9895512481499831,13.461281056666666,passed,
2025/09/16 01:30:00,0.6497372383092652,0.6301633977709009,70.99709176513588,88.25846466100145,3.048617104661021,3.06,2117.852541544742,2290.7247287149003,0.9731394876395867,0.999123825617405,47.495709503662525,27.788331926857158,3.3125049311509853,1.0274814834199364,0.9883857111070978,13.440064073333335,passed,
2025/09/16 01:45:00,0.6489107324028747,0.630793076904126,70.96136377233456,88.26541808515107,3.0499256131801626,3.22,2113.9788361124183,2291.001747766406,0.9731569467835094,0.9992326362556068,47.623929694567956,27.743803269737217,3.3168999140233724,1.0354902642151758,0.9941748328566579,13.434863108333335,passed,
2025/09/16 02:00:00,0.6032179019367935,0.6039815164885239,65.06578134170658,80.7625264990132,2.9354609780955947,3.04,2077.9352383275254,2200.911529353382,0.9724004770103822,0.9962221327043336,47.930393072164804,27.580897919330166,3.3496081029622418,1.0206616728915343,0.9883123315653296,12.56038771777777,passed,
2025/09/16 02:15:00,0.6027605535979171,0.6084969454182401,64.37391749492213,80.42383752430487,2.9468654659225813,3.0,2037.6818517277097,2207.6132880296664,0.9719825520548725,0.9968226810383205,48.44888733838395,26.96168475808358,3.3391508457676453,1.0253553192446059,0.9884422803125524,12.510313639999989,passed,
2025/09/16 02:30:00,0.601476366370836,0.5995709635805455,64.50033348543018,80.0223219635161,2.9263933844322536,3.0,2075.9274843074754,2193.661191645466,0.9717484662548427,0.9954596030617553,47.669115773602,27.653692315250503,3.3478274480885606,1.0360815963071406,1.010802787851445,12.494496055555553,passed,
