datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/16 02:45:00,0.6035325968468765,0.6024673344393577,64.26424252574922,80.03331471219587,2.941011355281001,2.99,2052.672015743731,2190.254957823369,0.9715243195346827,0.9958951186563341,47.90644454246487,27.634797234588397,3.3380565012172916,1.0373047087577858,1.0114135554572836,12.478496408888892,passed,
2025/09/16 03:00:00,0.600201384601776,0.6042547804546783,64.11520554940513,79.96304937057668,2.933104237672716,3.02,2051.5644950740752,2197.4147098229346,0.971950197892346,0.9962094070381224,48.12829742191834,27.24695862682084,3.3357123807600004,1.021517640409904,0.9891757070943128,12.462698911666667,passed,
2025/09/16 03:15:00,0.598177537367199,0.6019361257165027,64.03962243125042,79.74273169695113,2.9219891385572683,3.0,2061.4402033222136,2198.233256857042,0.9719678294064984,0.9958566207099027,47.9878831915272,27.208667242965134,3.34011536731002,1.01970486484507,0.988634167452236,12.446719584444441,passed,
2025/09/16 03:30:00,0.5976827724769563,0.6054250123248353,63.777655729004536,79.71731350583107,2.9324915153285818,3.01,2037.4660509159798,2199.0041207432564,0.9719061751519347,0.996421409848924,48.424657618581904,26.973897489977436,3.3408191997179677,1.0308227376780423,0.9943781733756577,12.423412833333332,passed,
2025/09/16 03:45:00,0.5991029754381679,0.6054846981578521,63.94257056280311,79.89832206110924,2.934079050388939,3.02,2042.115840384,2199.4468039168933,0.9719389556106776,0.996405101200607,48.32190113848273,27.0730295319068,3.3375596697921264,1.0306917462951581,0.9953491475907585,12.44508009555556,passed,
2025/09/16 04:00:00,0.6005239786870868,0.6034199113210056,64.19182910211504,80.0407610909046,2.9310439688098695,3.01,2059.5228555608437,2193.875978285715,0.9720290380954084,0.9960784887749964,47.97215350826649,27.455328520080496,3.3316650523634594,1.020105423698769,0.9892178015094956,12.466898998888889,passed,
2025/09/16 04:15:00,0.6027981166880892,0.6084703684422778,64.3183214319192,80.47270116381051,2.9430259023192225,3.02,2041.3262435067697,2207.196759498802,0.9721036594351674,0.9967974032309436,48.33796832017174,27.01510309456669,3.3301167971766934,1.0222250030590978,0.9858108211129916,12.503513244444445,passed,
2025/09/16 04:30:00,0.604602890676215,0.6092586030571112,64.46687347234125,80.6667484721066,2.942661757130967,3.04,2043.5041189347062,2215.480428215652,0.9721349130268018,0.9968481443232335,48.25658045634686,26.83419740891996,3.3247492984227396,1.0216881077416162,0.9858958976991503,12.532750951111108,passed,
2025/09/16 04:45:00,0.6048988964159129,0.610455443845883,64.62941717093796,80.87834588326979,2.944353768786937,3.0,2042.5236175184225,2221.3779279036726,0.9722237240493075,0.9970278968047503,48.37046751186038,26.69327507879726,3.331149260861091,1.0227580257160764,0.9846245979302696,12.554434584999992,passed,
2025/09/16 05:00:00,0.6094834135996923,0.6110484680516703,64.8593669592962,81.23134406748,2.9593548111990575,3.0,2039.3529097954079,2215.2506892417864,0.9719076447562656,0.9970415127486986,48.23657645157803,27.10942965353444,3.3240709036131935,1.034334964338406,1.0001520848786267,12.590881630555549,passed,
2025/09/16 05:15:00,0.6111577900882629,0.6134237257794478,65.0720534372997,81.58127172465281,2.9650982294450277,3.01,2035.6066051877544,2223.005638767435,0.9719942971534902,0.9973581749490771,48.35417985099286,26.940976277375086,3.323953925034556,1.0381690490893332,1.0013656327202394,12.627203624444448,passed,
2025/09/16 05:30:00,0.6136949924357699,0.6125216028678107,65.50298312865917,81.94480257965976,2.9620764960775277,3.01,2054.3776179816045,2224.6288962007598,0.9722490035179333,0.9972042542896639,48.02306443656002,27.150550365960626,3.3173117018088196,1.028252698694844,0.9946835158666667,12.674744622222216,passed,
2025/09/16 05:45:00,0.6172436916962825,0.6200161229148056,65.64698919221355,82.54816529712745,2.983676799994149,3.01,2024.8633919888543,2239.171056314237,0.9722693016590976,0.9982450992493113,48.58006088960823,26.637716344987865,3.314884249035027,1.0407996593187723,0.9991919591154667,12.722500657777784,passed,
2025/09/16 06:00:00,0.6207033875034528,0.6206828721733298,65.9757703840009,82.94635339472013,2.9883591715939772,3.0,2030.7176326862566,2242.622841708054,0.9722945241946188,0.9982773404480102,48.4089663593154,26.744517130846727,3.307720302545869,1.04359855157622,1.0040576128256629,12.770276199999996,passed,
2025/09/16 06:15:00,0.6236680654463153,0.617733384969138,66.46457039630712,83.2691939027191,2.9845434488994913,3.01,2057.1518392113776,2237.5998206572467,0.972430757342103,0.9978257879630867,47.88482055275652,27.260883290121416,3.301083861427223,1.0337040546821952,1.0008668383863646,12.817872931111118,passed,
2025/09/16 06:30:00,0.6264858411722488,0.619229064486211,66.77449592917122,83.66685339220884,2.988700191613258,2.99,2059.333094556087,2245.4435525305125,0.9724987756098163,0.997985401302217,47.83748270814868,27.169751684049388,3.297777215998365,1.0357143631377264,1.0028337352374084,12.86568679,passed,
2025/09/16 06:45:00,0.6304406720423253,0.6180388369525238,67.22785094685035,84.08964679816249,2.9958523907887753,3.04,2076.7433001736913,2231.1500859226935,0.972678114668579,0.9978433226199671,47.4432095014324,27.92563616906528,3.285080211005577,1.027083057505898,0.9995439122234523,12.905812700000007,passed,
2025/09/16 07:00:00,0.6302427860878086,0.6186300188566306,67.78416885129825,84.5334156351477,2.982833738288125,3.01,2098.9669281278316,2246.287872241473,0.9734250484737733,0.9979845529136603,47.34143622522093,27.610780008500484,3.2896282831160377,1.0027120998681072,0.9720023009689213,12.961172619999994,passed,
2025/09/16 07:15:00,0.6345244509728347,0.6193041445899844,68.06186381998343,84.9025562730023,2.9961900465353506,3.02,2100.0693879269597,2239.285961611368,0.9732883632132718,0.9980343988021797,47.17769120060253,28.031077943078877,3.2786704139955463,1.002418400279747,0.975049409528842,13.001533306666667,passed,
2025/09/16 07:30:00,0.6346788415085775,0.6234626428561791,68.39502887466305,85.46132973946597,3.007061075185892,3.07,2094.187410199465,2245.339077200967,0.9735733547910796,0.9986543713956353,47.5522591092214,27.920113145239522,3.285566746512406,1.0101967317879486,0.9747549088588805,13.049221185,passed,
2025/09/16 07:45:00,0.6337462818514528,0.6307427464184401,68.51191417449655,85.92562681996041,3.0091626860777674,3.04,2079.131232217093,2273.285344968546,0.9740633328659454,0.9996177660825993,48.109068052309695,26.899194811515155,3.283695987737514,1.002007539705535,0.9542380052976489,13.097129558333338,passed,
2025/09/16 08:00:00,0.6451822485971725,0.6278790570161055,70.37403686735833,87.64912829159124,3.028290273068775,3.08,2132.7920009069153,2262.279041885114,0.974159215292913,0.9991055406400966,47.18228947756339,28.377305598374505,3.2797329420134287,1.0157259032874422,0.9776660863178557,13.30955088833334,passed,
2025/09/16 08:15:00,0.6673519645255065,0.6418998179547931,73.16080237420162,91.44246157675026,3.081146012637425,3.1,2157.046158242673,2310.4139769683934,0.9745073948346404,1.0004523691628835,46.832102758580234,28.3543889017482,3.2346069195620903,1.0064157363861042,0.965551176773049,13.764896982222226,passed,
2025/09/16 08:30:00,0.678811738563334,0.6360242215701971,73.03326459874181,90.99774940243634,3.051100707352704,3.09,2184.6101996764546,2347.728983690513,0.973730064093414,0.99906829416361,45.20836482932628,27.484518565046915,3.1683885970725387,0.9672109292383028,0.948811172011822,13.82862328833333,passed,
2025/09/16 08:45:00,0.6725120885137023,0.649305156496012,73.21718012468926,91.96441808327702,3.0828868522463844,3.1,2139.1837913670615,2362.0871939035474,0.9742077516587285,1.0009758720559694,46.93389898672863,26.806005401555414,3.2059740269226076,1.0019671604659026,0.9577157465083443,13.876909138888886,passed,
2025/09/16 09:00:00,0.6796234728155982,0.6449711053096943,73.68049374013161,92.2355332550786,3.0853849089947243,3.12,2165.797857124142,2348.376450217769,0.9740478284062088,1.000323177385179,46.06609524274211,27.64009511014592,3.180571369783946,0.9949387866791535,0.9649468303928498,13.927965284444443,passed,
2025/09/16 09:15:00,0.6786077645399697,0.6479222492020488,73.8732535717128,92.53881847381629,3.082113789391207,3.09,2163.194930835246,2371.9423759417878,0.9741328363833393,1.000603944281906,46.32849048498585,26.93934386563465,3.189176492154886,1.002935036761785,0.967379445991199,13.977809229999998,passed,
2025/09/16 09:30:00,0.6828075391679886,0.6412957449406287,74.67869516952531,92.89417607470672,3.081605890745791,3.08,2200.242883036913,2351.889650600012,0.9741215831708147,0.9998089007112293,45.60907638620288,28.03616387561291,3.197406097024147,1.0025849615827094,0.9804565066306318,14.02787843111111,passed,
2025/09/16 09:45:00,0.6806436673291034,0.6463073375624869,74.91662589215929,93.46559303725947,3.09657737578004,3.1,2191.3338497328255,2352.4254836613427,0.9743806521187439,1.000507539250305,46.158103718138264,28.053149296723277,3.2047735078939303,1.014628671814506,0.9829868768216551,14.070102352777775,passed,
2025/09/16 10:00:00,0.6896652565770961,0.6415565940815704,75.08154309096358,93.35769767036203,3.081031577781577,3.09,2216.5033970826375,2366.445068454865,0.974011431347089,0.9995811374760071,44.977532164084174,27.914366022051393,3.1636056751872053,0.9868937324060388,0.972760570054756,14.120208941666668,passed,
2025/09/16 10:15:00,0.6842996955252617,0.6506780341968713,75.17282562316673,93.99540755617751,3.0959696672653676,3.09,2190.7325800680683,2386.226319412176,0.9743157920360627,1.0007695423764675,46.08482619602013,27.179010684875642,3.1830572181946164,1.0102456307263712,0.9772345992141546,14.170125921111115,passed,
2025/09/16 10:30:00,0.6880378290102821,0.6492198988005154,75.5022999340362,94.27013412041072,3.097811591175895,3.11,2205.6224862889208,2382.261851313784,0.9742948004091271,1.0005187193921048,45.66504825576736,27.53999357985306,3.169388976858408,1.0025010933460523,0.976060719670074,14.212401280000002,passed,
2025/09/16 10:45:00,0.6906915299078498,0.649077341914321,75.96872939115275,94.74559811729208,3.1034680189671207,3.13,2219.5272819342968,2378.694820460137,0.9743820150240415,1.0004681567337188,45.43808857030038,27.905820954559733,3.162875747997491,0.9995618215651885,0.9764397340248141,14.270435238888883,passed,
2025/09/16 11:00:00,0.6934404308923409,0.6481270858007561,76.14388930577388,94.80163235710872,3.0936121750924266,3.13,2230.0455392001663,2396.0251897762028,0.97430656758745,1.0001931893454352,45.087398623856615,27.500085611580417,3.153725599788182,0.9921910297559347,0.9734031938659551,14.311268729999991,passed,
2025/09/16 11:15:00,0.6908451105842588,0.6540492253170541,76.24116877828989,95.30059431084065,3.1083811637307956,3.12,2212.565326754649,2403.9950039963855,0.9744174690464842,1.0009529219045643,45.77418485037453,27.222399603771812,3.163864455018175,1.0038033066399996,0.9741024164488766,14.350029173333331,passed,
2025/09/16 11:30:00,0.6940740774866789,0.6526735229749143,76.53006155698044,95.5074721246504,3.10827755638532,3.14,2225.6994994354372,2403.4668547000288,0.9743810562196883,1.0007086101354488,45.40378230585973,27.435073183781547,3.1533460340443535,1.0058690774432983,0.9816050238849785,14.38873388333333,passed,
2025/09/16 11:45:00,0.6928152154498074,0.6512268025936556,76.66223745950624,95.53554530877452,3.1132970945940435,3.16,2230.47298674159,2385.975768916732,0.974483477697021,1.0006676655607223,45.46024006627934,27.994501069335417,3.165081640094998,1.0100998260224066,0.9861078127071787,14.372376498333338,passed,
2025/09/16 12:00:00,0.6939953399991124,0.6513912335927748,76.35966875010058,95.21341659997253,3.1035911098545794,3.15,2227.0371032505122,2399.6735818025886,0.9744142725608722,1.0005771797257694,45.27604913402439,27.45494453905387,3.148089347719357,0.999592640574924,0.9769244538177857,14.359418149999994,passed,
2025/09/16 12:15:00,0.69217409303196,0.6562215201020684,76.2644492615264,95.41145187345876,3.1110301206442585,3.21,2205.716772739864,2419.045523864327,0.974255486011019,1.0011033997744576,45.85048853438407,26.760443548751855,3.1579726769230825,1.0167299223457162,0.9851188469389562,14.387774805555555,passed,
2025/09/16 12:30:00,0.6966447024137817,0.6499585340533628,76.37595947700174,95.15634931570867,3.1050775392233265,3.16,2231.690515718575,2394.3888790414935,0.9742680947964536,1.0003493448582697,44.97234388263312,27.679751532458944,3.1359365707317224,0.9871014582907955,0.9696049825168652,14.36433522333333,passed,
2025/09/16 12:45:00,0.6903107509994812,0.6543025886145604,76.12754303684653,95.07229675072081,3.10452992642094,3.16,2210.741223936532,2408.535793265879,0.9744868568024717,1.0009928947408213,45.79610304988728,26.95001048363612,3.160604048272949,1.0053602313325152,0.9741866078729957,14.34068373833334,passed,
2025/09/16 13:00:00,0.6955562315393126,0.6549996946414575,77.13673670118504,96.14507971861268,3.1113347384858874,3.14,2235.9020801313964,2419.9548272429706,0.9745379854822674,1.0009089991004723,45.44012277507301,27.16267395135303,3.155288694257037,1.0070498653056938,0.98091415375407,14.48592933333334,passed,
2025/09/16 13:15:00,0.6882883222172994,0.6492264147046105,76.16006880817207,94.69059610643008,3.1032539190618533,3.12,2218.089415273632,2385.371244385201,0.9743946440674363,1.0005478852454033,45.748026970726315,27.630268861439994,3.1877638299610647,1.0183118521957737,0.9907065577329077,14.285707333333336,passed,
2025/09/16 13:30:00,0.6893673980673345,0.6475921110654589,75.88962350133161,94.28168014504168,3.0958283341170656,3.12,2214.098766399658,2393.1708334077616,0.9740974153624112,1.0002534169432744,45.57200879666674,27.29691797008937,3.183890861746041,1.0079240187547795,0.983893327729302,14.263315770000002,passed,
2025/09/16 13:45:00,0.6894603370370344,0.6425693756866493,76.13640341237318,94.2029573578683,3.1004534138587965,3.1,2229.9313760225687,2360.6986993297255,0.9741113800568852,0.999811661348924,45.31723142549055,28.41065718008272,3.1980484702309444,1.0126388161677808,0.9952562861359435,14.233034688888885,passed,
2025/09/16 14:00:00,0.6826644162828868,0.6463799718546483,75.77421837532054,94.02692150880199,3.1067346502049613,3.09,2207.253905942823,2355.8649312289263,0.9744015642172594,1.000506539181705,46.148670050430766,28.216746172658297,3.2196447312811456,1.0342250387975183,1.0029397701201894,14.176399404444446,passed,
2025/09/16 14:15:00,0.6805894725614636,0.6443184397339046,75.27325865277103,93.34862352153208,3.0990719156718014,3.08,2198.6107803466225,2350.454116877452,0.9742885675434936,1.0003187833418146,46.18046762485789,28.11271053719186,3.22463133168946,1.0249886861325648,0.9941689175529844,14.097879265555559,passed,
2025/09/16 14:30:00,0.6805267955560871,0.6437008218428384,75.23504207685046,93.23286071147743,3.096075470888896,3.09,2199.6564426544896,2351.4855161969986,0.9742824793973882,1.0002409053385977,46.13427102929662,28.04883584125815,3.2250169113157896,1.025341879317872,0.9951317001373134,14.090678983333332,passed,
2025/09/16 14:45:00,0.6804400269021084,0.6434837192146392,75.33040763787189,93.2973282315889,3.096384559379744,3.13,2203.292507431844,2349.062348050626,0.9743634373609777,1.0002407327539888,46.117536803746994,28.153875714277437,3.2263864247460265,1.0237877918249814,0.9937437586531042,14.095841283333327,passed,
2025/09/16 15:00:00,0.6799801432181359,0.6435203324818798,75.33736583042581,93.30641845106531,3.0986542820228578,3.1,2200.7525145372774,2347.8086268420307,0.9742996757572122,1.000259808143501,46.20552008498335,28.189924820595042,3.232596225332547,1.028881763553299,0.9980673694489004,14.09441845777777,passed,
2025/09/16 15:15:00,0.6801627576557553,0.6419180571570245,75.13784267563368,93.00626587651342,3.097421252704758,3.08,2197.9186382129687,2342.334544781232,0.974131700504059,1.0000693117653996,46.120745458588104,28.281543685537077,3.2324099660798904,1.0184703915757305,0.9903360885421696,14.063076701666663,passed,
2025/09/16 15:30:00,0.6760822647909795,0.6439292386058147,74.91395871108998,92.83811621081433,3.0955121753363954,3.09,2186.0291222712335,2346.898943224682,0.9743025400116812,1.000412102427661,46.567433542538105,27.920485088990684,3.2465378491312893,1.035141725143473,0.9986618117519409,14.03173401666666,passed,
2025/09/16 15:45:00,0.6738957291889269,0.6406084140832001,75.09066352025448,92.81222386489176,3.115943425159433,3.08,2170.9988258377407,2327.276626414035,0.9734278815657511,1.000109586801961,47.05486165856036,28.6242217065686,3.309276543450428,1.0308876637038737,0.9962063681538987,14.016371819999994,passed,
2025/09/16 16:00:00,0.6731171709618993,0.6412179722129276,74.71751762967452,92.4597764851864,3.1114606991628055,3.1,2159.9155742507287,2334.7666336148327,0.9733002537747125,1.0001420342861023,47.14101918865168,28.206333964463447,3.305399225274528,1.027366717651483,0.9910129104207842,13.985027045000002,passed,
2025/09/16 16:15:00,0.6722489322952194,0.6396387865768601,74.56798757453473,92.19114865988773,3.1060841209691326,3.09,2161.9035912983754,2330.4671229749415,0.9733188591006936,0.9999800274951451,47.064185441326906,28.26049484423389,3.306401491820902,1.025086007324665,0.9898673166609037,13.953681341111109,passed,
2025/09/16 16:30:00,0.6670785527481491,0.6445246145699698,74.31159858017745,92.23925822501486,3.119984285836586,3.11,2136.4768395000824,2325.832400817204,0.9734806994421797,1.0007641273393055,47.875290968118144,28.14410383801577,3.3246553938705627,1.0430255206942987,0.9941645686831662,13.922334708333327,passed,
2025/09/16 16:45:00,0.6691254710030595,0.6396035741526501,74.18871715595289,91.78079749063565,3.1045051923313602,3.08,2151.453222509152,2325.6144574618456,0.9732939472965235,1.0000524538489801,47.29574854911199,28.177332123874493,3.3135379288231595,1.0263888175735014,0.9873286230536422,13.89907985888888,passed,
2025/09/16 17:00:00,0.664424174204088,0.6466156763231983,73.63340393481262,91.66907940288955,3.11710392034654,3.09,2108.319823591977,2340.5953792281716,0.9731214463020742,1.0009697097302863,48.282741594335604,27.31354578180243,3.3302877319473647,1.0488843973745159,0.9936130607647657,13.867731020000006,passed,
2025/09/16 17:15:00,0.6654218842288383,0.6364764837091295,73.95593428721884,91.31847133386893,3.100292438449103,3.07,2152.6031465440205,2310.324634276478,0.9732392801254779,0.9997850309436676,47.36665556115805,28.512336326297188,3.331490130629614,1.0532037838180175,1.0127725512161685,13.836381252222225,passed,
2025/09/16 17:30:00,0.6656908089988437,0.6357453624892607,73.73291375657865,91.07369216662688,3.0987074176302514,3.08,2150.375782838788,2307.263252668454,0.9731383542604829,0.9996706877427016,47.26435484245883,28.53226022103121,3.3225356605549705,1.0499506073914526,1.011103130973362,13.812919144444448,passed,
2025/09/16 17:45:00,0.663333164399634,0.63238220611076,73.83623885152655,90.91766532376079,3.091098165806371,3.07,2167.327938523816,2290.813687932595,0.973459727367712,0.9994032125618735,47.10824034948914,29.048861922606463,3.3315646192203663,1.0367056394868295,0.9999804137388,13.780553404444444,passed,
2025/09/16 18:00:00,0.6609597461571687,0.6358448003761579,73.36928895900664,90.65229244235502,3.0915205827883647,3.1,2145.805657671654,2300.0804821525403,0.9734874431014675,0.9998481925637082,47.51158729363574,28.46843396820691,3.3286516422026136,1.0350920621415403,0.9907297931344837,13.744548510000007,passed,
2025/09/16 18:15:00,0.6620056404500781,0.6325973511329246,73.12579740507576,90.21708341111994,3.0801145791903255,3.09,2154.3110875836496,2298.915152549382,0.9733325164880199,0.9993459573501867,47.083542681569476,28.46852802182089,3.3132472627063088,1.0193631972764878,0.9826057698038824,13.716447066666671,passed,
2025/09/16 18:30:00,0.6587785618193895,0.6344918782034132,72.95750460223348,90.17612113999367,3.0900254090956336,3.11,2139.781074218174,2287.522484069649,0.9734352039312234,0.999757489441809,47.55456863894495,28.658129677091676,3.327613171469199,1.0320373029000018,0.9884322431504697,13.680480488888886,passed,
2025/09/16 18:45:00,0.6591033581488084,0.6302171089140995,72.62440467627012,89.54494125394717,3.0694720579971975,3.09,2150.831565161127,2294.406602463567,0.9732241676001676,0.9990640030617021,47.05215261723466,28.363746888550754,3.3147483023918483,1.0193528825675147,0.9848578721132286,13.644534346666662,passed,
2025/09/16 19:00:00,0.6563525835040894,0.6333125866554867,72.4386297719279,89.55998900011406,3.0799349159390705,3.1,2132.4163481614924,2289.395617758948,0.973308246755715,0.9995882471812083,47.57449578610751,28.341203524801266,3.325892067935849,1.0228204408686905,0.9807587781687399,13.618893065555548,passed,
2025/09/16 19:15:00,0.6560417463562719,0.6318059784457205,72.38182367508094,89.39787719463506,3.0761382941624085,3.11,2136.8039897082704,2285.497092836984,0.9733048150536456,0.9994073674452901,47.45665048223149,28.445229961932153,3.3250068749944717,1.0275549502384027,0.98746194809536,13.603609708333332,passed,
2025/09/16 19:30:00,0.6579838747405723,0.6289520689269754,72.4060179835436,89.25627211884984,3.0694591924197305,3.1,2149.4875782676477,2282.6424579496147,0.9732205378266776,0.998973463602201,47.029730964088195,28.621860135940636,3.312773004206915,1.0134756504658358,0.9806879620119032,13.604242281666671,passed,
2025/09/16 19:45:00,0.6604665238910963,0.6278055206187937,72.65722933731574,89.44617669994648,3.0681066014966443,3.09,2161.3826486529333,2283.1360793952167,0.9732295214164567,0.9987684145188045,46.72753507342882,28.7784450649769,3.304462338098749,1.004489805827545,0.9757416429283461,13.636257249999998,passed,
2025/09/16 20:00:00,0.6637397057935922,0.6261766748695832,72.74205600133955,89.45915359363855,3.0661812816350498,3.12,2169.1319050630455,2286.0499977441523,0.9729942215788648,0.9984241798500316,46.34407275718296,28.823248365459847,3.291042183758055,1.0018807485834667,0.9795146109511865,13.660395356666656,passed,
2025/09/16 20:15:00,0.6627482063556638,0.6331102465766097,72.42507140107894,89.5755893534521,3.07559410213994,3.14,2138.981243532911,2303.2481898144365,0.9730795704026791,0.9992995411745812,46.966978428083536,28.033912174382603,3.284436524415731,1.0059669098375008,0.9733064828796759,13.662494645555551,passed,
2025/09/16 20:30:00,0.6669339055312916,0.6284617300875853,72.44059575581146,89.3539213443431,3.065498050500679,3.13,2157.369356854375,2302.621551561627,0.9727563355495414,0.9985192118573176,46.2100972890787,28.23181217860462,3.262521543755716,0.989544296233577,0.9696083567481444,13.672093435000004,passed,
2025/09/16 20:45:00,0.6641319795898691,0.6337511220029117,72.5016939979457,89.69927899536853,3.078170169138268,3.15,2138.587064387333,2306.1567525202436,0.9730384077469654,0.9993410506614785,46.926083037140934,27.994730044568495,3.2794077778073234,1.0050988386216908,0.9729256584821656,13.681677826666668,passed,
2025/09/16 21:00:00,0.6660839861126041,0.6328710924887336,72.78431687164688,89.91559762537383,3.077690700688402,3.14,2149.4788483049133,2306.767767321926,0.9730756073097568,0.999193904049994,46.704107100451566,28.140998225589716,3.2759171625726347,1.0064231561502812,0.9766785697791092,13.714948768888888,passed,
2025/09/16 21:15:00,0.6691517682341281,0.6300840657811806,72.9858057054222,89.96260714689355,3.072620812015097,3.14,2165.6005483658796,2306.2454230830995,0.9729635108049137,0.9987361683601061,46.212725208483405,28.350403547720045,3.2645180742127033,0.9983652995616449,0.9760011685519727,13.740287000000004,passed,
2025/09/16 21:30:00,0.6725177607908088,0.6272191135817308,73.14446098926904,89.9433430635836,3.0642384069652633,3.14,2182.9323395006195,2309.406247557499,0.9728588558459454,0.9982316441396153,45.641201794060166,28.424560184763113,3.248318327412251,0.9866540208099852,0.9723814885441964,13.765596435555551,passed,
2025/09/16 21:45:00,0.6703854543019744,0.6330545914766682,73.32966132297464,90.45225089067218,3.078439249690708,3.12,2163.284001216663,2319.106416174129,0.9730608390668788,0.9990819241665888,46.40442585169722,28.069933606628712,3.2692024456941113,0.9987683542424725,0.971887425220419,13.798766593333328,passed,
2025/09/16 22:00:00,0.6701287591257238,0.6392794393075854,73.37398341555217,90.90692540707235,3.0971429755936764,3.14,2140.893383889425,2322.5141515362648,0.973216056471678,0.9999505097006609,47.010166525130856,27.88435694014393,3.271268451954182,1.0133897318826706,0.9763821247356528,13.823811295555558,passed,
2025/09/16 22:15:00,0.6712496964109327,0.6384343322529642,73.63985664712438,91.1013829534153,3.0972220835772024,3.13,2150.7235941121867,2320.712391698792,0.9732931949580967,0.9998465862450296,46.863220449190955,28.07678615538803,3.271786450298936,1.0144492422513267,0.9797822744321568,13.849030280555562,passed,
2025/09/16 22:30:00,0.6724285980173117,0.6380274365775537,73.86583702614118,91.2989475921374,3.09816453649449,3.12,2157.6045721330797,2320.601897074781,0.9733252546461884,0.9997828500696312,46.75502864307526,28.203208599007393,3.2719166469703604,1.0151988690367106,0.9824285214760328,13.874220469999997,passed,
2025/09/16 22:45:00,0.6747008573865402,0.6370210126080038,74.11608325897761,91.48380508635069,3.095392853563173,3.11,2169.4041019264423,2323.4850160957926,0.9733538235048045,0.9995923145871063,46.469653981191236,28.275519958210484,3.2646144732926565,1.0117586928487206,0.9831408273932838,13.907256867777773,passed,
2025/09/16 23:00:00,0.6780365764727792,0.6355491155778216,74.17950331891633,91.47790953839203,3.0894240726654454,3.13,2178.827251086614,2330.8760266010945,0.9731961853506511,0.9992522164854988,46.03774285251647,28.171052596233288,3.247436998768336,1.0039455887099464,0.9815555057884184,13.932385866666667,passed,
2025/09/16 23:15:00,0.6743283880828534,0.6439666807722068,74.18649423703252,92.02625780334422,3.111873344164499,3.13,2146.7426078580565,2338.4933019432237,0.9733724984240417,1.0004296452900425,47.090895604955065,27.782465384853793,3.266696255132808,1.027758804276585,0.9888887236921341,13.957486070000007,passed,
2025/09/16 23:30:00,0.6780528866655148,0.6407128168869759,74.53998493288601,92.17309285192621,3.105266641260506,3.12,2169.602694504218,2335.7822851425735,0.9734351629368632,0.9999606920476077,46.50656684794367,28.112913791356206,3.2539493304307285,1.0175995848620605,0.9878834589246773,13.990421683333325,passed,
2025/09/16 23:45:00,0.6827425210254697,0.6366390368304644,74.76438432344861,92.16027439801834,3.0977168513915547,3.11,2190.3453230592604,2334.103284893751,0.9732764567274209,0.9993210523775183,45.79932157770661,28.392630159455354,3.23688029860654,1.001398689228737,0.9831595153214508,14.015460696111107,passed,
2025/09/17 00:00:00,0.679066557532514,0.633119521037802,74.18656738172561,91.29506151790352,3.0863816814629024,3.11,2189.5827202799737,2320.676102731812,0.97323777949261,0.99896190516042,45.71341837251615,28.501709404728658,3.2371731430380586,0.9979818072101428,0.9800651833739839,13.920380210000006,passed,
2025/09/17 00:15:00,0.6781548318010626,0.6359411733280931,74.2923839018681,91.5335911339665,3.090395572074656,3.11,2182.3607741677974,2328.5619800338395,0.9733920528852724,0.9993544880661113,46.034147028634344,28.23107110380817,3.244724526988032,1.0025124024653698,0.9794456596941032,13.940535705555552,passed,
2025/09/17 00:30:00,0.6802955305423993,0.6343412694215478,74.38471587097668,91.5090709162092,3.083215803444596,3.1,2192.6322197486984,2335.3950078846838,0.9733069691483096,0.9990388372205993,45.68323193727255,28.120511489851566,3.234936845986821,1.0006147067219024,0.9822138870074978,13.960885106666662,passed,
2025/09/17 00:45:00,0.6778003504689539,0.6395842038143477,74.42636759673636,91.88235496543128,3.1009539453460344,3.11,2172.710431466736,2330.960368275367,0.9735599424163756,0.9998731493395858,46.394141976689205,28.14502918363138,3.248157060716499,1.0147939809006712,0.9859929741853143,13.965675735000003,passed,
2025/09/17 01:00:00,0.6792735154670801,0.6393264112709712,74.56977202559105,92.00608877347018,3.099253030917447,3.11,2180.676439034066,2332.092599336376,0.9736558149065152,0.9998083783557843,46.20009211506995,28.19671717962327,3.2387833316195365,1.0079259820484376,0.9813917300998425,13.986213120000002,passed,
2025/09/17 01:15:00,0.683189831184708,0.6370034565353484,74.65073506596586,91.97034386972784,3.096853936378834,3.11,2189.3253028559056,2333.501340273164,0.973376632251427,0.9993818675785495,45.73950815521265,28.296528664109793,3.2250866727116683,1.0015428777957736,0.9829542665844377,14.006533493333327,passed,
2025/09/17 01:30:00,0.6822009798238291,0.641313532104048,74.6280379817968,92.21827843441088,3.10037178844377,3.12,2179.8049442000906,2346.3090697077964,0.973558717116827,0.9998910305701249,46.05625952377139,27.841622571109006,3.218943003809043,1.0056706231767831,0.9800682466076805,14.032636200000004,passed,
2025/09/17 01:45:00,0.686401527318729,0.639117003509211,75.1358766066808,92.58339537018519,3.098654074824437,3.11,2200.8937264211077,2348.0535253228313,0.9735194216555406,0.9995092209239428,45.554950092703734,28.110671936649915,3.2106306931047937,0.9955662000938202,0.9779463275076044,14.09561393777778,passed,
2025/09/17 02:00:00,0.6850011218495197,0.6443798532325705,75.49291320922465,93.26119525947038,3.1090352641489605,3.14,2194.602288773407,2361.929392906741,0.9737241892956475,1.0001508940621278,46.05053471999606,27.785871515431225,3.2192684867856403,1.0179600411056078,0.9910841479617867,14.166417680555547,passed,
2025/09/17 02:15:00,0.6859736436293259,0.6403236001636916,74.97565538750885,92.48504907487576,3.097939361944512,3.11,2194.619485795662,2352.968313212001,0.973528245936231,0.9996423013593008,45.64520981993793,27.862953972669697,3.2057591735000894,0.9981638409886943,0.9783516032473094,14.088151244444449,passed,
2025/09/17 02:30:00,0.6824120202744683,0.6467557943498827,74.91680486876432,92.86416516576149,3.1140570344786105,3.15,2172.8204182058716,2356.3386780244728,0.9737125662881972,1.0005231327254527,46.414221475747176,27.630997455118436,3.2135214618272308,1.0260956422823215,0.9928747350262239,14.104059743888893,passed,
2025/09/17 02:45:00,0.6841179912947198,0.643827045487234,75.11128244655347,92.83989905263928,3.108292941336077,3.11,2187.3072774333937,2352.8983174458695,0.9737165789969524,1.0001455464923825,46.05949394001649,27.86102107450347,3.212188016548552,1.0109291520267552,0.9839494402895328,14.112289002777777,passed,
2025/09/17 03:00:00,0.6889091033166571,0.6388247854281744,75.3486877083825,92.74391691453283,3.096774960192407,3.11,2212.913568453981,2349.3680124566604,0.9736665336814923,0.9994215397314916,45.237107950097176,28.184149006884404,3.193805894189047,0.9941077550287241,0.9796706990017439,14.128359361111103,passed,
2025/09/17 03:15:00,0.6898833857040048,0.637712349142918,75.50602262566153,92.79875736032056,3.0938303911442637,3.11,2220.4472204765234,2351.3627533123417,0.9736543825694073,0.9992517919016994,45.076075806758396,28.207442920931015,3.1945713379308933,0.9911853579032665,0.9792708473763669,14.14440463944445,passed,
2025/09/17 03:30:00,0.6845819378995069,0.6451438086993958,75.45651142288096,93.18124559463931,3.103860099422376,3.1,2195.9776120133474,2368.7494837275085,0.9739062235763931,1.0002426028157538,46.0470876533232,27.49511114273199,3.213148829096994,1.0161278006103251,0.9874699891145885,14.16827429722223,passed,
2025/09/17 03:45:00,0.6807440383337919,0.6503162668067511,75.43535399912895,93.48235641734978,3.1150249487398107,3.1,2180.084324640276,2370.896867932904,0.974169986803651,1.0009853584064055,46.711392458192165,27.301861714737544,3.22348164943569,1.033649675067121,0.9929349100482768,14.176419956111115,passed,
2025/09/17 04:00:00,0.6815486339998081,0.6505940685809629,75.64995484097945,93.74062355771314,3.1223660336433645,3.13,2183.304595985391,2364.602645152255,0.9741803137111741,1.0010374700040008,46.7085368700418,27.61443444480155,3.2239099361349597,1.035341407215424,0.9951936816400433,14.200231093888888,passed,
2025/09/17 04:15:00,0.6818548675200496,0.6539577782521179,75.43222192882709,93.75236946579936,3.1240779879432456,3.14,2168.1554276668617,2382.362173713991,0.9740111544975526,1.0013241402463902,46.910927074928,26.962797150104826,3.2151527278942345,1.0467341250471702,1.0020714534773474,14.21617187222222,passed,
2025/09/17 04:30:00,0.6869830843504915,0.6419154610604104,76.43798670433678,93.88379920229849,3.1085051345778676,3.09,2229.985179040199,2353.2003477588396,0.9741779138683294,0.9999215935169135,45.66842721819535,28.429588262875292,3.2251445439834874,1.0299294497508211,1.0077654315617666,14.246855742777777,passed,
2025/09/17 04:45:00,0.6841518010659895,0.6454260012393173,76.65415006164385,94.30853291034784,3.118641231950543,3.08,2224.625267244428,2351.536936884094,0.9744718345420138,1.0004706988403087,46.15387326778332,28.487650400569304,3.2379493376259716,1.0495614843147933,1.018592485959642,14.271408133888887,passed,
2025/09/17 05:00:00,0.6872403807062212,0.6441757235106064,76.77724161437982,94.37513695411397,3.1156803690010846,3.08,2233.9608219596694,2354.4366830931654,0.9743844873119961,1.000213255801828,45.785614763039646,28.52770772858461,3.2239707755753586,1.0362164869706871,1.0111267823383654,14.295980031666671,passed,
2025/09/17 05:15:00,0.6850631343924759,0.6508928780228143,76.58075544627204,94.62849917072366,3.124275067916529,3.09,2210.359427500981,2373.2867383473404,0.9744489346148526,1.000988521517431,46.40309152740656,27.799114315796757,3.220975118830511,1.0416390424313346,1.0047535070916225,14.320571436111102,passed,
2025/09/17 05:30:00,0.6858226915861301,0.6513906712478871,76.74044374363496,94.81342319702466,3.1250861943424053,3.1,2214.6792165709885,2375.652523139889,0.974521867442753,1.0010273989364344,46.3525791617,27.803114130160242,3.217446273984682,1.0421588265736366,1.0054599565509836,14.34518234722222,passed,
2025/09/17 05:45:00,0.6898653467035682,0.6503151053678317,76.8332056900967,94.872477141042,3.123410474846879,3.11,2221.342611128023,2381.7878068005643,0.9742963527712896,1.0007407754003819,45.95328609547241,27.75771323237399,3.2003908909798526,1.0372967049706296,1.0071336707621283,14.377465764444443,passed,
2025/09/17 06:00:00,0.6905335627746997,0.6506990155509682,76.89769299000747,94.93692259332018,3.1197582012080316,3.12,2225.129774717141,2388.769570638691,0.9743755749826574,1.0007433548829612,45.86614593075429,27.57200485069727,3.1943313799092876,1.0365217385293417,1.0065807500105817,14.394250322222225,passed,
2025/09/17 06:15:00,0.6936116498697311,0.6512445094493655,77.05440763795835,95.21102514493107,3.12812846675977,3.13,2229.1025363337217,2382.8546010381633,0.9743295255225297,1.000755308600693,45.656166969091075,27.89685136991971,3.176841184912986,1.0203129881945199,0.9939760704350388,14.426794408888894,passed,
2025/09/17 06:30:00,0.6971351285806664,0.6501706287860339,77.024813961032,95.1408175327932,3.1198099505137726,3.11,2237.0571128009283,2392.5865051662754,0.974242413937029,1.000470730422294,45.19761642859114,27.67424939717552,3.154527108099246,1.0033234265522055,0.9830044166912467,14.443608226666663,passed,
2025/09/17 06:45:00,0.6955294480332094,0.6527176555210845,77.24308401120707,95.49497263539354,3.123400072521417,3.13,2235.6454223445794,2399.111811400967,0.9744400285242009,1.000812321887526,45.49770901155768,27.516645343581565,3.163524001314226,1.0067456742282468,0.9810615076385525,14.476201080000001,passed,
2025/09/17 07:00:00,0.7006326028617813,0.6490343079066881,77.4311396175555,95.48110722923246,3.1158643764707104,3.1,2254.9741796805447,2398.8613251106044,0.9742872108121483,1.000218933027557,44.76870130841133,27.740306847165716,3.143236118170388,0.9949302716224285,0.9802571836827048,14.50072026333333,passed,
2025/09/17 07:15:00,0.6980261988620783,0.654570219443247,77.68178744867322,96.1071715729027,3.1286371251199445,3.12,2244.3589931043557,2406.446324313186,0.974533026088436,1.0009469812082192,45.39399996181631,27.544902485132255,3.1545326609576163,1.0100772855863247,0.9849275568176453,14.55068217777777,passed,
2025/09/17 07:30:00,0.6981472079852447,0.6545050498116096,77.6741774038798,96.09822668797443,3.1279437510850068,3.12,2245.807264396357,2405.341750550008,0.9745830780571125,1.0009448837114043,45.35276268637725,27.57534767638163,3.1514194629241286,1.0107720147953234,0.9858496224596852,14.548532496666667,passed,
2025/09/17 07:45:00,0.7027568986432466,0.6537282084672683,77.78282304649748,96.19857033554648,3.1221574021245324,3.12,2254.9877831827253,2418.4085564993197,0.9744106966977648,1.000650274764588,44.861164522338704,27.34186780306114,3.129222599304363,0.9938113677618513,0.9756683015179818,14.59107897499999,passed,
2025/09/17 08:00:00,0.7025956941210507,0.6542487893159057,78.05234908496548,96.50200310450266,3.124732845327994,3.13,2261.2864090806643,2416.8939350835635,0.9745688054406738,1.0007422226354261,44.89942990081804,27.497630866065506,3.1331993824580153,0.9952001531645088,0.9761649086316856,14.618063777777783,passed,
2025/09/17 08:15:00,0.7031607412605645,0.6549491234626946,78.43606509906584,96.9351484805837,3.129301286939772,3.14,2270.683022410675,2414.296606559258,0.9747590998448635,1.0008477528210538,44.885552730840075,27.743291980999768,3.134132717970054,0.9968627154545846,0.9775149888459267,14.660712782222229,passed,
2025/09/17 08:30:00,0.705163883653276,0.6559751022280506,78.47803056904911,97.08710233209769,3.1291065532156916,3.14,2272.265632749229,2421.5804913377574,0.9747511651739151,1.0008799274592188,44.7384755647688,27.589334037064937,3.119818485012797,0.991680354330005,0.9735265723440442,14.687544666666666,passed,
2025/09/17 08:45:00,0.7055286093643299,0.6568136618539501,78.7728196702296,97.41730781511984,3.128145360641425,3.15,2278.769957029851,2430.185078828344,0.9748577339909954,1.0009440840256734,44.74450247404448,27.45889200174387,3.1227498126671356,0.9961572111199484,0.9771751081369628,14.73029584888889,passed,
2025/09/17 09:00:00,0.7193185049703144,0.6675082069036733,83.16655411197551,102.81276191425724,3.1697011137908015,3.23,2376.946452734278,2495.4516556920444,0.9750228631473449,1.0013537674164936,44.08624700134113,27.890796251853118,3.10310641533926,1.0266816366581812,1.0102404381828878,15.444045711111109,passed,
2025/09/17 09:15:00,0.7256149170511491,0.6665507265400561,83.18614985935946,102.84893044751495,3.160861904923135,3.16,2390.9044625668794,2507.6860487375116,0.9749527473939192,1.0010168915213435,43.32364619835856,27.691308856902143,3.0624098536585307,0.9863984210634017,0.9789961891383899,15.483768134999993,passed,
2025/09/17 09:30:00,0.7267517464872988,0.6648920422551754,83.52929370422143,102.98612279219857,3.1483668988567133,3.16,2410.462991963108,2517.938838124,0.9751846309291029,1.0007824708687554,42.999194576364076,27.534659467393137,3.0608158118045647,0.9766082056180407,0.97241691495508,15.5164171861111,passed,
2025/09/17 09:45:00,0.7194861110968974,0.6695405651092304,83.79941109560191,103.51686603054706,3.152968550980231,3.19,2406.995769171719,2524.579143390293,0.9756299452110851,1.0014441977916422,43.8157497573376,27.314687409062863,3.087996974866835,0.9965164917901355,0.9782763250633669,15.549100606111109,passed,
2025/09/17 10:00:00,0.7268802453931688,0.6666004723147875,83.93202174538835,103.55818083591389,3.150988692843685,3.16,2422.2150365009284,2522.841869094573,0.9753732744979392,1.0009247444373837,42.978438101259556,27.5945026993843,3.0556161162566156,0.9721797838934317,0.96635428662027,15.581818395000008,passed,
2025/09/17 10:15:00,0.7250636884436003,0.6684222400626715,84.10584030703559,103.81465218086079,3.1490324335847153,3.16,2423.990902229402,2534.6074702315773,0.9755152566066845,1.0011145192044268,43.18865621791538,27.29153848758395,3.0626080468432373,0.9734185643292732,0.9633018375711272,15.614787100000004,passed,
2025/09/17 10:30:00,0.72060574649951,0.6729555228739198,84.1717102746035,104.1888543506772,3.1537387843617584,3.15,2414.0951585559246,2547.4996115878503,0.975669141376355,1.0016468550960334,43.80408601915231,26.87828642194312,3.076196614648836,0.9915366405742962,0.9706723614309447,15.647573858888888,passed,
2025/09/17 10:45:00,0.7236231721054739,0.6717637066691982,84.39694693507425,104.38980659896845,3.1571512627419187,3.15,2420.9959425353004,2545.631780283585,0.9754792792808884,1.0014316717621234,43.53493029067035,27.10947244609552,3.0710437428046533,0.9881354545490285,0.972325815536077,15.680394986666663,passed,
2025/09/17 11:00:00,0.7243820929406494,0.6707787679921888,84.34720949034424,104.28288270651832,3.157908924400952,3.12,2420.7014301668505,2540.4170397342614,0.9754083938587642,1.0013304748806413,43.44829033234387,27.252409739040388,3.070138429450871,0.991104629482174,0.977330715098715,15.666760291111117,passed,
2025/09/17 11:15:00,0.7257018240856455,0.6678961735869537,84.70374526123456,104.40727394757968,3.1550961572680016,3.13,2436.3157115156496,2533.670728954046,0.9754583065305343,1.001031021376415,43.18870757723227,27.608325456904982,3.0775386874143957,0.9914748934100919,0.9827529954502763,15.68078512000001,passed,
2025/09/17 11:30:00,0.7184915620609937,0.6717200260397498,84.057703604447,103.99794145061712,3.1589035760332247,3.13,2405.724323574301,2532.386432995915,0.9755825017679355,1.0016436457147362,44.061482447566725,27.227242448872328,3.0971865480926355,1.005610068368898,0.9836585989803641,15.599015727777788,passed,
2025/09/17 11:45:00,0.7219705693524301,0.6676187685445576,83.44706024707003,103.10069480886035,3.152054664259805,3.14,2394.2407034270977,2526.026369689851,0.9751592418812355,1.0011573867862913,43.672557777249594,27.201088482556294,3.088459126231691,0.9968744267651435,0.9838764014429053,15.508950777222218,passed,
2025/09/17 12:00:00,0.7160581514881794,0.6651877251187721,82.74253321129808,102.15584535817942,3.1530335399330194,3.15,2373.102423788413,2493.555458249346,0.9752799816796768,1.001245753294646,44.17453344057644,27.674587616672422,3.1178501548292297,1.006329230626491,0.9892262373089342,15.344735529444446,passed,
2025/09/17 12:15:00,0.7199255839757518,0.6630606568862207,81.91298900416517,101.27304620624054,3.148797273212488,3.16,2359.5414181061105,2483.338336069603,0.9750130026993226,1.0009657152990201,43.71171945546743,27.696694386576944,3.0837833722737424,0.9747904184863918,0.9650826529284893,15.249246564444448,passed,
2025/09/17 12:30:00,0.718452166535783,0.6617433273407349,81.64782157271283,100.86424768804004,3.14366429698296,3.16,2353.4463576266935,2479.465735903769,0.9750289680712384,1.000900571020777,43.79796820065872,27.640257400085503,3.0932822624705048,0.9640172816550845,0.9542207717840671,15.193053198888887,passed,
2025/09/17 12:45:00,0.7183947470447097,0.6605569077158174,81.33704606499599,100.44491392187037,3.137492459713265,3.15,2347.7148062809315,2479.28552103908,0.9749864039795417,1.0007884060491747,43.74447771943982,27.49108768454653,3.092741543473695,0.9626836075779623,0.9542352823629968,15.14467713,passed,
2025/09/17 13:00:00,0.715568484721282,0.6588723324388626,80.9087786939624,99.82448088197502,3.1324303633234836,3.15,2337.826204411009,2467.41142357532,0.975081521745345,1.0007674835312876,43.92629688804185,27.549894982296294,3.1058161404606337,0.9563580772536592,0.9467719382245574,15.052072248888889,passed,
2025/09/17 13:15:00,0.7153446559719241,0.6562847287162625,80.26124642435889,98.99220271099225,3.1253094626557507,3.14,2324.63635969671,2460.3981597552993,0.974859312781962,1.0005099911090394,43.83835543301857,27.464588134838092,3.1047341467645477,0.9479886203474569,0.9414251499358233,14.954713662777777,passed,
2025/09/17 13:30:00,0.7087805825722469,0.6595554424827658,79.58990549216283,98.5333623806277,3.1317273726919037,3.13,2292.883057135153,2453.8918060718074,0.9748888172683211,1.0010771464590755,44.6716033535348,27.22357057544476,3.1240017804933884,0.9619423612791856,0.9441230500708837,14.865604771111105,passed,
2025/09/17 13:45:00,0.7047350980445353,0.6547644193953801,79.24040574769515,97.79261411599374,3.1249603999897615,3.12,2292.4787428868885,2430.7081274859415,0.9748705293604835,1.0007131398343125,44.734777302144664,27.691397350750723,3.148450060329059,0.9745384379000087,0.9578291704715237,14.759771931666668,passed,
2025/09/17 14:00:00,0.7042119475356106,0.6508530855747935,78.19709837836233,96.51434936835335,3.1122109725248284,3.12,2273.079705430976,2427.4865567801025,0.9743240389273295,1.0002011238556185,44.54672688095132,27.373950037513847,3.142010909489176,0.9631543021670251,0.951122594779531,14.629153898333339,passed,
2025/09/17 14:15:00,0.701736810089544,0.6488898250459453,77.76680072976208,95.95469823586187,3.1093003975290063,3.11,2265.443250860862,2413.7934486752674,0.9742750821808339,1.0000802396428887,44.63365916424083,27.560627745100746,3.149302124923392,0.9669873483879624,0.9547043177515457,14.549152530000002,passed,
2025/09/17 14:30:00,0.6915647494787623,0.6509706336114212,76.65606918131812,94.93950866583214,3.1097987629972086,3.12,2225.8900097259043,2398.1289998681304,0.9744184550456142,1.0006697519883505,45.64306886407714,27.316665427528132,3.1766263204690093,0.9791228335469429,0.9525801628174857,14.379768596111106,passed,
2025/09/17 14:45:00,0.6944641034105544,0.6428724094317625,76.33353364167624,94.13213392804425,3.1009256983531572,3.1,2237.0715410334587,2373.6722431475205,0.9739839917724497,0.9996803072697739,44.91084493824924,28.036174719044475,3.170660318684951,0.9735858172853517,0.960948436865297,14.297573888888882,passed,
2025/09/17 15:00:00,0.6950032121367641,0.6434198137900417,76.75504901321854,94.5792184529474,3.1029670094714152,3.13,2247.6943171413104,2375.767568276508,0.9741589775176551,0.9997469915675812,44.89001752325351,28.16142716420406,3.1746774777419295,0.9721954370658867,0.9594168246848368,14.346449699999997,passed,
2025/09/17 15:15:00,0.6895679619358422,0.6386163867814048,75.5604102217614,93.03526910070211,3.0876646401495518,3.11,2228.4659778784853,2353.7247343814406,0.9740298577331431,0.9993748440656495,44.978974073154866,28.20510705838213,3.1838422564010966,0.9609590595184319,0.9484255388237146,14.148268236666663,passed,
2025/09/17 20:45:00,0.6935448205181466,0.6400816380405288,76.44986291565186,94.30862355299818,3.1121349280284503,3.12,2225.4702833769043,2366.925839281184,0.9731395084232203,0.9993040080723213,45.21554137312708,28.463343088401476,3.219584795143048,0.9976512314070508,0.9881953686716958,14.292156376666664,passed,
2025/09/17 21:00:00,0.6970630823752578,0.6430460415635741,77.62421673410232,95.68302983587374,3.122189432398253,3.11,2248.1153662013626,2383.3858439404376,0.9733709870096312,0.9995492226133044,45.158284499897896,28.538933267534592,3.2232801698113938,0.9981723348345756,0.9887482385534356,14.46042413444445,passed,
2025/09/17 21:15:00,0.6995978396340208,0.644526834940675,77.94041848665948,96.126826224697,3.124024732265443,3.14,2254.0274092994555,2395.498034587401,0.9733632932801529,0.999607841109696,45.03372792979415,28.370185813562802,3.214038438826112,0.9983548434781766,0.9899700239762219,14.525232480000001,passed,
2025/09/17 21:30:00,0.7019739917383303,0.6485300990605213,78.62557655897511,97.11560973935718,3.1335680429211537,3.12,2262.962942440613,2409.6620880893656,0.9735682668842935,0.9999951609689196,45.09373421385206,28.276913926911526,3.207541679609555,1.0042660668797523,0.9933432909912809,14.641988472222222,passed,
2025/09/17 21:45:00,0.70513765806829,0.6519316841130002,79.37420931759118,98.14194875638299,3.1455056982953424,3.14,2270.934620705426,2424.4300762982975,0.9735758357246646,1.0002716428618275,45.13245395477636,28.222457408203304,3.2059853065023662,1.0108374958144477,0.9990922883539373,14.769296409999994,passed,
2025/09/17 22:00:00,0.7121460417380828,0.651374140584314,80.48881934407079,99.27928167224923,3.1500345052205123,3.12,2302.817620777067,2435.829271903578,0.9735744286817963,1.0000046253617498,44.54040846260333,28.513660758419746,3.194234690940631,1.009114344088062,1.0063200131061463,14.926901219999992,passed,
2025/09/17 22:15:00,0.7141104962754579,0.6569219863426937,81.46273111118511,100.67991017353042,3.16079853940724,3.14,2314.6325700607676,2457.874481817915,0.9738897368646762,1.000549768580045,44.733587187615974,28.299041666871474,3.1947976430411713,1.0180957369463104,1.0102910831962955,15.084933318888892,passed,
