datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/17 22:30:00,0.7192069466747201,0.6588339871241132,82.36354814076213,101.86082039321366,3.1651263836796097,3.16,2339.5011207040257,2479.265902411015,0.9738206388698594,1.0004710856755932,44.317787822742616,28.247902991704915,3.175544136464969,1.019604922139988,1.015945723806181,15.252006641666668,passed,
2025/09/17 22:45:00,0.725032619821231,0.6585468681021972,83.34149571315893,102.88891721752081,3.161538721683719,3.15,2371.6881660889826,2502.8080477930966,0.9737808457730339,1.0001537890627046,43.713554934121696,28.150404319008373,3.1609444807463065,1.01117220796726,1.0151418949442381,15.410908528888877,passed,
2025/09/17 23:00:00,0.7201227709150232,0.6656511693859191,84.29336920149646,104.46854263527075,3.1823829192483677,3.13,2380.099187897839,2509.907536060075,0.9741542208123468,1.0009708084592268,44.45688566606847,28.330645302986163,3.1803279338945525,1.036644158490004,1.026221959811902,15.56187387333333,passed,
2025/09/17 23:15:00,0.7017561619475602,0.6515081158574486,79.49623200889658,98.44052984221283,3.1426592387518824,3.13,2274.9145353647637,2418.4890525229857,0.9737951761423707,1.0003301279011794,45.3539005712557,28.503120900322465,3.228838175762054,1.0254906388510072,1.0110473664990967,14.749768146666666,passed,
2025/09/17 23:30:00,0.7004858806196083,0.645683584269913,78.67767645881169,97.27390224822038,3.127855715901904,3.12,2271.046949964673,2399.7520853875512,0.9735785405574477,0.9997117992123952,45.020487703339704,28.743608851673507,3.2252592659001738,1.0062939255067747,0.9986286731266252,14.609585460555554,passed,
2025/09/17 23:45:00,0.6991061971950617,0.6416650169296144,77.84021645977667,96.21532726978313,3.115235464530392,3.1,2261.0166225531343,2388.6031689622423,0.9733252011318451,0.9992636968268395,44.823790164922414,28.743755831176358,3.2207766857270426,0.9945737166728552,0.9910157509577224,14.484660471111109,passed,
2025/09/18 05:15:00,0.7100584247573958,0.65319232535022,80.16037949091387,98.38348939795672,3.147422122879368,3.14,2292.831320137113,2441.3774084445913,0.973841840811244,1.0003233664272972,44.77084224936498,27.80527176964692,3.1838534081246515,1.013464401370259,1.0031174720326739,14.900553286666662,passed,
2025/09/18 05:30:00,0.712773644746109,0.6618501246234716,82.23840382103077,101.14168438605275,3.178104499254963,3.16,2326.085529933395,2466.9052275077324,0.9741717379607674,1.0011020843048397,45.05278384836327,28.045426477739255,3.1878063051786865,1.0446355347859095,1.0259474450605448,15.232625491111099,passed,
2025/09/18 05:45:00,0.7272495331942165,0.6614345954642519,84.03393816761277,103.0439508989432,3.176860763372007,3.11,2389.48512060181,2505.3868973490185,0.9739985594843535,1.0004333824595717,43.58750014963392,28.053210477681482,3.132519785189642,1.020514735386907,1.0203873982998928,15.550326855555548,passed,
2025/09/18 06:00:00,0.7340478034669047,0.6695058359467108,86.20764326775043,105.98761374343727,3.1878942920854922,3.09,2445.199502094518,2560.295211019409,0.9742848947286004,1.000794438364725,43.11237223555324,27.658084409689312,3.0958806160561214,1.0086320397993636,1.0068537961090644,15.956988024999996,passed,
2025/09/18 06:15:00,0.726121300285469,0.6683860559875182,86.13277449143428,105.68531076895744,3.1857628734172194,3.13,2442.1194623997635,2537.8733498378197,0.9747620708422731,1.0010217006247435,43.73956595433885,28.04462405665395,3.138188108771001,1.0290804616308589,1.0192378598648222,15.865076211111102,passed,
2025/09/18 06:30:00,0.7231039098921624,0.6694765919611826,85.50984893216662,105.18861859957632,3.189798209669318,3.17,2421.190596130172,2525.347974503233,0.9747659867748484,1.0012727564222101,44.08646366713807,28.093983324303142,3.140066703982848,1.0269897538812938,1.0123585288831247,15.778459876666663,passed,
2025/09/18 06:45:00,0.7275897230914526,0.6678636476174468,84.9560466234462,104.5239801826103,3.172408772908835,3.18,2416.254294813743,2545.607018401189,0.9745082282367358,1.0008918478522753,43.54651382706747,27.37701740687885,3.1115890717491044,0.9958720861474777,0.9886081806718842,15.741052360000001,passed,
2025/09/18 07:00:00,0.7138193191075813,0.6642125074570556,81.78414081574508,100.93061168061209,3.1567856848113647,3.16,2327.433753361948,2494.7162130202364,0.9744958264148192,1.0012045225037185,44.745543443763474,27.092816057157798,3.148335715899889,0.9885719117474784,0.9693335447691308,15.222493983888885,passed,
2025/09/18 07:15:00,0.7152875612817738,0.6602269378858517,82.02534302298696,100.89426527681097,3.1561673522518188,3.15,2340.6985380522665,2477.378839081714,0.9745079371468504,1.0008312546263696,44.45795008338562,27.72182531945383,3.1571593539043916,0.9893665948972803,0.976844201543484,15.206658518333342,passed,
2025/09/18 07:30:00,0.7103278188620318,0.6652531190976854,81.54138516699678,100.82697695107024,3.1665692082659453,3.16,2312.6930691323387,2479.1696135154402,0.9744885269065566,1.0014763410611143,45.18918330269997,27.40394246782975,3.1636995289405543,1.011149280606355,0.9863857567605667,15.173764821111108,passed,
2025/09/18 07:45:00,0.7142358778828618,0.6565933695517406,80.36898358859544,99.0940339572388,3.1525258993609278,3.15,2301.4794119929556,2444.83439491693,0.9741499724933381,1.0006203067373811,44.45188619831128,27.944378964917444,3.1432677299650336,0.9818140810015769,0.9731223266240745,14.962877202777776,passed,
2025/09/18 08:00:00,0.7161937123500027,0.659243316108905,81.42951166568886,100.33204906764763,3.151977626071156,3.17,2329.7719704671176,2470.3429557479217,0.9744262586074139,1.0007368427209204,44.30052473872983,27.7142521077026,3.140973089335321,0.9915296908385377,0.9815000588089873,15.129854850000001,passed,
2025/09/18 08:15:00,0.71274077561762,0.6571199737515954,79.92187029966107,98.6374251183807,3.1342213194801207,3.16,2293.697069863573,2469.6704397376566,0.9741288533432307,1.0005712272809764,44.47603151110952,26.993585574119486,3.140334310324908,0.9814001483186257,0.9703239614041428,14.929448001111103,passed,
2025/09/18 08:30:00,0.712070482969157,0.653359603189611,80.14502939291484,98.63633960629056,3.1383484437465667,3.14,2306.1330702581763,2442.8398123587763,0.9741862754511009,1.000284810858944,44.35026361209209,27.90151146251602,3.1548301921532196,0.9820794290930984,0.9751366658763284,14.90393165555556,passed,
2025/09/18 08:45:00,0.7094144878517574,0.6573948814731371,79.97660811039786,98.76536525031618,3.1451995363998844,3.13,2289.390111066491,2448.2087256851823,0.9742746557394795,1.000803761446949,44.85428087900761,27.60804138553133,3.1599746768507426,0.994621522527885,0.9794990309383738,14.900693664999993,passed,
2025/09/18 09:00:00,0.7072844780816314,0.6552302923853247,79.51475006872408,98.17956404690833,3.14105151804324,3.15,2284.109396702269,2432.6160888753034,0.9742868729646148,1.0006630399881187,44.8538632616549,27.8509318490611,3.161345014655567,0.9926304885638303,0.9780529466827491,14.81547774666667,passed,
2025/09/18 09:15:00,0.6968056881911981,0.6580439914237812,78.58676671461036,97.3774587040957,3.138717693240466,3.14,2251.030070471729,2422.4025264101856,0.9746266326077343,1.0013242260896524,45.85204085380442,27.519419678915934,3.1893079431539935,1.0002820710222229,0.9699834892374377,14.668585580000006,passed,
2025/09/18 09:30:00,0.6989915322885311,0.6539389314279821,78.12969386326004,96.65511398798098,3.1228314083518955,3.13,2251.6771351018238,2428.8399063731813,0.9742453855909783,1.0006979070263553,45.373085941385646,27.210348702262426,3.1778280972976334,1.0001636972553645,0.9777067005339722,14.616465624444437,passed,
2025/09/18 09:45:00,0.7011087183306263,0.6510241684764647,77.83398496970779,96.28081390618401,3.1251190489979357,3.16,2252.904850103571,2407.5377970344307,0.9740695408403159,1.000363917132919,45.00265541231941,27.811586722123586,3.1610439193533426,0.9853222518878926,0.9697236700926439,14.564438093333331,passed,
2025/09/18 10:00:00,0.7043624755386084,0.6483178313354205,78.17531494566187,96.46749807072149,3.119695246922446,3.11,2273.0703171565447,2406.3199188541207,0.974108240071802,0.9999744202191315,44.491874259879715,28.083729456793705,3.151176689138046,0.9784958360871058,0.9702022784832322,14.598271477777775,passed,
2025/09/18 10:15:00,0.6942843973958968,0.6466071461351716,76.84466224833325,94.99374911604767,3.113749113802658,3.12,2238.729151140354,2377.117568694066,0.9741693839768556,1.0001428841598492,45.22115872964275,28.185143496376508,3.178306658646938,0.9737029584010173,0.956402222636782,14.37258863333333,passed,
2025/09/18 10:30:00,0.6936263782158223,0.6449601650097552,76.35645980564581,94.41314300100511,3.1058913356084816,3.13,2231.330913073029,2375.565733939507,0.9740231158249149,0.9999397217322603,45.132177025578514,28.02511274537034,3.1735568916631776,0.9663100934442909,0.9506160928231064,14.30852038,passed,
2025/09/18 10:45:00,0.6938360863694619,0.6417134830651505,75.94845657594507,93.80520915025416,3.096144840453459,3.12,2230.508209292746,2370.2612381018425,0.9738492844089364,0.9995344692805173,44.86147718832734,28.035438553825337,3.168404866164701,0.9494276986773779,0.9384157878416708,14.244648586666667,passed,
2025/09/18 11:00:00,0.689422445439398,0.6425227341938682,75.43903025146359,93.32404140333632,3.0912430180879884,3.13,2215.66063096538,2368.196092286048,0.9739863320467257,0.9997615488081888,45.23546010020075,27.772198908134964,3.1769309937167716,0.9544990565112307,0.9375174223882685,14.169815091666663,passed,
2025/09/18 11:15:00,0.6872904270495129,0.6413929190023195,75.01060809438383,92.81704203019778,3.084696497307,3.14,2208.277121752747,2363.683301467373,0.9739861161110376,0.9996902148213118,45.29770909585316,27.679999123782675,3.1790857773981855,0.951874694846349,0.9340754261928887,14.103110303333334,passed,
2025/09/18 11:30:00,0.6873940575396419,0.6401634852930499,74.81951011589013,92.57415078275254,3.080933916085695,3.14,2205.611956288057,2363.7252041637475,0.9738324608976008,0.9995140196002152,45.21766377470364,27.62121446504871,3.1790845910052226,0.950555457786868,0.9345669051163319,14.077825831666669,passed,
2025/09/18 11:45:00,0.6768631928830547,0.6343742347461414,73.22640037231353,90.58482264662932,3.0560450253096394,3.14,2185.761526578577,2339.403836723308,0.9737172659983186,0.9990163507783875,45.431239791564465,27.535772362598394,3.191685906050319,0.9426607638443165,0.9238420746682908,13.829109097222213,passed,
2025/09/18 12:00:00,0.6572835392417771,0.6273297623363837,70.92109583279817,87.79902312620817,3.0288142468864274,3.12,2149.3591372723354,2292.464747344832,0.973645697930247,0.9985980768217756,46.235581574969984,27.68961355305058,3.2307451974883796,0.9414571842307501,0.919469627617366,13.453459463888894,passed,
2025/09/18 12:15:00,0.6556850245981136,0.6267704532506282,70.91745931377248,87.7331562562712,3.0262370468068402,3.15,2145.1121429426853,2301.1081421461795,0.9733822684068345,0.998480905268876,46.4154902692718,27.411426923833126,3.251881414559024,0.9759496242512291,0.9519388188586196,13.455316544999995,passed,
2025/09/18 12:30:00,0.6568963335256569,0.628830542264883,70.61575593023153,87.72293422210161,3.0428278871398855,3.13,2127.883580718291,2284.5874488607683,0.9732297529850941,0.9987994305898888,46.557069916362444,27.84358901414801,3.235513306575186,0.9622089960059831,0.9384319381663409,13.426389900000004,passed,
2025/09/18 12:45:00,0.6561185360773849,0.62679868228657,70.46740300054601,87.3918355209193,3.024494792257054,3.08,2133.2714346671146,2304.2441996881207,0.9730567535769032,0.9983836143944582,46.362854513224526,27.174180705920747,3.23893992214203,0.9600934300629946,0.9390901931321295,13.421242926666668,passed,
2025/09/18 13:00:00,0.6533586744152908,0.6339787010714203,70.4755447676605,87.9108461141725,3.0549494777399264,3.11,2099.2561429018374,2294.8422545536364,0.9731463626953806,0.9995390316735437,47.40165250356134,27.34343890651594,3.2615280202541004,0.9807763275955257,0.9450922526953234,13.42374860444445,passed,
2025/09/18 13:15:00,0.6554045472756928,0.6258389173863277,70.62210411209956,87.55785684038145,3.0355864518148907,3.11,2131.748484831183,2288.9024957979454,0.9728739030714347,0.9983486173225316,46.52276350653407,27.775087555065127,3.2582542040608056,0.9894136385254633,0.9674460626477016,13.419268224999993,passed,
2025/09/18 13:30:00,0.6491182616488665,0.6270494178163106,70.54753156765445,87.4991236879909,3.037213959821429,3.07,2122.9259209544725,2280.6984348378965,0.9731973754904754,0.9987488769047596,47.152978163006836,27.841659725642778,3.2922214750030387,0.9875976585649665,0.95604954720738,13.374749367222229,passed,
2025/09/18 13:45:00,0.6478782912381679,0.6258192323146404,70.23660164438455,87.158860723466,3.0385958372879758,3.08,2118.9352452264593,2265.395746983624,0.9731643569469678,0.9986702925735491,47.1413656527704,28.184963965781822,3.2877561031501608,0.9898677395895592,0.9599560038815352,13.322209902222218,passed,
2025/09/18 14:00:00,0.645971613918075,0.6249172459899974,70.05682084240456,86.83518997323404,3.0239423089268316,3.09,2118.7632050162415,2282.4943813102227,0.9730911499920317,0.9984786560910303,47.15477212831843,27.521853846602117,3.2957820309730774,0.9888731319862244,0.9587749106009893,13.309149027777782,passed,
2025/09/18 14:15:00,0.6496769107514779,0.6230747288806681,70.28079548880262,87.04536635972646,3.0338396602404507,3.09,2128.9880457789486,2264.009267236351,0.9729730036286433,0.9982330768059169,46.77853465364536,28.330793490640485,3.2814272592375624,0.9738503143918197,0.950583540576432,13.32764947555555,passed,
2025/09/18 14:30:00,0.6539404943842219,0.6220771366336315,70.70613805590338,87.41195816838783,3.0320314985974406,3.09,2143.450394874408,2275.004541683779,0.9728265334233347,0.9979361693188649,46.377588229902145,28.28476845767307,3.2733213552327585,0.9737332832843074,0.9554027641855187,13.396894542777778,passed,
2025/09/18 14:45:00,0.6558718080741484,0.6216460289592703,71.02893945378898,87.67879780838298,3.0313589196489743,3.08,2152.4181214065416,2281.9733367836334,0.9727837234187997,0.9978065787018873,46.21840808815626,28.24884970620879,3.274981517245224,0.9767291141245985,0.9599215507092314,13.442232100000007,passed,
2025/09/18 15:00:00,0.6537272696018813,0.6287859610416835,71.29398913053606,88.3646559223562,3.0535924347933765,3.1,2129.4143147462482,2284.938624568689,0.9730816223429793,0.9989043629014548,47.12304322390518,28.116216969499558,3.297498979799436,0.991546567936419,0.9596020880191574,13.479634739999996,passed,
2025/09/18 15:15:00,0.6604969849660599,0.6259696433425914,71.79332258156586,88.74432140254915,3.052991093913213,3.08,2150.5436329454415,2291.142846379354,0.9727401487189502,0.9983092596812608,46.415464773689465,28.345447220266063,3.2799810058719685,0.9814422498469422,0.9602593755498827,13.560429263333335,passed,
2025/09/18 15:30:00,0.6647424650493596,0.6237737685237913,72.4112995762583,89.18228210298115,3.0464095484039833,3.05,2174.363429411001,2304.676943590921,0.9726485596784799,0.9978474125036131,45.90626717186848,28.30661343466466,3.278209073758312,0.9817480071777283,0.9663246971123333,13.644991359999993,passed,
2025/09/18 15:45:00,0.6650330014713837,0.6338708484282338,73.14018239977155,90.61003291486189,3.0954387683699744,3.13,2145.8899216149725,2290.7320132487503,0.9730296350632831,0.9994496175612102,47.06181209408457,28.909922694066932,3.3030668044991986,0.997469933565974,0.9633152825214657,13.733291537777776,passed,
2025/09/18 16:00:00,0.6743498042302639,0.6319390196338764,73.11774665173238,90.53238511843507,3.078427124048469,3.13,2160.717952519134,2323.198676691285,0.9725012947803818,0.998697527100491,46.00897549876223,28.145034723818316,3.2494291733488,0.9639188359560216,0.9453994371047623,13.803410573333334,passed,
2025/09/18 16:15:00,0.6699295307219365,0.6326151856292714,73.59905797575239,90.91778323538084,3.081077631673324,3.17,2162.740615771097,2326.3572844187656,0.9726987689054588,0.9989389839062448,46.56195731827519,28.13021924152395,3.2980414134775273,0.9986127705366513,0.9715967638332864,13.831259126666673,passed,
2025/09/18 16:30:00,0.6748136526859874,0.6312672135659965,74.13455562082738,91.40910685186043,3.087101657739401,3.1,2181.333566072,2319.391107236729,0.9727241451066881,0.9987154010344088,46.10511242078734,28.679762848074798,3.28430520117956,0.9881094040321148,0.9689738964200534,13.894194599999997,passed,
2025/09/18 16:45:00,0.6790155403347486,0.6323417336502002,74.56662261330969,91.94325433617927,3.0950159517343296,3.12,2186.942032731274,2325.1371749729383,0.97264323862973,0.998752928617475,45.93484985966651,28.760014504264003,3.276359808976929,0.9939968063307648,0.9782842683913822,13.964957123333333,passed,
2025/09/18 17:00:00,0.6815233912278001,0.6333234991280025,74.59467327504547,92.05801165754426,3.0959202763465536,3.11,2184.136665664436,2336.4148184698993,0.9724587406353348,0.9987461327925761,45.83128568052129,28.479741540678628,3.2663451062131506,0.9754650878532813,0.9616981650001135,13.995266999999995,passed,
2025/09/18 17:15:00,0.6785058583100394,0.6397462784501033,74.50967194749245,92.35475086404512,3.110877338586042,3.13,2156.7357734409393,2342.999127612976,0.9726642368109203,0.9996910670628454,46.672510920641535,28.083788309400912,3.2815852162950088,0.9971759293504597,0.9708307010778837,13.99812333333333,passed,
2025/09/18 17:30:00,0.679930442219735,0.6369083831398449,74.53640811598503,92.22376552291531,3.1061834225490728,3.14,2168.426921273177,2336.4310932198455,0.9725894436782003,0.9992964741029436,46.30249604655221,28.366555416086946,3.273252130761368,0.9859490915692088,0.9653754433447813,13.992915285555556,passed,
2025/09/18 17:45:00,0.6803316836687543,0.6353646756354135,74.62684742739302,92.21183606329556,3.1037566269319914,3.16,2176.1121054034497,2332.9980780091323,0.9725843618500555,0.9990979952461816,46.14100210237846,28.535401484663282,3.2735793844040924,0.9781013943699531,0.9601656139812899,13.995180613333329,passed,
2025/09/18 18:00:00,0.6839985861861936,0.6363982637336895,74.93310629033029,92.57431184612025,3.103816845641188,3.17,2181.777832771299,2347.610551214508,0.9725328216879732,0.9990851223569793,45.934227402454646,28.272500347711322,3.2626759198536064,0.9701455091996947,0.9551162048598577,14.058391966666665,passed,
2025/09/18 18:15:00,0.6892316018532815,0.639312774693104,76.39732240053625,94.16293533507877,3.1108856302084,3.14,2208.3145020718057,2380.988267256091,0.9725847923560976,0.9991943317746534,45.813910489515074,27.9845618283444,3.2757424827539463,0.9988839453728175,0.9852318450297898,14.276796037777773,passed,
2025/09/18 18:30:00,0.6838165666395695,0.6407646831048499,76.08078159150658,93.99647628794408,3.1285707534010685,3.14,2188.7491908526354,2350.12066249163,0.9727155518539509,0.9996871825083606,46.47442155768071,28.67126156609056,3.296954980327331,1.0131170535488534,0.9910772318867562,14.200175476666667,passed,
2025/09/18 18:45:00,0.6806506293475805,0.6413817840368506,75.51273912002867,93.40006346461077,3.120280629542502,3.11,2170.1323939059525,2361.326706106622,0.972553790810528,0.9997631113503094,46.77814885625245,28.004364347460815,3.3063365693544977,1.0159128520161467,0.9890333493864094,14.139424053333334,passed,
2025/09/18 19:00:00,0.6819376159115564,0.6355302098111576,75.90156430161933,93.33560376470399,3.1106433810652776,3.11,2196.91754620951,2347.6624612739442,0.9726396189045833,0.999098147683288,46.27453490093437,28.61119109241175,3.3173336871284076,1.0235396234427754,1.005703838093442,14.136567719999997,passed,
2025/09/18 19:15:00,0.675525410453036,0.6416087276787686,76.09284006587916,93.91174850497315,3.1307690383842246,3.09,2179.007300922976,2340.5383765017045,0.9730588670109189,1.0001108696623806,47.279843418432925,28.746134137436798,3.3488286986063533,1.0461352230594412,1.0114912167075965,14.149653674444446,passed,
2025/09/18 19:30:00,0.6749581040202461,0.6417708243979526,76.10398663400882,93.91315248687074,3.130667224886744,3.1,2179.3868621313504,2339.3916075855777,0.9731366881227774,1.0001615675279272,47.322455012675476,28.761788993269782,3.3504235176488097,1.0445591646642893,1.0089794203779938,14.146791651666664,passed,
2025/09/18 19:45:00,0.6735036582581851,0.6496825628670384,75.47627728795213,93.89551115581634,3.1460130345117383,3.09,2133.9327484191253,2364.4618189542193,0.9726284756513114,1.0009620532580203,48.08009042248524,27.714514713496953,3.3446954451451396,1.0719989799665668,1.0230100371271058,14.152007943333333,passed,
2025/09/18 20:00:00,0.6774227228409977,0.6393551436854273,76.03779334365483,93.75161628782935,3.1338729759312054,3.1,2179.658533453387,2331.852379623737,0.9727517296477364,0.9998008696412884,47.073554257732205,29.050372968556943,3.3466489752231676,1.0570441847403558,1.0276332746400831,14.138502131111116,passed,
2025/09/18 20:15:00,0.6743517508192864,0.6437428294810114,76.01771954612262,93.96309300198698,3.1346226880309596,3.1,2171.0433873000097,2343.313566384211,0.9731221022526697,1.0003944164636351,47.5101585821502,28.587642778412544,3.349148785612998,1.0466756053271504,1.007602717616834,14.150805728888884,passed,
2025/09/18 20:30:00,0.6741134375335757,0.6423718254582504,75.98890006584973,93.84494769223923,3.13442214402442,3.09,2172.8831185975387,2335.9629332439013,0.9731002487720302,1.0002716761709183,47.4610090298989,28.797935501451875,3.3528088698523044,1.0464241386125268,1.0089350323117923,14.132626908888888,passed,
2025/09/18 20:45:00,0.6704148240600227,0.6445093899843337,75.33969267429697,93.33624867092976,3.134202245408858,3.1,2150.4017667883104,2335.1785550497593,0.9731145804597696,1.000617957650683,47.86459641504415,28.453039768627452,3.3529857422409526,1.0457744149232735,1.0009453388230223,14.058715916666666,passed,
2025/09/18 21:00:00,0.6688863244804281,0.640769694733311,74.92106918225186,92.65136015767702,3.126194290805067,3.13,2149.0234896164475,2320.894752506089,0.9730362550571068,1.000263022523489,47.74433980161197,28.67904158259033,3.358118268799625,1.0403328431679986,0.998894916615602,13.973832888888895,passed,
2025/09/18 21:15:00,0.6662510896650085,0.6350365667436377,74.20073157748465,91.53997586098903,3.1032248094213966,3.12,2155.3937995061065,2312.8456832168877,0.9728818989201676,0.9995275120700499,47.341913484813404,28.63677036246935,3.3492680430293493,1.022479846496887,0.9863706417228635,13.86595161722222,passed,
2025/09/18 21:30:00,0.6615688937033302,0.6288069231216553,73.46672080200273,90.05065629364024,3.083190043783874,3.09,2159.7591049458024,2297.335594723486,0.9728137150276438,0.9988527382116821,47.11449033670581,28.597042221694846,3.3503896375851174,1.0181097819576277,0.9849883707379655,13.742070002222228,passed,
2025/09/18 21:45:00,0.6551451767491311,0.6329862635019473,72.35268272631029,88.51726513526144,3.098519690164599,3.09,2104.7065804961603,2293.0072514518088,0.9725234456733256,0.9996369302644836,48.16544409055015,27.657750932587717,3.3616233954421118,1.034027494905159,0.9908317978040504,13.626402899999993,passed,
2025/09/22 07:30:00,0.7217251651079843,0.6547574357951449,83.59857140124316,100.24614878551061,3.2021340376101737,3.14,2359.7495408979144,2449.846671849663,0.9736142472763596,1.000296958467881,44.352219298793386,28.43690505188198,3.1885053641355436,1.014060171215172,1.0085330352248985,15.400971740000001,passed,
2025/09/22 07:45:00,0.7164696367157625,0.6623503317500635,83.84330242278698,101.61756671552125,3.205721815561247,3.13,2353.84920010785,2473.0266772683167,0.9739319639881293,1.0010765965899382,45.032232859515545,28.09154840933169,3.199666704907447,1.0354161712680117,1.0161910853451934,15.473621301111109,passed,
2025/09/22 08:00:00,0.7193807117126955,0.6626239467574817,84.34200424503943,102.77684218391884,3.2020516419077802,3.14,2371.054056889621,2484.067167709488,0.9739105499843339,1.0009078489481074,44.71091868324543,28.350569425511075,3.195637296530513,1.0363572631213325,1.022903699616878,15.546348888888886,passed,
2025/09/22 08:15:00,0.7239556505247847,0.6617405228194649,84.75899888975667,103.18082973080867,3.201913228627033,3.14,2388.111252506297,2489.958010485805,0.9738306434078966,1.0006549424488098,44.2313515931417,28.462790134649918,3.1770572999143503,1.031322837233316,1.0246743715756326,15.619154503333336,passed,
2025/09/22 08:30:00,0.7235479266598799,0.662872669734722,85.32280706422698,103.76807086486771,3.2041450301494327,3.14,2404.3555268691935,2493.134592130867,0.9740971283389164,1.0007780426583288,44.232988678858206,28.57775563885067,3.1785516082582563,1.0377073484424748,1.0290124757218213,15.692268624999999,passed,
2025/09/22 08:45:00,0.7252172382744025,0.6636069818444633,85.75098478886419,104.24951970863472,3.209189012805705,3.15,2412.9526355943813,2499.575470029276,0.9740238909776312,1.0007712644622242,44.15201447652757,28.60999020245633,3.1767179918678194,1.0418270055919354,1.0341079833281046,15.765231221666662,passed,
2025/09/22 09:00:00,0.7236420614870824,0.6679640822414824,86.02658172737374,104.8109959829948,3.213749547252039,3.18,2415.444251235714,2512.8401754529596,0.974248687805679,1.001196284681811,44.39479646550412,28.316083038589746,3.1701343556439885,1.041141129665186,1.0257901311198696,15.838271845000001,passed,
2025/09/22 09:15:00,0.7293290006407664,0.6684419648167673,86.1811738189965,105.05098349383512,3.2089586956257983,3.16,2427.3764946856786,2530.97406153125,0.9741345242088013,1.000998314155904,43.81412303416653,27.99519527029814,3.1336222530063926,1.0240561604706906,1.0149818304968152,15.911142133333326,passed,
2025/09/22 09:30:00,0.725581300542604,0.6742624727507268,86.15295748077888,105.38442877059092,3.212669450163254,3.17,2416.5265392972124,2549.317759945511,0.974332606096853,1.0016072687706015,44.34226762453883,27.380326971706538,3.132998254917282,1.028758672536986,1.007664628252048,15.95361627444445,passed,
2025/09/22 09:45:00,0.7234376465806726,0.6756964408002389,86.52378104521335,105.79619548962874,3.212634615538359,3.18,2427.31466955485,2554.2105618741894,0.9745822570516052,1.0017707793698045,44.47992867824599,27.35139623257699,3.138724866758861,1.0333279906495703,1.0077476160202963,16.003820396666665,passed,
2025/09/22 10:00:00,0.7273370128565941,0.6738670396435696,86.80890990117734,105.89607431230984,3.2075103649375745,3.17,2440.4091990818124,2562.2101828688787,0.9744922689730016,1.001458403487761,44.05756411751086,27.288330916807467,3.129466642732764,1.0278022973929297,1.0089489544935673,16.045953519444446,passed,
2025/09/22 10:15:00,0.7199494777016253,0.6783059210582058,87.0221874825552,106.40575309982184,3.2147986732849647,3.17,2441.4515733360536,2562.8808701512826,0.974834395380586,1.0020140322991646,44.708696037044064,27.270603839350045,3.1443171258559,1.043400344853073,1.0100815847950098,16.087921299999994,passed,
2025/09/22 10:30:00,0.7302878356357961,0.6732063669216208,87.38127587007824,106.40533728042114,3.2068380591436294,3.16,2465.5799678631815,2566.6629338284197,0.9745697482606528,1.0012524462094605,43.61082639105764,27.471122913179798,3.1120147285369453,1.0324997126388011,1.0178189337233805,16.13758806,passed,
2025/09/22 10:45:00,0.7231306250522667,0.6802450434740681,88.80117445990244,108.33466482679597,3.215509278915779,3.16,2498.0623733148377,2599.7454464759408,0.9748775220363872,1.0017937305551323,44.20329612589068,27.14902588406578,3.132103518552168,1.0654930220889127,1.0330770286312558,16.392048346666666,passed,
2025/09/22 11:00:00,0.7246197497718856,0.6798504207985809,89.12718595477966,108.63041330882008,3.2164320908562005,3.18,2512.3340080636194,2599.4021089236953,0.9749270449777194,1.0016889129577513,43.969102394925166,27.328189528023934,3.122700202314496,1.06859002623454,1.0383917426643463,16.441552086666665,passed,
2025/09/22 11:15:00,0.7264124345417733,0.6794712772183731,89.35971157409249,108.82277953499188,3.216081277936939,3.17,2521.020492592872,2604.120788909722,0.9748739116563394,1.00156825150364,43.77129489332415,27.327509194514192,3.116474919578015,1.0637638188141822,1.0363778044940062,16.482870922222222,passed,
2025/09/22 11:30:00,0.7315416577138062,0.6774515627646255,89.64230855530855,108.96494675564368,3.211608577255996,3.18,2539.925932290805,2607.4445475382568,0.9748363193196594,1.0012145759278706,43.141478970721906,27.4420758540475,3.0924927258156045,1.054011001785759,1.0356050345203083,16.531339183333326,passed,
2025/09/22 11:45:00,0.7290489136773561,0.6781963557365804,90.07510260067296,109.40168301677537,3.2138834489965364,3.19,2553.024340989936,2605.695118332684,0.9750550171282173,1.0013250444037756,43.289258366018416,27.62227815478907,3.10218499639911,1.0595837205075653,1.0374228105832042,16.57952308833333,passed,
2025/09/22 12:00:00,0.7242814533078803,0.6849066713807695,91.62469660149718,111.5870780688008,3.232616523855182,3.28,2592.0362114424474,2624.5072327175412,0.9752497820984852,1.001789579143884,43.64237971620784,27.81717492255265,3.10495759494707,1.0845046496655006,1.0490285575435865,16.863084535,passed,
2025/09/22 12:15:00,0.7330733021435853,0.6801201323411478,91.0563879620011,110.59465536786726,3.210597296640929,3.2,2595.7616331122654,2633.2789563507204,0.9751669085390652,1.0011675371026043,42.62168312157956,27.43692742367797,3.0629322168815243,1.043992221297567,1.0252366031440443,16.788343580555555,passed,
2025/09/22 12:30:00,0.7298224840128662,0.6859499920828883,93.51990748371463,113.5784235751856,3.211443821686596,3.23,2676.972554050171,2686.8984034121904,0.9755063178085038,1.0012639135766805,42.470783568348,27.157411679906417,3.057949101259983,1.0713954172076137,1.043121500109911,17.225770246666666,passed,
2025/09/22 12:45:00,0.7285665094560526,0.6863639772372988,91.70368697932045,111.56832931277101,3.2039135205941767,3.19,2610.641846499312,2682.410363241665,0.9753548000926192,1.0015675876568475,43.00468534391997,26.31799664538232,3.066099447915712,1.0560301472103373,1.0239529028552203,16.95848154,passed,
2025/09/22 13:00:00,0.7221641539665518,0.6894269383216104,92.08368829656082,112.12847692891333,3.210558098123799,3.2,2618.2571914827754,2680.202166702014,0.9756484610777352,1.001955346191354,43.540150608436804,26.444078550547378,3.08372744167936,1.073176374607039,1.029420379702059,17.0110116,passed,
2025/09/22 13:15:00,0.7318173145653504,0.6850113059798246,92.66934284814951,112.43186984937506,3.20763608942772,3.19,2646.8460192218017,2682.5091329377233,0.9754090938167006,1.0012940852792382,42.50817076310994,26.79585865081455,3.0544856642922777,1.0618359490712965,1.0357566465639383,17.09463191944445,passed,
2025/09/22 13:30:00,0.7268029530509592,0.6863007674592728,93.5975282772139,113.46841192297663,3.2084775721176735,3.2,2683.9008859390506,2685.495852508612,0.9757574211073415,1.0013601056373573,42.61810237618023,27.105399830056875,3.062496375900118,1.0758089342206334,1.04280356206129,17.22758901111111,passed,
2025/09/22 13:45:00,0.730808680729274,0.6849764306073775,93.86593755901795,113.57757340809458,3.2011743868986247,3.19,2697.1175170877823,2700.836270208587,0.9756749521886168,1.001082483255532,42.172786514935105,26.857907847588905,3.0498226809253137,1.0667497233150598,1.0403319953931898,17.279791405555564,passed,
2025/09/22 14:00:00,0.7322760848890547,0.6846361827417958,93.99600600321386,113.69403765021339,3.2066327563681085,3.19,2696.893660859921,2699.5312758839036,0.9754821557352159,1.0010088545591345,42.112367378297435,26.976543548444614,3.0500647825104337,1.0640894231122953,1.0399217310074105,17.304352969444448,passed,
2025/09/22 14:15:00,0.7274232016023119,0.687321602573018,93.99187974919697,113.83245679655894,3.2035023772819495,3.19,2699.581647767071,2709.761884972721,0.9756870710657332,1.0012635406174424,42.442712019180675,26.644829309756705,3.0532415870091527,1.0779113433406502,1.0441623109054878,17.328844866666664,passed,
2025/09/22 14:30:00,0.7210373215664264,0.6908716732019621,93.95573831659486,114.05311651436269,3.2051943871249455,3.23,2698.5957000493418,2715.5118395523577,0.9758661449909789,1.0016271802476868,42.942811765316605,26.42157776271482,3.060071886651278,1.0990979676446107,1.0524800020248213,17.353267097222215,passed,
2025/09/22 14:45:00,0.7235715523259906,0.689508528328323,94.12043190616775,114.09429637987175,3.208413127296349,3.18,2702.212297509141,2711.5852567676925,0.9757270268013133,1.001465484728506,42.74641146486541,26.616259064705627,3.0580965284355055,1.0985692895825176,1.0567263426881748,17.36969914166666,passed,
2025/09/22 15:00:00,0.7290648662038968,0.687840992833767,94.38167100901882,114.2647714351973,3.2073200404491895,3.19,2713.957688002793,2719.2779487444764,0.9755022777871848,1.0011386713385126,42.203343717992105,26.629539914730525,3.0395245150424204,1.0866678562473893,1.0541243902313582,17.426125542222227,passed,
2025/09/22 15:15:00,0.7225022759797207,0.6895348150335018,94.85070672028021,114.77434134580945,3.2035471657163863,3.21,2736.149119612618,2722.010430461155,0.975943628862168,1.0013385374849055,42.525581171791,26.66482483639917,3.0522682136248336,1.0976562536788574,1.0550548555989943,17.48547155666666,passed,
2025/09/22 15:30:00,0.725250382003218,0.6885603796375022,95.02173823366536,114.88776689454886,3.204890918323435,3.2,2743.1317216726675,2722.6500768983474,0.975820023566023,1.001168147254641,42.249717086651685,26.772599085510603,3.0431386260432194,1.09767852356482,1.0597351031317435,17.517234447777774,passed,
2025/09/22 15:45:00,0.7343330401060838,0.6829967593516992,95.4403203440444,114.86903414606601,3.196129032600188,3.16,2763.8760135349335,2729.3121157889113,0.9756690186505911,1.0005583863459964,41.325806429375135,26.95378588259223,3.0243272061540187,1.074499305346755,1.0553472421151502,17.556938061666656,passed,
2025/09/22 16:00:00,0.7188542755404426,0.6907120295682388,95.47073761561448,115.26474155993543,3.211722853204165,3.19,2762.3833179796493,2716.495925290149,0.9760744720646364,1.0013954460405297,42.59670468409444,26.985586376981566,3.0485188437849895,1.1124388319702416,1.0629613895435526,17.596641675555553,passed,
2025/09/22 16:15:00,0.7244054301350705,0.6858849873569693,95.92131544949356,114.88402703099912,3.2059250769123566,3.2,2783.3955242807037,2715.299592962856,0.9760718247488479,1.0009229128554586,41.97431932483019,27.108694437477975,3.040390076165396,1.093343976775823,1.0561972645109488,17.62840456666666,passed,
2025/09/22 16:30:00,0.7231980743830447,0.685979066724394,96.12597211235753,114.69184028952866,3.2055260394722027,3.21,2796.7469696891276,2715.018638511844,0.9762023238542081,1.0008982313351287,41.91663148263994,27.025971411515744,3.0335748355965544,1.0892550029389036,1.0494682475266168,17.668108180555556,passed,
2025/09/22 16:45:00,0.7210653590641615,0.6874808705222436,94.56017005901984,112.67581234933041,3.210899207379528,3.21,2724.6814493682414,2706.7632700309036,0.9759321942471758,1.0013500467604264,42.72110785225794,26.220661556815315,3.0529591195172308,1.0863009077158299,1.0385581946714182,17.439821544444438,passed,
2025/09/22 17:00:00,0.7260049048302665,0.6835307406197867,96.03222582274209,113.5909916763118,3.21739905570078,3.19,2783.760098242268,2700.6125280328865,0.9758676507448668,1.000746346073558,41.87848038428842,27.03937384391155,3.0361302754597066,1.0880314649765548,1.0512797474056392,17.64541530888889,passed,
2025/09/22 17:15:00,0.7239350181174816,0.6837261177855525,96.14351600312115,113.28308908539418,3.2159720966923286,3.2,2791.0323185655766,2702.7186987238133,0.9760049707853226,1.0007853728561564,41.96139795277408,26.840432509918912,3.0361383317146493,1.0929160484413731,1.05186586048004,17.667749977777774,passed,
2025/09/22 17:30:00,0.7273161296400987,0.6815084171477267,96.29256389161704,112.8744016664671,3.214387705300877,3.18,2801.522566576837,2701.7797982336288,0.9759607581350712,1.0005265728143737,41.56156910438443,26.81904684656078,3.0222806129521604,1.082998204307181,1.0478192239356483,17.689747460000003,passed,
2025/09/22 17:45:00,0.7258832772103541,0.680070647384685,96.63458839367037,112.60803981524796,3.214520982774192,3.18,2809.9765470074904,2697.54787364644,0.9760699491867212,1.0004763768222185,41.678651666745054,26.834449911952778,3.039468132125393,1.0764851036945304,1.0404819971233834,17.704052813333334,passed,
2025/09/25 11:30:00,0.7879261062014663,0.6823738228211769,89.6123681010099,109.00856731699659,3.096733463468645,3.13,2730.2541212751335,2852.8070543371373,0.9751898517408129,0.9990011814052961,34.250331245392424,21.815710174085215,2.5641481263186185,1.0005202573862901,1.035931978512359,17.289252371111115,passed,
2025/09/25 11:45:00,0.7149967225003228,0.7071137095372575,98.17041451398521,118.80510550429234,3.041118415440831,3.07,3093.607586495786,3001.9666237068127,0.9807534824169469,1.001211282625489,38.82030143020383,20.951264077751333,2.7175974552052105,0.9851215113475449,0.9221642876222065,18.537362983333324,passed,
2025/09/25 12:00:00,0.7112643196781219,0.710116118510591,101.28259996864854,122.89949567264654,3.0575008739488636,3.04,3201.884370303503,3046.752816980797,0.9811529868259479,1.0015412653425821,39.08579934006353,22.135916968367304,2.704424406489543,1.020241724060618,0.9535282059465994,19.105213661111115,passed,
2025/09/25 12:15:00,0.7104378103990642,0.7099485505009793,104.02007838917217,126.19107813435822,3.0534276799408504,3.04,3299.310849867477,3124.7478607106705,0.98142651700938,1.0015597836665922,39.00376914572204,22.241612809758085,2.6962395705758655,1.0461592013580885,0.9835891775744973,19.615398684444443,passed,
2025/09/25 12:30:00,0.7103706457563717,0.7137210979317715,102.52669069411797,124.33229925474653,3.0478669051475547,3.02,3245.667147848205,3105.7319762318166,0.9813048165533096,1.0015722470417427,39.10668700505961,21.114787807317278,2.7028215387941787,1.035763920102979,0.9642277863992675,19.358219191666663,passed,
2025/09/25 12:45:00,0.7099548137239977,0.7140165607626779,102.65910084646762,124.44566125896426,3.0485517820243717,3.04,3248.733793940275,3108.2831507189444,0.9813110548772709,1.001592233773965,39.1653035560497,21.0839340536785,2.7053218376830612,1.0342882462623455,0.9621956032339967,19.379695334999994,passed,
2025/09/25 13:00:00,0.7092946055834697,0.7134269059024726,102.92121285064762,124.736031979413,3.050479476470063,3.03,3258.1778592522387,3107.1670479258532,0.9813799984760089,1.0016219246326716,39.213533804339555,21.362557875019842,2.7063188936718956,1.035314590721679,0.9639084038791341,19.417354000000007,passed,
2025/09/25 13:15:00,0.7103657719163794,0.7127825485097932,103.23993365957755,125.09149517863034,3.0509405949142367,3.04,3267.7927220568927,3118.3774649087236,0.9812960810260273,1.0015648160219217,39.11406522594267,21.387214674438606,2.7032945535393345,1.0373070796811323,0.9685290932374149,19.48382586944444,passed,
2025/09/25 13:30:00,0.709203968467414,0.7128809721356744,103.73566881651543,125.60329033532808,3.050465834826607,3.03,3284.694344223042,3126.7854954711393,0.9814124310877813,1.0015938931387611,39.202757546313606,21.446430362484026,2.708348850996814,1.0405182916945301,0.9712615560984147,19.558000201666673,passed,
2025/09/25 13:45:00,0.7090717505829384,0.7131356653347088,103.99848577257755,125.88907880782753,3.0500639858716756,3.03,3293.228814055821,3135.375627338365,0.9814258481390541,1.0015977364985251,39.21271425665655,21.378735896327523,2.70856872842121,1.0432498650222763,0.9739163066695827,19.60765488611111,passed,
2025/09/25 14:00:00,0.7093404728943832,0.7132953594598824,103.99375807359823,125.83475554054736,3.0495219780757132,3.02,3293.0556242874436,3137.562910132069,0.9814066960486222,1.0015799198155755,39.18632443042083,21.273247659448426,2.7077126047190117,1.0433507112396225,0.9738965828899109,19.610312553333333,passed,
2025/09/25 14:15:00,0.709634878140906,0.7134064555604939,103.93869266849767,125.73529188272035,3.047702385003762,3.03,3293.7117758718286,3138.902750335963,0.9814339024876149,1.001557115832003,39.12080569353615,21.16691513304399,2.704345544232483,1.0424349507918906,0.9729721895104002,19.604694633333327,passed,
2025/09/25 14:30:00,0.7084812403702135,0.7129482250275472,103.99032491305165,125.71133543086201,3.048181145485154,3.02,3297.3345461120743,3129.814146811765,0.9815651315506208,1.0015846137398114,39.197044432580626,21.396720122732038,2.708597608660107,1.043073508057737,0.972923133324109,19.591113465000003,passed,
2025/09/25 14:45:00,0.7104941521246279,0.7114047537797576,103.94988906882145,125.63349947434048,3.0494217195712983,3.02,3295.723408415655,3129.6396125366523,0.9814185449435306,1.0014782226432106,39.00123265913463,21.549621524029334,2.7023392817982486,1.0399918417633198,0.9741279447398015,19.593641552222216,passed,
2025/09/25 15:00:00,0.7094117559320724,0.7117995023748946,103.98522564754403,125.6296824967033,3.050558127827503,3.05,3296.1815975676254,3125.6659701378876,0.9814807022900813,1.0015321521103673,39.11927239405992,21.59275597234833,2.706543057859295,1.0448286793545596,0.9768921057383718,19.590219293333334,passed,
2025/09/25 15:15:00,0.7107534833338218,0.7109080000968925,104.15685132764801,125.8066222657455,3.051119347472884,3.02,3301.360793788629,3132.4131443757014,0.9813822001428201,1.0014604037065593,38.9892926403059,21.64906694339389,2.7024151004378356,1.0441551370529734,0.9792993341785987,19.63021214,passed,
2025/09/25 15:30:00,0.7118915322783368,0.7097496281900568,104.42664541846312,126.04404099389629,3.0496508530835706,3.04,3312.6587157625813,3140.035238290986,0.9813687557111545,1.0013669670601122,38.825101277982355,21.72154066770955,2.698416984744849,1.0449218881690956,0.9833830636388007,19.678463621666662,passed,
2025/09/25 15:45:00,0.7105471607259887,0.7104909524188453,104.40505767460768,125.9861259764272,3.0499023619839067,3.02,3311.949313025352,3135.63184949923,0.9814618069001072,1.0014344513778035,38.960075506361214,21.69867682986062,2.7028350177149805,1.0458803731461612,0.9816432272002081,19.664493016666665,passed,
2025/09/25 16:00:00,0.7110346691256483,0.7112935298783638,103.69235932520357,125.07515688251979,3.0500552183165697,3.03,3284.483066843099,3121.6346921607033,0.9813312262619003,1.0014148638032978,38.98517651490272,21.38847036090592,2.706121841366325,1.0343389772116123,0.9680783136914997,19.539012899999996,passed,
2025/09/25 16:15:00,0.7094307463217736,0.7126847731999647,104.29165187191583,125.76391037317579,3.0485974185122218,3.02,3304.3677425923856,3139.4203142585184,0.9814607043345317,1.0014939402846235,39.131575235580485,21.197100641922336,2.710468779426347,1.0435107902945133,0.9745113122604777,19.64451563555555,passed,
2025/09/25 16:30:00,0.709566019059954,0.7130221389996015,104.51271397616964,125.99726791872939,3.0476716188626147,3.02,3311.453630166311,3149.1823283441367,0.9814529020472713,1.0014840640112395,39.116869044043874,21.059045844381675,2.7099442076473146,1.04443158484988,0.9755165638169276,19.68989685055556,passed,
2025/09/25 16:45:00,0.7107931168842347,0.7124720480900815,104.29073861301386,125.69794690245931,3.0465243370300716,3.02,3306.0893060074445,3146.5080803007168,0.9814005198063024,1.001414098498338,38.96923904430731,21.013189104420995,2.704260909599193,1.0425868338618753,0.9751820111670929,19.657994974444446,passed,
2025/09/25 17:00:00,0.7109310067438356,0.712267832104019,104.17013226947356,125.52186144556946,3.0467972313897507,3.02,3302.6030719587734,3141.8449040409096,0.9813976004075359,1.001403738481277,38.950354040134236,21.0455535063444,2.703472972738856,1.036588021581276,0.9695892400570749,19.634926251111118,passed,
2025/09/25 17:15:00,0.7099545484430889,0.7125625851544144,104.81513575904263,126.25296784635846,3.04950487167745,3.03,3319.612344777727,3155.364348269165,0.9813978191366944,1.0014579726998911,39.09946586610266,21.12286708764932,2.710088637436174,1.0441516335855754,0.9767247208592249,19.745472969444442,passed,
2025/09/25 17:30:00,0.7106980374868741,0.7115046904033598,105.20568912803131,126.6942962745732,3.0475175866287265,3.0,3338.9808221360518,3165.295427080107,0.981483319174798,1.0014026741118331,38.920490484611335,21.28411438022311,2.7007257518553294,1.0483982600220172,0.9838696278862918,19.821896257777773,passed,
2025/09/25 17:45:00,0.7112470046631297,0.7106496125627119,104.86371219239297,126.25347206808313,3.048376242161962,3.02,3329.264592435358,3151.9261510409924,0.9814674654167053,1.0013693714590315,38.84836870436767,21.44907648319549,2.6978037433119386,1.04832843890533,0.984762709719538,19.757107883333326,passed,
2025/09/25 18:00:00,0.7108561411877808,0.7102480165917985,105.97856216789573,127.56643283657858,3.049409274659513,3.03,3365.8981274760667,3179.514890994087,0.9815187424289207,1.001384928557496,38.86907396912101,21.622211601159897,2.697866084852377,1.0586353316915529,0.9970784918982298,19.959643165000006,passed,
2025/09/25 18:15:00,0.713109721639654,0.7000685204064298,94.40882423729315,113.45702062897566,3.0215540695191563,2.83,2955.5569741870504,2970.822549286553,0.9804436414215876,1.0013019023528995,39.34119559063561,19.308302221736646,2.743118918362552,0.948466848465215,0.8869666813201336,17.906876166666663,passed,
2025/09/25 18:30:00,0.7124868932249354,0.7092406242412557,100.53419968209394,120.31956952050466,2.995257893934788,2.96,3176.6206609592964,3173.9014013629626,0.9811842955498148,1.0010647328919007,38.87511554864045,17.031085708187458,2.734074822088301,1.0120605495361505,0.9426847750712479,19.021451337777776,passed,
2025/09/25 18:45:00,0.7163929778552943,0.7057543750124231,99.64750570296442,119.12261604686539,2.996075131673333,2.98,3143.7435840032244,3151.3856597163517,0.980833236280553,1.0008160070071659,38.54459363540709,17.220311979451928,2.7313250139322363,1.007536169838011,0.9451980211538163,18.860680177777777,passed,
2025/09/25 19:00:00,0.7158220988057722,0.7049289355581458,99.85061943140263,119.17560151154193,2.995661407074287,3.01,3151.635151339362,3144.655321873518,0.9809382818504299,1.0007643275377813,38.551496613638896,17.442283600583963,2.738939402366346,1.0197717191364415,0.9570964927077527,18.861554378333324,passed,
2025/09/25 19:15:00,0.7147589509684555,0.7082294396928951,101.55417861225934,121.21652350663854,3.005946583002167,3.02,3206.5311091851186,3161.508447774918,0.9810357144909112,1.000818741690415,38.64018021462851,17.90133542921943,2.7412488247997864,1.0443442989103005,0.9773842951367835,19.14198674666666,passed,
2025/09/25 19:30:00,0.7172085695158095,0.708631950046407,102.01118904246309,121.88245502048622,3.0054760985066373,3.03,3224.401893345042,3177.8864610893634,0.9809337478404997,1.0006919648309256,38.34055556374275,17.846607516303088,2.7296457283224314,1.04648256711584,0.9826247814845441,19.241924624999996,passed,
2025/09/25 19:45:00,0.718205294338285,0.7085959334013386,102.05809889473979,122.0442256786966,3.0026378062721375,3.01,3232.051622615078,3181.9724652842424,0.9809885731716723,1.0006350838420188,38.14270698492606,17.84704027053712,2.7199942208454133,1.0459052819783254,0.9836675763277077,19.25899121666666,passed,
2025/09/25 20:00:00,0.7157282211573244,0.7086130033345914,101.34137427294252,121.36119679617643,3.001667536949087,3.01,3205.7504970597824,3166.00419692375,0.9810773500529782,1.0008082729269308,38.45833509630033,17.859443004906538,2.729427571556153,1.0445270516870662,0.9789634570456636,19.125889218333334,passed,
2025/09/25 20:15:00,0.7180120446430919,0.7085337555898042,101.40721094639088,121.55452573463168,2.996763053573142,2.99,3208.015384195594,3188.577822868518,0.9809211326069733,1.0006971804789766,38.22559146518322,17.409026562757756,2.7217672208256127,1.037868246833575,0.9757465490490754,19.169074191666667,passed,
2025/09/25 20:30:00,0.715028213850462,0.7101582433213343,101.82732457930628,122.18480413127801,3.0030026897489495,3.05,3218.130573144794,3179.5663155669963,0.9810657135037875,1.0008706770391957,38.57552352605729,17.83432842423318,2.7348312329765303,1.0615457445768988,0.9935869885394762,19.21230096499999,passed,
2025/09/25 20:45:00,0.7157367544632504,0.7111962440610544,101.88198364719517,122.46678648563619,3.0049331786381837,3.03,3215.814815838005,3189.9219118552537,0.980911135792615,1.0009016701315652,38.585612233389305,17.67769387165364,2.731834384628667,1.0584364507224595,0.990649487784833,19.24881082666666,passed,
