datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/25 21:00:00,0.7196285773581935,0.7082155555129996,102.40291849391706,122.83002267558078,3.0024538024794656,3.03,3240.4472633604805,3185.000726569731,0.9808833986445837,1.0005108366558113,38.003027526390056,18.17933248936357,2.7276318765131498,1.0590612404872861,1.000036489970344,19.29211075,passed,
2025/09/25 21:15:00,0.7215560845294358,0.7066755087588964,101.3429286132146,121.72935609221997,2.9989213372822054,3.03,3200.22667055532,3180.7382274243496,0.9806009581438433,1.0004588815078375,37.92395368733872,17.82809041321353,2.725916041455112,1.0578836013910842,1.001751069426246,19.136011785,passed,
2025/09/25 21:30:00,0.719401069340738,0.7074089014490943,101.35515558470006,121.86750088845787,3.000258225894729,3.05,3199.8459988927816,3173.117727835231,0.9807364086511089,1.0005832848663685,38.15388285153577,18.018227685256278,2.733759159916984,1.0607066526498257,1.0014641940044016,19.120536844444445,passed,
2025/09/25 21:45:00,0.7183402888302868,0.7097527421011611,102.15030662875444,122.98438857973417,2.9986225005612983,3.06,3229.2228228963545,3198.6132989869648,0.9808857988312738,1.000664060376191,38.202138483964674,17.801073514243523,2.7303590238002386,1.0708827837225774,1.0085513962952015,19.274654025,passed,
2025/09/25 22:00:00,0.7162769565101558,0.7092069220551882,101.48023715345668,122.30424178872535,3.002097566910069,3.06,3202.751887097545,3169.3855713427083,0.9809228477416297,1.0007930571083883,38.493217564582935,18.192820148396653,2.742652742416918,1.0684296269844562,1.0038995164990923,19.129778359999996,passed,
2025/09/25 22:15:00,0.7183790044844945,0.7092864837015529,101.40704547580381,122.39172447388982,3.001376322875485,3.02,3198.438497322389,3180.6671381923643,0.9807232084429685,1.000722698054891,38.322899027605494,17.980106784062844,2.7354358260271576,1.0624912170323415,1.000854978435925,19.146096615555553,passed,
2025/09/25 22:30:00,0.7192201126031215,0.709432232939931,101.46845190052098,122.58659614256516,2.9978359047795906,3.03,3204.0993254470727,3190.5315557060985,0.9807401583982607,1.000680795122526,38.17910675148367,17.831235182486054,2.728787364156957,1.0585878501743755,0.9984256539967217,19.17005405333333,passed,
2025/09/25 22:45:00,0.7172517549838484,0.7095955480931398,101.90285365997939,123.05462763611716,3.000566013976396,3.02,3214.173299847892,3184.8650888013203,0.9808385075952049,1.0007220019047631,38.40787649390931,18.15127201467218,2.7463222808380445,1.0751530486230345,1.012348351027989,19.20073711111111,passed,
2025/09/25 23:00:00,0.7186067944782353,0.7122371356727846,103.75542346523889,125.36368025349199,3.0003248249841445,3.05,3286.2473173924227,3223.605125405776,0.9810261426503638,1.0006073331759242,38.050496636294625,18.2190754565023,2.730317617583445,1.086254058438823,1.0252683947954104,19.531671891111113,passed,
2025/09/25 23:15:00,0.720630548686214,0.7079683966222076,101.95690292303824,123.19865378125458,2.993301345308858,3.04,3225.1520391746144,3193.14669628468,0.9808231857605011,1.0004679937458298,37.893588409653056,18.1381874631679,2.732828074524041,1.0656232492421733,1.0099399417756962,19.21190223944445,passed,
2025/09/25 23:30:00,0.719277436275683,0.7080655847360747,101.62577295138173,122.91719652273828,2.9888438209975132,3.01,3213.272320557961,3196.037901258835,0.980889814847603,1.0005507268091294,38.05287249956657,17.88011538343177,2.7387274201192784,1.0499311077446463,0.9933049232782961,19.15642725333333,passed,
2025/09/25 23:45:00,0.725046998817578,0.7058932426321096,100.89692593511137,122.12448938819229,2.9732787468233703,2.94,3190.59342218391,3235.8392982497016,0.9804918597325402,1.000256771273014,37.46132141161867,16.63004667144056,2.7195063945125018,1.0072251159835297,0.9608929441398596,19.107575825555553,passed,
2025/09/26 08:00:00,0.6822144079612273,0.6229258812043887,68.59194715778814,82.35165654618446,2.860390955408695,2.92,2174.39567240678,2582.0453958816397,0.9749244095730407,0.9975545391734987,42.32263925882595,15.162541591667948,2.8979847396994565,0.976484034110453,1.0046478669829908,13.605281011666667,passed,
2025/09/26 08:15:00,0.658098109188916,0.6297127860822622,68.1113360987319,81.98753122428998,2.909631786596545,2.89,2130.253515027617,2451.532978167766,0.9760354142901687,0.9992813009201652,45.115943434378835,18.477651873089446,3.013693186443038,1.0418252297180395,1.0305807437177097,13.33131162,passed,
2025/09/26 08:30:00,0.6456059237837098,0.6353961465135286,66.56568598737915,80.82038018308481,2.924774536575408,2.92,2063.5817347834395,2419.0734626763447,0.9760090395485664,1.0004234079620642,46.691885849518705,18.22240196533107,3.0369275095693413,1.0634508898883515,1.033636569212525,13.110755777777781,passed,
2025/09/26 08:45:00,0.6399320348371915,0.6222684743109371,65.98668365690288,79.46379999668657,2.8897939926410765,2.93,2096.299961420201,2388.701404576554,0.9760374287807954,0.9988271571522395,45.847865590235294,19.18860031342838,3.0455695684972484,1.0495634561033498,1.0361990350922359,12.960730004444445,passed,
2025/09/26 09:00:00,0.6599627454370693,0.6417785535474286,70.17476728692294,84.46854322699848,2.949234286642018,2.97,2156.7922922976404,2433.729401639474,0.9777067980302583,1.0010518615346684,45.87952229680665,19.79580307315913,3.039479896271807,1.0246732291134,0.9873456550040101,13.538523973333334,passed,
2025/09/26 09:15:00,0.6455352235273384,0.6343515945452242,68.32464258901663,82.19283349513616,2.91729791142906,3.0,2135.2974618490525,2403.5287626258237,0.9777820950308447,1.0004908178270804,46.22926558903432,19.612405211956116,3.056737383714813,1.0083689210697344,0.9730395764926286,13.241108265000001,passed,
2025/09/26 09:30:00,0.6325731890578606,0.6295843405599432,66.42729932406836,80.08882345757576,2.8916653658372344,2.98,2098.694615600388,2386.57364534565,0.9776311793320168,1.0002279478372254,46.79410217693757,18.90860107709026,3.0699949265777473,0.9917333199160812,0.9563924600128281,12.969894886666662,passed,
2025/09/26 09:45:00,0.6247609914804952,0.620847578576234,65.0618031496981,78.34002102774552,2.866833300362961,2.94,2094.0599216092464,2357.0063617765945,0.9773267233777874,0.9991970625947196,46.514249333618196,19.313920311842857,3.0644058356000254,0.9845658930067089,0.9588523974547956,12.76046504333333,passed,
2025/09/26 10:00:00,0.7496814699491788,0.6705947830407363,83.38937864444314,100.14716909338173,3.061751098461882,3.03,2503.0421674375416,2681.422453034379,0.9770453975400476,1.0005347566583682,39.21911814009239,21.422522948756257,2.7681579707841713,0.9898767945842468,0.9908698261814249,15.873540246666666,passed,
2025/09/26 10:15:00,0.7344670131602461,0.6720395808627145,84.73034426446686,101.13802300291879,3.0231662505566628,3.05,2562.288164010579,2729.6833203924725,0.9787253539891504,1.0009610408234186,40.0201359301989,20.16963864688615,2.8242702445460828,0.9641122065902966,0.9470063335233233,15.99850959055555,passed,
2025/09/26 10:30:00,0.7328562652524898,0.6716734095209297,85.57398910580976,101.87221774789056,3.0212525626019238,3.05,2594.9869748890105,2729.861566123114,0.9790908904489154,1.000885548280048,39.93336042299093,20.570570410012337,2.834965666326866,0.9649298165819868,0.946767739723252,16.087712299999996,passed,
2025/09/26 10:45:00,0.7324668929567294,0.6753693332656102,86.64402266033295,103.27082066558762,3.0228582020447323,3.07,2631.0323954544997,2763.1441248824885,0.979180374686344,1.0009769950866922,39.82102386892401,20.27911213334476,2.824036719216735,0.9768139142119848,0.9543298961045262,16.30583073777778,passed,
2025/09/26 11:00:00,0.708763764452056,0.7024970064360637,98.27753361675923,117.63813606107102,3.037891466725201,3.21,3080.0349016595474,2978.8814997137583,0.9809817771064132,1.0011911252116665,39.59294833984786,21.020383362294414,2.788489993431641,1.10460797252992,1.0300281725010076,18.40633043333333,passed,
2025/09/26 11:15:00,0.718403565794919,0.7006484649833642,98.05830272547684,117.35172639101866,3.007058486817825,3.04,3095.3065252303973,3054.7120118821094,0.9807739761618959,1.0006331018924168,38.279575999111756,19.12328550282645,2.7326580010088186,1.017377529282414,0.9611442464186458,18.49346543611111,passed,
2025/09/26 11:30:00,0.7148223581156672,0.7046175974453031,98.04559570694693,117.68637444143722,3.0040026804900473,3.0,3093.015162610123,3083.987621953041,0.9809046595421406,1.0010027900776997,38.73122827838106,18.298074258792145,2.729328713861553,1.0033762534334578,0.9397552087848868,18.55573292222223,passed,
2025/09/26 11:45:00,0.7165335335649146,0.7027255669499783,97.21901366471559,116.68999796019037,2.9999339715231743,2.98,3063.4905161341467,3078.9799292994517,0.9807117635304609,1.000920092312188,38.61659523855415,18.013002512532665,2.7274810129263156,0.9778150417940189,0.918595561928596,18.427005758333337,passed,
2025/09/26 12:00:00,0.7150939467693257,0.7031024264421232,97.44014334960441,116.8999662896046,2.9974593157222156,2.96,3071.3050763838214,3085.7054431875526,0.9808416791839646,1.0009678750354751,38.73787489922434,17.893575752638252,2.733724443516682,0.9755681185178336,0.9148366218679863,18.45538853888889,passed,
2025/09/26 12:15:00,0.7156788673290879,0.7030010196618601,97.67047343912235,117.10630687109457,2.9949637188719413,2.95,3080.1683526375373,3096.0848500298825,0.9808462461092831,1.0009066587144437,38.64452286032735,17.734858157504508,2.7325208449234544,0.9776022149020653,0.9177005121009069,18.497654260555553,passed,
2025/09/26 12:30:00,0.7156673933032212,0.7033000816000684,97.79455996227142,117.2525654777871,2.9936834102855494,2.96,3082.991706865613,3105.5056080004197,0.9808239745281058,1.0009093764749188,38.66341924668735,17.542495799198267,2.7337388289428923,0.9799252841089949,0.9196837738934197,18.52640174611111,passed,
2025/09/26 12:45:00,0.7160255379152555,0.7031472372312236,98.02901686925297,117.48350765306671,2.9937573590113926,2.95,3096.1582393289623,3101.6924662897577,0.9809322559398744,1.000852819629937,38.524761899045146,17.785923732869083,2.728774400034847,0.9804047175755325,0.9210014238860394,18.554861159999998,passed,
2025/09/26 13:00:00,0.7166199955942002,0.7030819651942681,98.3443631051041,117.7970368016999,2.9959284736773286,2.96,3108.9467432331503,3098.556758253494,0.9809615135674026,1.0007889389884321,38.410185061718416,18.052756943950637,2.72622509532202,0.9833594321034531,0.9248254965125998,18.597236490555556,passed,
2025/09/26 13:15:00,0.7177098950147301,0.7016610779430071,97.8543197604272,117.14670120679136,2.9860451724947765,2.95,3092.191546672851,3114.363622255165,0.9808699674668754,1.000707914006692,38.31244022846366,17.347443512812607,2.726460603819374,0.975697770976571,0.919659940526945,18.533054100000005,passed,
2025/09/26 13:30:00,0.7147361766173564,0.7020918325827469,97.72059430153168,116.98702795535591,2.98662576044764,3.0,3086.0326366383306,3104.5771025707863,0.9810373276084235,1.000868609009497,38.642444383942085,17.44598326882915,2.738293605913732,0.9827663006760385,0.9225532506562142,18.489034519999997,passed,
2025/09/26 13:45:00,0.7156643668428596,0.7042764565769847,98.62042100278201,118.17979379950609,2.995244168848778,2.98,3118.982956684516,3109.118106220347,0.9810443627134734,1.0008618305130008,38.49378719532981,17.905751177032016,2.725513446320783,0.9933404013974325,0.9322702438259932,18.654683391666666,passed,
2025/09/26 14:00:00,0.7134138617038651,0.7064139340548697,98.84506848329119,118.59941201731833,3.000939327637346,2.97,3124.898636922539,3106.2016639103163,0.9811424576885234,1.0010586141434903,38.76496009751685,18.08259025756092,2.726827478340763,0.9926578552787112,0.9272165707061854,18.699153947222214,passed,
2025/09/26 14:15:00,0.7126530964365974,0.7080101611012516,99.18124735216398,119.1170914843827,3.0091823047436908,3.0,3133.0097268856566,3100.344274442509,0.9811201146405211,1.001155793900981,38.89874045591923,18.433348750403578,2.7270939494544444,0.9956423998545032,0.9278833814562476,18.757298559999995,passed,
2025/09/26 14:30:00,0.7128901114556938,0.7090574930678234,99.31895622966596,119.3916146191087,3.0096259737665876,2.99,3140.404787472646,3106.8441518004993,0.981143976669755,1.0011885331623134,38.8441759806294,18.371848102976482,2.71818567909875,0.9978950285859596,0.9293523229624968,18.80188267222222,passed,
2025/09/26 14:45:00,0.7122662611640144,0.7105351888409175,99.6451322571943,119.88251797679816,3.016133330730198,2.97,3148.836334249369,3105.4745813647137,0.9811254539938605,1.001276008634653,38.95383790271911,18.593701064831883,2.7172938830605893,1.0051413569028331,0.9342301504463534,18.863835613333336,passed,
2025/09/26 15:00:00,0.7102743000006027,0.7117605985545064,99.48498884320854,119.7935604755502,3.0136087593712464,3.0,3140.1234951198417,3116.513170225785,0.981165162896825,1.001439157256631,39.22716572050215,18.16667395443955,2.7227350496827296,1.0076170228089103,0.9328520244108996,18.855055058888887,passed,
2025/09/26 15:15:00,0.7106304397062386,0.7111426513831357,99.43451839960788,119.67572442982726,3.0086805113313058,2.99,3143.2554260232396,3120.689266719122,0.9812502369921597,1.0013845102137449,39.108542120279154,18.02759666593403,2.719054377257669,1.0063185496638352,0.9326791953844947,18.84620832111111,passed,
2025/09/26 15:30:00,0.7115771783021518,0.7100210384587625,99.31247427015192,119.3925698981657,2.9995604719095037,2.96,3133.7511081292428,3148.0279424322066,0.9810896740198004,1.001292881878825,39.08620850025801,17.199918304941463,2.726850024667861,1.0028500213980012,0.93140372316886,18.842576133333335,passed,
2025/09/26 15:45:00,0.7131507443771882,0.7089756577853651,99.41964254082686,119.41425500487075,2.999152952193583,2.97,3139.7804389523167,3145.001721547151,0.9810580809527147,1.0011534394148762,38.86997250836495,17.36355994183416,2.7238139192464192,1.001767604348045,0.9333181116512944,18.849022970555545,passed,
2025/09/26 16:00:00,0.714817689374659,0.707761062288272,99.45075985013814,119.3299355077412,3.0002987707147772,2.97,3139.8536189779747,3139.9236031789214,0.980945771637914,1.0010153587097286,38.7003682638293,17.532980628648712,2.7242285579301906,0.9978518417995589,0.9326892794760159,18.841207879999995,passed,
2025/09/26 16:15:00,0.7142984941672839,0.7078727746632408,99.47688962608991,119.34739322658008,3.00027085050224,2.96,3142.451400300422,3137.1978806086654,0.9810188684071904,1.0010376848170555,38.72397697646285,17.602079664382874,2.7240487207901394,0.9987683118531647,0.9328893080034932,18.840648688888887,passed,
2025/09/26 16:30:00,0.7133584146977613,0.7080553518009219,99.48578394504943,119.34459771795056,3.0013136599542256,2.97,3142.8014332078737,3132.053034558938,0.9810859430076867,1.0010857471462353,38.81682191241001,17.71256873914944,2.7270535542364067,0.9996042228264215,0.9324460829389991,18.832806428333335,passed,
2025/09/26 16:45:00,0.7142875454479514,0.7076971043814134,99.42759454835152,119.26091078318785,3.0025894566903557,2.97,3139.845962366423,3129.831733570427,0.9809978310344611,1.0010381915187445,38.741816794540625,17.761872137660138,2.725195851990295,0.9977974041402802,0.9320098790220671,18.825268146666666,passed,
2025/09/26 17:00:00,0.714136219024653,0.7079411597158276,99.34000648145816,119.19553706792995,3.0024794219003295,2.96,3138.4536391973757,3128.8346679522606,0.9810255345346072,1.001067737328967,38.74378558611028,17.746491688257386,2.721783185809476,0.9968455375592011,0.9305928902517858,18.817404173333333,passed,
2025/09/26 17:15:00,0.7127746122327976,0.70823038397989,99.32328682150451,119.1590526322379,3.001681458083252,2.96,3136.285759139226,3130.1501281391966,0.9810864141241904,1.0011412733133829,38.90589185871005,17.651208396370496,2.7279801995556268,0.9971574469584888,0.9290529526564104,18.80984441111111,passed,
2025/09/26 17:30:00,0.713469475091234,0.7078875254695567,99.25421925456908,119.0614863891797,3.00062776975674,2.95,3136.251872627616,3129.756498855354,0.9810826535235192,1.0010990220894118,38.8023076437527,17.64121714355917,2.7234259572134407,0.9963249206791513,0.929290310102553,18.801958725000006,passed,
2025/09/26 17:45:00,0.7139805481990625,0.7077386676258224,99.24413692248974,119.03511661405979,3.0022924463001384,2.95,3133.4122671158807,3128.9015122365604,0.9809944540745199,1.0010763487520193,38.79152006645754,17.665427132107087,2.7244283838489505,0.9904311351651848,0.9244073500171188,18.801297356111107,passed,
2025/09/26 18:00:00,0.7127395702586876,0.708346196566835,99.22663846218566,119.05591868287739,3.004669234524984,2.98,3132.9556711431715,3121.77090043937,0.9810715523414114,1.0011659416490775,38.92260057945215,17.822084057910438,2.7259343462423495,0.9970869853217627,0.9286089394975249,18.79338449999999,passed,
2025/09/26 18:15:00,0.7128776660099888,0.7083412935940891,99.31945383033948,119.15937768399232,3.0106948299544896,2.98,3136.2258634094137,3105.7503489040687,0.9810689950472631,1.00115731593983,38.90342937396076,18.30951299367833,2.725121983725397,0.9972479122008179,0.9289839104968127,18.79268551111111,passed,
2025/09/26 18:30:00,0.7136964433471128,0.7078937915567589,99.20278118584933,119.00427347132864,3.009636448683434,2.96,3133.672689394361,3105.5665632007617,0.9810354709083947,1.0011106978986173,38.80365696380352,18.27030681007133,2.721241883931089,0.9911596859833839,0.9244937960323015,18.777841866666666,passed,
2025/09/26 18:45:00,0.7139542224051243,0.7077119343198264,99.14192227897435,118.91573140739969,3.00934106855693,2.98,3130.7034691546014,3106.6129047808895,0.9809956563323274,1.00109808164123,38.7946359482965,18.20859394841017,2.7215094630146717,0.9934062891549538,0.9269330428590639,18.770212321666666,passed,
2025/09/26 19:00:00,0.7129098460128839,0.7098402416371132,99.95235860893153,119.92865330127138,3.0101192812472726,2.97,3162.3091034351373,3122.513331849813,0.9811813902258227,1.0011647841566338,38.81247745544982,18.207858872898417,2.716150827823026,1.0069101993237213,0.9371448500227392,18.918065191666667,passed,
2025/09/26 19:15:00,0.7131958874984111,0.7101508967479019,100.16536170917323,120.18422680965568,3.009920431409825,2.97,3170.703535290174,3128.083704672339,0.9811955739540382,1.0011462845421553,38.75765436717249,18.185802251270967,2.7134820859994173,1.0063281732545883,0.9368591369668098,18.958848406666668,passed,
2025/09/26 19:30:00,0.7118403842459854,0.710628948757346,100.25522781041784,120.27720110521379,3.010623777581289,2.98,3172.4351873902497,3127.2850657156737,0.9812671842061054,1.0012184873604015,38.910762705988745,18.206980121071012,2.719082512056292,1.0077792649985071,0.9362894803938094,18.966087586111108,passed,
2025/09/26 19:45:00,0.7127944458703049,0.7102261748645702,100.17855206754602,120.16994737574215,3.009629930699333,2.97,3171.2873085530823,3128.293560157852,0.9812269928054521,1.0011644600103355,38.79520913622672,18.16253898418455,2.7146212518268396,1.0064555841310505,0.9364034777630477,18.959407133333332,passed,
2025/09/26 20:00:00,0.7116062508018696,0.7106153839186592,100.2392710578384,120.22665816809692,3.0077101263988144,3.0,3175.236262912326,3130.7558666247864,0.9813516122812549,1.001221135489873,38.882039424800816,18.087686247283525,2.716391409743739,1.013575706387319,0.9413818310763059,18.966596385,passed,
2025/09/26 20:15:00,0.7126521439141663,0.7106189638388366,100.10835270855557,120.10501798495604,3.0041619072224797,2.96,3171.414481004981,3143.368869664652,0.9812738831198082,1.0011897427647445,38.781067888182235,17.713189754100927,2.7101785038416764,1.0094942208815767,0.9385341033010828,18.970631594444445,passed,
2025/09/26 20:30:00,0.7129668185974317,0.7120573796300572,101.0048373870681,121.16906629445923,3.0073730234279155,2.98,3204.321383731113,3155.6714700906123,0.9813439466680565,1.0011627464824733,38.67869272813472,17.88734005793723,2.7044862988257306,1.0176866094770638,0.9460589003287768,19.12687093777778,passed,
2025/09/26 20:45:00,0.7131324163490389,0.7136912667932966,101.94717999538385,122.28488064414773,3.008799777282533,3.01,3237.3623661203555,3176.4927055323533,0.9813959579852718,1.0011462122299604,38.6129619238313,17.845637486654873,2.7007252624074414,1.027458171031469,0.954703291571741,19.298005711111113,passed,
2025/09/26 21:00:00,0.7103331753754517,0.7138692971995458,100.65574934793018,120.93747193375266,3.0092727423101433,2.99,3185.59714017772,3158.703528446576,0.9813246244877065,1.0014174815825712,39.09734933955779,17.565276862420713,2.711216331906974,1.0190536334220222,0.9419700198302948,19.091731071111113,passed,
2025/09/26 21:15:00,0.7109230392175637,0.7140672404956669,101.08651999175483,121.38398837316979,3.008680257121078,2.98,3200.8620312710564,3169.345525928939,0.9813284205576082,1.0013560155434997,39.00438744427894,17.515182198362396,2.7100625308381807,1.0192077583859755,0.9430328719841161,19.165917711111113,passed,
2025/09/26 21:30:00,0.7103069231278605,0.7149629306200167,101.52155013235384,121.89046855953804,3.0066337368658984,2.98,3219.9433931284766,3180.6646246734963,0.9814791785191618,1.0013758252669411,38.98359662847192,17.430266935367968,2.7066256048912813,1.0308534456271865,0.9527285120942155,19.24428400277778,passed,
2025/09/26 21:45:00,0.7107751868343204,0.7146242977791714,101.66719247982559,121.99484089897503,3.005345528464413,2.98,3227.6140607776674,3182.3056272474264,0.981519937492324,1.0013177817281649,38.88059184460601,17.46403698557184,2.704418372225069,1.0282944296787875,0.9514083992317262,19.26402347222222,passed,
2025/09/26 22:00:00,0.7117598331257627,0.7140783853400063,101.76960181417759,122.04811218583323,3.005602325266333,2.98,3231.9977702617794,3181.5040493823394,0.9814857322396489,1.0012368023901321,38.7554321635312,17.554062402788908,2.7024860137405446,1.0310519760345827,0.9557195611955305,19.27643598222222,passed,
2025/09/26 22:15:00,0.7116484234549525,0.7142611450005659,101.88685594668296,122.17410174594683,3.005266362848219,2.98,3238.0078312072887,3182.777438607078,0.9815396907772806,1.0012365689897016,38.73102662724883,17.57733047357129,2.700512803694815,1.0295493542392398,0.9541394642725878,19.29616999444444,passed,
2025/09/26 22:30:00,0.7126384406488827,0.7136338741169772,101.95112878059713,122.18153117802247,3.0050991271359355,2.99,3241.8803849932933,3181.166983296359,0.981519053442903,1.0011537975394444,38.5940632439208,17.6693470644669,2.697849280042559,1.031876523238626,0.9581172773163493,19.301894040000004,passed,
2025/09/26 22:45:00,0.7124249373905764,0.7135105692855876,102.12628692261048,122.32133890329104,3.00446688636331,2.98,3249.870970938041,3180.9880759424063,0.9815941386912185,1.0011328378079924,38.568915653853686,17.745294325799858,2.6985147393215003,1.0288930662457585,0.9554379044651594,19.32130305722222,passed,
2025/09/26 23:00:00,0.7122938724303113,0.7136503730925201,102.20210826219567,122.3970793695931,3.004573451575839,2.98,3252.609049965225,3182.2566827595615,0.9816098268210623,1.001137776809176,38.57704885883613,17.742608287708077,2.6986117000734238,1.028857662400101,0.9551676861837619,19.334026745000006,passed,
2025/09/26 23:15:00,0.714631171291469,0.7127282209078118,102.28828266530238,122.43016226219413,3.0038198693855156,2.98,3258.0710666397326,3184.975286707249,0.9815127163399148,1.0009823271324985,38.2894760200057,17.775387422347805,2.6906439672398204,1.026593250027338,0.9567141547787983,19.35375065555555,passed,
2025/09/26 23:30:00,0.7135397675523381,0.71326518197513,102.4383854134759,122.59473158144002,3.0050718096781215,2.96,3260.908148039348,3185.909674285867,0.981549942203374,1.0010425315413194,38.43030527178455,17.787709121407225,2.6961807680757275,1.030948161631169,0.9591053730958936,19.3731505,passed,
2025/09/26 23:45:00,0.7140526420158458,0.712940504175713,102.25376613828927,122.4340657278475,3.0055187178331293,2.96,3252.5002017719826,3183.44254866252,0.9814632878632906,1.0010260229568482,38.41812554708378,17.79117307173524,2.69708519540085,1.0240769791601603,0.9535207582332166,19.34334640333333,passed,
2025/09/27 00:00:00,0.7130700318835593,0.7125518566158977,102.14132849730244,122.28969071030465,3.0019080104509874,2.97,3255.3633715994047,3176.485370564559,0.9816728078485765,1.0010417168771444,38.40754449388549,17.897116828056348,2.6961546855543843,1.0236076000810248,0.952484938194275,19.30781826111111,passed,
2025/09/27 00:15:00,0.7146147257513565,0.7112371284195274,101.52044893068056,121.60540806948079,3.002681944674048,2.95,3228.639701090188,3167.9037253848296,0.9814246249333687,1.0009806045663905,38.36089129529391,17.853525822069873,2.6982302647244465,1.0147371750829133,0.9466233502096061,19.206785455000002,passed,
2025/09/27 00:30:00,0.7135589038325509,0.7112524599486196,101.32924903253037,121.43583659483262,3.0005637198912707,2.96,3224.4155786814194,3163.7355853587105,0.9815360121192037,1.0010368906859994,38.43818390935847,17.853482586356375,2.6997666823686237,1.016120189546648,0.9466967515010369,19.16805462,passed,
2025/09/27 00:45:00,0.7138598069149861,0.7107000090185537,101.22182916305786,121.3265913303236,2.999078752783447,2.96,3221.278683021143,3161.6373307751833,0.9815321423747757,1.001000893218425,38.39442543924431,17.876608392790896,2.700920971931246,1.0107014636853848,0.942616235685604,19.142867797777775,passed,
2025/09/27 01:00:00,0.7149238236701224,0.7101611507120456,100.99672940423731,121.11615484098924,2.99839989377834,2.95,3213.1413092622893,3160.502953350795,0.981437982587342,1.0009521526544252,38.302335624677944,17.84026633699738,2.698452749182069,1.0131456697208314,0.9464937086540484,19.11073428,passed,
2025/09/27 01:15:00,0.7138283719404713,0.71030815069497,100.81364157841591,120.95332556560426,2.996130470788937,2.95,3204.976750128041,3162.8736651958084,0.9814668314659336,1.0010193322278698,38.450195748247275,17.65932595353334,2.7044549297793163,1.009388301437198,0.9415352573466281,19.078910662777773,passed,
2025/09/27 01:30:00,0.714147596640333,0.7098249354785797,100.77732070507953,120.91478494362785,2.9943459927548046,2.94,3206.0725188606134,3161.219225691377,0.9815018597580992,1.0009768710744138,38.373285417331786,17.706694460070647,2.7035048105335533,1.0107649756994757,0.9438100355215213,19.06587452,passed,
2025/09/27 01:45:00,0.7150838429245421,0.7096140649763291,100.7233338204121,120.90981262335595,2.994125213970481,2.94,3204.07030823322,3162.7096244784634,0.9814305931328816,1.0009333890145515,38.283179050035194,17.690860454444223,2.70074203866624,1.0056975482187733,0.9403949563594182,19.062936328333333,passed,
2025/09/27 02:00:00,0.7141329344013843,0.7093784410346095,100.38712676340953,120.56502602746836,2.9927518871237497,2.96,3192.108148341086,3156.206970584984,0.9814711375933466,1.0009908066410862,38.39953019254911,17.671010016461842,2.7051680238520834,1.00806953536881,0.9415626517144239,18.998932052222226,passed,
2025/09/27 02:15:00,0.7156071635512117,0.7083632711396438,99.95446517821527,120.10314078905485,2.9901103969745972,2.94,3178.199728903663,3154.4599229655137,0.9813649816878185,1.00091879425445,38.25295323716422,17.547504969748957,2.700510739435431,1.0021227812471014,0.9383016291269204,18.935351465555556,passed,
2025/09/27 02:30:00,0.7153627872833401,0.7075496050540543,99.64196855731903,119.74630238655699,2.987663488587383,2.95,3167.727726402118,3148.872724782878,0.9813824156479313,1.0009129595305313,38.2774018798832,17.532744222340234,2.70429517072296,0.9986979469022199,0.9355044414099378,18.871876540000002,passed,
2025/09/27 02:45:00,0.7164495109993626,0.7073131236243831,99.58303497899273,119.73310169017995,2.9852155407721725,2.94,3167.314607514858,3155.1295117709255,0.9813365529374017,1.000857746892777,38.14373512094091,17.389717586849656,2.6992136847504704,0.9968222106844047,0.9352554878188082,18.87385844055555,passed,
2025/09/27 03:00:00,0.714712551587156,0.7081072373481033,99.72431306432985,119.96160671393801,2.984055785619439,2.95,3172.5146479289674,3158.4719456784537,0.9814725895891291,1.0009518502666608,38.30818862357238,17.3495304094646,2.704143188162813,0.999041019514525,0.9349653501786609,18.892017173333333,passed,
2025/09/27 03:15:00,0.715541672288721,0.7071043746893028,99.46084002648928,119.64944383401925,2.982614632859463,2.95,3163.705579208543,3153.4343361753004,0.9814171746701323,1.000888459955585,38.222272729729504,17.373466574846507,2.7043051787598706,0.9973130489647292,0.9351209563986959,18.841593949444444,passed,
2025/09/27 03:30:00,0.7171516369017421,0.7061093838569394,99.07868338476916,119.24894387822526,2.981416555683647,2.93,3151.6305752746816,3148.548682084939,0.9813062031009057,1.0008091341086733,38.057736093794496,17.366429851196262,2.6989656761089824,0.9943611080147474,0.9348208900243693,18.783458741666674,passed,
2025/09/27 03:45:00,0.7147146746090388,0.7063862059252451,98.85492457448461,119.03748030894226,2.98030859030499,2.95,3142.058669688727,3143.070370990315,0.9814257173668379,1.0009466451321944,38.34448775905364,17.335301325107885,2.7095232153581703,0.9916955389259238,0.9292949369515979,18.731624071111113,passed,
2025/09/27 04:00:00,0.7159557750999226,0.704578447578556,98.24660616743739,118.31197374911473,2.97924391585782,2.95,3123.353231459491,3125.2370535975374,0.9813634381823484,1.0008595745780091,38.199767546541686,17.52725190857584,2.7072163556368483,0.9839298694476977,0.9246579997177364,18.616074589444437,passed,
2025/09/27 04:15:00,0.7152631985121947,0.7037503609872946,97.6426963817955,117.65616344094097,2.9768099876301495,2.95,3101.83491839435,3115.4441779896356,0.9813631017329362,1.0009069061137663,38.30801833570747,17.456729719917885,2.711972321709141,0.9818823023471641,0.9223239165797114,18.50765851,passed,
2025/09/27 04:30:00,0.7153741382326398,0.7027407636465033,97.05728413499942,117.00772404391482,2.9749874925037996,2.95,3080.844338508111,3106.0924834451694,0.9813046008998271,1.000911251747664,38.33644176225399,17.401008457946606,2.7142002574926956,0.9814049284850538,0.9224852738949658,18.406059662222216,passed,
2025/09/27 04:45:00,0.7172880725669528,0.6978539617892312,95.3325165611819,114.82922875588928,2.9710434827232035,2.96,3021.313708929418,3063.173775241046,0.9811015277160176,1.0007493202289661,38.19720983170552,17.609855541973804,2.720496094425545,0.9671778638581195,0.9145371971063262,18.07727688555556,passed,
2025/09/27 05:00:00,0.7165960395957984,0.6965645808206061,95.36219163796407,114.71004528705771,2.9650804851313186,2.98,3023.06034907143,3065.6498111035307,0.9812132685893049,1.0006851117201943,38.21757851503881,17.493365500456232,2.731538488724653,0.9797349710932977,0.9271473307547623,18.05351567555556,passed,
2025/09/27 05:15:00,0.7214220595186155,0.6934792703881926,94.70281862803228,113.87558527415065,2.9692439177742127,3.01,2996.8685066389826,3042.335896127997,0.9807819406322962,1.0003981726802473,37.80197089226189,17.8903010197645,2.726505386612598,0.988627871448246,0.9435563766429141,17.931870941111104,passed,
2025/09/27 05:30:00,0.7240616827108467,0.6909904171933301,94.25357831501292,113.24475461233342,2.9751270406591854,3.02,2975.7230328446617,3013.0716814838465,0.9805539824160444,1.0002482646944442,37.660883499944724,18.474809283142516,2.7322952594229704,0.9987106646493678,0.9583849974079883,17.81742509555555,passed,
2025/09/27 05:45:00,0.7357748304708007,0.6870523871231098,93.77496068604297,112.58887314551643,2.993689140219766,3.07,2944.3635103793235,2969.1794156167207,0.9798356517516925,0.9998547691686565,36.925776172235416,19.6119972169298,2.7163722454024666,1.0185691900944829,0.994262235194307,17.703309237777777,passed,
2025/09/27 06:00:00,0.7103266568651124,0.6945181791563908,92.31648163650246,111.75112017133574,3.042118718042855,3.07,2867.172408543474,2836.7872979217223,0.9804985356331481,1.0015381914707264,40.04013804080395,22.139438586498457,2.798882822627569,1.0851132092865905,1.0195540534989798,17.35212259,passed,
2025/09/27 06:15:00,0.7235671430181069,0.6872017472472072,90.54136184496726,109.36982304300604,3.0592249882743157,3.08,2783.36621261637,2762.6325583241864,0.9798697104038455,1.0012867229365703,39.60600081644475,23.248456034833694,2.7970616076496158,1.0615166792352082,1.0191340895260101,16.966458024999994,passed,
2025/09/27 06:30:00,0.7213936445655534,0.6875876048113856,88.13419904042784,106.89969234632343,3.0661463864556766,3.06,2679.965893937933,2722.8075065969524,0.979735807475948,1.0019744911978654,40.6399289808408,22.929687025320913,2.8162403334078427,1.0514368774833363,1.0046260996069873,16.565694138888887,passed,
2025/09/27 06:45:00,0.7191559570042443,0.6840910494660857,85.75297662601686,104.2525278888797,3.0647443460012584,3.07,2592.723213021433,2680.2124532389876,0.9795659930247262,1.002281516642283,41.32746795822322,22.858516465257317,2.83166584707745,1.034870146148687,0.9898633343422044,16.160199770000002,passed,
2025/09/27 07:00:00,0.7192370883305317,0.6792725852078425,83.84944299178888,101.99100522047686,3.0617327521949775,3.07,2529.1010446613645,2637.2710808373727,0.9793916960543344,1.0022858631433085,41.5833289723598,23.05746662924632,2.839549127152427,1.0120087361301353,0.9730766308645072,15.818050746666664,passed,
2025/09/27 07:15:00,0.7194393895171758,0.6766249826719495,82.61723817384365,100.58685138846033,3.057736839744078,3.09,2486.807137705343,2619.279467611143,0.9792208630699485,1.00230848532907,41.76476442688254,22.916085210147752,2.843323129355962,1.0001663125185927,0.9646278569854598,15.613069119999999,passed,
2025/09/27 07:30:00,0.7195434301799687,0.6749489627501369,82.11182600190841,99.7959800063635,3.0579942578832306,3.08,2471.3466455364505,2603.2409007853357,0.9792029085108357,1.0022852129896362,41.79850696194954,23.006799164711122,2.843357077066032,0.9898339858144107,0.9559275986943949,15.518059577777777,passed,
2025/09/27 07:45:00,0.7201851914349672,0.6737379527839124,81.91807288790694,99.03277764333352,3.061867622286777,3.07,2465.5628863211296,2591.6275750250284,0.9791475356320335,1.0022246116116134,41.75970438318921,22.9674116380036,2.83863170346359,0.9891775562633409,0.9555050471667351,15.484447733333333,passed,
2025/09/27 08:00:00,0.7199777004002016,0.6719264986757281,81.5232426403315,97.98067932838983,3.065783114105161,3.07,2453.2109617561227,2572.5336489583124,0.9790171346628406,1.0021031441969563,41.80186278182055,22.978550074195688,2.8411037208495333,0.9806525276238159,0.9471601826298512,15.407842963333334,passed,
2025/09/27 08:15:00,0.7151047418133705,0.6696508206648245,81.17693817763062,97.05528741492593,3.064451127977472,3.08,2443.4298724613295,2559.4132830859094,0.9793107769296094,1.0023021524110243,42.224560424524654,22.95982653112713,2.8539767864190155,0.980923875878168,0.9434085976335144,15.330968351111112,passed,
2025/09/27 08:30:00,0.7215797122200203,0.6882382882381883,97.31393599725017,115.05713492807791,3.0849151379784994,3.09,3069.7016078479865,2816.5292297904466,0.9804955755295385,1.0003693363460622,38.003149428669495,25.10735846078711,2.722155348523462,1.0708281206570989,1.0269152178306855,18.158522616666662,passed,
2025/10/03 06:30:00,0.5958904298321487,0.5127679695810993,61.37804426886314,78.01636180364017,2.336707993923927,2.52,2445.7260091477315,3233.4984016504436,0.9748533091820775,0.9862231162310332,36.141036231096145,-0.4546405772457624,2.857450844917882,0.9708365100594363,1.110784028430911,13.27068908,passed,
2025/10/03 06:45:00,,,,,,,,,,,,,,,,14.604702639999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 07:00:00,,,,,,,,,,,,,,,,14.927850079999999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 07:15:00,,,,,,,,,,,,,,,,15.701455219999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 07:30:00,,,,,,,,,,,,,,,,15.738953999999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 07:45:00,,,,,,,,,,,,,,,,16.45440163888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 08:00:00,,,,,,,,,,,,,,,,16.499353126666662,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 08:15:00,,,,,,,,,,,,,,,,16.534791979444442,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 08:30:00,,,,,,,,,,,,,,,,16.570265665555556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 08:45:00,,,,,,,,,,,,,,,,16.614930939444445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 09:00:00,,,,,,,,,,,,,,,,16.650903206666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 09:15:00,,,,,,,,,,,,,,,,16.691074399999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 09:30:00,,,,,,,,,,,,,,,,16.731287393333332,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 09:45:00,,,,,,,,,,,,,,,,16.771966224444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 10:00:00,,,,,,,,,,,,,,,,16.807667488333337,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 10:15:00,,,,,,,,,,,,,,,,16.84340358555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 10:30:00,,,,,,,,,,,,,,,,16.88880651333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 10:45:00,,,,,,,,,,,,,,,,16.92461982444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 11:00:00,,,,,,,,,,,,,,,,16.96507804444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 11:15:00,,,,,,,,,,,,,,,,17.00557806444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 11:30:00,,,,,,,,,,,,,,,,17.59869126888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 11:45:00,,,,,,,,,,,,,,,,17.106909508333327,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 12:00:00,,,,,,,,,,,,,,,,17.268095533333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 12:15:00,,,,,,,,,,,,,,,,17.26461858611111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 12:30:00,,,,,,,,,,,,,,,,17.298941030555554,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 12:45:00,,,,,,,,,,,,,,,,17.156854586666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 13:00:00,,,,,,,,,,,,,,,,17.154279706666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 13:15:00,,,,,,,,,,,,,,,,17.151704826666663,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 13:30:00,,,,,,,,,,,,,,,,17.158409778888892,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 13:45:00,,,,,,,,,,,,,,,,17.187178164444443,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 14:00:00,,,,,,,,,,,,,,,,17.288940961111113,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 14:15:00,,,,,,,,,,,,,,,,17.27004829,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 14:30:00,,,,,,,,,,,,,,,,17.136850500000005,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 14:45:00,,,,,,,,,,,,,,,,17.036036795555553,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 15:00:00,,,,,,,,,,,,,,,,17.31224097777778,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 15:15:00,,,,,,,,,,,,,,,,17.125854777777775,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 15:30:00,,,,,,,,,,,,,,,,16.96973201,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 15:45:00,,,,,,,,,,,,,,,,16.993166483333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 16:00:00,,,,,,,,,,,,,,,,17.016540346666662,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 16:15:00,,,,,,,,,,,,,,,,17.044483995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 16:30:00,,,,,,,,,,,,,,,,17.063106243333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 16:45:00,,,,,,,,,,,,,,,,17.08587168444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 17:00:00,,,,,,,,,,,,,,,,17.057001701666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 17:15:00,,,,,,,,,,,,,,,,17.013249757777775,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 17:30:00,,,,,,,,,,,,,,,,16.96912103333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 17:45:00,,,,,,,,,,,,,,,,16.925466971111113,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 18:00:00,,,,,,,,,,,,,,,,16.881436825,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 18:15:00,,,,,,,,,,,,,,,,16.837880644444443,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 18:30:00,,,,,,,,,,,,,,,,16.88471800888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 18:45:00,,,,,,,,,,,,,,,,17.042492805555558,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 19:00:00,,,,,,,,,,,,,,,,17.02255687611111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 19:15:00,,,,,,,,,,,,,,,,17.00178448222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 19:30:00,,,,,,,,,,,,,,,,16.981023235,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 19:45:00,,,,,,,,,,,,,,,,16.965357639999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 20:00:00,,,,,,,,,,,,,,,,16.95393695111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 20:15:00,,,,,,,,,,,,,,,,16.96363478333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 20:30:00,,,,,,,,,,,,,,,,17.01258746,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 20:45:00,,,,,,,,,,,,,,,,17.052545125,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 21:00:00,,,,,,,,,,,,,,,,17.101409208888885,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 21:15:00,,,,,,,,,,,,,,,,16.79610026722222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 21:30:00,,,,,,,,,,,,,,,,16.759863266666663,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 21:45:00,,,,,,,,,,,,,,,,16.774629116666663,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 22:00:00,,,,,,,,,,,,,,,,16.825598875555556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 22:15:00,,,,,,,,,,,,,,,,16.84663368055556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 22:30:00,,,,,,,,,,,,,,,,16.785600920000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 22:45:00,,,,,,,,,,,,,,,,16.724599277222225,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 23:00:00,,,,,,,,,,,,,,,,16.663208197777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 23:15:00,,,,,,,,,,,,,,,,16.665334656666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 23:30:00,,,,,,,,,,,,,,,,16.863327555555557,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/03 23:45:00,,,,,,,,,,,,,,,,16.920071055555557,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/04 00:00:00,,,,,,,,,,,,,,,,16.144483666666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/04 00:15:00,,,,,,,,,,,,,,,,16.062183646666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/04 00:30:00,,,,,,,,,,,,,,,,16.15142246666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/04 00:45:00,,,,,,,,,,,,,,,,16.05339310666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/04 01:00:00,,,,,,,,,,,,,,,,15.94618725333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/04 01:15:00,,,,,,,,,,,,,,,,15.848531771111109,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/04 01:30:00,,,,,,,,,,,,,,,,15.695084319444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/04 01:45:00,,,,,,,,,,,,,,,,15.556011074999999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/04 02:00:00,,,,,,,,,,,,,,,,15.515945658888892,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/04 02:15:00,,,,,,,,,,,,,,,,15.466165690555554,failed,cannot access local variable 'm1' where it is not associated with a value
2025/10/04 02:30:00,0.7161081660644881,0.6222700799425204,77.80404504247052,96.58697755016215,2.660921993918298,2.68,2552.048452058792,3103.4066556299927,0.979141703127813,0.9956981037386118,36.437883087613585,8.236915152419453,2.875476305521819,0.9436918405758807,0.9939215114441887,15.048724881666663,passed,
2025/10/04 02:45:00,0.6874390675286318,0.6074711510382766,74.07534367937095,91.85355803502695,2.613558717346768,2.65,2495.032264198535,3037.5867494110385,0.9788559551274414,0.9945549664123153,37.49796836654984,7.9175313033782,2.9308967156985486,0.9723659051951583,1.0130893861247805,14.459824652777776,passed,
2025/10/04 03:00:00,0.6554889218572205,0.5894503962999583,69.83736243882265,86.59558705419728,2.554481979022366,2.67,2471.099187153865,2957.2434587813123,0.9780060769545085,0.9921394832251199,37.48209064971458,8.284212247584145,2.9390431945428905,0.9730216235120744,1.0138114192548136,13.866603465,passed,
2025/10/04 03:15:00,0.6430831461073094,0.5872992606815327,68.89638953099926,85.59200317125236,2.5410951328793767,2.54,2447.8476552182465,2951.8439511531587,0.9782639952615331,0.9923437308229668,38.506729172603436,7.733586249903225,2.974593648696678,0.9821828227129352,1.0151058319276203,13.721130059999998,passed,
2025/10/04 03:30:00,0.7539114187657705,0.6298569372795446,79.20649919732894,99.31685871692959,2.6925300180765883,2.79,2577.869927518774,3173.769235658602,0.9774661884126383,0.9952625823130199,33.34662043845277,8.303276588173409,2.723748765630761,0.9159961700951098,0.9963769559098413,15.486461099999994,passed,
2025/10/04 03:45:00,0.754099731544539,0.6600667364239313,87.29749980504477,109.54924818357603,2.7569945792369324,2.78,2757.3878723079392,3266.6301381288936,0.9803692367481404,0.9981614588181823,35.144814037210914,9.76168455168511,2.784749397239743,0.947727405344199,0.9928826976115892,16.608185,passed,
2025/10/04 04:00:00,0.7664120023536597,0.6752448999673455,94.8671423748762,119.3241366227744,2.761825014881774,2.75,3021.4761870626853,3523.319015924732,0.9806181847510861,0.9979553215374481,32.92080118872478,8.23958620074619,2.7012632068936617,0.9600208779740464,1.00753555688929,18.07557910888889,passed,
2025/10/04 04:15:00,0.7594928548584666,0.6738248718390303,94.3112248702726,118.52818097426564,2.7491303561403058,2.77,3006.36401932288,3518.340372677016,0.9811949165978417,0.9982092016674595,33.59321237354644,7.718342006403416,2.7268231061566053,0.9461892074251272,0.9873768117896964,17.93726290888889,passed,
