datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/04 04:30:00,0.7629033039490397,0.674613639305356,94.98196150242131,119.45501058232526,2.748542931540751,2.75,3036.8970626379723,3540.8678005309307,0.9811347122125526,0.9980177306449947,32.99999194097087,7.751237117059753,2.7054149445151565,0.9490279279956626,0.9937989532630455,18.07926912,passed,
2025/10/04 04:45:00,0.7616954915650999,0.6754842251162644,95.21012500261237,119.89279439203958,2.7454677330077493,2.74,3052.5139806330058,3552.66272519553,0.9812807019445504,0.9980317175000326,32.91747600265424,7.674874246548312,2.6984556046209365,0.9526952593632932,0.9960007561460644,18.134299516666665,passed,
2025/10/04 05:00:00,0.7606365977961588,0.6757180879883838,94.802275317483,119.51355797715269,2.748130472360808,2.71,3029.3008966833136,3540.546226429307,0.9812338448298713,0.9981981438642741,33.291902113517956,7.691274596191187,2.7104558136695602,0.9489766885046965,0.9905111720451606,18.05479707777778,passed,
2025/10/04 05:15:00,0.7602058867748802,0.6760693511327707,95.27780000331727,120.13826002588326,2.7447860485542006,2.74,3051.7424067044285,3559.0558166730266,0.9813010537981031,0.9981091823190527,33.12573555646936,7.579270212495379,2.7068104298471574,0.9548062995345531,0.99648502481954,18.145226733333335,passed,
2025/10/04 05:30:00,0.7592083911275216,0.6764569835573286,95.83824255551205,120.81767473576804,2.7428711651484865,2.74,3074.818725711525,3573.3164589437265,0.9813708201265634,0.9980246067807061,33.05363514315629,7.590273540309724,2.709657805731799,0.959302382361057,1.0004288752369759,18.234978299999998,passed,
2025/10/04 05:45:00,0.7623281104589126,0.6743273052582905,95.0008981115889,119.78289736854467,2.740277399182135,2.73,3039.6381534427073,3560.7505516725732,0.9812411734465879,0.998011249922287,33.00246151053035,7.369863875713849,2.7091105525404164,0.9497091074395784,0.995543280650894,18.086895994444443,passed,
2025/10/04 06:00:00,0.7607433519652559,0.6759873954305389,96.23342987666999,121.26827108634943,2.739845664211521,2.77,3090.647622631219,3592.50551392108,0.981299855761224,0.9978643843639237,32.786152186695666,7.40553609783367,2.7059286844573416,0.9640871939937502,1.0084271395221887,18.310808144444444,passed,
2025/10/04 06:15:00,0.762883891690504,0.6730747027018218,94.84018862096805,119.4224133305774,2.739321781017765,2.74,3032.687568062745,3554.53717353255,0.9811914996702185,0.9979349255201119,32.989144817169354,7.366714013469705,2.713703433785572,0.9478131591208784,0.9952611320035277,18.04452821111111,passed,
2025/10/04 06:30:00,0.764431613375932,0.6737935084394072,95.45313712958212,120.12884315906581,2.7423785535342153,2.76,3053.8401796787352,3563.7922835105946,0.9811172453207151,0.9978234116010475,32.748501838059184,7.562854068331279,2.709203185767097,0.9529506207676706,1.0017674258570104,18.14805334222222,passed,
2025/10/04 06:45:00,0.7645034788242391,0.6718811608073518,94.76110272489515,119.13685060486918,2.742071001572083,2.73,3028.4049885754853,3536.0940264277538,0.9810786388325493,0.9977814402666446,32.85650912166048,7.771335394061614,2.7169918174325183,0.9529629200837251,1.0033474388887162,18.000322388888883,passed,
2025/10/04 07:00:00,0.7643224873699319,0.6726897274141717,95.12400844331488,119.57943474229391,2.743638672654814,2.77,3041.540797074119,3541.2295728025993,0.9811172516821374,0.99778185050188,32.814538489406885,7.870419445948797,2.7158411429382108,0.9580468539782598,1.0077576979600398,18.060743359999996,passed,
2025/10/04 07:15:00,0.7601155094605767,0.6756172552999139,96.56296205709702,121.35735729257257,2.7445093517192576,2.75,3097.337494574379,3575.146413736529,0.9813218348492454,0.9977982638917366,32.89579121099132,7.8951164230498145,2.720860650312874,0.973095998678172,1.0173840611860552,18.312694485555554,passed,
2025/10/04 07:30:00,0.7625974096441315,0.6725915871099486,94.92340133097723,119.27874556252239,2.7441406581432948,2.76,3032.7545076863485,3531.0494487318083,0.981192730588058,0.9978709770147817,33.05667265307874,7.917447688973594,2.724086875378811,0.9614105837761038,1.0092444642683118,18.012001308888884,passed,
2025/10/04 07:45:00,0.7616453926811667,0.6750488279791795,96.41009873787874,121.13241064666708,2.74374389460404,2.74,3093.9407828584685,3572.5993253390857,0.9812951522603155,0.9977453242926658,32.72368184192182,7.882952660156261,2.713764752042541,0.9800456424167848,1.026631245421066,18.291278719999998,passed,
2025/10/04 08:00:00,0.7618890938145525,0.6754422243626159,96.64886395641699,121.46999711964914,2.7419351002963457,2.75,3108.7834340842264,3585.4697005053526,0.9813065121913369,0.9976814369826935,32.51793528699886,7.780631025421317,2.7036755594240027,0.9860262553015006,1.03319928065745,18.355207640000003,passed,
2025/10/04 08:15:00,0.7642239319600712,0.6739518552056898,95.66944938146678,120.20711714029056,2.7459444896137084,2.74,3061.6927138615124,3552.897211726309,0.9811535289271763,0.9977907071958037,32.72880021694849,7.901659038232661,2.7110242908752826,0.972559104836352,1.0215518383748992,18.163296757222227,passed,
2025/10/04 08:30:00,0.7650837823939339,0.6740049071551061,96.12649853538963,120.75993640254208,2.7420917956256594,2.74,3084.0163703940184,3579.2712770682156,0.9811167015176266,0.9976533106583472,32.42349774909341,7.5935175759926565,2.7007159724540064,0.9721456507319935,1.0227427300455119,18.271346389999994,passed,
2025/10/04 08:45:00,0.7596520201426227,0.6761223833733038,97.03827931717063,121.89208366228488,2.741278428102944,2.74,3124.753031135631,3595.790041444283,0.9813971079628552,0.9977017864793962,32.63054639529183,7.714217114927254,2.7082323471576686,0.9821105932055305,1.0264217069796333,18.422879749999996,passed,
2025/10/04 09:00:00,0.7600269591210264,0.6748359724380972,96.3062950010536,120.93351646505319,2.739893255306881,2.74,3092.5674643523885,3581.1815237088113,0.9814163174677607,0.997826000148974,32.856578565014,7.509998513910363,2.714774474408942,0.9741734725393484,1.01878634563603,18.285359839999998,passed,
2025/10/04 09:15:00,0.7615582528338812,0.6744966951518407,95.74716020228678,120.22652648442585,2.7470828100614146,2.77,3065.8857211410423,3544.114569650112,0.9813199970449592,0.9978798665100701,32.951662324594935,8.081303833629,2.7181100317458,0.9716236239941951,1.0168707358073212,18.15821817333333,passed,
2025/10/04 09:30:00,0.7600673748322717,0.6748460783525366,96.18725070781068,120.75453085843667,2.742766177127793,2.76,3084.654709819013,3570.4852964823162,0.9813754971449123,0.9978585249884575,32.95432346036022,7.675007153218051,2.7188917915459965,0.9767475215757396,1.0210950093107813,18.253492913333336,passed,
2025/10/04 09:45:00,0.7651097896865673,0.6738032254053804,95.49722355362664,119.9348719052459,2.74894872947346,2.73,3054.6817538278415,3543.0148593411423,0.9810577541845545,0.9977765894018884,32.688392665005814,8.045987333913502,2.707695384067209,0.966709716901548,1.0160303691493862,18.136729722222228,passed,
2025/10/04 10:00:00,0.7577858836946433,0.6763548779496443,96.78343139549237,121.51286137659034,2.7440350554057726,2.77,3111.4519714388807,3581.2622659955277,0.9814539700710524,0.997848236540931,32.95848700384029,7.809549868773066,2.717475408069665,0.984570578295055,1.025926887539345,18.365042483333326,passed,
2025/10/04 10:15:00,0.7618569573428425,0.675363393752504,96.78974833500371,121.45222373155828,2.743457662947105,2.76,3115.810252159543,3582.432171937589,0.9813140359460167,0.9976392637122653,32.45182627134726,7.880984005178991,2.7013769415652393,0.9790844804310743,1.0256359066373795,18.37634450666667,passed,
2025/10/04 10:30:00,0.7633434838743476,0.6747128194214297,96.95578471135269,121.58494792065429,2.7403175617883924,2.74,3124.497928384799,3596.0919733615824,0.9812722872066769,0.9975210582247765,32.20769352502126,7.6610591027616435,2.6951340454499237,0.9696167538729756,1.0183666701955478,18.416550533333336,passed,
2025/10/04 10:45:00,0.7595611072780282,0.6758989217306722,97.43324421495849,122.11738910905825,2.7426486852896543,2.75,3141.2446660200167,3593.6514231207802,0.9814311827836764,0.9975938353446862,32.514745550560946,7.935874360292199,2.7092268571969806,0.987264363480544,1.0320138873651659,18.47145390444444,passed,
2025/10/04 11:00:00,0.7670603897796562,0.6725233579062435,95.832617426838,120.07504962277511,2.74590392732509,2.76,3067.692340743074,3557.082134786621,0.9809966261988999,0.9975855811909864,32.401610829969236,7.837648186783833,2.705331081898895,0.9576593158321085,1.010044951338071,18.19099425,passed,
2025/10/04 11:15:00,0.7636328768307475,0.6739695801172607,96.19448497805676,120.56762726459954,2.7467651366774124,2.76,3081.933408672081,3562.6110348851666,0.9811469405023405,0.9976971530399148,32.65697340926644,7.885776614439295,2.7123301830139246,0.9631486827982333,1.0110490269113102,18.251003026666663,passed,
2025/10/04 11:30:00,0.7647926251652414,0.6743815783523337,96.57650061448933,121.03325472176934,2.7486328566172786,2.74,3096.402465180145,3571.7587425867637,0.9810195476970966,0.9975838469646705,32.4504438218818,7.968417597877861,2.706927567482543,0.9627199489294446,1.0118602105617933,18.328326988888882,passed,
2025/10/04 11:45:00,0.7587991159354653,0.6760727247625542,97.0814093305782,121.68598478138334,2.7452403508770247,2.76,3123.0955159983496,3584.6501794864953,0.981386539164158,0.9977307508172789,32.77908763843634,7.878849080452677,2.7144939273019806,0.9731493037984819,1.0154374980384542,18.414374146666667,passed,
2025/10/04 12:00:00,0.758169970191899,0.6754166725054238,96.36489092729178,120.7747181271622,2.746686395447778,2.73,3094.7080746626966,3553.5126129741743,0.9815153489180666,0.9978812723648023,33.0326408276827,8.118611044438738,2.7207892800713416,0.959579247237636,1.0000591994150074,18.260577316666666,passed,
2025/10/04 12:15:00,0.7554670937783554,0.6767122106518292,97.22558908448616,121.83445069683725,2.7435445171691772,2.74,3133.419634778522,3582.8112143693834,0.9816399640385083,0.9978228353592338,32.98032983522404,7.9383523772786715,2.719716815244529,0.9729548552050428,1.0111649593236547,18.42627832222222,passed,
2025/10/04 12:30:00,0.7656045741895401,0.6740694674120149,96.24144290533363,120.58807628750539,2.750463535420467,2.75,3083.2300176764716,3559.498348425505,0.9809822169737967,0.9976170188127125,32.45804918495175,8.05092167492649,2.704219941017444,0.9563465457522473,1.0055924686849633,18.270582146666666,passed,
2025/10/04 12:45:00,0.7680871721971598,0.6740769305390315,96.41605463018637,120.82734679190871,2.751497631382556,2.74,3088.404863562041,3573.470870680518,0.9807517458369122,0.9975022911999413,32.197366532646214,7.903572564035917,2.694972093530399,0.956271610796673,1.0083502621659783,18.33013530333333,passed,
2025/10/04 13:00:00,0.7575559391065566,0.675671724218394,96.30696274764271,120.67435481276061,2.7491470979218495,2.76,3087.784731002007,3551.5234408216315,0.9814481539551444,0.997949231173512,33.21192100114536,8.085380713715447,2.7263495016937873,0.9604224226132727,0.9996794463123034,18.252434792777777,passed,
2025/10/04 13:15:00,0.7629581534021782,0.6742371750440496,95.99470243544447,120.26374220591828,2.7499383118704004,2.75,3071.3487610311386,3554.8218775408986,0.9811005106125092,0.9977927274517634,32.84088084178917,7.894253051991819,2.7148531647405134,0.9545105007109507,1.000240060912423,18.2215605,passed,
2025/10/04 13:30:00,0.7607568896615445,0.6748726528139954,96.0859723499573,120.34937968105989,2.7518903139575306,2.74,3074.2910138960688,3546.773575305543,0.9812075673323505,0.9978716259318985,33.052620322917704,8.096456559080591,2.7223274557581267,0.9571722980435188,0.9999719801169706,18.22044351111111,passed,
2025/10/04 13:45:00,0.7630540687000522,0.6745807769636303,96.05138366357554,120.29108905469367,2.7552812542199083,2.77,3066.689660587394,3545.967936481132,0.9809713861153626,0.9978088377195095,32.968079121295304,8.132091884500651,2.721881095714493,0.9533236590381923,0.9984620045559623,18.219731517777774,passed,
2025/10/04 14:00:00,0.7640093090691898,0.6741801411101936,95.99919915076636,120.20890890509344,2.7528843006441024,2.76,3070.2278081486975,3547.7799897346554,0.9810161156734772,0.9977497751847424,32.762353405943124,8.082942114691853,2.7127996200428743,0.9530816780991456,0.999619351141842,18.218609768333327,passed,
2025/10/04 14:15:00,0.7646484718263027,0.6739849122385297,95.97539495680375,120.16228608180091,2.752854223435549,2.75,3068.9917054583693,3548.827947732845,0.9809764220768037,0.9977271511065059,32.71083829081828,8.046756246834883,2.7111636756549857,0.9551086560242833,1.002561256753022,18.217892782222215,passed,
2025/10/04 14:30:00,0.761814762974464,0.674543853468092,95.96934203748665,120.17389430772167,2.7510493814712453,2.75,3071.4599347494036,3550.2918938128305,0.9811566981398508,0.997848035507208,32.93963740808192,7.94267520244762,2.7155948092683926,0.9543281658963124,0.998187794327417,18.21676627222222,passed,
2025/10/04 14:45:00,0.7595201097634887,0.6749486116302653,96.02151807813526,120.22241535774111,2.7505852796176034,2.79,3073.664766187666,3548.793942866577,0.9812876091631095,0.9979345975351996,33.15339540261809,7.945946128030126,2.7227237404866758,0.9587261884364162,0.9999808553863381,18.21563744,passed,
2025/10/04 15:00:00,0.7648196933994629,0.6739574485875337,95.89641204539356,120.05085037832855,2.752970541592206,2.76,3065.5943880760665,3550.8632701461006,0.980938480565532,0.9977454696437587,32.722279929463774,7.9360322325347985,2.709433599016543,0.952982090109524,1.0003259208288737,18.21491302277778,passed,
2025/10/04 15:15:00,0.7604935902402166,0.6748561128244904,96.01194523219395,120.17806267428759,2.7539110359164556,2.75,3065.7026265021905,3548.0838003127055,0.9811034229630063,0.9979289870039398,33.22415393571042,7.945454221743842,2.728004579590168,0.9551692703879574,0.9971852188892558,18.21377943,passed,
2025/10/04 15:30:00,0.7631562167818912,0.6743241372877941,95.95079634736385,120.06981502952742,2.7554169309866325,2.76,3061.2571026477412,3548.6500279869097,0.9809199633574616,0.9978342439658507,33.01838179693125,7.941269909245174,2.7218309443714,0.9538177031059807,0.9989241870097205,18.21305001999999,passed,
2025/10/04 15:45:00,0.7614261421278058,0.6744561697742295,95.93887478294131,120.03812576164873,2.7530428331887546,2.77,3065.7505844987027,3546.9336920003043,0.981107264112406,0.9978852157377136,33.08599122277388,7.933579554529496,2.7220850455222236,0.9547002345988297,0.997910088743777,18.205003055555554,passed,
2025/10/04 16:00:00,0.7614045786220373,0.6745404133769671,95.7586782273021,119.80456445018504,2.7557068639289084,2.77,3061.4664163144416,3527.015255580651,0.9811788622941564,0.9979035455215607,33.07426200849118,8.327964540809752,2.7200876683265047,0.9512011808319867,0.9937204507581215,18.155924166111117,passed,
2025/10/04 16:15:00,0.7620832736383288,0.6739807676200609,95.35630781602707,119.31780050793024,2.755839053022678,2.77,3041.582634758396,3524.509021968129,0.981073954443174,0.9979687418661123,33.20246387919487,8.105134847582807,2.72294882059363,0.9461609582763003,0.989415482671258,18.095091813333337,passed,
2025/10/04 16:30:00,0.7595766216493822,0.6758587542208419,96.2329174319474,120.40778897173236,2.7579691786832266,2.74,3081.050895521374,3533.891846651347,0.9812082728439165,0.997906337676448,33.11371300879823,8.474544273583138,2.7203876469041988,0.9569408572524855,0.9968518778360227,18.243808201666667,passed,
2025/10/04 16:45:00,0.7560410576930485,0.6770204476346279,97.00170192118958,121.34712694112979,2.7530689023760755,2.76,3115.85387900523,3564.9968931450844,0.9813918126509178,0.9979002119351519,33.17129313768269,8.144425598040538,2.722756884808748,0.9677078204525891,1.0044421101304262,18.392842502222223,passed,
2025/10/04 17:00:00,0.76171815318855,0.6754129953306742,96.43185443776864,120.61803786839705,2.756166651362707,2.77,3087.1122409985087,3554.284600014856,0.9810271646985482,0.9977869501513946,32.883872756160095,8.12830726980447,2.714096212628078,0.9605022506758657,1.0036695650901186,18.304796491666668,passed,
2025/10/04 17:15:00,0.7638459866895931,0.6747823765231235,96.20593797126814,120.30372437051842,2.75787007157267,2.75,3075.572210728714,3548.2022631010896,0.9808863904604821,0.997746353932568,32.78741958019092,8.153694212837939,2.7113156539575227,0.9536967675469229,0.9989829283453887,18.26750938222223,passed,
2025/10/04 17:30:00,0.7582343428127521,0.6758285335118708,96.44642224360378,120.58453135970579,2.755266363562822,2.74,3086.1894153605867,3552.8397562798846,0.9812050443840094,0.9979363348031622,33.263455798431835,8.042862679552849,2.7272230230535053,0.9602434819153335,0.9992168039330174,18.292293763333333,passed,
2025/10/04 17:45:00,0.7610512841267223,0.6751843536879152,96.53167882432074,120.62129282123114,2.7563317104998717,2.76,3087.126387304663,3556.4192551476085,0.9810212795936101,0.9977978963532342,33.009179218979405,8.05097357850668,2.7220150116861115,0.95632008187569,0.9988120522748991,18.311815524444437,passed,
2025/10/04 18:00:00,0.7584545810254644,0.6754816967270061,96.78093169191948,120.86035014538183,2.753963476744806,2.77,3098.999553938227,3561.1508536852966,0.9812098082275809,0.9978398174450122,33.15899760350385,8.005940854423992,2.7288681486809883,0.9650484135087146,1.0052471194646615,18.341810972222216,passed,
2025/10/04 18:15:00,0.7614926510558762,0.6745430955921585,96.4842015495974,120.45622603864906,2.7554925175265885,2.76,3083.1599399209786,3557.278577675821,0.9809993041252246,0.9977796290332739,33.02206588523941,7.939755136797545,2.725115512453592,0.9577320702726391,1.0012662508799266,18.297678648333335,passed,
2025/10/04 18:30:00,0.7653057186451859,0.6725681778676746,95.73229860331111,119.44724113495893,2.7564506733065306,2.75,3050.354116553912,3537.0719887541163,0.9808138002173398,0.9977289417946938,32.90605415568897,7.964740066348995,2.722863809398191,0.9475995750481141,0.9956635308242939,18.157915123333332,passed,
2025/10/04 18:45:00,0.7569542791559287,0.6744273502433282,96.60121135831076,120.40476791279339,2.7534774260099186,2.75,3084.739304253254,3549.976254854506,0.9813002935475987,0.9979219675986393,33.507406353104784,7.957944525393638,2.748757836133053,0.9611169511352553,1.000172452898087,18.268539519999994,passed,
2025/10/04 19:00:00,0.7626798270586123,0.6729575010919272,96.24806002909177,119.98197220186738,2.751562866048474,2.74,3073.544740257374,3558.2235268458967,0.9810198723830219,0.9977382092012496,32.97024310595855,7.663437030930487,2.7268493504693136,0.9568081013316162,1.002861599168654,18.247727299999998,passed,
2025/10/04 19:15:00,0.7627328015077965,0.6730555844580749,95.88402839443111,119.57241230238002,2.7541661522273833,2.77,3062.067942731572,3536.7987421880916,0.9810775875063438,0.9977994656391268,33.00045548143125,7.9878015973926235,2.7237020553519353,0.9556552122450533,1.0008784806705964,18.17437526666666,passed,
2025/10/04 19:30:00,0.7636069943316245,0.6729454497287776,95.79885388162094,119.54959692568875,2.7511383226193242,2.76,3059.958802207371,3554.3177939163256,0.9809918210408615,0.9977986065798252,32.91043290839277,7.540019343761839,2.716018240130887,0.9521098287665335,0.9983566677498207,18.19678982,passed,
2025/10/04 19:45:00,0.7581626738467963,0.6745480218211701,95.93983936253663,119.81589647450885,2.7502840338623384,2.76,3067.8647242154602,3556.6176436303417,0.9812676611166151,0.9980223312858763,33.36997703401307,7.489475633419932,2.726665378310726,0.9608889603188833,1.0002963215189664,18.219208088888887,passed,
2025/10/04 20:00:00,0.7592278888959365,0.6748622407517924,95.98403873625021,119.89709931062686,2.752773898758065,2.75,3070.2929290382635,3554.4544048761454,0.9811778977021887,0.9979787636970221,33.23773144009194,7.6372608710458385,2.720140171744385,0.9646393521428486,1.004900774429329,18.23643154666666,passed,
2025/10/04 20:15:00,0.7614269828882964,0.674541239857972,96.02105214947841,119.92907505122324,2.753042686010415,2.76,3073.850779436098,3556.5069276445297,0.9810794307106645,0.9978679118586362,32.960625482489434,7.6794507743445175,2.710308359658877,0.9626937602114806,1.0055573021287778,18.25365779111111,passed,
2025/10/04 20:30:00,0.7574220606168005,0.675241971868595,96.18569913181378,120.11558563035774,2.7508837559065773,2.77,3081.503347352623,3560.321041988358,0.9813131652593301,0.9980027347643389,33.29488791495333,7.5799400965257195,2.7213324722523304,0.9641005750431586,1.0023276144263547,18.270886822222224,passed,
2025/10/04 20:45:00,0.7620617466486868,0.6748709076850706,96.19543536536968,120.10525685843346,2.755933386671257,2.74,3082.1312266888867,3550.960790568497,0.9810434600404473,0.9978011371502016,32.81902499550974,7.9671413557595825,2.705630502487339,0.9570556150588397,0.9999750581691458,18.280359747222217,passed,
2025/10/04 21:00:00,0.7583499862404829,0.6753943895718028,96.29856269712542,120.2154782612224,2.752439792604446,2.78,3091.3919939856264,3552.9631075924226,0.9813351936197482,0.9979148632518825,33.053521554780296,7.891058331823991,2.7115907557380488,0.9638388584035016,1.0028189350002792,18.288187377777778,passed,
2025/10/04 21:15:00,0.7539218432313992,0.677100294240375,96.41912790494474,120.46368256383177,2.754188321300794,2.78,3100.0979276440094,3544.761805364276,0.9815783694689656,0.998091149923925,33.386073256779795,8.143167225263412,2.7173638920254346,0.9646031174582607,0.9971841522924325,18.301195073333332,passed,
2025/10/04 21:30:00,0.7566333243836683,0.676679580378269,96.31786987273472,120.37097515301478,2.755445587206768,2.78,3090.102278868859,3554.704511489072,0.9812990531499602,0.998035656973809,33.269446887995144,7.885094737522551,2.713552887554652,0.965098955762895,1.00087135293379,18.30940354833333,passed,
2025/10/04 21:45:00,0.7561969415139046,0.6770570602672881,96.76656764089081,120.94610093271099,2.750695073363307,2.78,3117.2104204800034,3574.6422606533924,0.9814218218011954,0.9979313435910516,32.99307535758281,7.733525057553283,2.7021619508263326,0.9706400792040437,1.0066947141313973,18.40724620166667,passed,
2025/10/04 22:00:00,0.7548782415720582,0.6785419779341949,97.44319628710277,121.86673124335698,2.751026302539818,2.77,3148.369269125265,3592.3640429771194,0.9814472632523453,0.9978634369847641,32.857279456930364,7.810193960860307,2.69606279985333,0.97985663111985,1.0143427434648018,18.543934640000003,passed,
2025/10/04 22:15:00,0.7512035609147335,0.679287880658731,97.38533486607605,121.81317806508244,2.751668026490886,2.76,3146.3976384246344,3579.679065531027,0.9816757000545774,0.9980292242528341,33.24089968625745,7.995161596831537,2.708290620478232,0.978937190833579,1.0084982283284065,18.507930209999998,passed,
2025/10/04 22:30:00,0.7582817525280868,0.6770129989952816,96.22784641019103,120.43335132979684,2.75536448770131,2.77,3091.072969704222,3558.2831796467485,0.9812227969124093,0.9979928940722168,33.03031681605788,7.8826127497298355,2.699698550953577,0.9643193434178601,1.0015476718056173,18.321399799999995,passed,
2025/10/04 22:45:00,0.747445875526213,0.6819151780130176,99.12194719426762,124.07525262704051,2.7471584750151616,2.78,3226.9186793110657,3637.682381449578,0.9818096734147866,0.9978448536762416,32.93950718110787,7.819621609248665,2.6972637114339464,1.00022001319498,1.0266713015206115,18.858146981666668,passed,
2025/10/04 23:00:00,0.7535674275577025,0.6794741854483588,97.58780899990522,122.21961091509792,2.74980825028154,2.76,3154.3956767608074,3607.8801976010286,0.9814422263473406,0.9979252669669549,32.94885375322528,7.5732041494834315,2.6953910324837835,0.9807906064744807,1.0134427971122635,18.594961989999995,passed,
2025/10/04 23:15:00,0.7481424955280167,0.6812560647676963,98.38089675482172,123.27819014362427,2.745428591199353,2.8,3188.8338757247407,3641.1425221710956,0.981666594300166,0.9980172146301273,33.23751986942052,7.207612641003557,2.7040504362351903,0.9939209111303715,1.0207506668422537,18.751212479999996,passed,
2025/10/04 23:30:00,0.7561673147420392,0.677650754784566,96.81136765496038,121.22071926052266,2.748010129749855,2.76,3121.9089488213444,3591.494426123191,0.981398729260839,0.9979465498539394,32.92296236346796,7.452330207358099,2.6949091832127254,0.9748389360657964,1.0109586663117416,18.448500479444448,passed,
2025/10/04 23:45:00,0.755625245717723,0.6771757378474368,96.8039878716023,121.12031761339638,2.7461537287712936,2.73,3125.47022125725,3583.1085060194396,0.9815618440936409,0.997924143968896,32.89532703337032,7.606834324269798,2.696482015330524,0.9700398640527417,1.005906776421305,18.42278848666666,passed,
2025/10/05 00:00:00,0.756794430576276,0.6769620052373089,97.1341829006911,121.22810026691108,2.748614687379635,2.75,3140.7632299504344,3584.4998482862516,0.9814850667216702,0.9977860377810139,32.641211043466306,7.723695065777949,2.6883658911437736,0.97392535617454,1.0110654181759746,18.48515687333333,passed,
2025/10/05 00:15:00,0.7542193463152791,0.677792892207364,97.25421724712356,121.41388924869469,2.749524937557519,2.76,3141.320871318319,3589.7031351602377,0.9815183247752919,0.9979083627173749,32.96472313371535,7.611932313344724,2.698833179253163,0.9768103433782652,1.010568077405952,18.50711836111111,passed,
2025/10/05 00:30:00,0.7521669958794622,0.6785092380536674,97.40459075392882,121.64013051289929,2.747903523761303,2.75,3152.4613571329514,3594.381198662607,0.9816689249586799,0.9979570858045856,33.026000732454364,7.586548312284312,2.697308412217336,0.9800253146375876,1.0112068918051464,18.53967243333333,passed,
2025/10/05 00:45:00,0.7521248800370238,0.6785669650631688,97.48125064629943,121.77079369818158,2.74445850116153,2.75,3161.38486449158,3607.002484020372,0.9817222382921829,0.9979293570952569,32.886227388648194,7.358584487471897,2.688774685848846,0.9829924041073569,1.014468950735795,18.575558197777774,passed,
2025/10/05 01:00:00,0.7556897109702594,0.676387465068146,96.25174887665483,120.21525723899728,2.746511042607359,2.75,3103.9583699961936,3575.93252626728,0.9815365395921718,0.9980355245956076,33.02901543613952,7.286064517634207,2.693130101723445,0.9677621735907839,1.0028603093744766,18.34639411,passed,
2025/10/05 01:15:00,0.7551030589077732,0.6777911226773131,96.69272151505956,120.81518757811405,2.750290851103165,2.78,3126.3656041686536,3573.2717618003057,0.9815599099366796,0.9979726921522405,32.867134328718414,7.7297198146107,2.6852761115601993,0.9724726523650967,1.0060487837997838,18.425951353333335,passed,
2025/10/05 01:30:00,0.7509676970779828,0.6799243670919496,97.74457711818393,122.1706688397393,2.7476260216879536,2.78,3178.284423754009,3601.877291469299,0.9817895011953337,0.9979263047123235,32.80219997548511,7.737624389862138,2.680452483050802,0.9881461945041151,1.017252773199253,18.629348759999992,passed,
2025/10/05 01:45:00,0.749354159182026,0.6803551133150674,98.084828250066,122.57647746160953,2.7451927571345265,2.76,3194.1698772424875,3616.4732172556055,0.9818742699572655,0.9979219351067634,32.831794322570325,7.572231050420721,2.6815377264959297,0.9910318432884123,1.0186401788958355,18.696528094444442,passed,
2025/10/05 02:00:00,0.7493230450297365,0.6796652668181203,97.27864931715153,121.57082229973267,2.747658196746875,2.79,3158.231825952741,3584.3066959787666,0.981925312773381,0.9980846970586044,33.12447729268879,7.7670831778653495,2.690086263151492,0.9851050199591617,1.0118000121493878,18.52619123666667,passed,
2025/10/05 02:15:00,0.7469015585950882,0.6811825207823251,98.31070426413531,122.84785739036467,2.7460075358201848,2.76,3207.1757849710652,3610.4858023864567,0.9820498406926511,0.9979655466761336,32.94409754342584,7.841655679597482,2.6843292568236476,0.9942326456056686,1.0186077713690411,18.721350095555557,passed,
2025/10/05 02:30:00,0.7483928259665473,0.6807885621857037,98.24460677594773,122.74761358968598,2.746374585485276,2.76,3202.6843938192324,3612.443139534787,0.9819423943594646,0.9979219858941776,32.84519525917501,7.7699192320570925,2.6816382853923364,0.9929658958044428,1.0192151922248662,18.71689305444444,passed,
2025/10/05 02:45:00,0.7529121371940632,0.6783804153913978,96.94848549876954,121.05742040692003,2.749226433444139,2.77,3144.052236606873,3571.4766877255306,0.9817767021428989,0.9979783285353186,32.8630239228794,7.898577073467509,2.6830204313783637,0.9794885117736291,1.010522227697558,18.46250963333333,passed,
2025/10/05 03:00:00,0.7488234671705885,0.6808833181553353,98.31782974409437,122.8099374230966,2.7481864535497227,2.75,3205.7383479595674,3608.6306537545925,0.9819090868844114,0.9978881746479862,32.77879501355751,7.929429969576626,2.679667860265035,0.9931694487051109,1.0197460905831224,18.727156580000003,passed,
2025/10/05 03:15:00,0.7512833037774578,0.6796787906661019,97.66406973228705,121.97578877409741,2.7481421026487394,2.79,3179.332414166681,3592.1774469288607,0.9818499858563486,0.9978995674656239,32.70024851102552,7.91084516723511,2.675327879925931,0.9864188386806554,1.015670691756852,18.609071347777775,passed,
2025/10/05 03:30:00,0.7527844304825653,0.6783958449135868,96.69256534840821,120.74630460791846,2.7504437617283153,2.78,3135.578641823426,3560.0663293336934,0.9818127346739949,0.9980318577763959,32.907504457447764,8.013918794056577,2.68108390359313,0.9732840009198291,1.003417339388874,18.415994941666664,passed,
2025/10/05 03:45:00,0.7483243508032905,0.6799490267645888,97.26545830538197,121.49968113729997,2.7468408369421042,2.75,3167.34802153364,3576.6798203886465,0.9821068927655578,0.9980883748584759,33.027738533663566,7.941397789314485,2.681265060420729,0.9828742914999116,1.0078692577824353,18.524771081666668,passed,
2025/10/05 04:00:00,0.7456734876100821,0.6814511319096962,98.5224490265591,123.05034364662309,2.7429646058213706,2.76,3222.93775697629,3621.9910677371913,0.9821727095123768,0.9979499655706642,32.866088868330635,7.673659387484273,2.6777341226892513,0.9980903724050262,1.0211893682511088,18.775397495555552,passed,
2025/10/05 04:15:00,0.7492570662785777,0.6799815622392411,97.83969258174328,122.17642446947251,2.7438167425178337,2.74,3188.9865586729943,3611.736872897979,0.9819527572538733,0.9979507461200993,32.809324770084025,7.476779007678995,2.676385466226009,0.9895933122362025,1.0168013081869074,18.65993881277777,passed,
2025/10/05 04:30:00,0.749529047158997,0.6802490268224952,98.08057545728921,122.46512828581011,2.7443210263267006,2.77,3202.4226300126256,3613.5822945414193,0.9819637938338378,0.9978764684155492,32.63802122520682,7.6397543247436,2.6701674228963013,0.9934639418004632,1.0211210130725537,18.70530563,passed,
2025/10/05 04:45:00,0.7478658770511112,0.6805120590367744,97.76218356199153,122.10576485826975,2.7449301914588435,2.73,3188.8601095158974,3602.4218052927436,0.9820580838761341,0.9980210079757368,32.91188296198076,7.6477700054171125,2.6763693308512186,0.988333708629838,1.0131802695146779,18.641594766666664,passed,
2025/10/05 05:00:00,0.7533022694897439,0.6781929964828262,96.7388371370223,120.75755466506736,2.7479990268494054,2.75,3141.112930483299,3571.7206613565027,0.981802423539366,0.9979909103485217,32.763509603430755,7.755889639420735,2.6731878899290233,0.9750170193749883,1.0059989245990275,18.446860177777776,passed,
2025/10/05 05:15:00,0.7395807252247848,0.6856105186589908,100.0947638121844,125.09687642126967,2.742646596042602,2.85,3285.584247963052,3669.243072954194,0.9825209883696893,0.9981470270934094,33.2436778553139,7.409440554593303,2.68160859225772,1.0231138763297216,1.037616523952212,19.074633477777773,passed,
2025/10/05 05:30:00,0.757820189025286,0.6750367799367828,95.6909176966063,119.22652499963667,2.745108610249309,2.75,3095.945542527903,3556.5328020993456,0.9816547606244619,0.9979765034410408,32.65113331104289,7.346663151952534,2.6698538432199572,0.965241435285109,1.0023007899808063,18.26177558333333,passed,
2025/10/05 05:45:00,0.7545983843159683,0.6756843707975115,95.6036554568594,119.08015884023291,2.7447928802054107,2.76,3094.1111407777034,3554.7579469210305,0.9818151590238694,0.9981400410809934,32.97076814681362,7.227713242636029,2.675319123843822,0.9652285742085657,0.9978137685600713,18.249768533333327,passed,
2025/10/05 06:00:00,0.7581908421635322,0.6759100873664212,95.61016134773736,118.9975702640767,2.7548576587098923,2.81,3090.5699022466442,3533.783121371003,0.9815071396970753,0.9980093791014089,32.685116634369194,7.849685607435853,2.665588472617618,0.9881251404954889,1.0243535591652153,18.249149661111108,passed,
2025/10/05 06:15:00,0.7544712485368683,0.6816095156695162,93.27459159821471,116.80670719398198,2.8106285943355176,2.85,2965.9403407714285,3354.325926837388,0.9809617443286894,0.9989500584446283,34.408145191035324,11.10536759908925,2.6977670904438997,1.04728504815652,1.0704513527890653,17.763921095555556,passed,
2025/10/05 06:30:00,0.7472695845666829,0.6801484825874271,90.5126299817656,113.51405631774885,2.818486603843411,2.82,2858.7569820360713,3257.6371293139177,0.9811356948371952,0.9996001275508912,35.781493553178635,11.68155280096578,2.7291013826449033,1.0267335567153584,1.039786071054428,17.238974866666666,passed,
2025/10/05 06:45:00,0.7434692761081811,0.6835313668114448,91.3656218937088,114.60373661716032,2.8232823815971444,2.82,2885.8500121246148,3274.7651122881825,0.9813514909659269,0.9998474099888669,36.09580826279143,11.661358657144302,2.7344820210888443,1.0526041412843534,1.0580273804844667,17.39315614055555,passed,
2025/10/05 07:00:00,0.739311671979644,0.6643779896636528,83.89316088697225,104.8316293440432,2.817111991223169,2.82,2644.359949098594,3024.861786881777,0.9807448373676948,0.9994332814448811,37.02919456847217,13.69780023931227,2.7764827200347635,0.9763404319235609,0.9939970573175902,15.970832533333335,passed,
2025/10/05 07:15:00,0.743889305269415,0.6589848524874464,83.02245589639931,103.49199582211986,2.7965641070980523,2.82,2630.0190379795267,3049.897528096558,0.9804014399593963,0.9988996104295953,36.30812746083033,12.471047809518183,2.752143263829283,0.9538475851588165,0.9819575858472802,15.884250800000002,passed,
2025/10/05 07:30:00,0.7405344181912644,0.6573108087936931,82.64760006274793,102.80747282694584,2.793360986792316,2.83,2619.376080936259,3034.380621992868,0.9805442509238389,0.9989183488068633,36.60092823944556,12.503691678044671,2.7673294657879546,0.9512728318903608,0.9771268088192654,15.792983402777775,passed,
2025/10/05 07:45:00,0.7420834859487262,0.6549406953885164,81.9911096294609,101.8996607365936,2.7898838455335295,2.82,2601.465075144347,3028.435385937255,0.9802754417463468,0.9987246670761462,36.41662943688409,12.281123267697364,2.7581271538924077,0.9455339142909338,0.9751243850871723,15.706768348333329,passed,
2025/10/05 08:00:00,0.7432235089983744,0.6559520117121738,82.59121685252246,102.47855165178856,2.794794466945243,2.85,2616.8152320104596,3035.843883261224,0.9802732787612268,0.9987301479903617,36.36331736313272,12.385006966484312,2.760168131703016,0.9535409817182142,0.9831716208457,15.798020418888894,passed,
2025/10/05 08:15:00,0.7448565501829973,0.6590560203982854,83.80227046584638,103.80862305023877,2.805755578371332,2.89,2655.7145808122277,3035.601155940552,0.9805812755527803,0.9988351793169871,36.141611987811196,13.097629617292593,2.7527939904771537,0.9679836542516653,0.9959266243293133,15.968440876666662,passed,
2025/10/05 08:30:00,0.7415121350669259,0.6577073384919104,83.06271697561272,102.85336459565228,2.7979425823616673,2.84,2633.084655735416,3035.6599840217787,0.9806504919807396,0.9989506939323698,36.486349690641966,12.482889809100339,2.7595418456321874,0.9634727048197089,0.9887693923611663,15.860822016111108,passed,
2025/10/05 08:45:00,0.7366076831711978,0.6593124468124798,83.25020284087695,102.9928022564511,2.80023128507106,2.84,2631.793931920323,3036.151787878999,0.9809297708917264,0.9993011806519041,37.119472583196696,12.336516562028491,2.7816970959872767,0.9814274734001421,0.9994666385941856,15.871558926666669,passed,
2025/10/05 09:00:00,0.7142386712913578,0.6380522697763125,77.09100431792395,95.08101470960493,2.7472184909397495,2.76,2487.941729632587,2921.472678313965,0.9801914630414478,0.9980754411419276,38.051704274737745,11.75676738562366,2.8277811798066206,0.9580632625864912,0.9774292895401163,14.860843286666663,passed,
2025/10/05 10:30:00,0.7434815356421576,0.6391257549768066,77.6513180689386,95.59390900892032,2.784119578666727,2.85,2503.6449593972175,2917.731073558537,0.9783875668466887,0.997104150413923,35.3741063739647,12.919858800197494,2.701652923808927,0.9448996064870413,0.992260574961932,15.093759156666666,passed,
2025/10/05 10:45:00,0.7371170383952098,0.648874282264249,80.37981087533933,98.60270765134433,2.7929198214112745,2.86,2565.9497844855655,2954.581142252252,0.9803195030755351,0.9985373037732599,36.58118299230063,12.711575525479573,2.7499427549655224,0.936909188211483,0.9636721390093657,15.418400250000001,passed,
2025/10/05 11:00:00,0.7408199232327275,0.6550652397291691,82.36939213254676,100.95398969356505,2.8038591172811103,2.86,2616.8079152979253,3000.0670930475153,0.9807172619127253,0.998959231716034,36.481856834630044,12.484630680449733,2.7434060068640185,0.9392891584183328,0.9622091422027831,15.748926202777778,passed,
2025/10/05 11:15:00,0.7487383076347667,0.6585833723301948,84.05846841563182,102.93198625488357,2.808221322420627,2.86,2668.97066915347,3056.985121185115,0.980653240710055,0.9988857752461908,35.69456257420961,11.99513578836735,2.712614647216553,0.9468077451807062,0.9743953790609129,16.07975114166667,passed,
2025/10/05 11:30:00,0.749312688766238,0.6633503946249683,85.98785081982624,105.08079936438082,2.8186140666011044,2.85,2724.2093538934446,3082.856910242317,0.9810847721579059,0.9991489883167037,35.69223658956557,12.291450110270937,2.7176077534317513,0.9625376723923693,0.985491383107209,16.36787865777778,passed,
2025/10/05 11:45:00,0.7513932113513833,0.6646791784636054,86.84838071216359,105.94945326309227,2.825266724702301,2.86,2745.686689625418,3097.414781544543,0.9809914191478027,0.9991240411789873,35.57721085016358,12.370874913902572,2.7188890674307133,0.9640376828752497,0.9874130951944585,16.508320155555552,passed,
2025/10/05 12:00:00,0.7487710696348171,0.6663232623551237,86.91873042424317,106.09740353668491,2.8234026106168035,2.84,2749.5035447468335,3111.8801039493883,0.9811615012071421,0.999342800441426,35.80452624449867,11.92944364695457,2.716282913310249,0.9650107206550178,0.9835629060745833,16.549045895555558,passed,
2025/10/05 12:15:00,0.7519925399622659,0.6661765130829197,86.73110822919297,105.9150888931063,2.8229079373805765,2.87,2738.557412192323,3134.280911888286,0.9807743193240464,0.9992870346620422,35.63731300813303,11.241045922770828,2.7031963599927042,0.9770295334892083,0.9992390703086129,16.578481919999994,passed,
2025/10/05 12:30:00,0.7501898392827455,0.6673384160427093,87.30066088728557,106.44405096150169,2.8280399539301406,2.84,2756.083814027829,3131.8997066094407,0.9808938297427162,0.9993396562185454,35.775856238707064,11.575916358821075,2.7118594252224115,0.9725103358924487,0.9910476710173414,16.65145264444445,passed,
2025/10/05 12:45:00,0.7452132566740547,0.6700165133779493,88.30373845631016,107.48577808807362,2.8339398340501623,2.85,2788.701707093767,3133.7908025700467,0.9812587497533753,0.999543459499928,36.156875686206206,11.977806472404865,2.729056246422102,0.9901791019164077,1.000300589975439,16.783987439999997,passed,
2025/10/05 13:00:00,0.744599185100907,0.6724202837574574,88.945645659919,108.27842189722368,2.837512591234647,2.87,2816.199423787164,3144.0051924824847,0.9814213649318239,0.9996162068575023,36.02361441320743,12.118386820956855,2.715449350758696,0.9873595006634414,0.9939203166217595,16.912155644999995,passed,
2025/10/05 13:15:00,0.7451358806264846,0.6717597400198337,88.81037413945204,107.89931828375298,2.8334884139451897,2.85,2813.0159132203376,3158.7830478725677,0.981387236967306,0.9996143440396733,35.964881912821234,11.492418907170507,2.707820326539402,0.9743598288737351,0.9814335573150217,16.921023166666668,passed,
2025/10/05 16:30:00,0.7319190292519152,0.6447167068982451,75.58753419987607,89.4074731912079,2.9211272470412877,2.89,2336.740337329292,2714.1219630414707,0.9768765964728343,0.9991727375673398,39.425797947066535,14.607523684218,2.751622463932182,1.0346459302846134,1.057833169829536,14.75421148666667,passed,
2025/10/05 16:45:00,0.6819571546475554,0.6474276660355547,73.4362631738968,86.94474793711147,2.9222141118116194,2.9,2274.112685914629,2553.951861548225,0.9796602258467151,1.0013090901898039,43.72654457396762,17.028258460357332,2.92553183419954,1.0476408191716482,1.0138385930252987,14.108638353333333,passed,
2025/10/05 17:00:00,0.6798142960743253,0.6458052363478596,73.09436813312304,86.60783704300444,2.91179214486197,2.92,2272.965445713078,2550.8648969798164,0.9798136158327865,1.0011913194021411,43.68909801857301,16.959878809639196,2.926713790678885,1.0387664235684053,1.0066590669061903,14.045991299999997,passed,
2025/10/05 17:15:00,0.6798352580668221,0.6438904570475792,72.72373610668708,86.27758510512102,2.9070648828856926,2.92,2266.802286333765,2546.423153271629,0.9796064482951935,1.0009426882200139,43.55995170943154,17.04107855113943,2.9246221140611,1.0337205174678945,1.0064786270067174,13.992358648888892,passed,
2025/10/05 17:30:00,0.6797921890108621,0.6414836932321262,72.3348408833288,85.88667747396265,2.8981999223653716,2.91,2266.8476736025254,2538.9318101327476,0.9796160127138622,1.0006572625539958,43.28119327072572,17.202370984202716,2.9150390811443994,1.030375954587431,1.0087334976213953,13.928109726666662,passed,
2025/10/05 17:45:00,0.67586192043022,0.6416933640718709,71.94890687393884,85.61313808282041,2.8946000555717504,2.91,2256.66114112731,2530.808104693166,0.9797786547986872,1.0008116623054264,43.58740946416908,17.20332315911529,2.924714742431768,1.0282909483088465,1.0032596123808355,13.857808744999996,passed,
2025/10/05 18:00:00,0.6700214752539653,0.6418129870060112,70.95831211773765,84.80998423444565,2.8922552243050146,2.92,2226.8987879971137,2516.4196351882188,0.9796491128221758,1.000983475416028,44.09879947005149,17.082964689603372,2.932209757471371,1.031913026132316,1.0039573781763291,13.71888749,passed,
2025/10/05 18:15:00,0.6639593226705859,0.6362084957622155,69.97606096997548,83.66536365646489,2.8708158258762193,2.9,2219.9658676522226,2507.2271446423256,0.9794772062814432,1.0003799547116463,44.01939288622872,16.964792129902342,2.9371400510900068,1.0207703133327901,0.9986027379845935,13.570900511666665,passed,
2025/10/05 18:30:00,0.6607408535765712,0.6280226312638513,68.99245862428744,82.40722127225489,2.8422526664807783,2.9,2224.0513356639444,2502.1957697387174,0.9791646527990125,0.9993210129771765,43.403795744684494,16.874412328302014,2.9250665758157623,1.0007339568643028,0.9920648730558356,13.433188437777774,passed,
2025/10/05 18:45:00,0.6512843743252837,0.6304470989949772,67.89911384295696,81.60583865187203,2.8369471853960806,2.9,2185.37856617097,2497.9901244396756,0.9793211173573448,0.999939876788054,44.38633199722231,16.116806968354886,2.941162501757281,1.0097752030768432,0.9903866980869843,13.286469624999999,passed,
2025/10/05 19:00:00,0.6509545489409617,0.6342457060850055,68.22350766418212,82.21548638264377,2.849175234396264,2.91,2182.323490048276,2492.298761171581,0.9795080779386711,1.0004229105351123,44.74653989508596,16.46326899453923,2.952514800827544,1.0217742817518438,0.994249981425296,13.31881794833333,passed,
2025/10/05 19:15:00,0.6484255002514322,0.6321246201937457,67.70002610145373,81.72656311131269,2.8402482277595853,2.92,2175.363333807398,2488.8352353612336,0.9793573490965264,1.0001755994036536,44.72829507363148,16.393448420163757,2.9521899630486548,1.021565802441226,0.9965347131146953,13.247481719999996,passed,
2025/10/05 19:30:00,0.6464897963028255,0.6286044475490361,67.16812060173665,81.15288656954338,2.827889717813015,2.91,2174.703804900401,2482.765680927292,0.9792173606599639,0.9997216256230571,44.489541149896084,16.474766201354882,2.946188035984511,1.006652290052903,0.9874119252776834,13.170810070000002,passed,
2025/10/05 19:45:00,0.6439957828286647,0.6263831891158971,66.72214082342033,80.71879760962364,2.818844878774959,2.92,2171.5208040618613,2476.9807442134515,0.9791546852849254,0.999462393822893,44.42893333955025,16.524485734628122,2.9457956290084657,1.004837205425827,0.9879459375912607,13.103404783333332,passed,
2025/10/05 20:00:00,0.7497480758696928,0.6685412617039954,82.6487747777579,99.81708617900034,2.9695371175184206,2.98,2546.886203124171,2784.8173312741633,0.9786692237311327,1.0002185705464386,37.74010421671221,18.151568338554565,2.6985695137450647,1.0277678678483322,1.033847324838627,15.832691545000003,passed,
2025/10/05 20:15:00,0.7314524920227632,0.6632593536366194,81.51702561456257,98.03106799841467,2.933272956058319,2.98,2531.4327347441717,2755.4512610452566,0.9800193917218837,1.0004624145924197,38.95453601647198,17.795475825752373,2.7674672317295883,0.9889516883145769,0.9811404435056653,15.507873846666673,passed,
2025/10/05 20:30:00,0.7326237923495886,0.6664261059637727,83.06853113851103,99.89202632738805,2.9345917085041946,2.98,2581.333659960187,2781.677170455322,0.9804799142149303,1.0005790436950401,38.730734238903054,17.964514674037588,2.7670331665620513,0.9967376421035241,0.9870762556007923,15.738247115555549,passed,
2025/10/05 20:45:00,0.7340501319284434,0.6705229351718294,83.7910065958662,101.11766116669868,2.938567402293325,2.98,2598.3479740600737,2811.385126132575,0.9805006169384468,1.0008130899971803,38.714561094909136,17.64127903810734,2.7572361000693575,1.0076054986917833,0.9953551257861155,15.896865343333328,passed,
2025/10/05 21:00:00,0.7340791709077323,0.6723730974379193,84.43541955414283,102.07473566942313,2.9378156973798424,2.99,2621.891376514302,2830.113431327041,0.9805858004779109,1.0008180706419616,38.58727446460533,17.60431576336102,2.7525449845820846,1.0096979658464487,0.9961850867013973,16.01698530666667,passed,
2025/10/05 21:15:00,0.7323622862138662,0.6743170205880122,85.16421794425892,103.09268996767638,2.9368880215652426,2.99,2650.596239035249,2842.076606013378,0.9808612021400349,1.0008792701805747,38.55743675000577,17.766895790787498,2.752741438889708,1.016460540752017,0.9995917136495239,16.131365084999995,passed,
2025/10/05 21:30:00,0.734149465257253,0.6757310777638172,85.74990957955272,103.9844904104728,2.9363420520291257,2.99,2670.759429103555,2863.883336106294,0.9807841147916937,1.0007983225904,38.30900376817173,17.640524000345053,2.744521669286394,1.0205865405338188,1.0048737376959878,16.25160429444444,passed,
2025/10/05 21:45:00,0.7328670127176165,0.6794933679712102,86.05610149040655,104.82004411155903,2.934804869143945,2.97,2679.1187471106487,2897.4360937479305,0.9807686947658134,1.0010334835297994,38.449012152019534,16.994450333663508,2.735809419251035,1.0198790394683188,0.9991395042694545,16.366100299999996,passed,
2025/10/05 22:00:00,0.7304939992008211,0.6820384262428362,86.79869485214023,105.91226907739858,2.9352134886842727,2.99,2702.955999305707,2915.805262948992,0.9809404128530862,1.0011626784986094,38.59916762105836,16.96477090648148,2.7426462638312925,1.0458971277443556,1.0197020509514403,16.492263846666663,passed,
2025/10/05 22:15:00,0.729265579042517,0.6837861076151914,87.50600461358715,106.91821521937305,2.9352760258116017,2.98,2727.58216827272,2930.1063907775647,0.981091025690579,1.0012040880666762,38.604876972127286,17.05585519033477,2.745870392620193,1.0557740897799595,1.0266738890189655,16.606877588888885,passed,
2025/10/05 22:30:00,0.7327925219069279,0.6840620189360209,88.1568082051217,107.8095598552538,2.9338713812917856,2.96,2754.19884477727,2947.2633620066313,0.9810221329027752,1.0009753252492155,38.093289369574606,17.143946716092103,2.731489894715222,1.0541498920827663,1.0297088958216774,16.7273568,passed,
2025/10/05 22:45:00,0.7324234968376518,0.6858646597229299,88.77913496039301,108.76517880244226,2.9341833978492713,2.99,2774.7248766752205,2965.232203645503,0.9810568006446836,1.000997804949461,38.05918914608714,17.109056547278364,2.731502875657897,1.0609432094848492,1.0346195319649223,16.842086769444442,passed,
2025/10/05 23:00:00,0.7322567308986225,0.6870929790741143,89.34927502806462,109.6593791058285,2.930514936603613,2.99,2800.414197737688,2987.880894975933,0.9810696795711589,1.0008988378800043,37.850065151155384,16.97148080263331,2.724133089614486,1.0687549284608915,1.0416827077064323,16.962685226666665,passed,
